Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 11:21:31,16680,0,0,74.571379,73.554382,64.785144,43.801508,37.617047,37.860533,40.512954,32.477829,32.728112,40.106716,31.428274,32.049572,32.534535,39.416766,46.534066,37.525503,37.90777,45.595496,55.38467,62.88008,55.542369,48.633325,50.770448,47.398651,46.892059,50.640061,53.766359,52.012377,70.427181,55.802405,45.592129,26.824938,28.235304,27.662612,29.941922,27.490211,28.13438,46.490328,43.85603,44.004687,71.089567,50.377538,41.663003,25.119009,39.930455,69.994608,42.140656,40.520394,24.58239,40.123293,48.577905,43.983901,44.162784,45.272906,42.629219,47.405713,44.266299,32.401267,33.217139,29.688679,29.505403,30.538836,29.922793,36.260414,43.020909,33.531739,41.728305,31.335656,37.989684,32.951049,39.517281,36.600146,42.719932,36.354442,39.835059,31.205732,37.436513,32.295613,38.879897,35.46426,41.490629,32.53267,40.531138,31.474404,37.640279,32.752413,39.235829,34.759682,38.901425,34.766778,37.854026,31.217236,36.328244,32.438289,36.61149,37.009659,41.610536,35.356528,41.120158,32.728377,38.048813,37.332453,41.201362,38.267381,42.717059,42.296576,41.197319,35.045932,41.171206,38.743734,42.732869,77.509258,84.152953,135.986105,81.275358,76.115111,80.92501,133.716101,75.951499,76.575307,71.46511,70.907124,71.141385,75.166742,71.234307,29.454362,128.597981,3483.463781,0,205.600006,0.09088,-11.674,206.360001,0.08214,0.456,206.160004,0.07697,8.901,204.630005,8.021,-1809,119.040001,2.021,119.800003,38.659963,34.730837,33.588228,6.932166,79.498187,37.338357,44.815502,30.879019,-0.602883,0.018833,0.454785,0,128.597981,29.454362,988004.7575856169,304433.596480034,988004.7575856169,304433.596480034,279.0343566666666,281.70872944444443,329.65894499999996,330.9200583333333,300.52519888888884,294.54099185185186,280.26972351851856,272.5272330555555,298.4329211111111,302.12386277777773,3483.463781,259.4030147782854,166.28686750674308,559.3676334584568,0.8745705634421485,2.3898990043536172,299.61269922967654,269.0940994464696,602.2367938125603,1.237755677448248,2.34966680545658,591.7196559020302,2.5101012098414244,6.173664548477288,-1.0,596.2053746917771,2.526100465923495,6.101985141053199,22.30571466615902,662.6476736247258,2.541830700980458,18.193265926666378,30.046245770323424,665.1859467652394,2.5495157031839852,-1.0,604.0922586947902,2.3558502748023735,21.289278297495336,-0.9124996592123011,255.37256935403792,1.1915674827903213,498.29471487535466,5.07170737782468,594.5129511461291,2.5200819928477824,-1.0,280.7011827777778,590.8565305860355,2.5070050883185333,-1.0,278.518335,589.7958043994516,2.503192281594713,-1.0,277.8835522222222,255.25865412489551,1.191180699752967,5.114265340787654,294.4984338888889,256.2443124638971,1.1945255150980607,4.746273118565455,294.8664261111111,254.61575994429322,1.1889967947944493,5.354583674120988,294.25811555555555,255.25865412489551,1.2175572735010027,0.2263447981300661,256.2443124638971,1.2213569916339782,0.2288523192920724,254.61575994429322,1.2150789130195265,0.22470927119441012,281.083835,273.5995572222222,-7.484277777777834,280.2154694444444,271.81502277777776,-8.400446666666653,279.5098661111111,272.1671191666667,-7.3427469444444,336.3470865479923,66.44229893294869,58.55541492993564,5.062243359270611
2025-04-13 11:22:31,16740,0,0,74.565568,73.595105,64.751473,43.939603,37.582966,37.890528,40.656373,32.436773,32.66877,40.177014,31.3305,32.041443,32.454352,39.508367,46.643154,37.598689,37.917294,45.422863,53.220013,62.642532,54.008657,50.263912,51.114158,48.667251,46.978571,50.144983,51.752697,51.023139,84.205281,59.162279,45.747408,27.155853,28.040482,27.82533,29.824433,27.680079,28.211705,46.670957,44.175886,44.283721,77.969768,56.489976,41.666624,24.673485,39.979897,77.580873,51.824625,40.42907,24.167121,39.992531,47.659677,44.134373,44.483708,45.285687,42.5702,47.454019,44.029164,32.271842,33.391189,29.325093,29.201548,30.273481,29.547325,36.21656,43.034055,33.475524,41.729826,31.293533,37.988163,32.908174,39.512335,36.556239,42.743113,36.32208,39.861015,31.199447,37.43137,32.237935,38.87936,35.407439,41.504169,32.476577,40.528009,31.45208,37.63337,32.705886,39.212831,34.710384,38.883712,34.703287,37.877821,31.155236,36.311359,32.401302,36.621795,36.973959,41.604066,35.336949,41.116122,32.69317,38.04723,37.30213,41.191612,38.249205,42.731043,42.282693,41.194857,35.030592,41.166063,38.733514,42.752562,84.563688,90.410686,139.076031,91.725033,76.21395,90.78801,135.97644,76.020554,76.317518,71.658367,70.897609,71.154362,75.18726,76.995362,38.657535,201.443438,3385.407292,0,205.399994,0.10477,-13.578,206.25,0.09462,0.333,205.960007,0.08883,10.437,205.300003,9.317,-2142,119.019997,2.021,119.099998,28.549585,24.468801,23.231247,17.197823,110.567847,37.320412,44.693801,30.668413,-0.809439,0.025176,0.610833,0,201.443438,38.657535,1490256.4821545656,367887.237943995,1490256.4821545656,367887.237943995,279.0468707407407,281.7355661111111,330.91468888888886,332.63668388888885,306.33057388888886,299.771467037037,280.2021119444444,272.41022944444444,302.3520488888889,305.60038111111106,3385.407292,265.08225701014635,180.05746944454182,565.8465847985395,0.9266364621878999,2.381992696533044,316.85417155682813,317.9611906300119,617.1377798438562,1.392855278729146,2.3370643694407294,589.3506621759803,2.4683970479044053,7.574483352819356,-1.0,593.9254336789828,2.484712794836814,7.481764311878073,16.653309100964748,649.0515592290037,2.435633038389229,29.94463368601624,14.060517332060726,652.8680632280366,2.447136347039427,-1.0,287.6267514917448,1.2955091275056887,480.36107137094626,10.52359766793927,269.5216197256407,1.2357671527834768,491.40616301171474,17.08270451979115,592.3101658484635,2.4789698521417987,-1.0,280.7874488888889,588.4568727432975,2.4651910143884557,-1.0,278.5203466666666,587.290770125365,2.460999062021275,-1.0,277.83281666666664,276.03334184158365,1.2574034632491398,14.701237667939267,302.15293388888887,266.58305862084734,1.2259467498947372,18.165411556828133,298.68876,265.9982669843028,1.2239881786792262,18.381464334605937,298.4727072222222,276.03334184158365,1.2886971805458562,0.24877807220915235,266.58305862084734,1.2530468004437487,0.2242820902215196,265.9982669843028,1.250840724325564,0.2227662578320859,280.8705694444444,273.61195305555555,-7.258616388888868,280.30816527777773,271.6296225,-8.67854277777775,279.42760111111113,271.9891127777778,-7.438488333333339,319.82904245033967,55.1261255500209,361.4248077372589,5.8017689300535
2025-04-13 11:23:31,16800,0,0,74.521799,73.534362,64.678972,44.046983,37.623579,37.950122,40.673557,32.383403,32.652251,40.152718,31.2284,31.889855,32.459966,39.518782,46.808955,37.540081,37.895139,45.44162,55.034953,63.29922,58.098378,49.706173,52.152523,48.940731,46.379109,50.418813,52.794999,51.87271,80.50334,60.104188,45.982982,27.72271,28.666651,28.580093,30.133474,28.590735,28.897683,46.755907,44.325771,44.362149,79.235567,53.561852,41.618834,25.717517,39.882563,78.792499,46.507382,40.385532,25.514009,40.067583,48.187822,44.270765,44.466676,45.403502,42.652401,47.552316,44.149417,32.537992,33.372693,29.439875,29.307418,30.377063,29.663994,36.208871,43.023358,33.502979,41.761837,31.327752,38.010678,32.950838,39.508444,36.574019,42.581563,36.296171,39.848001,31.177824,37.475411,32.316966,38.86973,35.431448,41.476976,32.495914,40.534382,31.46432,37.68668,32.744851,39.236009,34.726152,38.887925,34.672479,37.848578,31.177432,36.341821,32.437697,36.620748,36.943719,41.609182,35.298513,41.116686,32.786232,38.035916,37.286383,41.16278,38.202602,42.698752,42.280735,41.177496,34.960331,41.155101,38.700621,42.71632,78.526737,89.411186,139.135665,85.471732,76.179399,84.583748,136.059679,75.976192,76.513548,71.273588,70.883215,71.15737,75.238395,77.710664,33.555228,153.216296,3512.492747,0,205.460007,0.09326,-12.013,205.199997,0.08437,0.387,205.979996,0.07847,9.002,204.850006,8.118,-1824,118.970001,2.008,119.800003,34.294037,29.929889,28.696587,11.688945,91.080314,37.319775,44.855097,30.783173,-1.016437,0.031643,0.76732,0,153.216296,33.555228,1157742.0572600719,332708.071039596,1157742.0572600719,332708.071039596,279.0735829629629,281.79017555555555,330.96093277777777,332.6698138888889,302.85651777777775,299.5447048148148,280.2917206481481,272.4739847222222,298.9981872222222,305.0451033333333,3512.492747,262.03401416944297,172.6399228762003,562.3810774171963,0.8987391002735818,2.3861076610932157,306.0390070915845,286.8905198428933,608.1492547599793,1.2953670622904732,2.345098395463135,590.7307269730976,2.4909134214979662,6.791197082049741,-1.0,595.3161973270802,2.507264949887323,6.709446120723352,19.75616138611258,660.1897289786893,2.5086051249414334,21.80729184372247,24.921925686193276,663.7270685175761,2.519265713366095,-1.0,278.00811831010935,1.2661917355828185,485.16706533345894,3.182489313806741,268.90426616022626,1.2359666345466547,490.7212952393304,6.494302276769702,593.8423386365819,2.502026502892213,-1.0,280.9183233333333,589.7546775575462,2.487412321372554,-1.0,278.49379666666664,588.602376077573,2.483269604194096,-1.0,277.80862888888885,270.4111685097587,1.2409926491186543,5.942707091584509,300.0963,268.48768595518527,1.2345755686404836,6.647025424917842,299.39198166666665,267.8168534157552,1.2323339975590424,6.893174313806753,299.14583277777774,270.4111685097587,1.2718633526476844,0.25086200031583805,268.48768595518527,1.2645227691716416,0.24592671818778383,267.8168534157552,1.2619626719966377,0.2442054923649166,281.05516305555557,273.68074583333333,-7.374417222222235,280.3361605555555,271.6909147222222,-8.64524583333332,279.4838383333333,272.0502936111111,-7.433544722222223,321.82646081287135,64.87353165160914,382.18161066858,4.960828439881747
2025-04-13 11:24:31,16860,0,0,74.687305,73.567212,64.778442,44.093504,37.718642,38.054423,40.879501,32.491857,32.65342,40.197933,31.382846,31.998001,32.557723,39.518243,46.851419,37.609112,37.898952,45.216449,56.098721,63.359513,54.186395,49.536682,51.680584,48.982213,46.691262,50.513265,53.697243,52.551671,71.781846,56.103744,45.959367,26.814378,28.451134,28.24675,30.244471,28.107913,28.480994,46.75899,44.266162,44.301228,72.355792,49.314932,41.628759,25.308171,39.792028,70.959826,40.907581,40.415772,24.854508,40.092068,48.145319,44.207023,44.40032,45.331093,42.603497,47.569629,44.255351,32.544954,33.792195,29.655441,29.426228,30.583166,29.905745,36.179289,43.019049,33.488461,41.734715,31.285565,38.001968,32.935403,39.499633,36.562077,42.564439,36.279405,39.836599,31.163622,37.461577,32.271453,38.87768,35.389353,41.476983,32.467503,40.515502,31.435863,37.687875,32.734048,39.23536,34.712636,38.859034,34.638556,37.832022,31.158063,36.334088,32.428591,36.593145,36.895779,41.581311,35.291933,41.090791,32.732941,38.039436,37.266915,41.165143,38.171408,42.691888,42.239278,41.185705,34.95264,41.124979,38.700343,42.688814,75.644711,83.454155,135.856056,78.375328,76.333578,77.155581,133.505697,76.000596,77.000352,71.414363,70.895759,71.149542,75.265654,71.678084,37.816096,138.834885,3484.732819,0,205.630005,0.08635,-11.124,206.289993,0.07776,0.467,206.070007,0.07263,8.242,205.470001,7.489,-1678,119.010002,2.003,119.800003,29.641809,25.311201,24.098214,16.317558,84.479037,37.301643,44.823767,30.984621,-1.219638,0.03851,0.92028,0,138.834885,37.816096,1058585.7230979449,362085.720508672,1058585.7230979449,362085.720508672,279.07664777777774,281.79979388888887,329.54205388888886,330.84780888888884,298.91407111111107,295.2050859259259,280.2743150925926,272.5859008333333,297.3970616666667,301.73564166666665,3484.732819,264.5950934587699,178.867828370896,565.294691226887,0.9221851113889976,2.3826311756173357,302.37614708715347,276.6910798963535,604.8243571036237,1.2625145931388875,2.347697007056916,589.623112213667,2.47214204896065,7.4434254869628065,-1.0,594.2505661881139,2.488642920670644,7.35159059450772,17.204700430118976,660.307085300513,2.5234297156622976,19.73701176083498,27.16590680173539,662.964460217359,2.5314776221125723,-1.0,267.1856999821063,1.2308981059885689,491.4439082764149,3.4620759760423994,257.16040770762794,1.19714979342123,497.44622710454456,7.171061161227556,592.7283033033982,2.483232399613829,-1.0,280.9052038888889,588.6444285263685,2.4686315536419645,-1.0,278.49931055555555,587.5031143619049,2.4645285022422683,-1.0,277.82542888888884,257.2836359376862,1.1975671935551655,7.125121531597927,295.25102555555554,258.1395787662351,1.2004646631497387,6.806262642709044,295.5698844444444,256.059667829257,1.1934184683372158,7.581799309375697,294.7943477777778,257.2836359376862,1.2185466445593356,0.2029253530337855,258.1395787662351,1.2217815602841895,0.2051403719955182,256.059667829257,1.213920828969071,0.19975795390582865,281.02565055555556,273.79920805555554,-7.226442500000019,280.2976147222222,271.7837969444444,-8.513817777777774,279.49968,272.1746975,-7.324982500000033,332.4627045060391,66.05651911239909,393.1213853184067,5.033003690980659
2025-04-13 11:25:31,16920,0,0,74.916535,73.536982,64.744046,44.156162,37.738934,38.088841,40.824712,32.496098,32.657939,40.196241,31.348164,31.995876,32.521797,39.577425,46.930084,37.482718,37.956456,45.217833,54.955261,64.635749,55.220379,50.047033,52.003707,47.602631,46.735003,51.907545,53.772673,51.766838,81.733981,58.123327,45.935006,26.94272,28.012618,27.697462,30.005259,27.558744,27.93062,47.009257,44.421645,44.524189,75.826671,55.426168,41.564206,24.466357,39.817349,74.117314,49.912732,40.284058,23.861809,39.863897,48.259267,44.096744,44.135324,45.079977,42.763349,47.512424,44.340768,32.58048,33.891143,29.368174,29.212073,30.382512,29.530695,36.185438,43.036122,33.446887,41.72083,31.266594,37.988544,32.875213,39.505977,36.548529,42.701207,36.285614,39.84322,31.145809,37.42846,32.226997,38.882263,35.379774,41.480232,32.46618,40.486448,31.425626,37.637532,32.675832,39.216054,34.679469,38.867079,34.634665,37.8423,31.124314,36.309414,32.384667,36.623483,36.936279,41.625973,35.309487,41.104258,32.657611,38.045156,37.303148,41.188925,38.203229,42.719138,42.249299,41.195739,35.006207,41.188797,38.716254,42.740218,83.24053,88.76934,138.092907,89.735333,76.149693,89.162606,135.137612,76.155207,76.47363,71.391665,70.881089,71.1667,75.221921,75.275128,34.971045,160.951862,3363.873246,0,205.380005,0.10243,-13.297,206.059998,0.09243,0.396,205.809998,0.08679,10.145,204.389999,9.063,-2076,118.879997,2.013,119.800003,32.67495,28.30415,27.024002,13.260056,94.460942,37.302302,44.779238,30.827513,-1.424863,0.045778,1.075467,0,160.951862,34.971045,1211076.9050875339,342469.7852110649,1211076.9050875339,342469.7852110649,279.0357907407407,281.76801333333333,330.4486733333333,332.09050388888886,305.22518499999995,298.2755492592592,280.24957675925924,272.4986182407407,301.6169611111111,304.6885222222222,3363.873246,262.90323109442096,174.74874816337373,563.3722009781266,0.9067051487853393,2.384904755526496,307.91497258530705,292.17426268098234,609.8020283578569,1.3122158050366841,2.343759555605284,590.299136196124,2.484296276911577,7.008051085988756,-1.0,594.9209189212837,2.5007790575834585,6.922565544864234,18.86478223891237,657.4545371441217,2.493147476799149,23.092056283486805,22.533700748026263,660.885481659009,2.503504455239678,-1.0,284.59393011813285,1.2874896291802926,481.26963819906837,2.6897875853071014,265.4523747727954,1.2240556090871177,492.9682807730518,9.639423326047847,593.4363260559393,2.4955020008921935,-1.0,280.89167,589.3334765983205,2.480832021808163,-1.0,278.46344777777773,588.1347295106283,2.4765216527957774,-1.0,277.7522544444444,272.28117720000967,1.2468541308496655,7.13498314086263,300.7799894444444,263.34755423532573,1.216989771061489,10.416822029751529,297.4981505555555,260.7856495372667,1.2083645085381167,11.366464807529326,296.54850777777773,272.28117720000967,1.2776873867389205,0.25096897351464575,263.34755423532573,1.2437067356548894,0.22798110981270306,260.7856495372667,1.233962067674225,0.2213888553321681,281.0266697222222,273.8365619444444,-7.1901077777778255,280.15425027777775,271.64451305555554,-8.509737222222213,279.56781027777777,272.0147797222222,-7.5530305555555515,324.8467614233286,62.53361822283796,372.8606070259888,5.194753968429273
2025-04-13 11:26:31,16980,0,0,74.712946,73.517149,64.716309,44.217799,37.682194,38.139461,40.869126,32.404862,32.5378,40.218653,31.262114,31.856835,32.451904,39.64923,46.788583,37.533177,37.90471,45.293079,53.808354,64.664771,56.048139,48.840494,50.360442,48.217984,46.787431,51.37802,52.866652,51.939667,82.447606,60.828254,45.971959,27.879311,28.569124,28.460696,30.217024,28.417235,28.778198,46.792251,44.233051,44.33781,80.039074,55.267806,41.335822,25.627882,39.773488,80.023155,48.499933,40.357292,25.307208,39.988521,48.168442,44.110988,44.028122,45.216803,42.676067,47.488961,44.126181,32.514862,33.796496,29.402005,29.170083,30.312019,29.463797,36.175693,43.02163,33.448329,41.693235,31.264475,37.967896,32.861546,39.506943,36.556138,42.729398,36.282831,39.843976,31.164397,37.419173,32.221653,38.872199,35.363903,41.492192,32.501638,40.501736,31.429063,37.616756,32.669601,39.217356,34.649727,38.841904,34.620448,37.843541,31.146062,36.31464,32.378353,36.612149,36.926277,41.586124,35.293414,41.104143,32.629033,38.049518,37.28585,41.194009,38.22953,42.718943,42.250658,41.19534,34.99339,41.177244,38.726208,42.769446,80.320238,90.569216,139.879309,88.429676,76.22509,86.724125,136.419082,75.87856,75.814418,71.568234,70.912845,71.179352,75.245492,78.476576,34.150982,125.235644,3504.572039,0,205.389999,0.09573,-12.382,204.940002,0.08787,0.47,205.940002,0.08145,9.469,204.339996,8.428,-1904,118.889999,2.011,120.0,33.617722,28.981585,28.003055,12.354237,77.805286,37.299119,44.7211,30.776544,-1.632642,0.052852,1.232968,0,125.235644,34.150982,964822.2610185079,336815.650101374,964822.2610185079,336815.650101374,279.0139024074074,281.7549783333333,331.1606011111111,333.0829494444444,304.49982,300.28145092592587,280.2172780555556,272.470302037037,299.99457666666666,305.6884533333333,3504.572039,262.4020737786312,173.532271118479,562.8010342685734,0.9021133290664717,2.3855953669351555,298.6735134755484,266.5306432825178,601.3429393190339,1.2293442453000005,2.350341859519065,590.4755924062474,2.4878461803334635,6.883662148480057,-1.0,595.1063034007825,2.504361830164173,6.799771960481048,19.35290455470215,666.3388947436107,2.556925936121031,17.57764226125974,32.48708763556266,670.2000235722054,2.568551601775704,-1.0,613.0691564466081,2.389225346957256,20.164408146582698,-5.8263065244515815,604.5894516976484,2.3611824885544217,20.688443385437687,-1.6079374503774488,593.6803512059386,2.499293282261553,-1.0,280.9121994444444,589.3344312022622,2.4837512290190977,-1.0,278.33656777777776,588.4194093909185,2.4804605495492296,-1.0,277.79294,606.392718902873,2.3671788157065654,-2.5029343022293347,301.17644777777775,603.6957639472217,2.3582041233787705,-1.1648609688959937,299.8383744444444,603.6779189964295,2.3581446072677563,-1.1560170800071319,299.82953055555555,606.392718902873,2.5439545642630077,-1.0,603.6957639472217,2.5345769457853495,-1.0,603.6779189964295,2.5345147252077282,-1.0,281.0053972222222,273.7920438888889,-7.213353333333316,280.1624791666667,271.64224666666667,-8.52023250000002,279.48395777777773,271.97661555555555,-7.507342222222178,-14.113859291401013,71.23259134282819,53.26973829700262,-0.1981376645905501
2025-04-13 11:27:31,17040,0,0,75.229856,73.534369,64.813662,44.362549,37.722513,38.153699,40.967272,32.433769,32.602913,40.279621,31.248479,31.791117,32.45523,39.730993,47.073208,37.617361,37.887656,44.919303,56.412939,66.024085,56.787706,47.67259,51.750368,49.150268,47.031712,51.082103,53.69472,52.739606,73.259265,56.79448,46.135833,26.94011,28.592385,28.466555,30.333875,28.274683,28.775771,47.08172,44.498471,44.578659,73.724012,48.613138,41.375272,25.498185,39.657091,72.354964,40.3729,40.413861,25.043158,40.046983,49.14401,44.179357,43.842609,45.524949,43.037198,47.575156,44.497129,32.765827,34.112525,29.500914,29.372922,30.522315,29.703005,36.164811,42.992401,33.441639,41.713877,31.251973,37.994421,32.875792,39.49725,36.534903,42.558552,36.25276,39.83255,31.155964,37.457174,32.260792,38.857203,35.360809,41.453933,32.474093,40.48063,31.42375,37.657841,32.690486,39.238019,34.663854,38.874491,34.59598,37.830522,31.124466,36.318861,32.414625,36.624404,36.928795,41.579392,35.287263,41.100236,32.735371,38.075398,37.328997,41.168915,38.202135,42.679841,42.25297,41.178295,34.98375,41.1939,38.700595,42.774263,75.002722,84.003224,136.5062,76.955913,76.21364,74.919836,134.083853,75.950442,77.043811,71.492042,70.783476,71.145078,75.31146,73.029106,36.419344,112.301702,3488.785114,0,205.649994,0.086,-11.088,206.330002,0.07725,0.404,206.039993,0.07175,8.124,205.529999,7.399,-1641,119.010002,2.007,119.599998,31.303265,26.542704,25.581293,14.832568,71.000148,37.296645,45.037542,30.996251,-1.83632,0.059826,1.386553,0,112.301702,36.419344,875645.873876414,352455.45487940795,875645.873876414,352455.45487940795,279.0620307407407,281.8028644444444,329.86325166666666,331.209,298.1255072222222,295.990415,280.3930788888889,272.5923618518518,297.04040111111107,302.04067999999995,3488.785114,263.7733291287261,176.86473155973118,564.362023619285,0.9146703601933956,2.383724465623625,294.89850156602665,256.3179038503597,597.6811194214919,1.1955408310591014,2.35310254723724,589.9651276097044,2.4780718667993855,7.2289669066734215,-1.0,594.6122646936745,2.494643266269714,7.139856486716446,18.029535315718306,666.2932602382973,2.572963081260444,15.820586951743211,34.96475010064,668.9586385912569,2.581026892092934,-1.0,604.030070505559,2.374514952488249,18.57139962082708,-3.2270056561955585,599.8320952156001,2.360383033009712,18.81096169711946,-1.0919134339733318,593.2544549173485,2.4898181221354596,-1.0,281.0032405555555,588.7753728111213,2.473803078210455,-1.0,278.3584844444444,587.8729669935725,2.470558080712733,-1.0,277.8243672222222,599.992325148136,2.360924293458824,-1.1733123228622162,296.07181388888887,600.5004619767116,2.3626398076744266,-1.4315051006399813,296.33000666666663,599.0031378317559,2.357580416873837,-0.6709228784177412,295.5694244444444,599.992325148136,2.5136285567521073,-1.0,600.5004619767116,2.5154108052369413,-1.0,599.0031378317559,2.5101537183207974,-1.0,281.2953797222222,273.94954222222225,-7.345837499999959,280.19654388888887,271.7260655555555,-8.470478333333347,279.68731305555553,272.10147777777775,-7.5858352777777895,-9.866967605895752,71.68099554462276,62.26318973273828,-0.13765109609496676
2025-04-13 11:28:31,17100,0,0,74.981094,73.587684,64.753807,44.378972,37.67411,38.158323,40.901751,32.529909,32.51866,40.277228,31.35745,31.919919,32.569159,39.82582,46.956734,37.625042,37.893209,45.258917,55.48846,65.556971,53.984882,48.951466,50.662255,48.551984,46.878383,51.881979,54.170795,50.835184,79.616724,57.640163,45.840622,26.661392,27.805953,27.517097,30.103794,27.473148,27.993689,46.805785,44.228195,44.353994,74.388537,54.534497,41.353038,24.281157,39.979636,71.336068,47.96091,40.29795,23.684427,40.068775,48.714483,44.010473,44.192858,45.610199,42.865462,47.43014,44.334232,32.416831,33.610124,29.323676,29.217527,30.321099,29.491978,36.150982,43.012494,33.434766,41.722025,31.281617,37.97731,32.863907,39.48543,36.522154,42.650437,36.238863,39.836785,31.153116,37.441647,32.226921,38.84405,35.332085,41.463695,32.500163,40.490147,31.432932,37.629943,32.688207,39.192426,34.623767,38.826671,34.565651,37.827105,31.107653,36.295518,32.390721,36.604019,36.896916,41.56309,35.250624,41.066502,32.646584,38.015389,37.247266,41.170186,38.188836,42.683745,42.242629,41.17498,34.952917,41.18147,38.686422,42.753135,82.055497,87.63197,137.529361,88.047292,76.194975,87.449112,134.71565,75.892089,75.435827,71.306966,70.920455,71.150469,75.17156,74.184032,33.449205,103.121844,3491.384487,0,205.139999,0.10043,-12.936,206.119995,0.09003,0.39,205.809998,0.08539,9.91,205.059998,8.837,-2027,118.93,2.013,119.5,34.270726,29.783142,28.728054,11.569896,65.85396,37.281956,44.954618,30.730206,-2.041344,0.066579,1.541199,0,103.121844,33.449205,812352.9836719079,331977.0682181849,812352.9836719079,331977.0682181849,278.98177962962956,281.72229999999996,330.21425,331.77742277777776,304.2873844444444,297.10209796296294,280.3470099074074,272.4445587962963,300.95860944444445,304.05665,3491.384487,261.96815483416424,172.48034312078326,562.3058891876261,0.8981351553872853,2.3861997879515675,292.04414685175243,248.68909099396515,594.8438113906242,1.169977469055146,2.3552596400153285,590.6036100036059,2.4908439960997892,6.7778889016242525,-1.0,595.2281110371802,2.5073394032041207,6.695586447678907,19.754145165835723,668.7515773897838,2.5930662771044144,14.51248187087171,38.17010314824756,671.8229904759917,2.6023455978217624,-1.0,618.4549472525958,2.4344600423178053,16.392334892673187,-12.243237592691969,604.6130540972198,2.388424698631766,17.0473930634475,-5.057951111210514,593.7357171318484,2.502033691844596,-1.0,280.8392344444444,589.5339051648899,2.4870053041047573,-1.0,278.3461322222222,588.5484344721206,2.483461121115508,-1.0,277.7599722222222,609.4345154522412,2.404585065801633,-7.559588703803115,299.60373555555555,603.8360469604094,2.385807637021584,-4.655040370469749,296.6991872222222,600.5637675545214,2.374747046138896,-2.9592242593586775,295.0033711111111,609.4345154522412,2.5570326292664647,-1.0,603.8360469604094,2.537622127425223,-1.0,600.5637675545214,2.5261737438734593,-1.0,281.12915444444445,273.71304305555554,-7.416111388888908,280.31751583333335,271.6336675,-8.683848333333344,279.5943594444444,271.98696583333333,-7.6073936111110925,-14.009444093613865,73.52346635260369,50.296630137188004,-0.19054384659215334
2025-04-13 11:29:31,17160,0,0,74.559688,73.553678,64.781012,44.39646,37.694837,38.17683,41.02561,32.421114,32.526339,40.303774,31.280485,31.767518,32.428996,39.769794,47.02167,37.627534,37.892884,45.271291,53.662873,62.838827,57.660537,49.772083,53.065766,48.637284,46.455529,50.854081,52.951492,51.360035,84.975581,60.986237,46.165623,27.639938,28.463177,28.378393,30.235105,28.413794,28.742636,46.999039,44.528498,44.50615,80.564687,56.728733,41.440551,25.229203,39.714202,80.939584,50.900938,40.316005,25.011576,40.044516,48.074242,44.202832,44.472823,45.721674,42.853162,47.543651,44.180627,32.503384,33.717032,29.184832,29.096962,30.226462,29.312457,36.130377,43.002162,33.445317,41.740382,31.267247,37.994074,32.866996,39.498532,36.509192,42.55236,36.205892,39.819829,31.134191,37.461935,32.246897,38.868193,35.33772,41.454771,32.443017,40.482893,31.398416,37.659949,32.670817,39.227535,34.629798,38.837084,34.548612,37.833394,31.094834,36.317313,32.382818,36.620608,36.893151,41.577818,35.275071,41.094734,32.706687,38.002563,37.252558,41.171166,38.150954,42.644756,42.24204,41.192431,34.941237,41.189354,38.677254,42.763335,82.437581,91.734763,140.268647,91.460865,76.186082,89.334727,137.044551,75.966557,76.532591,71.560409,70.873239,71.127028,75.198064,78.961361,38.33633,83.369448,3512.53361,0,205.419998,0.10139,-13.104,206.100006,0.09202,0.449,205.979996,0.08679,10.171,204.509995,8.965,-2047,118.919998,2.007,119.599998,29.302582,24.57751,23.452964,16.863041,53.686466,37.28038,44.91756,30.673522,-0.081604,0.002738,0.061796,0,83.369448,38.33633,676165.0130841361,365672.6075218099,676165.0130841361,365672.6075218099,279.0615146296296,281.78536166666663,331.50808388888885,333.2992483333333,306.18381388888884,301.0166392592593,280.3264222222222,272.41306749999995,301.1708783333333,306.33597944444443,3512.53361,264.8969754649881,179.60482700573053,565.6367747678465,0.9249438040991187,2.3822346889213932,285.296947940549,230.95596549081029,587.9284509915791,1.1094781476318185,2.3607094982565564,589.4603281831131,2.4698412824446567,7.524287783291373,-1.0,594.0927341301555,2.486360683687097,7.431165976743517,16.888386201678543,674.9296642813368,2.64319374608937,11.778549739614732,46.21113594833986,678.3976365697023,2.6536267729846372,-1.0,626.8040133837424,2.4922096243544534,13.131359152334209,-20.886865948339846,617.1496386094016,2.460409414146944,13.461058052636554,-15.719691318710318,592.7888495490153,2.4817271616226595,-1.0,281.0197905555555,588.329171991087,2.4657830034829424,-1.0,278.39475055555556,587.2702674238365,2.461975121622144,-1.0,277.77000277777773,620.0681197607857,2.4700797198416335,-17.283930392784328,302.5808783333333,615.4975179979315,2.4549128500429114,-14.833433726117676,300.13038166666666,615.8856893627451,2.4562057439369793,-15.04170983722878,300.33865777777777,620.0681197607857,2.5761538665808983,-1.0,615.4975179979315,2.5606881176113903,-1.0,615.8856893627451,2.5620069377291426,-1.0,281.0047427777778,273.7667822222222,-7.23796055555556,280.42624916666665,271.56160944444446,-8.864639722222194,279.54827472222223,271.9108108333333,-7.637463888888931,-27.689310426288444,80.83693015118138,48.12565089759448,-0.3425329286318004
2025-04-13 11:30:31,17220,0,0,74.476597,73.537768,64.762371,44.442637,37.699418,38.228664,41.125716,32.449796,32.478132,40.293917,31.347152,31.732705,32.425818,39.932803,47.019232,37.62772,37.96252,45.037311,53.806991,64.227369,54.612162,48.899054,51.602874,49.505921,46.488896,51.9518,52.067729,51.058556,74.566697,57.601432,45.891013,27.327004,28.570994,28.529498,30.445784,28.413954,28.857897,47.004875,44.425648,44.471224,75.117145,48.910814,41.43724,25.659834,39.997576,74.060208,41.09605,40.339236,25.282854,40.055299,48.172606,44.148454,44.16336,45.841973,42.786301,47.556634,44.237797,32.628993,34.181629,29.611364,29.340668,30.484285,29.627849,36.121621,43.043088,33.398387,41.738346,31.266075,37.986308,32.829391,39.518094,36.509797,42.705371,36.227294,39.881242,31.132561,37.462339,32.205033,38.890419,35.323699,41.510353,32.472082,40.518274,31.420845,37.644001,32.666777,39.241961,34.594622,38.880641,34.552475,37.862058,31.106809,36.325667,32.380092,36.61018,36.886265,41.589884,35.243735,41.071545,32.620994,38.022638,37.23153,41.174615,38.193281,42.674111,42.231455,41.160271,34.982881,41.207852,38.697485,42.773364,74.562447,85.087681,137.209087,77.359149,76.280159,76.76337,134.475671,75.943993,75.018187,71.492346,70.923816,71.138129,75.250495,74.334926,33.243191,114.672826,3513.092078,0,205.860001,0.08599,-11.12,206.520004,0.07786,0.336,206.300003,0.07135,8.095,204.910004,7.456,-1650,119.18,2.001,119.300003,34.55301,30.099237,29.001233,11.338003,72.284677,37.287246,44.891749,30.979131,-0.019418,0.000691,0.014535,0,114.672826,33.243191,891994.197673282,330556.651749587,891994.197673282,330556.651749587,279.0143498148148,281.7925744444444,330.0809283333333,331.59949277777775,298.3495272222222,296.8063055555555,280.3120825,272.5828507407407,296.7958038888889,302.64315611111107,3513.092078,261.8398704958381,172.16958689028417,562.1593966242916,0.896958608680099,2.3863796391576075,295.61102516909926,258.2345975600613,598.3804367489807,1.2019210487423337,2.3525744758069833,590.711818790126,2.4919847771559667,6.745608363573985,-1.0,595.3988492756304,2.50870016000554,6.66269354977211,19.952703948606313,666.2621235839342,2.5697684273141346,16.141922947279966,34.46990316423404,669.277523573504,2.5788828078065134,-1.0,603.7944020699723,2.3708047038856996,18.97549871151524,-2.738502053122943,600.7458151048714,2.3605600047516533,19.153627331296335,-1.1952803864562611,593.8353630096308,2.5031426739111167,-1.0,280.86722944444443,589.6663027454664,2.4882334220583684,-1.0,278.39291111111106,588.6410324848764,2.484546564579906,-1.0,277.78290888888887,600.7297183890498,2.3605057709423525,-1.187139830900719,296.798165,601.3342851412538,2.3625416849119083,-1.4929442753451667,297.10396944444443,600.1732212884765,2.3586298796932166,-0.9057570531229544,296.5167822222222,600.7297183890498,2.527513008961919,-1.0,601.3342851412538,2.52963344329945,-1.0,600.1732212884765,2.5255588317768147,-1.0,281.0169611111111,273.93072833333326,-7.086232777777809,280.37370361111107,271.7477866666667,-8.625916944444384,279.5455827777778,272.0700372222222,-7.475545555555584,-10.033996314745423,70.86327430830386,62.46772151396192,-0.14159656624234798
2025-04-13 11:31:31,17280,0,0,74.208419,73.552833,64.714313,44.601163,37.606508,38.287738,41.143939,32.46199,32.499779,40.343544,31.373735,31.776265,32.528917,39.926977,47.10892,37.737458,37.90759,44.665724,56.161171,64.433891,52.573573,49.102037,52.658371,48.373792,46.49309,51.100109,52.779265,51.315678,75.145975,56.318394,45.955824,26.504274,27.950775,27.763289,30.113347,27.402768,27.99252,46.919118,44.43091,44.396726,72.023825,52.671776,41.391555,24.380829,39.615418,68.788413,44.798933,40.227724,23.908593,39.991028,48.425208,43.954203,44.47454,45.938634,42.802484,47.429956,44.261393,32.560426,34.049322,29.461949,29.230481,30.402246,29.481317,36.097004,42.97917,33.362389,41.679415,31.213489,37.973466,32.793346,39.492159,36.481994,42.542059,36.180099,39.788863,31.086844,37.423122,32.200265,38.838869,35.273249,41.4295,32.384182,40.442263,31.352856,37.64457,32.618873,39.22067,34.577644,38.828892,34.472492,37.779812,31.035896,36.307899,32.346664,36.610088,36.880423,41.570882,35.235059,41.071733,32.694117,38.046748,37.271581,41.167655,38.139921,42.664091,42.178366,41.182356,34.934632,41.213824,38.661815,42.76598,79.786151,85.708322,136.664502,84.796315,76.094381,84.344137,134.282256,75.957451,77.076516,71.324745,70.879962,71.124839,75.271052,72.313416,29.619276,147.921236,3475.297893,0,205.610001,0.09583,-12.402,206.399994,0.08657,0.47,206.169998,0.08163,9.443,205.190002,8.443,-1924,119.029999,2.003,118.599998,38.826035,34.261766,33.097935,7.129789,88.699856,37.25286,44.976077,30.86429,-0.221449,0.007102,0.168644,0,147.921236,29.619276,1121233.9052596518,305570.638435932,1121233.9052596518,305570.638435932,278.9972412962963,281.72219777777775,329.9734755555555,331.2969455555555,302.4812861111111,295.36448388888886,280.35893166666665,272.5190500925926,299.69786166666665,302.98795666666666,3475.297893,259.5122995866284,166.5498680274564,559.493193302766,0.8755761997647973,2.3897369000523003,304.71811202542415,283.19486674411075,606.9646916187954,1.2835138740626124,2.3460362910027364,591.6154100994595,2.509068869141527,6.19939034941554,-1.0,596.1870070874885,2.5253751180572253,6.125992314896593,22.209898191149364,659.2783601055593,2.5109986482656272,21.08883075424197,25.255363530131376,662.0004110331911,2.5192314506590137,-1.0,276.9741443599428,1.2630240325851458,485.6805856863097,2.2368259143130444,257.5949660423923,1.1981949199194153,497.37688427874525,9.353628136535292,594.8107629536335,2.520482894769157,-1.0,280.9032355555555,590.5620237175378,2.505288986846841,-1.0,278.3675305555555,589.4816060447574,2.5014032098436694,-1.0,277.72095777777776,262.32036345636675,1.2141460361977086,7.598125914313073,297.1199861111111,257.6512234927706,1.1983853810480682,9.332653692090844,295.3854583333333,252.8472998192603,1.1820725204772686,11.13010480320196,293.5880072222222,262.32036345636675,1.2446164941225641,0.24372597590711134,257.6512234927706,1.2266245146632726,0.2318434990630912,252.8472998192603,1.2081131620947725,0.21961801165941916,281.03316972222217,273.87492999999995,-7.15823972222222,280.48699277777774,271.67567499999996,-8.811317777777788,279.5566325,272.0065452777777,-7.55008722222226,334.0204440570672,63.09135301807078,382.3042157456165,5.294234916176172
2025-04-13 11:32:31,17340,0,0,74.771734,73.553594,64.688145,44.570471,37.522949,38.31642,41.199426,32.518081,32.484306,40.379756,31.251301,31.713971,32.490294,39.976407,46.946319,37.750178,37.933751,45.84394,56.106397,62.608584,52.605752,49.399663,51.787953,48.509322,47.146328,51.130956,51.108788,50.65313,85.856115,60.558777,45.838884,27.50867,28.176932,28.072494,30.111429,28.09066,28.479363,46.609239,44.083746,44.183702,80.139462,57.112432,41.582178,25.042425,40.184607,80.615029,51.916358,40.253868,24.675117,39.899095,48.324632,44.079835,44.522097,45.964234,43.052462,47.400853,44.165951,32.191749,33.692328,29.36385,29.153778,30.187846,29.13834,36.094786,42.978288,33.362446,41.702777,31.231369,37.973909,32.803573,39.497786,36.461529,42.613551,36.172917,39.831519,31.107688,37.417709,32.193927,38.857298,35.272256,41.44655,32.414334,40.474315,31.382163,37.630319,32.618765,39.178821,34.534221,38.831154,34.483197,37.816192,31.071247,36.280156,32.358824,36.601487,36.850148,41.565412,35.206075,41.086086,32.617455,38.003123,37.214649,41.200347,38.142703,42.658073,42.21095,41.191661,34.938244,41.210884,38.689312,42.793777,83.812229,91.79991,140.179915,92.433936,76.318071,90.751869,136.531389,75.915954,75.748424,71.402653,70.944249,71.181046,75.267869,78.654926,32.419232,144.487127,3506.508516,0,205.570007,0.10444,-13.514,206.289993,0.0952,0.478,206.199997,0.0898,10.613,204.929993,9.308,-2145,119.099998,2.039,119.400002,35.435955,31.179249,29.850939,10.402929,87.125467,37.255708,45.018202,30.621315,-0.428107,0.014628,0.326755,0,144.487127,32.419232,1097556.5581931388,324875.654666624,1097556.5581931388,324875.654666624,279.0157277777778,281.7060294444444,331.2229938888889,333.24995277777776,306.7244088888889,301.0408529629629,280.38233435185185,272.38406398148146,301.93457166666667,306.3721722222222,3506.508516,261.32260766871326,170.91766173539276,561.5682239462384,0.8922125543968301,2.387110243103837,303.8445260188669,280.7616744226416,606.1721853366702,1.2756786109590874,2.3466556503605545,590.9271792145898,2.49580334896416,6.62065876470462,-1.0,595.4598178879415,2.5119705734090765,6.542152086433982,20.383421775731165,662.5639479712596,2.5243872519673975,20.43270944050875,27.378467870022007,666.7183846952214,2.536891743248038,-1.0,612.1932947297512,2.366378853847456,23.419699467866838,-2.8798828700220156,273.00434106101756,1.2500297503068252,488.03511865470557,2.803673055903971,593.9955897621021,2.506764836750509,-1.0,280.8382688888889,590.0159469157028,2.492534290042683,-1.0,278.4734322222222,588.7772351687382,2.4880801645655573,-1.0,277.7354822222222,278.60864048112467,1.2685835980798537,0.7744621299780192,303.07006388888885,269.8602320228029,1.239565697716715,3.950380463311319,299.89414555555555,270.5832122416341,1.2419754208969125,3.6861765744224613,300.1583494444444,278.60864048112467,1.3043122946621484,0.27567086589167106,269.8602320228029,1.2708348679045967,0.25327640571526416,270.5832122416341,1.273601487391831,0.2551271139664939,281.0401297222222,273.6733547222222,-7.366775000000018,280.5073141666667,271.62711888888884,-8.88019527777783,279.59955916666667,271.85171833333334,-7.747840833333328,317.9228381535723,67.10413008331807,50.37065324150842,4.737753663728772
2025-04-13 11:34:31,17460,0,0,74.817425,73.587504,64.731392,44.598898,37.646651,38.244827,41.290051,32.731099,32.665122,40.443418,31.532686,31.83191,32.571131,40.009344,47.080188,37.931969,37.831048,45.771991,54.502232,61.435265,55.604744,50.059184,52.851074,47.64087,46.771928,51.650214,52.194312,51.650214,75.373113,56.111863,45.957963,26.608778,28.223969,27.912428,30.344303,27.776721,28.354279,46.741962,44.250028,44.279834,72.207088,52.016151,41.632753,24.857766,40.089549,68.96233,43.736778,40.141744,24.433003,39.917164,47.876582,44.05232,44.416591,45.640586,42.996045,47.628965,44.34874,32.546317,33.88235,29.842281,29.573402,30.625519,29.655633,36.073491,42.993614,33.349438,41.704854,31.198273,37.993812,32.784922,39.49878,36.453232,42.565346,36.12719,39.819058,31.088852,37.439699,32.198707,38.848143,35.244443,41.445782,32.363943,40.475517,31.382042,37.647884,32.61954,39.209581,34.524786,38.809413,34.435158,37.817005,31.044885,36.304434,32.351635,36.609355,36.816428,41.560477,35.19296,41.068667,32.627869,38.010772,37.216557,41.19476,38.131353,42.63317,42.181472,41.185907,34.914263,41.236413,38.666935,42.807522,79.545683,85.378302,135.339647,84.50856,76.307115,83.905026,132.934934,75.953939,76.13535,71.308486,70.852403,71.11511,75.268971,72.571042,33.844557,138.430219,3261.693085,0,205.460007,0.09162,-11.817,206.210007,0.08313,0.453,206.050003,0.07758,8.924,205.110001,8.061,-1819,118.949997,2.014,119.699997,33.945146,29.619936,28.128927,12.012817,84.286844,37.247257,44.888477,31.020917,-0.823157,0.028581,0.623932,0,138.430219,33.844557,1055795.6493617827,334702.924187649,1055795.6493617827,334702.924187649,279.02638148148145,281.8327583333333,329.22496333333333,330.56091499999997,302.3214222222222,295.4726909259259,280.3102651851852,272.60606499999994,299.5642683333333,302.8046122222222,3261.693085,262.21318729242887,173.07421070791509,562.5855649015881,0.9003818935572616,2.385857731808209,302.26951110129824,276.39639562174267,604.7257250389507,1.2615588591807883,2.3477727092676277,590.5761907674075,2.48931048573533,6.836632417229697,-1.0,595.3153156028211,2.5062100816790673,6.751502914729495,19.619571040904418,659.7465380822567,2.5221574208936612,19.70582575225573,26.9554522320351,662.4638006071344,2.5303942317687347,-1.0,604.833393233076,2.348128877980143,22.92083905522404,-0.05191112092398953,257.8782643374735,1.19959941278971,497.011657205968,6.796820175372318,593.7452480978868,2.500629969608382,-1.0,280.90442388888886,589.6922404833615,2.486139521868607,-1.0,278.50152944444443,588.2986443947628,2.481128159002309,-1.0,277.67319111111107,262.657861666775,1.2157271060072437,5.023337212409388,297.24617388888885,257.91741560292905,1.1997319133581723,6.782239990187122,295.4872711111111,253.09438201180126,1.183359677077426,8.5848833235205,293.68462777777773,262.657861666775,1.242026232211188,0.22998983211749216,257.91741560292905,1.2239476370314601,0.21781959365638456,253.09438201180126,1.2055540785650474,0.20543732664619194,280.9080283333333,273.8246297222222,-7.083398611111079,280.38810472222224,271.8765786111111,-8.511526111111152,279.6346625,272.11698666666666,-7.517675833333328,332.697926429934,64.43122247943563,54.91314484918075,5.16361344123372
2025-04-13 11:37:31,17640,0,0,75.400556,73.579755,64.826601,44.790131,37.628752,38.3709,41.327679,32.675303,32.563208,40.528787,31.406085,31.661731,32.523537,40.161352,47.055012,37.843768,37.937458,45.932916,52.881619,62.413408,56.100867,50.573457,50.22896,48.826622,46.565542,52.044,52.937473,51.500237,72.92459,56.163333,46.083554,26.575777,27.927087,27.674417,30.3108,27.59679,28.256087,46.9211,44.380849,44.362442,71.434131,51.645241,41.462515,24.568617,39.969612,69.328886,43.502335,40.099702,24.081121,39.909201,48.111733,44.020669,44.374873,45.45363,42.970397,47.522698,44.394628,32.46434,33.790438,29.885093,29.225104,30.421389,29.338735,36.04798,42.988517,33.325384,41.707434,31.186628,37.979348,32.746797,39.504642,36.432117,42.590952,36.13124,39.821767,31.076885,37.421903,32.183019,38.815175,35.227729,41.428756,32.3907,40.454441,31.385671,37.642909,32.62076,39.218468,34.478264,38.775938,34.369993,37.797396,31.030457,36.300283,32.343014,36.606517,36.794125,41.513235,35.148427,41.042502,32.604095,37.999067,37.193343,41.175864,38.124311,42.631438,42.17034,41.171681,34.90303,41.240857,38.624585,42.847506,78.747025,84.997054,136.327034,83.301947,75.979812,82.848863,134.038051,75.858969,75.983865,71.362333,70.946733,71.163586,75.26105,72.069864,23.052878,125.269293,3484.067653,0,205.699997,0.09371,-12.144,206.149994,0.08542,0.456,206.059998,0.07916,9.17,204.789993,8.259,-1871,118.959999,2.006,119.5,47.296991,42.675952,41.313139,-1.213437,77.822375,37.233656,44.887655,30.854183,0.0,0.0,0.0,0,125.269293,23.052878,965054.2626968009,260296.91986064595,965054.2626968009,260296.91986064595,279.01032796296295,281.77372111111106,329.8378061111111,331.10946333333334,301.65108166666664,294.9440012962962,280.3098083333333,272.5134350925926,299.1205694444444,302.59280777777775,3484.067653,254.90033931306633,155.51616905443396,554.1670925342796,0.832997963981427,2.396946150767581,298.68299401522586,266.5564740007666,601.3519976387066,1.2294291484459006,2.3503350264045006,593.2960506922913,2.5435767176265567,5.225601490341879,-1.0,597.8882233015704,2.559954464810077,5.164892229172874,26.873381798044733,663.678604649343,2.5488368093923923,17.68911304529898,31.154812095885234,666.2295947686956,2.556556010627996,-1.0,607.3383919848809,2.370278813151488,20.519799467826473,-2.968087651440783,256.44969740593433,1.195378330418487,497.58686715254316,3.7389927189296372,596.5570639498051,2.555223537458948,-1.0,280.97419666666667,592.2966017598967,2.539990717872414,-1.0,278.40695277777775,591.0441045047868,2.5354857908541444,-1.0,277.6498344444444,258.98071503163294,1.2039459984696714,2.7971106818925477,295.8858833333333,256.7551113457517,1.1964136286572051,3.625143459670312,295.05785055555555,253.62429848160883,1.1857817152900774,4.794724015225881,293.88827,258.98071503163294,1.238899918667037,0.2595367021203697,256.7551113457517,1.2301686486660675,0.25395386371514583,253.62429848160883,1.2178861508373862,0.24610034405736148,280.96455611111105,273.7763272222222,-7.18822888888883,280.3245841666666,271.79172138888885,-8.53286277777778,279.6402847222222,271.9722566666667,-7.66802805555551,336.84635328635693,65.79038134777261,56.340212664462115,5.1199939320272865
2025-04-13 11:38:31,17700,0,0,75.947802,73.583808,64.954668,44.90396,37.733433,38.475043,41.469571,32.580825,32.550523,40.480996,31.32298,31.61188,32.459086,40.152585,47.455495,37.862773,37.919557,44.879536,54.405403,65.520889,57.422745,48.196077,50.38038,49.008371,47.158695,51.198462,52.287764,50.410986,85.333846,60.131205,46.523369,27.394917,28.231305,28.171947,30.365894,28.094185,28.382485,47.576732,45.087398,45.184604,79.077079,56.841538,41.405501,24.586481,39.582131,79.167298,51.944532,40.079352,24.173071,39.862214,49.171773,44.380535,44.1583,45.491235,43.093675,47.726475,44.372924,32.747856,34.25912,29.589776,28.980087,30.242504,28.948563,36.006021,42.95614,33.291071,41.672158,31.132613,37.978472,32.716567,39.499988,36.416822,42.535801,36.064818,39.769755,31.018509,37.431486,32.154396,38.838319,35.18537,41.441268,32.323522,40.418767,31.316609,37.637905,32.565023,39.234799,34.464964,38.774625,34.349591,37.768687,30.984125,36.27816,32.319002,36.6125,36.781967,41.528418,35.138987,41.062177,32.609747,38.01033,37.20904,41.163246,38.095743,42.612693,42.131633,41.166809,34.919406,41.26694,38.612368,42.833596,84.694648,91.042504,139.662302,92.361288,76.246964,91.228064,136.239337,76.008744,77.140803,71.432312,70.861607,71.134919,75.317819,77.868587,37.457622,208.635932,3498.197339,0,205.539993,0.10547,-13.714,205.070007,0.09588,0.324,205.929993,0.08908,10.476,204.789993,9.333,-2159,118.989998,2.019,119.900002,30.58406,25.466192,24.140043,15.939309,113.192142,37.214603,45.111407,30.794651,-0.19999,0.00634,0.150963,0,208.635932,37.457622,1539846.9805085238,359614.129387854,1539846.9805085238,359614.129387854,279.07744851851845,281.8869305555555,331.06074277777776,332.96238999999997,306.68404888888887,300.47930055555554,280.43411499999996,272.4803616666666,302.4248044444444,305.9513911111111,3498.197339,264.3857692550122,178.3571572033152,565.0573201361755,0.920271640714179,2.3829077123246347,318.31080094078675,322.2664745114994,618.2369911181986,1.4060718308255027,2.3358879593764037,589.7187803028105,2.47367910869846,7.388129907687643,-1.0,594.4905313363712,2.4906918612027247,7.294311229002879,17.501161300543345,647.5770805817153,2.4262801432930625,31.246892820952883,12.749941836991013,651.8430559658871,2.439129081810847,-1.0,288.6062114990121,1.2983677133869138,479.92667946644775,11.626752051897881,271.449589445153,1.2418544475336417,490.40684988851376,17.83150038523121,593.3534645042777,2.4866533028924858,-1.0,281.2185383333333,588.5292952672839,2.469411534601529,-1.0,278.3752783333333,587.282533326097,2.464926889210758,-1.0,277.63852888888886,277.7546857251849,1.2627578544353848,15.530886496342305,302.77991444444444,268.2524672148595,1.2311935255927122,19.006868163009017,299.30393277777773,268.388479244444,1.231647915352493,18.956746496342305,299.35405444444444,277.7546857251849,1.2962280653052318,0.257040306805165,268.2524672148595,1.2602873316677867,0.23246773244094054,268.388479244444,1.2608017770177302,0.23281945722055514,281.35897444444447,273.98527111111105,-7.373703333333424,280.2748708333333,271.64162861111106,-8.633242222222236,279.66849972222224,271.81418527777777,-7.854314444444469,318.2691908576575,53.086549245344145,358.97086908270325,5.995288738522983
