Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 11:39:31,17760,0,0,74.558219,73.619481,64.962496,44.941909,37.774814,38.562297,41.518685,32.617145,32.491032,40.516777,31.359627,31.585431,32.426894,40.228199,47.231571,37.834588,37.964287,45.770055,53.291707,63.062613,56.714447,49.854484,51.68807,47.555129,47.554191,51.12575,52.252479,51.336533,77.429063,59.306279,46.314068,27.343226,28.641314,28.757315,30.599825,28.483589,28.961863,47.272649,44.845445,44.98341,77.48378,51.084209,41.363929,25.59859,40.034163,76.702434,43.397013,40.090874,25.352777,39.83731,48.569631,44.240964,44.434691,45.701104,43.201281,47.625709,44.256439,32.685707,34.085959,29.94153,29.21243,30.360136,29.129315,36.019401,42.986087,33.307332,41.673739,31.154712,37.986744,32.687095,39.522542,36.415119,42.69487,36.098136,39.800275,31.052037,37.4198,32.135068,38.852067,35.207159,41.467288,32.368118,40.445738,31.341222,37.620035,32.568388,39.216204,34.454245,38.791326,34.38236,37.812654,31.018662,36.277054,32.328123,36.60293,36.771514,41.554532,35.157291,41.063623,32.523145,38.032238,37.191172,41.223206,38.139591,42.664201,42.155055,41.225897,34.951463,41.297074,38.674285,42.871479,76.589638,87.359165,138.647212,81.356262,76.423459,81.263922,135.748261,75.965323,75.83325,71.353023,70.910954,71.160065,75.219118,76.311737,35.19031,124.5153,3505.337096,0,205.729996,0.08918,-11.497,206.419998,0.08033,0.349,206.139999,0.07441,8.478,204.520004,7.703,-1711,119.050003,2.023,120.300003,32.813735,27.863596,26.590541,13.500333,77.438722,37.233381,45.067352,30.902513,-0.406593,0.012441,0.306515,0,124.5153,35.19031,959855.6641820999,343981.56410466996,959855.6641820999,343981.56410466996,279.03312425925924,281.8309494444444,330.78792277777774,332.39845111111106,300.57014555555554,298.26394018518516,280.4096398148148,272.5402849074074,297.92202111111106,303.90509166666664,3505.337096,263.0361736155375,175.0717235620784,563.5235869944021,0.9079227274550297,2.384722888029521,298.47015593159216,265.976798545324,601.14846651118,1.2275230959737895,2.3504885292168884,590.2374773206176,2.483304055563201,7.041638888962665,-1.0,594.9720826872457,2.5001873878511374,6.953611008551546,18.794775828906893,665.7341220696292,2.55595420478648,17.502861526708518,32.31776684618558,668.9652473027003,2.565698463767701,-1.0,605.3808871957593,2.3646192873863763,20.517094793325164,-2.0999896239633813,265.4156482334005,1.2256423577727806,492.2002422425126,0.2062157464069969,593.7369411903754,2.4957991518939604,-1.0,281.10226,589.0882827339409,2.4791805349058205,-1.0,278.3521827777777,587.8959471687958,2.4748915344428193,-1.0,277.64493,265.7541793365855,1.2267771262028409,0.08178759825887028,298.3883683333333,265.8369118553562,1.2270543766373518,0.0513892649254899,298.41876666666667,264.6565476222473,1.2230961025292848,0.48547037603663057,297.98468555555553,265.7541793365855,1.2526755214454564,0.2334457993668649,265.8369118553562,1.2529900504991358,0.2336587794721469,264.6565476222473,1.2485025907825333,0.23062014239964224,281.1529430555555,273.9199072222222,-7.233035833333304,280.4099430555556,271.80387777777776,-8.606065277777816,279.6660333333333,271.8970697222222,-7.768963611111076,324.8218290872171,70.76203938238348,60.35323487386984,4.590340130418611
2025-04-13 11:40:31,17820,0,0,74.46993,73.613177,64.894999,44.950454,37.718035,38.524999,41.489977,32.710859,32.493231,40.533927,31.435791,31.595104,32.487707,40.273445,47.208974,37.742352,38.004905,44.504165,54.179469,63.129322,56.358081,49.061665,51.670808,47.986453,46.449816,51.59853,53.220741,52.651727,70.958626,56.055534,46.075457,26.721196,28.097469,27.982312,30.313796,27.494315,28.112596,47.014368,44.55218,44.54736,71.350211,50.380284,41.214911,24.746033,39.509182,70.027037,42.38982,39.962703,24.338604,39.786309,48.590685,43.905987,44.149773,45.183295,42.994583,47.499162,44.451812,32.663367,33.927948,29.923737,29.132185,30.377115,29.236635,35.992216,42.927525,33.278131,41.637805,31.100922,37.959678,32.685641,39.497894,36.426671,42.602239,36.033552,39.749212,31.00086,37.373795,32.102999,38.816807,35.186811,41.422465,32.315689,40.40793,31.319458,37.584649,32.532333,39.221001,34.463952,38.779355,34.32062,37.76072,30.972972,36.263981,32.326108,36.567146,36.763612,41.501374,35.147459,41.068826,32.567544,38.027795,37.223426,41.165668,38.088015,42.595784,42.112138,41.175011,34.935211,41.310553,38.585664,42.85753,77.715131,84.297669,136.263719,81.762595,75.925558,81.356016,134.078612,75.924599,76.537465,71.347288,70.69705,71.119796,75.233518,71.578805,35.977524,137.643875,3469.697316,0,205.460007,0.09104,-11.741,206.300003,0.08278,0.375,206.110001,0.07654,8.807,204.360001,7.974,-1773,119.059998,2.022,119.699997,31.718994,26.858448,25.60624,14.356463,83.912309,37.203266,44.879356,30.876831,-0.608917,0.018031,0.459205,0,137.643875,35.977524,1050373.9985633749,349409.213341668,1050373.9985633749,349409.213341668,278.9376057407407,281.7606455555555,329.86033999999995,331.0742883333333,300.7958861111111,294.6936803703703,280.3051976851851,272.5260173148148,298.54729499999996,302.20426055555555,3469.697316,263.5098808791265,176.2235211306783,564.0625721052343,0.9122595822051046,2.3840793472956587,302.0617052826649,275.82249043692434,604.5332296387049,1.2596964726752085,2.3479202807682524,589.8703981962428,2.4792494029474303,7.165260202176459,-1.0,594.6529655901364,2.49630881137351,7.0744625493514945,18.250764676429014,661.2016118385244,2.527411568189387,19.5264530834281,27.798634717335062,663.6691568704127,2.5348784107174858,-1.0,272.33445173030896,1.248124795447171,488.2893692077572,1.265819171553801,255.78913088225733,1.192556523605547,498.2342565322863,7.3680249122945725,593.3108872018448,2.491538928623042,-1.0,280.9696983333333,588.7413960749202,2.4751970402387595,-1.0,278.269395,587.5671966418626,2.470972107869578,-1.0,277.5737238888889,256.0568689583406,1.193464899571124,7.2680241715538045,294.7936811111111,256.6396960709804,1.1954412381811668,7.050476949331596,295.0112283333333,254.67236823647627,1.1887642660458182,7.78557361599826,294.27613166666663,256.0568689583406,1.215221078606381,0.20584143764548282,256.6396960709804,1.2174328632677205,0.2073441927475678,254.67236823647627,1.2099670034375665,0.20227165600955582,281.0657422222222,273.8698097222222,-7.195932499999969,280.1869633333333,271.776645,-8.41031833333335,279.66288749999995,271.9315972222222,-7.7312902777777595,334.0812673139855,66.54864624838797,388.86716010821544,5.020106135097798
2025-04-13 11:41:31,17880,0,0,74.402871,73.635326,64.760906,44.899604,37.605738,38.48787,41.440894,32.665237,32.416196,40.521518,31.293579,31.492826,32.519036,40.272755,46.948829,37.87467,37.916029,45.754202,53.136393,61.741219,57.212126,49.568918,52.912363,48.840544,46.960368,50.624555,52.697825,53.226922,84.295304,59.29632,45.747596,27.089052,27.77511,27.724664,30.044906,27.662646,28.178658,46.697158,44.153498,44.062307,78.036106,56.044897,41.413996,24.37238,39.933275,78.034394,51.587047,39.934336,23.986064,39.699263,48.20103,43.880147,44.406668,45.807448,43.28237,47.247048,44.458753,32.220682,33.482248,29.629662,28.933001,30.140617,28.821189,35.993833,42.950203,33.275249,41.663977,31.135908,37.96367,32.676319,39.483156,36.393728,42.606006,36.061845,39.771644,31.030668,37.426824,32.114102,38.829417,35.151601,41.421398,32.335661,40.438711,31.352827,37.604074,32.552771,39.221643,34.403363,38.758372,34.320822,37.769732,30.978941,36.276551,32.299144,36.592975,36.782798,41.516489,35.125801,41.042487,32.522243,38.004964,37.157236,41.187704,38.107927,42.645452,42.176703,41.208852,34.924972,41.282405,38.614833,42.890936,84.538255,90.346289,139.005512,91.609767,76.065641,90.593229,135.950073,75.868748,75.654359,71.352226,70.883226,71.174353,75.286545,77.12014,35.506763,192.630016,3281.241726,0,205.520004,0.10089,-13.075,206.179993,0.09094,0.334,205.869995,0.08502,9.898,204.800003,8.899,-2035,118.980003,2.022,119.599998,31.901888,27.568288,26.088628,13.845708,107.263357,37.209311,45.006069,30.5379,-0.814778,0.024031,0.614088,0,192.630016,35.506763,1429490.079126112,346163.43064159097,1429490.079126112,346163.43064159097,278.9085051851852,281.6205822222222,330.9000405555555,332.5975066666666,306.2665372222222,299.8844081481481,280.37559407407406,272.33772212962964,302.3379194444444,305.564605,3281.241726,263.22727011644946,175.5361861179599,563.7411001086617,0.9096725569750124,2.3844624365302844,315.02005801090297,312.58338720387655,615.7124504950827,1.376249448927236,2.3385026629137395,589.9443900648859,2.481146868800592,7.094058015282433,-1.0,594.5349580937672,2.497526351167434,7.007838959713985,18.393312105772736,651.1664001562547,2.4483254309545988,28.362466808435688,15.879982544652535,654.8746391796836,2.4595033202291723,-1.0,287.461435796188,1.295382455103388,480.2501079584844,8.75352078868076,269.8286409657413,1.2372037326284568,491.0296529813838,15.13564986275486,593.1228628527448,2.4925047459533514,-1.0,280.78755333333334,589.052059542095,2.4779444676312647,-1.0,278.37999777777776,587.6655584412345,2.4729564949338654,-1.0,277.55796444444445,276.1753424590813,1.2582860271253953,12.81711134423631,302.20294666666666,266.6803358820595,1.2266850179206028,16.29444356645854,298.72561444444443,266.6777581529098,1.2266763888204228,16.295394677569675,298.7246633333333,276.1753424590813,1.2920005593001496,0.25924235555537545,266.6803358820595,1.2559290437127968,0.23478360649057298,266.6777581529098,1.255919250923666,0.23477696636558537,280.95032694444444,273.6230361111111,-7.327290833333336,280.43169888888883,271.6396286111111,-8.792070277777725,279.74475638888885,271.75050166666665,-7.994254722222195,320.1157490991446,56.63144206248751,363.70496436006664,5.652615180555119
2025-04-13 11:42:31,17940,0,0,75.23803,73.631834,64.757377,44.925417,37.555765,38.468857,41.429361,32.856343,32.538856,40.63942,31.447186,31.64837,32.562682,40.375884,47.070003,38.044037,37.867762,46.628686,54.303126,62.769207,54.160045,49.651713,51.385306,47.449515,46.831974,51.226764,53.095172,52.133283,78.418403,59.104072,45.773124,27.819265,28.573225,28.742769,30.432412,28.575613,28.849551,46.73192,44.157612,44.094043,77.900882,51.203985,41.478108,25.705452,39.90769,77.352233,43.893707,40.124038,25.522966,39.930112,48.104512,44.051137,44.653783,45.958348,43.315071,47.532406,44.608393,32.468263,33.676747,30.043369,29.292455,30.453485,29.202955,35.97206,42.957155,33.27463,41.655888,31.110334,37.964138,32.694133,39.510418,36.390997,42.530379,36.018222,39.765249,31.018855,37.415676,32.141596,38.813455,35.151082,41.410326,32.321643,40.425275,31.32052,37.634032,32.543779,39.211405,34.401051,38.746363,34.317622,37.763905,30.961478,36.267172,32.325755,36.592563,36.743452,41.534992,35.121623,41.040539,32.562084,37.995617,37.201387,41.179274,38.080472,42.607171,42.124543,41.23055,34.910921,41.293914,38.601963,42.900526,77.27961,87.850599,137.643382,83.131582,76.183403,82.38146,134.597095,75.917455,76.705713,71.175914,70.83526,71.183686,75.336791,76.625325,31.776519,113.343039,3290.799242,0,205.460007,0.08613,-11.063,206.460007,0.07828,0.423,206.270004,0.07261,8.233,205.479996,7.462,-1654,119.110001,2.013,119.800003,36.108216,31.8132,30.45913,9.664908,71.566434,37.203254,45.115207,30.856212,-1.012877,0.0301,0.761811,0,113.343039,31.776519,882825.6394465229,320444.30471088295,882825.6394465229,320444.30471088295,278.9602351851851,281.7791144444444,330.1483861111111,331.8407677777777,301.5564344444444,298.64472555555557,280.43622629629624,272.51456240740737,298.30533888888885,304.1781105555555,3290.799242,260.9143789020306,169.93086274117272,561.101114508405,0.8884646033487547,2.387693022316463,295.21261602581745,257.1622574188049,597.9898652893661,1.1983535618866745,2.3528692884122466,590.9997218609933,2.498479964197928,6.525092229641922,-1.0,595.7444030061204,2.5154029865481693,6.44431473815719,20.864735542413825,666.6552247088838,2.572690243254798,15.948285570018866,34.935770085293655,670.0120319283117,2.5828318356304205,-1.0,610.4764896866303,2.394718762926421,18.387496725823077,-6.343818418626938,604.7550825649323,2.375653612145613,18.701730835037733,-3.4321095297381135,594.0967463849616,2.509545490738229,-1.0,280.8017355555555,590.0855965270588,2.495199859793318,-1.0,278.4156155555555,588.8242914809405,2.490663434087858,-1.0,277.6633544444444,605.3319973917911,2.3775844406656192,-3.725385640849197,298.93800166666665,604.7664235827273,2.375691586726697,-3.437873974182537,298.65049,604.166659958424,2.3736823152541957,-3.1330689741825495,298.345685,605.3319973917911,2.5490907457673195,-1.0,604.7664235827273,2.54712194137018,-1.0,604.166659958424,2.545031630144232,-1.0,280.97101361111106,273.7458361111111,-7.2251774999999725,280.54225861111104,271.8543955555555,-8.68786305555551,279.7954066666666,271.94345555555554,-7.851951111111077,-13.755360703939004,70.91082170276343,56.17873502225348,-0.19398112126802433
2025-04-13 11:43:31,18000,0,0,75.352148,73.539706,64.75535,44.894648,37.652446,38.410909,41.648967,32.935174,32.683944,40.634239,31.563126,31.733484,32.704575,40.409822,47.077861,38.047124,37.912488,45.142733,54.869369,64.104893,57.858272,48.785181,49.19325,51.282312,47.432573,51.785921,52.38635,51.691237,70.835152,55.597466,45.908848,27.045096,28.421575,28.301088,30.492202,27.914545,28.491159,47.006193,44.465248,44.648845,71.488205,48.836258,41.457009,25.312627,39.801708,70.413407,40.54848,40.303164,24.833701,40.015176,49.042403,44.085131,44.251719,45.697399,43.449613,47.600773,44.645397,32.687288,33.922487,30.323937,29.50312,30.691211,29.439545,35.976699,42.952534,33.248521,41.652039,31.086381,37.972993,32.642122,39.502225,36.392952,42.622805,36.042033,39.736055,30.987559,37.406715,32.079173,38.850266,35.13309,41.419747,32.284613,40.395224,31.302149,37.585296,32.522309,39.242374,34.411794,38.775584,34.279549,37.758912,30.943519,36.259956,32.311385,36.599255,36.769167,41.504258,35.099867,41.032586,32.506454,38.013868,37.205506,41.179188,38.085686,42.606646,42.094042,41.190335,34.924491,41.346311,38.580246,42.889024,76.480837,83.346455,134.697892,79.856104,75.937913,79.311395,132.430487,75.990491,76.672029,71.387236,70.831953,71.137101,75.237649,71.227478,34.377763,133.779085,3262.812292,0,205.839996,0.08467,-10.909,207.589996,0.07615,0.426,206.259995,0.07085,8.026,205.259995,7.345,-1628,119.110001,2.007,119.199997,33.302972,28.851133,27.697288,12.605876,82.050608,37.195906,45.195277,31.094598,-0.10899,0.003602,0.080822,0,133.779085,34.377763,1023727.2106573449,338379.249988591,1023727.2106573449,338379.249988591,279.0146335185185,281.8170961111111,328.944715,330.20438444444443,299.7367244444444,294.76791925925926,280.48070944444447,272.64699888888885,297.8615761111111,301.6758083333333,3262.812292,262.54129316791364,173.87003668322572,562.9597781008516,0.9033892163134158,2.385402718733299,301.0287871055156,272.9768102668587,603.570852422062,1.2504409419133555,2.348654987599706,590.4178761556676,2.4868272539128142,6.918193610861913,-1.0,595.1542014719869,2.503717692770134,6.831922386679422,19.275802943197448,660.1454036300237,2.528401713556073,19.028373219412178,27.915927894484355,662.6938881751195,2.536134371106037,-1.0,269.43212643535156,1.2386403913667605,489.9708046415038,1.2920626610712134,255.98461365796013,1.1934012799323324,498.0388304522784,6.26086784625636,593.5632398209483,2.498062890006157,-1.0,280.87713777777776,589.3884830657881,2.4831338233149176,-1.0,278.4038938888889,588.3090947616308,2.4792522947919924,-1.0,277.7628688888889,255.86989558316534,1.1930120706489833,6.303702661071213,294.7250844444444,256.8421795179533,1.1963089934017888,5.940895438848997,295.0878916666666,255.242749310225,1.1908833219078554,6.538005438848984,294.49078166666663,255.86989558316534,1.2157204991775357,0.21074793337181777,256.8421795179533,1.2194238554117345,0.2132468014510571,255.242749310225,1.2133317462869981,0.2091361040014125,281.24098166666664,273.8749375,-7.366044166666654,280.3580883333333,271.99084916666664,-8.36723916666665,279.8430583333333,272.07520999999997,-7.7678483333333475,334.43326249770746,64.9912021580368,390.7132771946721,5.145823609855346
2025-04-13 11:44:31,18060,0,0,73.930364,73.618181,64.684147,44.949327,37.692151,38.517241,41.733667,32.923445,32.614019,40.607716,31.628067,31.80963,32.810372,40.535744,47.173677,38.048168,37.939334,45.527419,56.026742,63.969209,54.712429,50.216714,51.550125,49.316699,47.237285,50.785008,54.18275,52.269074,82.948872,58.666132,46.027248,27.184299,28.075409,28.164673,30.328318,27.94567,28.410717,46.968504,44.549353,44.580025,76.812967,54.850709,41.403479,24.597201,40.069142,76.207118,50.453707,40.32862,24.209513,40.034258,48.631939,44.153458,44.488323,45.817216,43.368782,47.651755,44.494343,32.50906,33.798944,30.081775,29.307238,30.552054,29.229307,35.967667,42.954995,33.239387,41.651795,31.10886,37.961957,32.63457,39.485751,36.382169,42.593217,36.01387,39.774141,31.010465,37.431288,32.114146,38.820981,35.116083,41.420028,32.294135,40.416983,31.312576,37.604118,32.531021,39.205063,34.361388,38.750168,34.243781,37.758072,30.957824,36.254687,32.306535,36.594144,36.726892,41.505775,35.076223,41.020559,32.48985,37.996373,37.14952,41.185176,38.062985,42.602959,42.115591,41.195188,34.885923,41.310623,38.603027,42.895438,83.850491,89.213102,137.128395,90.406849,75.988071,89.621181,134.054288,75.860676,75.864896,71.350475,70.915455,71.154805,75.350696,76.035699,39.064083,207.570428,3266.621677,0,205.429993,0.0995,-12.905,206.089996,0.09045,0.365,205.839996,0.08373,9.762,204.350006,8.766,-2005,119.059998,2.017,119.800003,28.407864,23.784095,22.709236,17.619384,112.807325,37.189458,45.15901,30.913063,-0.30587,0.010671,0.228102,0,207.570428,39.064083,1532500.5893459958,370690.287612831,1532500.5893459958,370690.287612831,279.0313605555555,281.8454194444444,329.84682666666663,331.55466388888885,305.59824944444443,299.0701772222222,280.46056120370366,272.5461461111111,301.95582833333333,304.93505666666664,3266.621677,265.3155713954102,180.62778793814203,566.110628097497,0.9287673887115994,2.381689424655184,318.0972031222383,321.63321199433983,618.0776823409941,1.4041320909189872,2.3360625431107884,589.2168102084613,2.466596676414205,7.638005127672178,-1.0,594.008363742308,2.483682701491604,7.539996878525182,16.52984804903423,645.1182618338642,2.4195503379616885,31.294118636060496,11.749623544428346,648.9542705944843,2.431150022919237,-1.0,285.56964646123214,1.2884987820276121,481.7833387419617,12.49895367779385,267.61823775911006,1.2291235400130138,492.67658379852895,19.0270259000161,592.4695120475018,2.4782140292770483,-1.0,280.94291555555554,588.1005540514806,2.462591490097272,-1.0,278.374155,587.0871983859904,2.4589473157550654,-1.0,277.7770111111111,274.11594828285695,1.2507636039111647,16.64227423334944,301.45492888888884,264.8479204451266,1.2198445542977634,20.05111034446054,298.04609277777774,263.9399595662313,1.216796455871322,20.387693122238318,297.70950999999997,274.11594828285695,1.2811332896386347,0.2425222360250012,264.8479204451266,1.2462011980580852,0.21847958905815046,263.9399595662313,1.242779005858359,0.2161242030738614,281.1459436111111,273.7911122222222,-7.354831388888897,280.45709416666665,271.86917027777776,-8.587923888888895,279.7786458333333,271.9781558333333,-7.800490000000025,321.59857244935125,51.10989809155615,359.548615372632,6.292295317694685
2025-04-13 11:45:31,18120,0,0,75.363365,73.628798,64.729083,45.064403,37.650065,38.593068,41.658765,32.941522,32.606191,40.710481,31.60196,31.702699,32.731655,40.49962,46.980947,38.026871,38.107372,45.858393,53.00767,61.922746,54.699,49.210033,50.290946,48.718715,47.259281,51.47627,53.318968,51.977932,81.253032,60.599368,45.990879,27.736574,28.441759,28.49709,30.416976,28.359586,28.679069,46.936794,44.449867,44.498072,79.570174,54.552909,41.601789,25.490644,40.200529,79.648532,47.873471,40.344475,25.206873,40.048743,48.49628,44.214047,44.568167,45.821684,43.389405,47.538688,44.539085,32.394785,33.56626,30.159393,29.251089,30.499062,29.049372,35.932943,42.962282,33.212014,41.627346,31.065816,37.962397,32.605216,39.500332,36.355197,42.652543,35.997797,39.760788,30.976913,37.383382,32.069926,38.829838,35.110793,41.420058,32.297119,40.410687,31.293732,37.597327,32.501502,39.210652,34.343935,38.758408,34.237865,37.76279,30.942974,36.259414,32.291265,36.568987,36.697314,41.531792,35.110452,41.007005,32.4419,38.000401,37.158859,41.192738,38.090895,42.607873,42.094584,41.190438,34.905526,41.342174,38.574858,42.933719,79.289095,89.718288,138.88435,86.937021,75.790895,85.465179,135.454361,75.782123,75.982557,71.156945,70.959982,71.129732,75.179217,78.06002,34.23782,105.919762,3511.70953,0,205.330002,0.09403,-12.085,206.259995,0.08548,0.469,206.119995,0.08047,9.175,205.190002,8.221,-1844,119.0,2.012,119.5,33.540181,29.151091,27.893777,12.450698,67.452837,37.182974,45.171445,30.819994,-0.507941,0.017345,0.380106,0,105.919762,34.23782,831643.948387834,337414.37700974,831643.948387834,337414.37700974,279.0642857407407,281.7826044444444,330.624645,332.5301944444444,303.6705672222222,299.90402555555556,280.46746925925925,272.49444083333333,299.4217194444444,305.21571555555556,3511.70953,262.4554403704329,173.6617307523084,562.8618920045294,0.9026024387787495,2.385521446679284,292.9309321704859,251.05083178404305,595.7312997775086,1.1779205088166473,2.3545817287142468,590.5379710000919,2.4877582865863648,6.895321465930468,-1.0,595.1311431387775,2.504137772588249,6.811966318077241,19.327164074011534,669.0257447455018,2.589922425894073,14.874743385644845,37.693712829514084,672.7819069940002,2.601250605564735,-1.0,616.5538204726508,2.4243942788416466,16.910884679997178,-10.739635051736286,609.263553467439,2.4002369732967628,17.263000465424515,-6.97309338506966,593.6759951958314,2.498965798847218,-1.0,280.9227105555555,589.560579357097,2.4842522538613747,-1.0,278.4843272222222,588.3845723917514,2.4800240660872896,-1.0,277.7858194444444,610.442323154272,2.404163479324744,-7.581863385069653,300.51279555555556,608.6319126638792,2.3981296840748607,-6.64694227395853,299.57787444444443,608.7162241304239,2.39841109785279,-6.690474496180741,299.62140666666664,610.442323154272,2.5576252765545764,-1.0,608.6319126638792,2.5513873944660537,-1.0,608.7162241304239,2.551678398325007,-1.0,281.1250908333333,273.6947347222222,-7.4303561111110525,280.4805141666667,271.87513388888885,-8.60538027777784,279.79680277777777,271.91345388888885,-7.883348888888918,-18.725582467347067,73.89460160672434,52.47192427285097,-0.25340934331044634
2025-04-13 11:46:31,18180,0,0,75.262599,73.532058,64.874171,45.118471,37.580886,38.529709,41.658871,32.846044,32.568984,40.684216,31.470683,31.601765,32.535724,40.51963,47.050375,37.999009,38.118566,45.751792,53.850426,64.956536,58.053259,49.146612,51.803671,49.631033,46.476738,51.753853,54.832651,54.130511,72.024032,56.160887,46.025095,26.866764,28.233554,28.181338,30.383297,27.765301,28.496813,47.061966,44.444669,44.525301,72.574142,49.015335,41.5612,25.035218,39.819695,71.340346,40.991387,40.330503,24.623343,40.023499,48.685382,44.088555,44.177552,45.785261,43.426387,47.552345,44.687095,32.477885,33.569931,30.143463,29.240503,30.447922,29.050426,35.935319,42.926,33.213719,41.629473,31.050147,37.976297,32.626769,39.526125,36.397912,42.613231,35.979695,39.721612,30.980088,37.395841,32.076238,38.82079,35.113673,41.40708,32.280268,40.391804,31.257251,37.607573,32.502473,39.250038,34.374686,38.744415,34.250868,37.744434,30.930701,36.260946,32.318164,36.587609,36.681863,41.519073,35.078341,41.051267,32.506208,38.042163,37.182093,41.228007,38.085224,42.604428,42.079113,41.235669,34.939583,41.380302,38.58464,42.93291,75.742997,83.580693,136.050911,78.575808,75.96292,77.560945,133.841369,75.817979,76.946498,71.102615,70.902584,71.13727,75.213324,71.898175,36.598852,129.313971,3464.288485,0,205.580002,0.08659,-11.165,206.339996,0.07798,0.356,206.029999,0.07195,8.133,205.660004,7.48,-1675,119.07,2.0,119.400002,30.999977,26.536082,25.305385,15.025118,79.854905,37.187961,45.141705,30.821688,-0.711331,0.0237,0.532647,0,129.313971,36.598852,992941.3346500469,353693.11891896394,992941.3346500469,353693.11891896394,279.0605181481481,281.79019166666666,329.7285383333333,330.95606166666664,299.0254488888889,295.360837037037,280.45094740740734,272.49538240740736,297.451665,301.80594055555554,3464.288485,263.87987763762015,177.12419344554618,564.4830717359304,0.9156451437276418,2.383581546299176,299.81060299724817,269.63544546520194,602.4242328880198,1.2395282792112319,2.3495250041298377,589.9155354491115,2.477281807383475,7.256582297874158,-1.0,594.5450141432666,2.493790655299263,7.1674052774467825,17.910314029046503,662.6424681741357,2.5409941545635197,18.29318247773493,29.917935336085122,665.1150828521226,2.548479169086545,-1.0,267.4898732702924,1.232362472194706,491.0505039144618,0.7851541083592792,257.57141305871363,1.1989887979468163,497.0041833925618,4.449765960211153,593.1039388295553,2.4886689413922647,-1.0,280.9417194444444,588.9026416824046,2.473648252270762,-1.0,278.46177777777774,587.7470840051004,2.4694933609872742,-1.0,277.7780572222222,257.6378522997271,1.1992137311494184,4.42502966391487,295.3855733333333,258.45926688862147,1.201993114890693,4.119412997248219,295.69118999999995,256.61842084320006,1.1957603218913955,4.804855219470426,295.00574777777774,257.6378522997271,1.2207599542049625,0.2078528810531709,258.45926688862147,1.2238727894701902,0.20997343291071358,256.61842084320006,1.216896713606045,0.20522113175384837,281.1427602777777,273.71883777777776,-7.4239224999999465,280.36189249999995,271.8677683333333,-8.494124166666666,279.8481894444444,271.8995411111111,-7.948648333333324,332.3441223903979,68.09745403086913,395.15259490384335,4.880419203921245
2025-04-13 11:47:31,18240,0,0,74.697179,73.565252,64.879066,45.212006,37.678835,38.554265,41.698536,32.793667,32.528864,40.631731,31.558361,31.589158,32.570284,40.562654,47.179551,37.989172,38.110526,45.076747,54.57912,63.451691,56.610555,48.788685,50.655767,48.567717,46.125032,50.721948,54.155463,52.027266,81.327498,58.065713,46.235173,26.678405,27.749467,27.894995,30.109798,27.273953,27.792779,47.275788,44.775581,44.857932,75.681189,54.986,41.478124,24.026918,39.7483,74.097164,49.99407,40.039041,23.513486,39.82788,48.538065,44.054805,44.501901,45.76077,43.204075,47.576976,44.367431,32.509242,33.470883,29.770754,29.004562,30.331152,28.759758,35.926207,42.918285,33.201222,41.624583,31.025139,37.977637,32.60944,39.509427,36.376723,42.615924,35.958281,39.72322,30.955421,37.392505,32.039945,38.836735,35.116835,41.405818,32.260089,40.388125,31.276699,37.584349,32.472872,39.231209,34.365949,38.742787,34.206621,37.73767,30.923879,36.249741,32.280654,36.575338,36.703664,41.46993,35.059103,41.031731,32.490911,38.023138,37.156856,41.172326,38.038159,42.554992,42.055929,41.208941,34.891802,41.335567,38.542019,42.931353,82.860686,88.361434,138.031455,89.232321,76.174409,88.544334,135.233897,75.888015,76.827209,71.153522,70.817143,71.115931,75.216581,74.972037,33.467312,159.241758,3480.773602,0,205.550003,0.10206,-13.262,207.240005,0.09164,0.347,205.869995,0.08584,10.011,204.899994,9.018,-2076,118.919998,2.017,119.699997,34.644931,29.887882,28.448799,11.590242,93.723122,37.170328,45.071175,30.641058,-0.045896,0.001386,0.033858,0,159.241758,33.467312,1199286.1535628058,332101.911583184,1199286.1535628058,332101.911583184,279.03006259259257,281.8038755555555,330.502165,332.0563638888889,304.94573388888887,298.169602037037,280.4117636111111,272.3950325,301.40593666666666,304.46190777777775,3480.773602,261.979410255232,172.50761342942184,562.3187398372621,0.8982383738347005,2.386184033488145,307.50553617073365,291.0174961386632,609.4443467478343,1.3085368896050336,2.344052719903366,590.680215847005,2.491052552141474,6.779168111954983,-1.0,595.3615239089398,2.507746722933392,6.695883323754543,19.82446530032354,657.9394821308654,2.4961693934072136,22.811824540174438,22.996628829266342,661.1803211577935,2.505952212876758,-1.0,283.8147061888057,1.2850157781725615,481.71397266062934,2.5598022818447816,265.1646973866113,1.2231711595908683,493.10392274444956,9.33593413369664,594.1013615618267,2.5032690283718995,-1.0,281.0584294444444,589.6460764308763,2.487342272653523,-1.0,278.4156244444444,588.3019865544776,2.48250769125756,-1.0,277.61613388888884,271.66286737010506,1.244877863207679,6.951370615178121,300.5541655555555,263.12842506969923,1.2163332928053032,10.088208948511465,297.4173272222222,260.7545026630362,1.2083396790183405,10.968222837400333,296.5373133333333,271.66286737010506,1.2767232854698634,0.2543674287966371,263.12842506969923,1.244146518112111,0.23247364044058935,260.7545026630362,1.2350850334544037,0.22638371061088172,281.0924638888889,273.7000347222222,-7.392429166666716,280.4451863888888,271.6986988888889,-8.746487499999944,279.6976405555555,271.7863638888889,-7.911276666666595,325.5155184603937,62.57795822192554,374.12477594205967,5.201759976028465
2025-04-13 11:48:31,18300,0,0,75.08575,73.643859,64.815704,45.262088,37.56233,38.502346,41.641261,32.840689,32.404494,40.670656,31.324187,31.50161,32.494,40.677795,47.006241,38.108102,38.06035,45.038388,55.692225,63.662563,55.850073,49.06173,51.248437,48.32623,47.344876,51.002125,53.451609,52.403346,83.441942,61.08506,45.834995,27.33368,28.164996,28.292634,30.312592,28.240519,28.560919,47.007653,44.360942,44.451224,80.361561,56.08223,41.598465,25.030147,40.183529,80.688276,49.898943,39.985485,24.818318,39.769089,48.852656,44.064733,44.386048,45.548384,43.537781,47.404721,44.544364,32.186583,33.165815,29.793248,28.961045,30.173547,28.580216,35.93001,42.936983,33.184797,41.632956,31.061252,37.953475,32.591786,39.492248,36.324506,42.573335,35.945067,39.746655,30.942125,37.407352,32.070023,38.802771,35.053451,41.378122,32.257047,40.396125,31.283901,37.607148,32.471797,39.20823,34.290463,38.698168,34.162636,37.747454,30.918149,36.247591,32.276713,36.594289,36.676595,41.471172,35.057387,40.973255,32.428249,37.983291,37.138194,41.177037,38.069834,42.588685,42.102359,41.207901,34.904058,41.371824,38.561313,42.972933,81.116381,91.065056,140.181059,89.742244,76.388422,87.612578,136.692398,75.840465,75.814723,71.271609,70.8795,71.17275,75.259191,78.795583,34.515407,61.285578,3512.265727,0,205.619995,0.09799,-12.706,206.160004,0.08919,0.413,206.029999,0.08288,9.576,204.619995,8.529,-1933,118.949997,2.032,119.699997,33.076816,28.840286,27.227306,12.758179,37.702972,37.163973,45.155661,30.476742,-0.096458,0.002976,0.072476,0,61.285578,34.515407,523902.095814546,339328.271921099,523902.095814546,339328.271921099,278.96832314814816,281.7081783333333,331.3124433333333,333.2505883333333,305.2290244444444,300.6484775925926,280.4587005555555,272.30374574074074,300.4368783333333,305.96392,3512.265727,262.6255561861344,174.07453267222584,563.0558299812651,0.904161339436137,2.3852864171241235,276.437829405572,208.26364075308902,578.4693445753118,1.0297303509952884,2.368930939490292,590.3039660102675,2.485928065560236,6.94063351486192,-1.0,594.9348966398551,2.5024472204695134,6.855900874127707,19.08262214719889,678.4596086475542,2.698511651484414,8.943770102425804,54.87461392776129,682.149437101835,2.7096161890918293,-1.0,629.9873159502177,2.546172737743209,9.922191364314292,-28.791195038872388,621.6790858748859,2.5187469918905445,10.122845849155643,-24.21064818702058,593.4587111690578,2.497198971931735,-1.0,280.8361083333333,589.4848832174512,2.482989392211078,-1.0,278.4824805555555,587.975762058034,2.4775615683862466,-1.0,277.58638055555554,623.6339171520439,2.5252373838916347,-25.291027261094598,301.7288566666666,620.5387761007373,2.514950173014465,-23.579704483316846,300.01753388888886,620.8667192472718,2.516042922417245,-23.761212816650186,300.1990422222222,623.6339171520439,2.6014030713508234,-1.0,620.5387761007373,2.590999840424272,-1.0,620.8667192472718,2.592105054562627,-1.0,281.18260805555553,273.5256661111111,-7.656941944444441,280.35400888888887,271.6928591666666,-8.661149722222262,279.8394847222222,271.69271194444445,-8.146772777777755,-31.375119864618455,83.52471200769912,48.47229269733646,-0.37563876738331486
2025-04-13 11:49:31,18360,0,0,74.709439,73.547487,64.774329,45.204713,37.510592,38.440073,41.586804,32.804305,32.419473,40.73303,31.421172,31.510508,32.544249,40.642998,46.89341,38.083694,38.111001,46.010278,52.85033,61.615347,54.558599,50.004152,52.185206,48.815766,46.826356,51.739065,53.013277,53.290772,72.87933,56.593977,45.755523,26.966722,28.146025,28.208954,30.385471,27.768894,28.47631,46.835242,44.151538,44.341342,73.824691,48.418226,41.420143,25.060456,39.865717,72.475419,40.516568,39.910826,24.681651,39.741129,48.140382,43.856337,44.584014,46.067592,43.222967,47.320263,44.363023,32.262315,33.140725,29.973173,28.980471,30.246899,28.681186,35.907113,42.923944,33.168973,41.63357,30.993694,37.957384,32.559696,39.531571,36.336096,42.621731,35.933469,39.712631,30.951846,37.389082,32.019142,38.829771,35.074814,41.420871,32.245841,40.379747,31.258866,37.574739,32.449856,39.229853,34.321982,38.731721,34.188391,37.731767,30.884503,36.261979,32.279605,36.579053,36.665786,41.459107,35.034876,41.008565,32.41812,38.021455,37.167111,41.184029,38.021195,42.585562,42.04166,41.218857,34.911552,41.380749,38.551553,42.97069,74.326759,83.859082,136.626216,76.283538,75.998789,74.81536,134.336568,75.895566,76.614282,71.452148,70.92395,71.139536,75.229937,73.208999,32.895233,87.484445,3488.764682,0,205.75,0.08496,-10.96,206.440002,0.07688,0.386,206.199997,0.07086,8.01,204.949997,7.355,-1638,119.040001,2.019,119.5,34.810906,30.475526,28.966209,10.944617,56.361525,37.16092,45.039052,30.547462,-0.189826,0.006287,0.143193,0,87.484445,32.895233,704536.917454865,328157.56589338096,704536.917454865,328157.56589338096,278.9067577777778,281.6612572222222,330.00364888888885,331.27567555555555,297.75196555555556,295.9610074074074,280.3939180555555,272.34303416666665,296.6648661111111,301.9606011111111,3488.764682,261.6222529139711,171.64267637180532,561.9107800757482,0.8949622946097077,2.3866859509772524,286.78013337739856,234.81923243534925,589.4719751901057,1.122789987536455,2.359461226154083,590.6208773460882,2.4929384000950674,6.696045720268849,-1.0,595.26448128114,2.5095059670864663,6.614522418924817,20.039004308251094,671.2687131059257,2.6250268063883673,12.397026233140078,43.22351551149029,673.7332948159533,2.6324807920185025,-1.0,610.0176345239187,2.4297673391627033,14.349337100723984,-10.971832178157001,606.6628733049275,2.4184663548830696,14.483628842046146,-9.180874030008852,593.7967145878109,2.5042868047573945,-1.0,280.7919572222222,589.7409656549737,2.4897805771857255,-1.0,278.3834127777778,588.3326954541187,2.4847142017001915,-1.0,277.5449033333333,606.4751034326968,2.417831806135658,-9.080605511490319,295.8607388888889,607.4586833368047,2.421153327989665,-9.605806067045876,296.38593944444443,606.0549016110205,2.4164109983152904,-8.856210511490303,295.63634388888886,606.4751034326968,2.5488479083678164,-1.0,607.4586833368047,2.5522566536540774,-1.0,606.0549016110205,2.5473895605276566,-1.0,280.92686638888887,273.5397333333333,-7.38713305555558,280.55322388888885,271.7482344444444,-8.804989444444459,279.7016638888889,271.7411347222222,-7.960529166666674,-16.04199595883938,76.00423182478573,61.25107858200704,-0.2110671415747133
2025-04-13 11:50:31,18420,0,0,74.775549,73.556145,64.751866,45.113281,37.637523,38.392909,41.938843,32.918411,32.439226,40.789119,31.544765,31.594778,32.735548,40.718353,46.994759,38.16407,37.915486,46.308703,53.553306,62.697934,55.365956,50.809477,52.184327,48.06481,47.211576,50.806808,53.330138,51.936146,78.447565,56.766905,45.904945,26.396893,27.769925,27.935092,30.300072,27.538064,27.956814,46.969363,44.23789,44.313721,73.643523,52.951003,41.317089,24.38114,40.006678,70.737,46.091779,39.861002,23.928174,39.712361,47.896804,43.803649,44.641352,46.507401,43.207583,47.451237,44.167164,32.311779,33.283397,30.105154,29.203515,30.402042,28.855796,35.877606,42.892058,33.152246,41.597668,30.987172,37.943921,32.531463,39.480459,36.306915,42.523374,35.906763,39.71867,30.916508,37.398838,32.045876,38.79009,35.030068,41.363721,32.252827,40.36464,31.243138,37.580073,32.438765,39.185304,34.257187,38.672578,34.104497,37.722568,30.872553,36.234169,32.249431,36.61124,36.644871,41.511332,35.013348,41.032527,32.449013,38.016645,37.108787,41.215912,38.017423,42.582251,42.075447,41.250039,34.8636,41.370845,38.554406,42.973088,81.264982,86.630968,136.312073,86.770979,76.314945,86.104307,133.476937,75.928167,76.241613,71.271543,70.918441,71.156942,75.265417,73.626273,32.466704,150.165929,3262.834993,0,205.619995,0.09464,-12.197,205.259995,0.0867,0.464,206.240005,0.08072,9.407,204.860001,8.405,-1910,119.029999,2.027,119.599998,35.447808,30.859952,29.403865,10.457137,89.715821,37.144415,45.037326,30.693614,-0.385225,0.012849,0.289158,0,150.165929,32.466704,1136710.5180342528,325202.962570928,1136710.5180342528,325202.962570928,278.90611777777775,281.7340205555555,329.5260761111111,331.1011516666666,303.5783216666666,296.63668296296294,280.39295861111106,272.42422990740744,300.5194344444444,303.50053777777777,3262.834993,261.3525935719167,170.9901885313602,561.6025158025186,0.8924877741515449,2.387067651598498,305.2818559990006,284.76967194197636,607.4723014735572,1.2885717545553506,2.3456363104411664,590.7306635686953,2.494921813004886,6.631097377672149,-1.0,595.4951609257176,2.5119185231668784,6.548428408159475,20.38142698363879,657.8776792242422,2.504546085028257,21.486920335605753,24.244220112110497,661.1257596853657,2.514379426133064,-1.0,280.0141866768853,1.27295083045937,483.85719489567714,1.703534332333959,261.01717309982354,1.2096510718166353,495.3897906634667,8.645173036037647,594.0454465273693,2.506764979522586,-1.0,280.87496944444445,589.7562773557148,2.4914245769552865,-1.0,278.32616055555553,588.3987028840924,2.4865398376854104,-1.0,277.51722333333333,267.2950051739109,1.2307320651762985,6.327653221222818,298.95420277777777,260.07062551355034,1.206458248465658,8.996565443445036,296.28529055555555,255.73846603776548,1.1917967222820154,10.611300443445032,294.67055555555555,267.2950051739109,1.2609739457496487,0.24654832917164213,260.07062551355034,1.2333316730573265,0.22805331722250433,255.73846603776548,1.2167557538495732,0.21696262915833184,280.84457027777773,273.5931044444444,-7.251465833333327,280.6913202777778,271.84685249999995,-8.844467777777822,279.6429852777777,271.8327327777778,-7.810252499999933,329.7134904688717,62.38251829852459,377.86349254735694,5.285350759503881
2025-04-13 11:51:31,18480,0,0,75.300299,73.460664,64.782374,45.180748,37.59248,38.403985,42.051437,33.093172,32.49989,40.831105,31.599732,31.660494,32.781574,40.730023,47.054954,38.255399,38.025212,46.032489,55.486644,64.064739,58.7675,48.805302,51.290378,48.189489,47.212034,51.367999,53.23652,51.961352,85.063329,60.331932,45.817962,27.623048,28.255449,28.380849,30.436813,28.122112,28.540703,46.910094,44.19589,44.441342,80.261295,56.165244,41.706711,25.146217,39.890274,80.67169,50.15212,40.099032,24.82823,39.930908,49.518023,44.056172,44.411237,45.61161,43.289724,47.60891,44.423998,32.329999,33.169076,30.056449,29.17575,30.30431,28.671966,35.875371,42.912675,33.172521,41.62081,30.968732,37.9648,32.532914,39.533825,36.30383,42.57039,35.907134,39.70802,30.898611,37.403928,32.025186,38.844384,35.039393,41.411683,32.224724,40.393638,31.222124,37.585604,32.440773,39.243433,34.27884,38.712208,34.134143,37.739031,30.849047,36.25686,32.282914,36.558959,36.643482,41.447932,35.033076,40.989173,32.471028,38.009846,37.154606,41.1589,38.01938,42.550814,42.033053,41.215961,34.892669,41.404978,38.519278,42.976789,82.972636,91.277863,138.724144,91.621434,76.058731,89.737244,135.394345,75.863175,76.927155,71.246076,70.799954,71.143728,75.242977,78.693642,18.958731,138.297805,3291.173824,0,205.539993,0.09867,-12.763,206.190002,0.08978,0.436,206.070007,0.08396,9.661,204.770004,8.65,-1961,119.059998,2.031,119.599998,52.811983,48.700732,47.093053,-6.994021,84.223875,37.148697,45.218461,30.617925,-0.113279,0.003726,0.085164,0,138.297805,18.958731,1054882.6870083848,232068.77117336701,1054882.6870083848,232068.77117336701,279.00624166666665,281.82161666666667,330.59130277777774,332.4411911111111,306.2730188888889,300.9270951851852,280.49358925925924,272.3821805555555,301.46813111111106,306.0821461111111,3291.173824,251.70739349843132,147.95351889459113,550.4494629136879,0.8033428376780862,2.402405695645365,302.23457307864663,276.29987291081585,604.6933876350164,1.2612457311507228,2.3477975156771977,594.3046048588969,2.567751657904687,4.62942996839202,-1.0,598.9566446055959,2.5843416203129532,4.575722141274309,30.114223168235355,662.5528639034828,2.530804786015811,19.556507777711193,28.356729699131108,666.3176029092424,2.542160932966525,-1.0,613.0304920642452,2.375199983446799,22.319851488705456,-4.038445810242251,272.6947356969222,1.2492916060729593,488.08406315439265,1.3074778934614528,597.3095385262407,2.578486783750312,-1.0,280.82664555555556,593.5410668328587,2.5650127477944364,-1.0,278.5426172222222,592.0721414711439,2.559730666387244,-1.0,277.6494622222222,605.5122124296892,2.3505049828731437,-0.3950541435755781,302.6296272222222,270.04693976347625,1.2404786790202287,2.2727425230910967,299.96183055555554,270.67131838467657,1.242559415091668,2.0447453008688967,300.18982777777774,605.5122124296892,2.607441710473828,-1.0,270.04693976347625,1.2884037616816788,0.3033407483556961,270.67131838467657,1.2908843349080834,0.3048920152205634,281.36505416666665,273.5664097222222,-7.798644444444449,280.37856861111106,271.8256108333333,-8.552957777777749,279.73714499999994,271.7545211111111,-7.982623888888838,321.60986916197476,63.59621929788693,49.52237183923762,5.057059566002545
2025-04-13 11:52:31,18540,0,0,74.828612,73.569089,64.694825,45.248089,37.706418,38.4975,42.201262,33.099796,32.513412,40.818516,31.582536,31.612509,32.848842,40.82084,47.123734,38.236612,38.006394,45.843257,54.319492,62.72185,55.088209,49.469898,51.43745,48.441788,47.147993,52.223739,52.543157,51.087408,74.805504,57.634269,46.094907,27.360114,28.547069,28.747846,30.725411,28.516878,28.899678,47.114369,44.503973,44.508355,75.350998,48.641761,41.67024,25.533831,40.099011,74.275929,40.867428,40.105992,25.25726,39.975884,48.643504,44.180107,44.621876,45.939614,43.366872,47.712274,44.372976,32.471723,33.294652,30.311254,29.308474,30.474397,28.841999,35.875423,42.88287,33.150819,41.595377,30.979948,37.946976,32.562115,39.481231,36.319642,42.489879,35.904042,39.695685,30.925803,37.38603,32.043218,38.787773,35.015769,41.381207,32.204264,40.345197,31.260898,37.571687,32.463243,39.214553,34.265313,38.651087,34.121059,37.717084,30.888859,36.221591,32.289293,36.591416,36.630801,41.490749,35.012428,40.997286,32.465883,37.99376,37.139386,41.185917,38.021323,42.569438,42.060998,41.223695,34.858334,41.419857,38.53314,42.994525,74.778245,85.112371,136.063459,78.122571,76.147669,77.705349,133.5003,75.895266,75.964464,71.210033,70.866316,71.151509,75.30477,74.601853,37.040016,103.934794,3299.271606,0,205.710007,0.08283,-10.69,206.309998,0.07513,0.358,206.089996,0.06855,7.672,205.649994,7.105,-1571,119.160004,2.004,119.199997,30.598724,26.174057,24.609809,15.496183,66.32138,37.142226,45.187492,30.78375,-0.012196,0.000453,0.008954,0,103.934794,37.040016,817958.0763750579,356734.837496112,817958.0763750579,356734.837496112,279.05206277777773,281.87904111111106,329.53905555555554,330.96303277777776,298.77365055555555,296.9337835185185,280.47638416666666,272.47430546296295,296.91569166666665,302.6568727777778,3299.271606,264.1405498199932,177.759291168087,564.7790671875348,0.9180294153727897,2.383233361844448,292.3033882961601,249.37874815241057,595.1038048765163,1.1722996527378435,2.3550606831157057,589.785489477188,2.4753207028951603,7.324687954037121,-1.0,594.5836482613579,2.492428622427735,7.231294389950314,17.73849129111784,667.2709566918853,2.5874132395438325,14.667216949240954,37.23566725939543,670.0684577084153,2.59588407930155,-1.0,607.6149395683445,2.397396066445034,17.028428542694915,-6.47026225939544,604.0625902649027,2.385469533610787,17.206306621996458,-4.630395222358402,593.0563420596224,2.4870016666306403,-1.0,280.98050388888885,588.8886961793552,2.472103936030805,-1.0,278.5223555555555,587.4189423492179,2.466818719208139,-1.0,277.6533288888889,604.0568958954832,2.385450356278994,-4.62744725939541,296.9308355555555,604.642233254946,2.3874206429529394,-4.93049948161763,297.23388777777774,603.4885478867493,2.3835353319601493,-4.3332389260621085,296.6366272222222,604.0568958954832,2.525709360758238,-1.0,604.642233254946,2.527744649633742,-1.0,603.4885478867493,2.5237308337145006,-1.0,281.1565586111111,273.6406597222222,-7.5158988888888985,280.52819166666666,271.9332577777777,-8.594933888888932,279.7444022222222,271.8489988888889,-7.89540333333332,-14.277100787714744,72.68730843052742,59.65601712354078,-0.19641806934370687
2025-04-13 11:53:31,18600,0,0,75.222374,73.547605,64.701761,45.155492,37.67173,38.445628,42.235654,33.172803,32.636006,40.882625,31.701325,31.733983,32.933166,40.857671,46.9023,38.366932,38.038041,45.847474,54.4319,62.09014,56.905436,50.998809,53.043984,48.890451,46.548431,51.755595,53.445114,51.919753,73.901705,55.618363,45.822814,26.812971,27.976573,27.942649,30.485917,27.476687,27.999458,46.755063,44.231522,44.316997,71.60298,51.269022,41.723792,24.581711,39.908911,68.743239,43.302185,39.985081,24.165333,39.824625,48.184193,43.913789,44.507336,45.769259,43.368011,47.558005,44.741275,32.30958,33.096483,30.339377,29.364263,30.502964,28.911137,35.878958,42.88813,33.141333,41.60666,30.949938,37.976638,32.515032,39.54981,36.32165,42.59466,35.901102,39.690995,30.890313,37.389953,32.022244,38.81537,35.031968,41.407836,32.203535,40.362093,31.228532,37.575168,32.432938,39.253296,34.284769,38.702216,34.11566,37.728883,30.868671,36.246694,32.268693,36.586364,36.635042,41.468573,35.017739,41.008279,32.462315,38.025259,37.141291,41.177193,38.015657,42.584449,42.049786,41.231391,34.894473,41.431689,38.523063,43.015675,78.937103,84.649488,134.883006,83.553207,76.144252,83.145057,132.764201,76.004124,77.099531,71.479416,70.810574,71.151797,75.223136,72.031807,34.591225,128.877918,3269.345911,0,205.580002,0.09039,-11.622,206.339996,0.08202,0.475,206.179993,0.07671,8.877,204.830002,8.003,-1791,118.980003,2.034,119.699997,32.98088,28.881858,27.143147,12.841934,79.637811,37.148166,45.080644,30.753967,0.0,0.0,0.0,0,128.877918,34.591225,989934.8551759258,339851.018607325,989934.8551759258,339851.018607325,278.98920129629624,281.7933361111111,329.13011166666666,330.30722555555553,301.79067055555555,295.04776370370365,280.4170243518518,272.4577596296296,299.2261683333333,302.39971555555553,3269.345911,262.67189485448586,174.1870109374261,563.108642542902,0.9045859163259456,2.3852225555100826,299.69016152169155,269.30594070816346,602.310198268149,1.2384494912036066,2.3496112853350493,590.319444114475,2.4857137853901525,6.951543846737518,-1.0,595.0599838486766,2.5026207368434936,6.864695225307806,19.121441256625246,661.5267849882447,2.538106515154676,18.279738560430033,29.439950144975114,663.89581445283,2.5452915237101834,-1.0,606.5788783362368,2.363805277737628,21.172128975777685,-2.1005090338640002,256.73077783735687,1.19616164065336,497.4947562913434,4.642397817987899,593.4279004604375,2.496819035899442,-1.0,280.8293411111111,589.5824037467024,2.483069889977473,-1.0,278.55210666666665,587.955358768402,2.477218661880834,-1.0,277.5861561111111,260.4456403601646,1.208722954868109,3.2614365216915644,296.428725,257.00951744867217,1.1971062014293377,4.538505966136029,295.1516555555555,252.75975186632658,1.1826687681411032,6.127250966136046,293.5629105555555,260.4456403601646,1.2329751772726623,0.22178923056210895,257.00951744867217,1.219893751437607,0.21295422980036666,252.75975186632658,1.2037147628758507,0.20202718116899468,280.95499499999994,273.54057305555557,-7.414421944444371,280.44905416666666,271.9565666666666,-8.492487500000038,279.8470238888889,271.8761391666667,-7.970884722222195,333.58866627711814,66.46680113956813,54.94790665200787,5.018876500113837
