Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 11:54:31,18660,0,0,75.072952,73.571806,64.792917,45.153907,37.52914,38.311565,42.195552,33.166467,32.576854,40.916957,31.56589,31.650961,32.949901,40.835063,46.845609,38.407224,38.02788,46.030757,53.928269,63.526937,54.562607,48.991235,53.254817,49.057474,46.22443,50.514182,54.654755,54.231806,84.694776,59.215073,45.541152,27.231622,27.923107,28.122177,30.305488,27.885876,28.356296,46.677511,44.104438,44.230256,78.665813,55.943197,41.782813,24.5997,40.08482,78.924107,50.948983,40.059385,24.308238,39.886869,48.329544,43.938432,44.700647,46.170892,43.450341,47.501087,44.455159,32.11068,32.755018,30.176186,29.139435,30.319281,28.503837,35.847106,42.877631,33.12602,41.606021,30.94216,37.970002,32.531479,39.497074,36.286852,42.451628,35.863089,39.662419,30.875685,37.409102,32.02728,38.775385,34.972726,41.36182,32.180919,40.328696,31.225491,37.591218,32.434413,39.228861,34.247755,38.662315,34.076418,37.679567,30.845678,36.218981,32.269318,36.579201,36.620798,41.464532,34.994704,40.977933,32.465895,37.998841,37.116613,41.174091,37.963066,42.548408,42.048256,41.21182,34.821084,41.456971,38.490813,43.01214,84.61723,90.513812,138.00291,91.882271,76.177777,90.792258,134.898943,75.886061,76.881315,71.333148,70.889916,71.139033,75.155955,77.487803,38.066937,162.077322,3280.937521,0,205.369995,0.10089,-13.06,206.130005,0.09102,0.42,205.869995,0.08569,9.98,204.869995,8.922,-2045,118.959999,2.014,119.699997,28.960072,25.201733,23.478305,16.58108,94.943651,37.125381,45.174169,30.500739,-0.064141,0.00236,0.047752,0,162.077322,38.066937,1218836.678300754,363815.208249309,1218836.678300754,363815.208249309,278.9617314814814,281.761715,330.3160794444444,332.04050555555557,306.4179283333333,300.2397585185185,280.4689828703703,272.3170775,302.38179444444444,305.6576733333333,3280.937521,264.7409305541225,179.2237902396339,565.4599859447184,0.9235179438516322,2.3824392934769496,308.1828437587613,292.93216217571774,610.0351003584915,1.314623237267454,2.3435674001391407,589.3620932614651,2.4703761970040516,7.48610703422902,-1.0,594.121490905027,2.4873521974938004,7.390980152619792,17.020784445877496,656.930269795497,2.4905478291749383,23.289336383660697,22.133235685683132,660.5390471988262,2.5014446369719403,-1.0,287.9404589105296,1.2983795373105094,479.2028476808259,1.7649154254280006,270.80156423047896,1.241877683878459,489.76930986025496,7.9430852402427945,592.2683107889916,2.480762341443837,-1.0,280.6728622222222,588.7230420968442,2.4680838282899664,-1.0,278.5848961111111,587.1008936893963,2.462250986108695,-1.0,277.6274361111111,276.80684088407133,1.2618067352973354,5.757968203205735,302.42487555555556,267.6254480856177,1.2312785371558512,9.107392092094642,299.07545166666665,268.01602544068885,1.2325841731534246,8.963895425428007,299.2189483333333,276.80684088407133,1.2921162200614664,0.2526512318875163,267.6254480856177,1.25743555024877,0.2288797860713293,268.01602544068885,1.2589108693626434,0.22989102572057588,281.0022155555555,273.39047166666666,-7.611743888888839,280.6143163888888,271.8487836111111,-8.765532777777707,279.7904166666666,271.71197722222223,-8.07843944444437,318.5605290309862,62.808778890469966,368.98981088496737,5.0719108802690265
2025-04-13 11:55:31,18720,0,0,74.743127,73.511828,64.85758,45.204112,37.623578,38.250477,42.239626,33.228816,32.620286,40.949816,31.759529,31.575135,32.841777,40.875472,46.878255,38.415046,38.00829,46.233089,52.887404,63.066422,55.996146,50.184354,51.770675,47.415062,46.809295,51.080331,54.342648,52.931292,78.668345,59.354642,45.749574,27.562636,28.403312,28.696464,30.562658,28.348595,28.581969,46.866613,44.298154,44.499316,78.40727,52.108907,41.709112,25.577821,39.991222,78.004297,45.014247,40.162785,25.333919,39.991042,48.655886,44.083824,44.575159,45.883349,43.441426,47.621875,44.573739,32.280485,32.965609,30.293274,29.210202,30.467562,28.668194,35.82999,42.869885,33.078273,41.593519,30.903645,37.960821,32.473307,39.526581,36.273536,42.591285,35.843865,39.65034,30.865703,37.361998,31.956232,38.817716,34.98156,41.377182,32.159827,40.343936,31.198578,37.571087,32.412372,39.248279,34.233564,38.687927,34.056453,37.686723,30.831503,36.236333,32.264509,36.58504,36.607167,41.448783,34.976903,41.005157,32.410671,38.023064,37.116097,41.156962,37.982977,42.524718,42.010936,41.237821,34.892528,41.458532,38.483339,43.026659,77.809955,88.24191,137.656989,84.16802,76.024031,83.176448,134.666724,75.85379,76.567482,71.489049,70.952252,71.155526,75.228114,77.031073,33.961689,116.275959,3265.924726,0,205.570007,0.08726,-11.289,206.179993,0.07895,0.367,205.919998,0.07258,8.165,204.839996,7.51,-1666,118.980003,2.006,119.699997,33.606056,29.565594,28.019267,12.143518,73.143376,37.121539,45.202231,30.647554,-0.261898,0.009514,0.195647,0,116.275959,33.961689,903047.4101469629,335510.52086457296,903047.4101469629,335510.52086457296,279.00582796296294,281.82881944444443,330.18706888888886,331.8483272222222,302.1322333333333,298.9055392592592,280.4845725,272.39864129629626,298.599975,304.39550555555553,3265.924726,262.28549538425204,173.24953414037557,562.6680618699806,0.9010447590310192,2.3857571605273424,296.0873535073658,259.51872624674763,598.8458688373315,1.206186198415543,2.3522234694134845,590.5111521511088,2.4886545834592475,6.855090782364749,-1.0,595.2791046894554,2.5056577218462817,6.769170368726951,19.54332406019239,666.1592772692111,2.5673967880052184,16.362761060512383,34.09971538152308,669.463682367314,2.5773793655424018,-1.0,610.81092819539,2.3922275192235913,18.84164759221565,-6.044879825967541,604.4342485262443,2.3710083592063107,19.203400629799333,-2.818185751893452,593.519756272172,2.4994035630695484,-1.0,280.7886522222222,589.7331048154432,2.4858636311009117,-1.0,278.5439511111111,588.2874690347013,2.4806656393789384,-1.0,277.68488055555554,604.7733323619486,2.3721424522817824,-2.989504825967515,299.0768583333333,604.4862624363219,2.371182366098379,-2.844463159300858,298.93181666666663,604.043072769652,2.369699232864297,-2.6205892704119833,298.70794277777776,604.7733323619486,2.539015845918322,-1.0,604.4862624363219,2.5380167402145224,-1.0,604.043072769652,2.536473133910086,-1.0,281.1332527777778,273.49613722222216,-7.637115555555624,280.49958555555554,271.90096555555556,-8.598619999999983,279.82087916666666,271.7988211111111,-8.022058055555533,-13.923096375135515,70.88017257975571,55.348349073821055,-0.1964314683273236
2025-04-13 11:56:31,18780,0,0,75.025123,73.593284,64.836423,45.258171,37.527876,38.219772,42.245515,33.261879,32.601953,40.920229,31.730919,31.552466,33.07344,40.940668,46.887914,38.489265,38.075777,47.593087,55.737145,63.354324,55.708374,49.026497,53.003253,48.838179,46.775549,50.897646,53.812438,52.221784,71.24316,55.381473,45.645211,26.941214,28.160976,28.219441,30.595184,28.012249,28.461212,46.787249,44.08541,44.246299,71.678669,48.209702,41.578883,24.998754,40.104149,70.50314,40.263925,40.085939,24.664605,39.939863,48.604815,43.894083,44.484577,45.796413,43.510567,47.538748,44.475526,32.258625,32.946233,30.396875,29.31743,30.491371,28.892131,35.805604,42.894012,33.100755,41.610926,30.896774,37.988853,32.508204,39.527812,36.230058,42.452381,35.817742,39.690466,30.863039,37.413572,32.012197,38.811888,34.955306,41.372252,32.173632,40.33734,31.206609,37.619112,32.417114,39.258064,34.194587,38.65667,34.027678,37.698264,30.812391,36.235055,32.245427,36.598671,36.589378,41.46937,34.980029,40.997696,32.426708,38.027672,37.115845,41.193164,37.990609,42.565691,42.044432,41.256391,34.85581,41.481383,38.501562,43.069802,75.614609,82.951112,134.450443,78.612865,76.369895,77.805925,132.294415,75.931687,76.595143,71.428226,70.88238,71.195996,75.247277,71.232909,37.392054,124.543155,3233.479111,0,205.460007,0.08247,-10.657,206.199997,0.07493,0.499,206.039993,0.06933,7.86,205.130005,7.231,-1596,118.919998,2.002,119.400002,29.775299,25.708971,24.216027,15.869912,77.452923,37.124958,45.127664,30.717111,-0.455728,0.016716,0.339777,0,124.543155,37.392054,960047.717638335,359162.053960878,960047.717638335,359162.053960878,278.9481542592592,281.7826377777778,328.86911944444444,330.06691277777776,299.0460361111111,294.89536462962957,280.44314638888886,272.43728379629624,297.3803383333333,301.4561733333333,3233.479111,264.34736531043615,178.26349833556316,565.0137553859934,0.9199205296106774,2.382958591655484,298.4780338910431,265.9982462213293,601.1560063848775,1.2275936455076981,2.3504828437322316,589.5169222961171,2.473175028278016,7.382411544497466,-1.0,594.3297878144643,2.4903415162857594,7.287794504521454,17.435272467341633,661.8841196437426,2.544248321447498,17.66150163971987,30.391085553401354,664.2833505172231,2.551530463466427,-1.0,602.302355144809,2.3543198415914337,20.719251871478548,-0.5680022200680241,256.31870171957144,1.1949682707390947,497.6496273662604,3.582669261413514,592.5411812912621,2.4839821726816615,-1.0,280.7306727777778,588.7097433787217,2.470278901883592,-1.0,278.47160166666663,587.3062240343567,2.4652313019401997,-1.0,277.6421883333333,256.4699372831947,1.1954810665411009,3.526278335487575,294.9517555555555,257.1192212085157,1.1976814864751368,3.284328891043117,295.19370499999997,255.36814056604325,1.1917429464162126,3.9374005577097932,294.5406333333333,256.4699372831947,1.215767771575015,0.20221431666025716,257.1192212085157,1.218223948600114,0.20389313629511086,255.36814056604325,1.2115997833075414,0.19936545826374477,281.06636055555555,273.4846827777777,-7.581677777777827,280.450275,271.95952916666664,-8.490745833333335,279.8128036111111,271.8676394444444,-7.9451641666667,333.1982205765456,67.55433182927823,59.58176449893358,4.932299847456068
2025-04-13 11:57:31,18840,0,0,75.311229,73.507586,64.781469,45.252793,37.558692,38.198449,42.255319,33.310008,32.572208,40.963416,31.665931,31.638401,33.242277,41.021602,46.838422,38.505922,38.071413,46.497989,53.693694,63.96606,56.397896,49.378045,51.806217,49.529505,46.713681,50.907831,54.400748,52.255391,81.580615,57.699172,45.632284,26.723422,27.762364,28.018589,30.368747,27.475253,27.894467,46.77682,44.140315,44.321356,75.841052,54.555776,41.653516,24.253505,39.915837,74.65773,49.636385,40.003529,23.812137,39.793853,48.584632,43.850953,44.476975,46.058287,43.540389,47.500754,44.643155,32.187236,32.856709,30.260308,29.13529,30.436827,28.568868,35.808899,42.841952,33.060711,41.580101,30.875788,37.96859,32.462892,39.526073,36.265057,42.569255,35.844451,39.657095,30.855597,37.37518,31.964169,38.822062,34.962425,41.362598,32.159526,40.328662,31.191593,37.588243,32.396276,39.235968,34.195876,38.667662,34.034294,37.679204,30.818127,36.237655,32.234692,36.550668,36.579434,41.419017,34.964498,40.983602,32.440487,38.010949,37.118563,41.190885,37.97816,42.519049,42.004704,41.224983,34.884023,41.486034,38.467046,43.082453,83.016447,88.255563,136.579631,89.307713,75.87109,88.590098,133.738436,75.905693,77.086348,71.324887,70.810611,71.157775,75.184321,75.166584,34.646179,163.056443,3269.264183,0,205.25,0.09819,-12.717,206.070007,0.08879,0.375,205.820007,0.08274,9.626,204.820007,8.674,-1966,118.879997,2.022,119.599998,32.729704,28.750936,27.100949,12.90258,95.361767,37.114067,45.192399,30.574206,-0.651936,0.023812,0.485898,0,163.056443,34.646179,1225587.479669351,340229.9130835029,1225587.479669351,340229.9130835029,278.9443201851852,281.76153,329.6713533333333,331.24979499999995,304.98761833333333,298.3498883333333,280.47911027777775,272.3578924074074,301.49247055555554,304.40309055555554,3269.264183,262.7054483154775,174.26846442381478,563.1468796424083,0.90489333318433,2.3851763562893464,308.4148717228253,293.5893510343552,610.2363798288519,1.3167088827065803,2.3434007118835796,590.2294274064805,2.485195861986473,6.961343160820006,-1.0,594.99218841468,2.502184388807598,6.873922220955893,19.056081684522496,655.363185524423,2.484925056137902,23.527984326056664,21.25648161050799,658.6713105878048,2.494935726979814,-1.0,283.9262456450383,1.2852024912494704,481.73625331337263,3.427253389491966,265.6544593430232,1.224634354775286,492.89248566546206,10.064983389492,593.2347929478975,2.4959357013214234,-1.0,280.7234911111111,589.5022158148996,2.482586831434966,-1.0,278.5130644444444,587.9580924244634,2.4770335212459584,-1.0,277.596405,272.04693486780354,1.2459765550080273,7.720085611714239,300.69478611111106,263.3699815167703,1.2169664708325143,10.908731722825337,297.50613999999996,261.5956304423227,1.2109957924814667,11.566132833936422,296.8487388888889,272.04693486780354,1.2770914397366109,0.2514371243490751,263.3699815167703,1.2440622300012523,0.22912435765525938,261.5956304423227,1.2373080835386456,0.22456161772162192,281.0487736111111,273.4399847222222,-7.608788888888853,280.5209061111111,271.8709994444444,-8.649906666666709,279.86765111111106,271.7626930555556,-8.104958055555471,324.5749680634573,60.37099710974303,371.4369398793847,5.376339361654761
2025-04-13 11:58:31,18900,0,0,74.486304,73.5386,64.814517,45.324453,37.637667,38.299442,42.324127,33.377811,32.555502,41.062192,31.72404,31.670543,33.315663,41.114082,46.882617,38.508194,38.17717,46.486378,55.491846,64.569334,56.486922,49.08142,52.436204,47.273134,47.180073,51.325337,53.516463,52.624488,83.770581,60.604744,45.824873,27.608224,28.231929,28.388121,30.599633,28.217039,28.523165,46.988601,44.342335,44.584675,80.303572,55.774495,41.772099,25.339922,40.325181,80.850462,49.341114,40.140579,25.016897,39.798119,48.948044,44.171512,44.738147,46.197392,43.60095,47.630866,44.365134,32.244435,32.892844,30.385691,29.11445,30.465033,28.467136,35.8027,42.880156,33.039114,41.575885,30.863494,37.958186,32.423947,39.540883,36.222374,42.628372,35.821827,39.672932,30.849324,37.367608,31.93293,38.825411,34.928541,41.394971,32.154152,40.333033,31.175963,37.570066,32.369527,39.226672,34.151011,38.648207,34.010287,37.708445,30.802158,36.231088,32.204064,36.553676,36.578016,41.438282,34.961249,40.959691,32.325565,37.979093,37.095516,41.185112,37.982966,42.557213,42.020906,41.24956,34.875978,41.502104,38.484212,43.093374,81.541692,90.86464,138.530191,90.314138,76.395244,88.074165,135.277078,75.9797,76.051845,71.404808,70.91784,71.185619,75.174026,78.718341,31.240938,116.857292,3300.359029,0,205.550003,0.09556,-12.431,205.990005,0.08675,0.379,205.800003,0.07999,9.241,204.309998,8.253,-1863,118.849998,2.028,120.099998,36.780897,32.728123,31.096603,9.043976,73.45285,37.107413,45.336863,30.594932,-0.00705,0.000212,0.005275,0,116.857292,31.240938,907055.5599180439,316751.603862066,907055.5599180439,316751.603862066,279.0273242592593,281.83381444444444,330.5261544444444,332.3334394444444,305.5467433333333,300.72863240740736,280.5593684259259,272.3694063888889,300.6731622222222,305.85257777777775,3300.359029,260.5709363017656,169.10150751818716,560.7077642597493,0.8853098517827955,2.3881875798193777,296.25902403439176,259.9820851003144,599.013201110534,1.207723368984082,2.352097340765147,591.2501775866405,2.501419097431759,6.442331274207379,-1.0,595.9706502168478,2.5182521170030676,6.363173981492106,21.262878142678858,666.7197568633804,2.5683532072227995,16.421062267553413,34.26713041005263,670.3180545367546,2.579210118075693,-1.0,617.3902607303979,2.4131766379498227,18.580225439756365,-9.287719298941568,607.8772969199748,2.3817941781351757,19.10049232597934,-4.469608373015603,594.2804765460803,2.5122443621181887,-1.0,280.83048499999995,590.4980754538658,2.4987214870832313,-1.0,278.5789438888889,588.9794064121822,2.4932611159999127,-1.0,277.67254388888887,610.2157739285454,2.389554965867073,-5.652409854497137,301.9114338888889,606.4063820986006,2.3768969527661787,-3.726293743386009,299.98531777777777,607.0077471193421,2.378900586519633,-4.030121521163778,300.28914555555554,610.2157739285454,2.5680572904317995,-1.0,606.4063820986006,2.5548807548576895,-1.0,607.0077471193421,2.5569676241023918,-1.0,281.2387655555555,273.4659108333333,-7.772854722222235,280.63209416666666,271.9000391666666,-8.73205500000006,279.80724555555554,271.74226916666663,-8.064976388888908,-16.62711933333435,70.7491066465326,49.32949613298251,-0.23501525491204547
2025-04-13 11:59:31,18960,0,0,74.945993,73.525445,64.735381,45.349787,37.678712,38.33692,42.484806,33.528296,32.575573,41.029242,31.787357,31.662875,33.367557,41.130711,46.951478,38.511113,38.085798,44.579151,53.49373,63.414635,58.077038,50.819415,52.308006,48.6383,46.791742,50.44755,54.322658,53.378243,73.107665,56.77586,45.920144,27.437564,28.465867,28.642561,30.860009,28.289504,28.742404,47.195376,44.502103,44.755785,74.254402,48.099005,41.702565,25.493433,40.168032,73.005281,40.149861,40.120783,25.075885,39.956278,48.765356,44.20363,44.635747,46.052315,43.526398,47.720815,44.478439,32.48669,33.217494,30.543203,29.280095,30.573958,28.717506,35.797886,42.88241,33.040869,41.584218,30.86347,37.957633,32.440739,39.539419,36.243926,42.628232,35.825002,39.65978,30.855637,37.366604,31.934591,38.80144,34.933721,41.377674,32.162681,40.326059,31.183613,37.573481,32.363178,39.237374,34.153347,38.648323,33.997085,37.704288,30.805988,36.226038,32.222127,36.560585,36.568551,41.403362,34.939173,40.958466,32.30653,37.998418,37.083462,41.200333,37.989412,42.546492,41.988374,41.248236,34.872426,41.497034,38.459749,43.076075,74.294653,84.07301,135.566641,76.725761,76.175704,75.821301,132.858792,75.940754,76.27908,71.350804,70.876131,71.14265,75.178137,73.706367,29.283994,122.522526,3315.44674,0,205.550003,0.08128,-10.501,206.199997,0.07393,0.39,206.059998,0.06731,7.549,205.320007,6.994,-1538,119.089996,2.009,119.800003,39.192727,34.975148,33.393366,6.727417,76.417341,37.104865,45.276981,30.803158,-0.202428,0.006553,0.149903,0,122.522526,29.283994,946115.9716961818,303258.9505194579,946115.9716961818,303258.9505194579,279.0284244444444,281.8837861111111,329.1826622222222,330.68702277777777,297.997645,296.18099037037035,280.5261004629629,272.4850875925926,296.6470294444444,302.07944999999995,3315.44674,259.2897919271795,166.01447028374858,559.2375144793813,0.8735285266367852,2.3900673817648284,297.9035351022718,264.4358553716979,600.6048812328821,1.22244898144316,2.3508982485717818,591.7532218250842,2.510904793044171,6.14831074980214,-1.0,596.54200964352,2.527979867246797,6.072229462367281,22.593994183931557,662.9187429237505,2.5498123579066654,17.340409265229553,31.279127119950374,665.9268217678623,2.558929560188296,-1.0,600.794151073678,2.351533487585842,20.47396035835109,-0.09410989772817402,259.77435229781537,1.2067559296126493,495.5478858373074,1.7225447319014506,594.8615250748145,2.5220076447832334,-1.0,280.8834133333333,590.9369851077264,2.5079769501807583,-1.0,278.5403138888889,589.4691986417162,2.5026990566231104,-1.0,277.6615461111111,259.2530987380693,1.204995439207753,1.915943435605186,295.9875916666666,260.97176286460086,1.2107957375920835,1.2788673244940583,296.62466777777774,259.09987428893487,1.2044777175966783,1.9728234356051644,295.93071166666664,259.2530987380693,1.2331208876060384,0.23711384627787355,260.97176286460086,1.2397492400519927,0.24148455687558837,259.09987428893487,1.2325299486107326,0.23672418333365855,281.19694055555556,273.6233844444444,-7.573556111111145,280.56335055555553,271.989805,-8.57354555555554,279.8180102777778,271.8420733333333,-7.97593694444447,331.97886952726884,66.3767332802305,62.124591850072534,5.0014342845965984
2025-04-13 12:00:31,19020,0,0,75.48912,73.496304,64.732872,45.293029,37.647929,38.319851,42.441164,33.504155,32.596769,41.038332,31.934208,31.668908,33.3558,41.121708,46.940484,38.553863,38.125399,45.329231,55.732971,63.554463,59.69153,49.205742,51.6588,47.650563,47.447876,50.985556,52.718307,51.893644,76.488602,56.220167,45.872969,26.430365,27.8645,28.028764,30.644112,27.434312,27.828093,46.932943,44.383649,44.642188,72.809299,52.32632,41.532702,24.381264,39.905003,69.494029,44.921378,39.858714,23.893768,39.751666,49.065974,43.8621,44.587143,45.863817,43.58575,47.569468,44.333389,32.387059,32.95643,30.420026,29.186274,30.490006,28.543533,35.809882,42.872785,33.05444,41.58841,30.850783,37.978707,32.434379,39.549286,36.257375,42.593698,35.820579,39.661109,30.848514,37.371226,31.957958,38.823672,34.938323,41.363323,32.150228,40.319459,31.186293,37.578545,32.369609,39.252655,34.175384,38.654788,34.000035,37.672311,30.810284,36.211269,32.23754,36.54842,36.541782,41.393029,34.953989,40.964809,32.364549,37.998011,37.099861,41.16686,37.980545,42.517468,41.989251,41.260553,34.889719,41.505978,38.441175,43.10326,80.135639,85.590972,135.311857,85.322651,76.213386,84.878428,132.710655,75.819236,76.098974,71.471707,70.859926,71.161669,75.134984,72.889421,37.167557,113.573937,3273.234753,0,205.779999,0.09383,-12.135,206.360001,0.08437,0.351,206.050003,0.07845,9.074,204.770004,8.234,-1865,119.07,2.028,119.5,30.241165,25.900898,24.22691,15.631804,71.691539,37.106502,45.216362,30.663888,-0.397599,0.012575,0.29418,0,113.573937,37.167557,884417.6250483089,357614.20169864903,884417.6250483089,357614.20169864903,278.93970092592593,281.79970444444444,329.10036388888886,330.5454761111111,302.773695,295.8892462962963,280.4924234259259,272.4077155555555,299.89202166666666,302.9227622222222,3273.234753,264.2155993648093,177.9422254036546,564.8642468769119,0.9187157221139336,2.3831335021520643,295.2820111336764,257.34892546624184,598.0579782243026,1.198974952681767,2.352817855098939,589.5616672804803,2.4740888367183116,7.348103664957128,-1.0,594.4161592320132,2.4914035327919932,7.253199059112467,17.58410507963515,664.5339000819978,2.5659528301050685,16.055122121855753,33.81835275521246,667.3975471678234,2.5746352169868154,-1.0,612.8031592350557,2.4021315572662925,18.300857795775592,-7.491683866323569,599.2575508297471,2.356876148464898,19.05772440445042,-0.6072351626198724,592.8140586747109,2.485708760789042,-1.0,280.85720499999996,588.7256810840563,2.4710891673480044,-1.0,278.4459455555555,587.1527254197505,2.4654306625228393,-1.0,277.5159522222222,603.1559363533644,2.370007504552334,-2.583878866323573,297.86589,599.1244266737014,2.356426185090521,-0.5398216441013233,295.82183277777773,253.85839230174201,1.1871278224326893,1.301995022565336,293.98001611111107,603.1559363533644,2.5221390842281104,-1.0,599.1244266737014,2.508029981979245,-1.0,253.85839230174201,1.2060423110079836,0.19620534031386083,281.1855761111111,273.52319138888885,-7.662384722222271,280.4974888888888,271.9295277777777,-8.567961111111117,279.7942052777778,271.7704275,-8.02377777777781,-9.695883549266796,70.11774084998456,51.730740846942126,-0.13828003343705747
2025-04-13 12:23:31,19140,0,0,75.803178,73.605498,64.947942,47.023913,45.918809,48.856178,46.187182,41.102098,42.379213,44.931809,39.215344,38.804071,38.864529,42.823208,54.26438,45.095129,44.144385,49.585092,57.624986,65.27085,56.853928,55.043365,54.138801,50.624325,50.185021,53.405816,55.236844,52.782275,77.324504,59.282082,51.971722,30.941921,33.720722,33.483525,36.527088,32.238686,31.156792,52.091205,50.984704,50.768179,73.559551,63.549577,48.119559,27.208309,45.89548,69.940484,57.175934,44.578276,25.329547,43.973689,51.762925,49.675924,49.158905,49.206831,45.509721,51.398578,47.370855,37.704651,38.252306,34.792297,34.697376,34.987868,34.788577,36.381922,42.824859,33.08084,41.55076,32.571748,38.026723,32.522761,39.587057,36.187276,42.434532,35.799785,39.590597,31.137749,37.437304,32.056117,38.850886,35.199767,41.321385,33.120651,40.289971,31.221965,37.676425,32.497486,39.313693,34.712017,38.612144,34.410774,37.682047,30.977414,36.238732,32.445319,36.687094,36.447234,41.418267,35.030102,40.951891,32.371957,38.063265,37.148825,41.230156,37.982247,42.721205,41.968768,41.580523,34.857524,41.910655,38.400048,43.345907,81.681846,89.314878,132.696678,88.158326,76.097087,87.656402,127.521214,75.953715,77.085005,71.540715,70.905942,71.168209,75.278319,75.109396,35.79617,103.53802,5497.133129,0,204.960007,0.13862,-18.214001,205.589996,0.12564,0.505,205.460007,0.12261,15.141,203.160004,12.741,-3036,118.709999,2.036,121.300003,37.811594,33.959431,30.418148,14.160128,66.093544,37.247424,48.78086,35.870512,-0.243947,0.007177,0.184404,0,103.53802,35.79617,815222.41606114,348158.8215806899,815222.41606114,348158.8215806899,282.1628809259259,283.92698777777775,326.21734111111107,329.09259888888886,304.34907,296.2656553703703,282.47270009259256,275.3002847222222,300.75102555555554,304.99159888888886,5497.133129,263.40124359869657,175.9592423825879,563.939025522015,0.9112652239563939,2.384226314947033,292.177024833581,249.0425055784807,594.9771308708065,1.171167752187513,2.3551575798933855,595.3820326103603,2.499523135271393,7.034449713544601,-1.0,598.382595122876,2.5101241650285404,6.979645339926199,20.525744179081187,660.8413129401116,2.5683691648883893,14.823079314043524,34.04031627753005,666.4711778879255,2.585551531787513,-1.0,618.4690333458831,2.4339322247000204,16.45554583043665,-12.172045166418968,602.8831728680451,2.38202918363095,17.202200295980635,-4.08863053678931,598.9251023515237,2.512033822271808,-1.0,284.2454011111111,595.2842551850989,2.4991765716092065,-1.0,282.10531055555555,591.9482134782234,2.4873096462471938,-1.0,280.1379311111111,606.8673866019184,2.3954306612519645,-6.153255166418944,298.33027999999996,602.8310104772686,2.3818531093264075,-4.061614610863387,296.2386394444444,598.9463584218735,2.3686951438458963,-2.051021833085599,294.2280466666666,606.8673866019184,2.539749460670264,-1.0,602.8310104772686,2.5257201127450584,-1.0,598.9463584218735,2.5121086013321916,-1.0,283.5496802777777,276.4713769444444,-7.078303333333338,282.69603777777775,274.6749091666667,-8.021128611111067,281.1723822222222,274.7545680555555,-6.4178141666666875,-7.501140257684824,62.45871781723565,42.37227959422853,-0.12009757036054404
2025-04-13 12:24:31,19200,0,0,74.871737,73.578853,65.042416,44.636378,42.892916,44.571531,42.992337,37.945347,38.938468,43.312045,36.876562,36.040145,36.208847,40.599446,52.671241,42.871667,41.832199,47.968911,54.301383,64.808304,59.756717,52.846687,55.285735,51.048377,49.275477,51.831318,55.073355,53.908474,86.467345,64.952164,50.623114,32.729525,33.125975,32.495044,33.038857,32.690985,32.567794,50.542793,48.942361,48.817706,83.289942,66.66359,46.557679,29.2086,43.943375,82.809381,60.201061,43.576436,28.932227,42.618171,50.676525,48.260839,47.939743,48.088964,44.510785,49.718753,46.182854,36.915151,37.592306,34.610476,34.287005,34.15252,34.016518,36.466075,42.846869,33.151833,41.562955,32.644565,38.04892,32.537551,39.61105,36.218455,42.581879,35.833585,39.611011,31.240815,37.448029,32.057569,38.91638,35.298804,41.370841,33.282108,40.309927,31.240369,37.67875,32.485593,39.371304,34.763306,38.675102,34.50734,37.68938,31.059672,36.272641,32.482058,36.692468,36.465445,41.376541,35.029226,40.976549,32.401329,38.068082,37.186372,41.238119,37.986709,42.754625,41.971578,41.629512,34.879429,41.949816,38.425259,43.378862,81.91363,94.776972,149.459901,89.41059,75.967178,89.989264,144.302651,75.885682,77.112715,71.307313,70.954525,71.170103,75.331718,81.712792,23.433847,123.017298,5563.510396,0,205.020004,0.14661,-19.413,205.600006,0.13276,0.486,205.399994,0.12838,15.967,203.25,13.362,-3237,118.68,2.027,121.199997,51.323453,47.258018,44.276775,-0.700339,76.671945,37.284889,47.609952,35.262329,-0.558848,0.015544,0.444718,0,123.017298,23.433847,949527.304406586,262923.60854017903,949527.304406586,262923.60854017903,281.4383757407407,282.99375166666664,335.5403616666666,338.40550055555553,305.0447722222222,302.14382740740734,281.82219537037037,274.96240518518516,300.8797944444444,308.0260955555555,5563.510396,255.1838553168322,156.19065703606745,554.4960551156188,0.8356239239207865,2.396480497644942,298.0447776277168,264.8196599916725,600.7406171818485,1.2237137891003682,2.350795967368794,597.2366373620011,2.5558455281874184,5.227389775747008,-1.0,599.8318578944559,2.5650414026639177,5.19341155707925,27.809896349834446,675.5644984179115,2.5872621158567224,16.92497711736007,37.4955840389498,681.3327368893713,2.604379993731962,-1.0,614.761956781497,2.39729723694953,19.706343993386216,-6.999994594505381,608.9662736468583,2.378206822655289,20.04698170952794,-4.099049779690517,600.671858341241,2.5680070354355964,-1.0,283.4961744444444,596.9022025197568,2.5546567983909685,-1.0,281.2375994444444,594.148299068015,2.544835778117221,-1.0,279.5813533333333,611.4973175827214,2.386566279021221,-5.364858483394244,303.40963611111107,607.9666358212306,2.374895601689596,-3.5996345945053463,301.6444122222222,607.431989425194,2.3731223775581536,-3.332656261172019,301.37743388888885,611.4973175827214,2.6057650472894682,-1.0,607.9666358212306,2.5935431663412243,-1.0,607.431989425194,2.5916846900521695,-1.0,282.85482333333334,276.0687380555555,-6.786085277777829,282.0468630555555,274.5104113888889,-7.536451666666608,280.5648997222222,274.3080661111111,-6.256833611111119,-11.729636284857179,75.73264052345564,60.8025416364145,-0.15488217766848256
2025-04-13 12:25:31,19260,0,0,75.460272,73.59052,64.995645,43.542467,41.58821,42.413712,41.90423,36.872068,37.388781,42.398391,35.877615,35.009261,35.402023,40.224016,51.841866,41.840575,40.795816,46.72275,57.500198,66.10938,58.357001,50.091492,54.116503,51.295361,48.890595,52.631196,53.675702,52.227172,76.963511,61.400807,49.378961,29.313487,31.026135,30.065619,31.415573,29.74866,29.881531,49.602756,47.547148,47.511349,77.043214,61.463108,45.510541,27.959383,43.003217,76.056569,53.572048,43.092718,26.689832,42.027584,50.543388,47.375888,46.696598,47.413003,43.673268,48.887893,45.688704,35.307065,36.19276,32.927002,32.786063,32.875431,32.906527,36.504371,42.86686,33.196252,41.556335,32.717472,38.056548,32.523437,39.617728,36.204796,42.622793,35.886147,39.620123,31.285225,37.432219,32.055894,38.906738,35.336988,41.371786,33.326396,40.307579,31.265619,37.675319,32.475912,39.351236,34.75022,38.676646,34.597624,37.701634,31.094754,36.300854,32.515298,36.72264,36.50138,41.432932,35.068027,40.971933,32.370861,38.082378,37.198031,41.261866,38.016294,42.809506,41.980548,41.627931,34.894244,41.972835,38.438492,43.400791,75.13292,88.286362,148.829864,76.649541,76.166457,75.353213,145.212348,75.850749,76.738558,71.390976,70.963513,71.143447,75.273101,75.42637,33.970626,117.874479,5551.160559,0,204.979996,0.13098,-17.167,205.869995,0.11718,0.431,205.600006,0.114,13.892,203.410004,11.814,-2806,118.760002,2.007,120.400002,37.225481,33.357061,30.939238,12.15348,73.991942,37.303156,46.898475,33.832475,-0.86912,0.023943,0.700225,0,117.874479,33.970626,914068.817106603,335572.139307882,914068.817106603,335572.139307882,280.9244851851852,282.5321627777777,336.04574888888885,338.05548,297.95530055555554,297.97653592592593,281.42693046296296,274.16804148148145,297.1127333333333,304.4202011111111,5551.160559,262.29100700843526,173.26289943614196,562.6743494913785,0.9010952828302635,2.3857495014276706,296.5580700319618,260.7899495634912,599.3041651597937,1.2104010864152368,2.3518780846969523,593.74706030314,2.5001806192912595,6.797751144575946,-1.0,596.4682146493807,2.5098394220327096,6.749507027810285,20.24115576934247,677.5410239069228,2.59953067256082,16.172476316032064,39.48767885692706,681.5693086339786,2.611482267031958,-1.0,602.0860481965028,2.361236630877051,19.60905992665369,-1.3972305235937483,602.1282843028636,2.361378378989216,19.606499124466627,-1.4184658939641395,596.9307002430143,2.5114755629440366,-1.0,282.8049783333333,593.2930768347045,2.4985638123844454,-1.0,280.65585611111106,591.0259565393014,2.49046648983433,-1.0,279.31262111111107,602.432939895508,2.362400530979423,-1.5716583013715422,298.12972833333333,602.5209870857844,2.362695840853234,-1.6159377458159838,298.1740077777778,601.4306695493432,2.359035826779057,-1.0678016347048356,297.6258716666666,602.432939895508,2.5308209381342426,-1.0,602.5209870857844,2.531128723439652,-1.0,601.4306695493432,2.5273133930756684,-1.0,282.5720211111111,275.2332847222222,-7.33873638888889,281.5137780555556,273.6258513888889,-7.887926666666658,280.1949922222222,273.6449883333333,-6.550003888888909,-8.381223999723602,81.07280925754208,75.45497571041994,-0.10337897596590204
2025-04-13 12:27:31,19380,0,0,76.071676,73.552332,65.083156,42.61768,40.558146,40.752317,40.963969,34.612953,35.235351,40.726493,33.724104,32.570083,33.051173,38.553278,50.573342,39.916242,39.114411,47.67118,54.021107,63.366703,58.86974,51.168536,53.366188,50.748609,48.704698,51.363573,52.028138,51.121068,86.647467,64.531946,48.763078,29.615679,30.965537,30.186885,30.750288,29.947355,30.249169,48.62918,46.933201,46.987812,83.288595,65.525015,43.860576,26.99553,41.113827,82.905912,60.692391,41.034174,26.284954,39.996016,49.148077,46.128431,45.754427,46.466854,42.997234,47.7995,44.259487,34.935362,35.455925,31.078442,30.61006,30.959016,30.844093,36.571961,42.86586,33.295619,41.556161,32.857359,38.052508,32.581193,39.623211,36.233767,42.632648,35.964593,39.621057,31.428301,37.400778,32.110579,38.930758,35.454185,41.375058,33.529488,40.32481,31.300427,37.69692,32.509664,39.361741,34.811791,38.714082,34.786954,37.718766,31.193573,36.361397,32.599701,36.753108,36.565933,41.402079,35.12369,40.978776,32.449844,38.075638,37.248767,41.26043,38.089946,42.877452,41.969141,41.686001,34.900918,42.019005,38.487382,43.448065,82.541374,95.180036,155.206432,91.337388,76.143272,91.246376,151.071654,75.855913,76.552738,71.440707,70.95396,71.184813,75.269507,81.204127,28.562596,130.448795,5550.402775,0,204.899994,0.14854,-19.663,205.580002,0.13349,0.488,205.339996,0.1295,16.073999,202.869995,13.422,-3235,118.68,2.029,121.300003,42.909369,38.006867,35.180465,5.853709,80.417635,37.350023,45.792418,32.313816,-1.491212,0.040044,1.211446,0,130.448795,28.562596,1000765.6703678148,298285.086609172,1000765.6703678148,298285.086609172,280.12367185185184,281.92749999999995,339.3009188888889,341.5980177777777,306.11521555555555,302.19480999999996,280.81245462962966,273.3243424074074,301.2285411111111,308.25001999999995,5550.402775,258.8066672059296,164.85306209523358,558.6819003550576,0.8690802579288978,2.3907908170562586,300.1228029560972,270.49027751050403,602.7192699289578,1.2423247485719398,2.3493015898719816,593.7691205480163,2.5210416670416635,6.011606054516086,-1.0,596.7941737467288,2.5318060191802845,5.964838077230482,23.12083279407034,681.7761417637306,2.596894101334935,17.681408045222007,39.178115932791684,686.4467440132318,2.610613065700613,-1.0,614.8936891638817,2.389467370748399,20.90353760407471,-5.992412599458362,606.9426750047057,2.3633255246334475,21.41251554988909,-2.0720070439027722,597.6938049876911,2.534993995087696,-1.0,282.4628211111111,593.125623636565,2.518742900737639,-1.0,279.73920888888887,590.5019596604063,2.509337527052718,-1.0,278.16898555555554,609.614646386291,2.372148234824442,-3.3869009327916615,303.50970388888885,605.8208964000222,2.359610030720738,-1.5208609327916633,301.64366388888885,605.3878726732214,2.358173977321863,-1.3082592661249919,301.4310622222222,609.614646386291,2.5766784614122145,-1.0,605.8208964000222,2.563523543326326,-1.0,605.3878726732214,2.5620155244878555,-1.0,281.8379188888889,274.9253575,-6.912561388888889,280.9892447222222,272.5079172222222,-8.48132750000002,279.6102002777777,272.53975249999996,-7.070447777777758,-13.17355445668943,84.9819680170018,66.88245259984888,-0.15501587882801068
2025-04-13 12:29:31,19500,0,0,74.182665,73.676835,65.010611,41.612095,39.613034,39.682248,40.084187,33.594257,34.058317,39.792021,32.660916,31.642525,32.127081,37.509559,49.889377,38.863222,38.10077,45.784042,56.401029,67.122007,54.246166,48.680045,50.203615,48.19642,47.328432,49.582537,52.171282,50.109298,81.62992,60.433911,48.043641,26.816177,29.058686,27.644056,30.356711,28.206762,27.39161,48.028979,46.167396,46.256165,75.774432,62.548104,42.635387,24.036348,40.150672,71.00263,56.06482,40.070839,22.891074,39.163805,49.034094,45.192687,44.632941,45.204946,42.004593,47.013702,43.658719,33.887673,34.587474,29.686532,29.558107,29.780616,29.647468,36.726243,42.886788,33.45413,41.584639,33.015958,38.091339,32.74703,39.64336,36.309781,42.542472,36.081185,39.642782,31.599953,37.44932,32.246658,38.950482,35.562177,41.393843,33.735708,40.363694,31.39991,37.725559,32.584745,39.366726,34.898851,38.736726,35.021239,37.753577,31.329373,36.401137,32.69833,36.80752,36.615047,41.441661,35.198246,41.014502,32.638063,38.073495,37.270941,41.265602,38.100881,42.937937,41.992376,41.747498,34.845419,42.044776,38.530539,43.452785,83.95826,91.798123,154.081921,90.923981,76.12118,90.37153,150.639864,75.881434,76.538604,71.398067,71.024788,71.187737,75.37671,75.739316,19.612408,162.452738,5430.037747,0,204.889999,0.14481,-19.079,205.699997,0.13048,0.587,205.449997,0.12879,15.992,203.529999,13.352,-3251,118.610001,2.053,122.099998,54.079866,48.671612,46.107064,-6.036225,95.104166,37.415021,44.954663,31.191312,-0.111554,0.002887,0.091279,0,162.452738,19.612408,1221425.080394666,236575.71524485596,1221425.080394666,236575.71524485596,279.58516055555555,281.4909455555555,339.0610355555555,340.9732894444444,305.885545,297.6698114814815,280.3470351851852,272.70072870370365,302.0157,306.3711794444444,5430.037747,252.236285245226,149.20202937614653,551.0668466567714,0.8082656231968723,2.4014734239299376,308.2719191286123,293.18437926819905,610.1124381365403,1.3154238766299002,2.3435034362738563,595.0987370414459,2.5671402638257974,4.712669336314063,-1.0,598.2514212130224,2.5783782737713015,4.675499101903039,29.25466031032954,675.1529387726544,2.5446582986394977,22.339591221554645,30.789116426943224,679.1582082068627,2.5564379361436447,-1.0,286.44286185467286,1.2934702299662666,480.15104111811587,2.3863741286123172,263.81227466419773,1.2184810380439897,493.98232421908017,10.602107647130822,599.2003527282217,2.581745942248969,-1.0,282.06313388888884,594.229707732769,2.564029052124113,-1.0,279.0585483333333,591.8831216321627,2.555598584573932,-1.0,277.63379944444443,272.12219483822656,1.2462551368497934,7.549741350834552,300.72217777777774,263.2697130129864,1.2166577271854926,10.802790239723436,297.46912888888886,256.14446556770014,1.1925976535987561,13.453791350834535,294.81812777777776,272.12219483822656,1.2955871255040288,0.3058744139232374,263.2697130129864,1.2604911367701568,0.2838459072100996,256.14446556770014,1.232242832057141,0.266115448760161,281.54632805555553,274.39309638888886,-7.15323166666667,280.32719083333336,271.82906638888886,-8.4981244444445,279.1675866666667,271.88002333333327,-7.2875633333334235,331.2864623772482,76.901517559632,388.7100769179815,4.307931402268592
2025-04-13 12:30:31,19560,0,0,74.934407,73.595079,64.998113,41.326701,39.404106,39.29694,39.929501,33.025469,33.698741,39.234345,32.349203,31.297791,31.902353,37.010026,49.62079,38.462929,37.71605,44.752691,57.150951,66.089701,56.439141,51.2196,48.621671,48.588535,47.260447,50.183418,52.227419,49.749013,84.614584,63.299536,47.945526,28.767985,29.886986,29.166785,30.520896,29.341203,29.166812,48.031509,46.068932,46.278401,81.930219,62.288744,42.391623,25.825591,39.673517,81.035098,55.722636,40.137445,25.565472,39.07694,48.994913,45.337286,44.744786,45.207262,41.520125,46.9714,43.40723,34.197449,34.840901,29.902486,29.528377,30.001018,30.04175,36.773275,42.899213,33.48726,41.633267,33.073109,38.119106,32.785655,39.672897,36.332802,42.545987,36.128658,39.668885,31.631679,37.486741,32.283434,38.989311,35.646806,41.397364,33.78865,40.390214,31.404014,37.762083,32.617058,39.412932,34.933785,38.765315,35.132869,37.759308,31.378816,36.427238,32.70721,36.80245,36.636085,41.450257,35.21316,40.99146,32.641018,38.082032,37.316184,41.248252,38.109523,42.986479,41.997053,41.793068,34.886947,42.078236,38.555069,43.460491,81.033276,93.632956,155.494217,88.544851,76.078626,88.569259,151.649871,75.855437,76.966206,71.283692,70.942009,71.141466,75.327712,79.992954,31.759034,133.729849,5408.291592,0,205.0,0.13951,-18.353001,205.770004,0.12543,0.483,205.509995,0.12162,14.978,202.910004,12.627,-3021,118.720001,2.051,121.199997,38.300804,32.746901,30.492723,9.644722,82.026662,37.44339,44.8686,31.418663,-0.129658,0.003381,0.106089,0,133.729849,31.759034,1023387.7404016929,320323.749884738,1023387.7404016929,320323.749884738,279.53418407407406,281.4674444444444,339.62215055555555,341.7578983333333,304.5638061111111,301.220352037037,280.29922240740734,272.8270352777777,300.39070888888887,307.3905311111111,5408.291592,260.9032138002078,169.903888900792,561.08833225551,0.8883620674867799,2.3877090385604136,301.0155017299451,272.94028426256443,603.5584147387087,1.2503219137555053,2.3486644528475837,591.9684448241892,2.502015276537566,6.505811765469354,-1.0,595.2230879569128,2.513618272901927,6.450520089241132,20.564230644236602,681.8222708249059,2.5933064480828425,18.115119180142024,38.60664882561048,686.1780788695751,2.6060917295223573,-1.0,610.8255584418416,2.3726655237474072,21.705311201754352,-3.5483043811660195,603.9793927141798,2.3500625031099043,22.173031431724983,-0.20485030709193097,596.1360786469456,2.5168588393930023,-1.0,282.0086255555555,590.9419133196494,2.4983389642751876,-1.0,278.9231238888889,588.8413382200224,2.4907909946349625,-1.0,277.67080277777774,606.3596735611494,2.357949457999593,-1.3648227144993257,302.3803244444444,272.59236801072234,1.2491658624456092,0.12649117438957092,300.8890105555555,271.2265020371498,1.2446226739196435,0.6237806188339619,300.3917211111111,606.3596735611494,2.5527290828708145,-1.0,272.59236801072234,1.2819504699223525,0.2625065512045799,271.2265020371498,1.2767153256185404,0.25901493491774835,281.5756108333333,274.54954166666664,-7.026069166666673,280.35890222222224,271.8807952777778,-8.478106944444448,278.96315416666664,272.05076888888885,-6.912385277777787,-12.010947889990575,86.59918286799314,70.99671238306428,-0.1386958570763812
2025-04-13 12:31:31,19620,0,0,74.191506,73.670029,65.008864,41.070447,39.119448,39.057245,39.65403,32.96458,33.459013,39.008622,32.522832,31.595605,32.092228,36.912464,49.085205,38.519648,37.519958,45.009062,55.095086,65.272869,56.425509,50.463221,53.136732,48.323167,46.575401,48.580045,52.165365,51.179783,75.598604,59.536001,47.561341,26.835788,29.548904,28.149873,30.500302,28.427315,28.477738,47.40404,45.564789,45.591047,75.583499,56.128863,42.179184,25.757422,39.962001,74.112756,46.411262,39.935324,25.312598,39.018058,48.352534,44.875112,44.445314,45.448259,41.32407,46.926968,43.206187,33.675697,34.438714,30.222755,29.920937,30.351136,30.319712,36.857564,42.92008,33.568551,41.605998,33.129552,38.104564,32.831486,39.656427,36.356988,42.58009,36.234716,39.691605,31.768241,37.440881,32.329373,38.992681,35.715316,41.416559,33.919439,40.422163,31.47064,37.74452,32.658531,39.388509,34.965987,38.779269,35.236877,37.810807,31.469951,36.409333,32.769263,36.825046,36.685677,41.452929,35.277424,41.022256,32.646344,38.093331,37.302734,41.290189,38.144115,43.015594,42.044201,41.803296,34.866664,42.091275,38.60774,43.499681,75.279195,86.79719,149.667495,76.454666,76.046422,74.898968,147.053103,75.828231,75.85144,71.359855,70.973229,71.160798,75.324148,74.191787,27.783621,125.54469,4888.921848,0,205.220001,0.11353,-14.769,205.850006,0.10315,0.468,205.75,0.09835,11.789,204.410004,10.2,-2385,118.800003,2.0,120.5,42.663591,37.281434,35.037574,4.89775,77.962126,37.477385,44.608579,31.488159,-0.411988,0.011043,0.335143,0,125.54469,27.783621,966953.0580903299,292914.243275097,966953.0580903299,292914.243275097,279.3862683333333,281.44275999999996,337.06839055555554,338.52083055555556,297.84703666666667,297.0934924074074,280.15476629629626,272.86564361111107,297.1939972222222,303.5928833333333,4888.921848,258.2781062099703,163.584123369691,558.0733109758548,0.8642101376041231,2.391591584661267,298.76052384883064,266.767747087239,601.426047786331,1.2301234719957785,2.350279161870069,592.7325803027815,2.520555977149932,5.915014671799445,-1.0,596.1736401633786,2.5328273373379537,5.862591569741408,23.16465379002966,678.1676735054689,2.5919627427726337,17.165611957781053,38.307866706724894,681.1006975276666,2.6006456138207086,-1.0,264.2828738083868,1.2217934645849513,492.9061219580309,0.9134871821639763,262.2404419854281,1.2149274622485398,494.1346450852699,1.667031441423262,596.764633167032,2.5349258928128933,-1.0,281.7951894444444,591.7624258730513,2.517079912639109,-1.0,278.8051022222222,589.6848171780789,2.5096113779792475,-1.0,277.55851333333334,262.99305209296625,1.2174595210824868,1.3890771821639873,297.37144666666666,262.9703171102856,1.217383066857562,1.3974688488306697,297.363055,260.760538158248,1.2099415952618053,2.2145482932751293,296.5459755555555,262.99305209296625,1.2491011768874118,0.2519940516659221,262.9703171102856,1.2490131516846008,0.25193642021899015,260.760538158248,1.2404573395622946,0.2463347991316115,281.26879055555554,274.2928919444444,-6.97589861111112,280.34265916666664,272.0788033333333,-8.26385583333331,278.8528491666666,272.2252355555555,-6.627613611111087,330.49213831735335,81.99403334209023,413.8847996970821,4.030685219965888
2025-04-13 12:32:31,19680,0,0,74.690787,73.612163,64.97391,40.911371,39.038079,38.892475,39.680998,32.86863,33.407367,38.823189,32.267372,31.443584,31.908687,36.691603,48.982604,38.240835,37.398285,44.928809,53.772439,64.834684,53.592698,48.274704,52.98043,50.411648,45.598024,49.051347,52.607273,50.766452,82.592578,59.780384,47.466205,26.955989,29.098812,27.315405,30.062918,28.220191,27.614456,47.389137,45.585498,45.600377,76.326056,61.068035,42.040259,24.240629,39.540375,71.893519,53.111993,39.661774,23.390053,38.779295,47.818051,44.837216,44.349546,45.557012,40.976613,47.041592,43.19991,33.653355,34.493629,29.58909,29.549402,29.776371,29.844471,36.912416,42.935006,33.621897,41.629348,33.161151,38.140451,32.895619,39.677159,36.404807,42.580542,36.268623,39.6685,31.795677,37.457429,32.362933,39.004606,35.764059,41.413933,33.947229,40.411851,31.470457,37.771668,32.668508,39.415434,35.024542,38.782824,35.346385,37.796698,31.500278,36.463806,32.812869,36.850554,36.730216,41.476091,35.33327,41.036336,32.766407,38.090567,37.361423,41.261334,38.157548,43.024996,42.008042,41.836596,34.887835,42.104862,38.603509,43.492843,84.428527,91.546473,150.689126,91.48597,75.645501,90.866303,147.322953,75.868933,76.956928,71.296413,70.937866,71.106772,75.34428,76.098897,28.683348,158.998891,4862.710215,0,205.039993,0.13127,-17.254999,205.699997,0.11891,0.492,205.490005,0.11491,14.065,203.869995,12.013,-2876,118.739998,2.029,120.300003,41.465482,36.039536,33.661051,6.000723,93.617907,37.50269,44.456391,31.151053,-0.68254,0.018585,0.553041,0,158.998891,28.683348,1197611.6446144867,299117.64230643597,1197611.6446144867,299117.64230643597,279.2922662962963,281.50644,337.2183072222222,339.0884033333333,306.1977611111111,298.1152135185185,280.07021740740737,272.6783627777777,302.2769594444444,306.23137388888887,4862.710215,258.8879570414414,165.0483750483246,558.7754314983772,0.8698289300278331,2.390668527781035,307.44714995669244,290.8527033260415,609.3932005176508,1.3080123481628823,2.344094475567476,592.3474360362436,2.5154654228840965,6.051473777034441,-1.0,596.0571753056529,2.5286956565605254,5.993481613952585,22.618482958558616,671.9927904605308,2.5384880758204336,22.016565518990415,29.77115726552978,675.8936072396605,2.5500237465205116,-1.0,287.32652817635415,1.2965197982292849,479.51252667696184,1.2493888455813362,265.0171994763736,1.2226878256576224,493.1871149519723,9.331936438173955,596.4532706453047,2.5301021233577954,-1.0,281.7423361111111,591.4042165679767,2.51208482965988,-1.0,278.72792166666665,589.1993319116342,2.5041554997555333,-1.0,277.4065411111111,273.59127570140333,1.2512979343272888,6.190162178914704,301.25698777777774,264.09728493285587,1.2196002984885705,9.671563290025802,297.77558666666664,257.46602883535496,1.197238556767322,12.134083845581358,295.3130661111111,273.59127570140333,1.2890948622616147,0.275680573318304,264.09728493285587,1.2524226629169857,0.25156744567564765,257.46602883535496,1.2268082767814443,0.23472517896101014,281.10979638888887,274.30193999999995,-6.807856388888922,280.3462661111111,271.7995811111111,-8.546685000000025,278.75458972222225,271.9335672222222,-6.821022500000026,327.33023655987,75.93561515487795,384.6662622841767,4.310628627848062
