Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 12:34:31,19800,0,0,75.310337,73.560429,64.795957,40.579621,38.617279,38.530315,39.291591,32.858345,33.36312,38.734223,32.57717,31.823525,32.277166,36.591077,48.50606,38.040237,37.381226,44.592554,54.91952,64.695227,54.767471,47.647162,51.545366,47.766612,46.789167,50.435416,50.703348,47.17143,75.583351,58.890753,47.156926,27.205557,29.758976,28.027626,30.212391,28.589913,28.792916,47.077539,45.338772,45.377731,75.704833,54.422977,41.904674,26.236304,39.434923,74.22325,43.409887,39.965,25.719729,39.06591,47.842733,44.722378,44.144333,45.057446,41.570104,47.197076,43.041235,33.713545,34.387545,30.429003,30.191411,30.817206,30.738943,37.037849,42.925602,33.722105,41.64633,33.2072,38.158046,33.006685,39.720918,36.515577,42.706715,36.407797,39.699974,31.896085,37.448115,32.436304,39.049285,35.923638,41.48311,34.089472,40.474565,31.551274,37.795056,32.757414,39.447287,35.148344,38.86192,35.597755,37.86317,31.644377,36.477278,32.90732,36.851894,36.777127,41.462908,35.414537,41.050578,32.823037,38.13244,37.416154,41.283116,38.191781,43.052877,42.012369,41.885766,34.936546,42.097246,38.638164,43.478149,75.245381,86.270624,145.688622,76.204816,75.685881,74.814298,143.046368,75.742814,76.841507,71.042734,70.901746,71.100788,75.264853,74.283774,21.003103,110.006699,4558.652091,0,204.929993,0.10668,-13.835,205.740005,0.09608,0.531,205.559998,0.09203,10.86,204.330002,9.48,-2199,118.669998,1.98,119.599998,51.201041,45.948789,44.009115,-4.044115,69.739939,37.564818,44.396372,31.712942,-0.247095,0.007133,0.195407,0,110.006699,21.003103,859822.385877143,246164.21933097098,859822.385877143,246164.21933097098,279.266037037037,281.59281999999996,334.84242666666665,336.31034555555556,297.7082311111111,297.13359888888886,280.03687305555553,272.9905234259259,297.17521166666666,303.30034666666666,4558.652091,253.3365215138884,151.80457268276072,552.3491929607468,0.8184926970360387,2.3995699846075706,294.1994889627876,254.4423931075996,596.991520561138,1.1892813218786014,2.3536243622462476,594.2287888216246,2.556901497291554,4.920777364098217,-1.0,598.0845288892313,2.5706509454711703,4.873086122041047,28.256298486111547,676.5991091142267,2.6070459587380106,15.169981826782902,40.642937703879056,679.5167223578095,2.61574030124141,-1.0,603.8633692842254,2.376844043739296,18.204263510713623,-3.508742148323506,602.7396193457104,2.3730657271409523,18.265976766586732,-2.9341099261012573,598.0474814036317,2.5705193762324003,-1.0,281.5705144444444,593.2151952037658,2.553268014766973,-1.0,278.6525966666666,591.4376113048552,2.546876440785022,-1.0,277.575,603.1882509786152,2.374575009725841,-3.1634838149901725,297.36297277777777,603.3202369376071,2.375018814084924,-3.2309738149901364,297.43046277777773,601.7099927335686,2.3695974572156038,-2.407872148323463,296.60736111111106,603.1882509786152,2.5886774451860393,-1.0,603.3202369376071,2.5891410489193443,-1.0,601.7099927335686,2.5834762185987885,-1.0,281.08475305555555,274.2891916666666,-6.7955613888889275,280.15049416666665,272.21122611111105,-7.939268055555601,278.8753719444444,272.4711525,-6.404219444444379,-8.510830524085804,78.51458022499548,72.73573983000131,-0.10839808987957045
2025-04-13 12:35:31,19860,0,0,74.973308,73.62981,64.819892,40.395705,38.416576,38.45852,39.12888,32.684982,33.17461,38.64453,32.298161,31.768887,32.118022,36.574416,48.115437,37.893304,37.330289,45.351435,53.568002,63.53666,55.05188,49.613186,50.525719,48.682818,46.137635,48.99752,51.551621,49.182274,82.11675,59.146928,46.67897,26.898732,28.960272,27.059244,29.682339,28.078794,27.780616,46.601116,44.795349,44.859302,76.003206,59.52428,41.811944,24.628705,39.549218,71.908805,51.21505,39.815285,23.683738,38.93579,47.257769,44.517857,44.364911,44.979149,41.120633,47.049131,42.86457,33.164244,34.129889,29.788582,29.650354,30.228172,30.157992,37.104474,42.991302,33.76496,41.69492,33.222086,38.203203,33.046801,39.730244,36.512548,42.783636,36.454339,39.774094,31.962525,37.484804,32.451427,39.071412,35.953823,41.507369,34.156567,40.518229,31.610149,37.812729,32.795652,39.453251,35.140597,38.911574,35.690586,37.929417,31.699148,36.511775,32.93308,36.887298,36.861198,41.494591,35.499198,41.07304,32.81683,38.131782,37.450419,41.323022,38.251271,43.096645,42.051411,41.894921,34.934694,42.149259,38.698063,43.513558,84.283632,90.884298,147.004086,90.878077,75.875934,90.283026,143.395438,75.66593,75.404205,70.889874,70.95406,71.136966,75.24976,75.864377,32.66017,164.270882,4326.729257,0,204.910004,0.11993,-15.711,205.520004,0.10833,0.37,205.279999,0.10302,12.4,203.330002,10.764,-2511,118.599998,2.014,120.699997,36.001339,31.134313,29.137654,10.677631,95.878034,37.604248,44.184148,31.186539,-0.134412,0.003743,0.105979,0,164.270882,32.66017,1233960.7414656738,326536.86362868996,1233960.7414656738,326536.86362868996,279.13262944444443,281.51062833333333,335.03635444444444,337.04115888888884,305.8600427777778,297.97014092592593,279.9189712037037,272.69807712962955,302.1964622222222,305.86349888888884,4326.729257,261.4745627949313,171.28525551870715,561.7419726990862,0.8936071311191551,2.386894711397484,308.7013688601099,294.4017201511864,610.4841282909749,1.3192845935649455,2.3431945597142154,591.0615623261049,2.495388023894551,6.653663297846086,-1.0,595.0692442935703,2.5096847974843235,6.5837723046522845,20.036065538402056,666.3493162940276,2.516899744808816,23.071429788437587,26.33498558433456,670.5539142245029,2.5294120226556993,-1.0,286.3681595138059,1.2931406563187307,480.2421567685203,2.8413260823321025,264.6256419653474,1.221126861452555,493.5348335773954,10.731227934183948,594.7220417302699,2.5084509917253435,-1.0,281.3049833333333,590.1678693870653,2.4921832934929817,-1.0,278.60107999999997,588.3053430264252,2.485484672761867,-1.0,277.491825,272.8631600282336,1.2486327347431467,7.708729971221032,300.99263888888885,263.61396969057853,1.217729516342477,11.10514330455436,297.5962255555555,257.4932039072445,1.1970832835350127,13.379810526776566,295.3215583333333,272.8631600282336,1.282088149784023,0.26015150986018404,263.61396969057853,1.2467149561594142,0.23646337765324785,257.4932039072445,1.2233063089934781,0.22078746400132207,280.8654516666667,274.0650369444444,-6.8004147222222855,280.1900166666667,271.88303777777776,-8.30697888888892,278.7014452777778,272.1461566666666,-6.555288611111166,326.43592036075745,71.28007200045738,379.98115678022174,4.579623886444206
2025-04-13 12:36:31,19920,0,0,75.258472,73.537231,64.925139,40.406408,38.451148,38.369465,39.220592,32.640027,33.199819,38.567601,32.471537,31.838628,32.250872,36.402494,48.048886,37.806022,37.285954,44.530995,54.01976,65.33248,55.908626,49.106826,50.7025,47.673146,46.929271,50.413512,50.94452,48.485766,82.861792,61.54205,46.841222,28.709524,30.0504,28.872167,30.071799,29.445784,29.224572,46.873377,44.979373,45.125635,80.85129,57.827579,41.849107,26.757468,39.315574,80.058607,49.382295,40.029342,26.487433,39.111176,47.763131,44.827672,44.066016,44.66427,41.423645,47.26303,42.906299,33.77912,34.506163,30.392597,30.066285,30.786155,30.818697,37.158121,42.962901,33.835987,41.662354,33.209173,38.193058,33.132597,39.750653,36.569771,42.741171,36.520845,39.733219,32.009854,37.49282,32.524881,39.066692,36.041643,41.504863,34.15491,40.518347,31.644572,37.8393,32.826837,39.467247,35.223381,38.913224,35.794133,37.903869,31.765157,36.499901,33.010951,36.898187,36.891109,41.519053,35.536269,41.116015,32.89893,38.178236,37.469064,41.320006,38.22263,43.135338,42.025826,41.918128,34.932827,42.141177,38.682679,43.465359,80.046653,91.75135,147.202275,86.823104,75.632259,87.126135,143.730758,75.587439,76.339732,70.995151,70.897056,71.051966,75.214159,79.226671,32.019752,116.566165,4325.176439,0,204.899994,0.11471,-14.981,205.559998,0.10357,0.401,205.369995,0.0977,11.659,203.559998,10.158,-2361,118.629997,2.009,120.699997,36.896108,31.903993,30.084228,9.945114,73.297994,37.625485,44.275172,31.724836,-0.221318,0.006544,0.174023,0,116.566165,32.019752,905048.3099969049,322121.337140264,905048.3099969049,322121.337140264,279.2091983333333,281.6294611111111,335.22264333333334,337.1512638888889,303.60728,300.5151275925926,279.9695400925926,272.99713120370365,299.842585,306.3451944444444,4325.176439,261.0693689928519,170.30538791833783,561.2785162570168,0.8898878110312063,2.3874711156025783,296.17312252029876,259.7501900611732,598.9294977706138,1.2069541905438432,2.3521604294597163,591.3553203221524,2.4988352846395134,6.554571435272785,-1.0,595.4308992979157,2.513369205662654,6.484777736331629,20.560092118259206,676.1382624064831,2.597019496158244,16.04807075777335,39.049520813034576,679.9959481801333,2.60849433900208,-1.0,613.6426523397416,2.401225536406053,18.733647008972024,-7.434157479701241,607.5364343818271,2.381010149801917,19.072324495751996,-4.34200507229383,595.0355625190871,2.511964873412638,-1.0,281.3951233333333,590.3685222288822,2.4952973011833937,-1.0,278.62172611111106,588.6725556950017,2.4891992481410345,-1.0,277.6107455555555,609.2983467928634,2.3868644465158084,-5.233428590812309,301.40655111111107,607.0904531152705,2.3795255366851897,-4.116483035256749,300.2896055555555,606.2192908396729,2.376622333513486,-3.6761035908123176,299.8492261111111,609.2983467928634,2.5619077378713127,-1.0,607.0904531152705,2.5542717558843786,-1.0,606.2192908396729,2.5512494352320814,-1.0,281.09188972222216,274.34035638888884,-6.751533333333327,280.0195238888889,272.1663561111111,-7.853167777777799,278.7972066666666,272.48468111111106,-6.312525555555567,-16.18111405967477,80.70736310856739,62.495610066741506,-0.2004911749862025
2025-04-13 12:37:31,19980,0,0,75.267917,73.505228,64.880837,40.405835,38.498255,38.408629,39.261855,32.691414,33.22275,38.5299,32.561652,32.038454,32.447806,36.547072,48.030082,37.835141,37.267648,44.685049,55.056275,63.63009,54.481194,48.573601,50.195661,47.364002,46.316659,50.521111,51.874953,48.598415,73.852813,58.013827,46.965798,26.823426,29.601853,27.764988,30.136889,28.41591,28.374856,46.874848,45.062733,45.118345,74.343471,53.516388,41.743761,26.015416,39.318848,72.892874,42.761246,39.937401,25.378999,39.032826,47.490478,44.653503,44.1004,45.218489,40.953875,47.297687,43.014281,33.601884,34.438481,30.375864,30.111072,30.846524,30.885265,37.235228,42.968333,33.902229,41.683981,33.220808,38.230157,33.169931,39.756692,36.595748,42.770023,36.598358,39.748713,32.042411,37.490643,32.5645,39.096118,36.085792,41.512208,34.194925,40.540432,31.69899,37.861867,32.907787,39.479664,35.264677,38.942417,35.882351,37.932511,31.830568,36.520185,33.027323,36.914712,36.929752,41.528006,35.62357,41.149471,32.986076,38.205883,37.5153,41.332439,38.273972,43.144231,42.07042,41.956575,34.95609,42.165985,38.721193,43.498819,75.586563,85.320842,142.967225,76.272333,75.502857,74.081548,140.313556,75.620347,76.574172,70.982402,70.928788,71.126975,75.237284,73.076667,33.073773,123.709159,4344.895337,0,204.949997,0.10167,-13.153,205.770004,0.09187,0.482,205.639999,0.08747,10.268,203.929993,9.008,-2051,118.669998,1.994,120.199997,35.819061,30.597024,28.790664,11.146737,77.026843,37.661001,44.238504,31.709848,-0.463825,0.014021,0.364591,0,123.709159,33.073773,954297.5178793629,329388.55580816104,954297.5178793629,329388.55580816104,279.1957333333333,281.648715,333.3241977777777,334.7984583333333,297.7457405555555,296.31465888888886,279.94916907407406,272.98880462962967,297.3647572222222,302.77268999999995,4344.895337,261.73406321497424,171.9133603472798,562.0385348367818,0.895988057903707,2.3865283784774003,298.2416605234086,265.3550005178948,600.9295638397626,1.2254768757230028,2.3506535620817797,591.0609530873477,2.493857547951681,6.714430692052688,-1.0,595.1983204367044,2.5086116623476187,6.641581326094775,19.91465178502574,670.9802732944682,2.5727183167962653,17.18920755113559,35.08253725436913,673.9419416211765,2.581583969398692,-1.0,264.00760832980194,1.2209553301489189,493.03225530285675,0.49591996785306947,260.1354361045739,1.2079190454190325,495.3570336765657,1.9270016345197405,594.8867450554887,2.507505044809071,-1.0,281.4643322222222,589.9967587834893,2.490041581982055,-1.0,278.5632005555555,588.3105856384482,2.4839775473430574,-1.0,277.5596672222222,260.36990902046836,1.2087102264466654,1.8400977456308283,296.40156277777777,261.1059267158334,1.2111922625825806,1.5675099678530842,296.6741505555555,258.9323723126761,1.2038558963751849,2.373397190075309,295.8682633333333,260.36990902046836,1.2339515143474156,0.22673888909870604,261.1059267158334,1.2367635965285586,0.2286255084288433,258.9323723126761,1.2284591581361737,0.22305408021736853,280.9677725,274.2723236111111,-6.6954488888889045,280.18302472222217,272.17414888888885,-8.00887583333332,278.69670999999994,272.51994138888887,-6.176768611111072,330.9255169827738,75.78195285776383,406.9726649646663,4.366811681455245
2025-04-13 12:38:31,20040,0,0,74.526943,73.550513,64.843226,40.39031,38.433244,38.409402,39.26857,32.546529,33.113217,38.429922,32.334139,31.952335,32.282131,36.536272,48.064334,37.66612,37.165301,44.389947,53.268,62.888057,58.875636,49.064669,50.247227,49.338616,45.939632,50.99288,51.931791,48.59139,83.401149,59.561488,46.860901,27.513842,29.205659,27.378167,29.719851,28.30713,28.032653,46.985487,45.12062,45.209941,76.894401,60.072847,41.690328,24.844963,39.387083,73.236106,51.761003,39.861389,24.057837,38.94259,47.286772,44.686678,43.90384,44.650753,41.147302,47.26691,43.292436,33.578209,34.50134,29.782336,29.738639,30.38686,30.370993,37.269337,43.012297,33.90813,41.703897,33.216937,38.229962,33.200844,39.777828,36.612984,42.836309,36.65148,39.799423,32.07225,37.49996,32.580101,39.115947,36.10481,41.545172,34.224684,40.585808,31.72485,37.847762,32.914046,39.48913,35.281729,38.967333,35.929064,37.95308,31.863336,36.542118,33.035128,36.922628,36.998266,41.564465,35.663752,41.159016,32.973492,38.234596,37.530778,41.387341,38.348513,43.19506,42.080214,41.964611,34.962422,42.175417,38.76524,43.51716,84.798788,91.348867,146.005305,91.85191,75.945355,91.229328,142.163538,75.655205,75.958626,70.900312,70.920269,71.121853,75.176021,76.560091,32.2758,163.258331,4325.278603,0,204.880005,0.12092,-15.805,205.559998,0.10905,0.476,205.350006,0.10511,12.679,203.889999,10.934,-2583,118.550003,2.025,120.099998,36.62201,31.451437,29.622498,10.238891,95.44777,37.686223,44.161297,31.393063,0.0,0.0,0.0,0,163.258331,32.2758,1226979.4483705668,323886.72588059993,1226979.4483705668,323886.72588059993,279.15233666666666,281.6316166666667,334.3519655555555,336.48628055555554,306.40106111111106,298.6188251851852,279.90627601851844,272.8128126851852,302.48265999999995,306.1215927777778,4325.278603,261.2318698085088,170.69823010701182,561.4644402687746,0.891379667316697,2.387239305148051,308.4625979571012,293.7246104329438,610.2777112466393,1.3171379232833513,2.3433663960712243,591.1938211617291,2.497295025876254,6.594926475500641,-1.0,595.3702240826921,2.51218995070387,6.522892957480119,20.39974685815787,665.1269925500436,2.5141533121311217,22.993195300708503,25.889367598454328,669.5979559272794,2.5274828394912063,-1.0,287.8907588358332,1.298161883059349,479.2631665789185,2.0615368459901333,266.38436351300794,1.227070257420528,492.458892817938,9.843772771916008,594.9895450608469,2.5108377178039354,-1.0,281.40605611111107,590.1540698674897,2.4935662186182386,-1.0,278.53351555555554,588.4491059423344,2.487433813090805,-1.0,277.5174383333333,274.82449488176803,1.2551887175121061,6.756404068212305,301.7061938888889,264.95360524833035,1.2222747695498621,10.371264068212326,298.09133388888887,259.470454443023,1.2038176687144686,12.40365017932345,296.05894777777775,274.82449488176803,1.2899767636475703,0.26646691056438004,264.95360524833035,1.2521908317830035,0.24120656466765697,259.470454443023,1.2312012380962658,0.22717477107158968,280.9204027777778,274.2832080555555,-6.637194722222262,279.9707202777778,271.90582638888884,-8.064893888888946,278.827705,272.2494036111111,-6.57830138888886,324.8094576487212,69.75676846735155,377.2362337142104,4.656314573986361
2025-04-13 12:39:31,20100,0,0,74.080868,73.600364,64.782013,40.310588,38.30608,38.42839,39.225849,32.449625,33.049364,38.357219,32.341854,31.912485,32.301949,36.382486,47.874316,37.703031,37.122114,44.735379,52.603286,62.418504,55.13941,48.29936,51.756817,47.242174,45.577495,50.130929,52.590825,51.543198,81.310768,61.166239,46.709956,28.55051,29.891139,28.59189,29.877317,29.393233,29.271477,46.761151,44.903509,44.97008,79.816799,56.374513,41.758369,26.706215,39.476656,78.77409,47.106594,39.973744,26.527926,38.988362,47.268316,44.719154,43.904335,44.617949,41.094473,47.204433,42.845824,33.560273,34.302865,30.269504,29.984189,30.797678,30.839088,37.330459,43.021623,33.977528,41.714143,33.219738,38.246128,33.293991,39.761049,36.62977,42.727813,36.711998,39.820038,32.136676,37.532526,32.64311,39.094301,36.115851,41.537666,34.22325,40.599357,31.783106,37.876337,32.976583,39.461012,35.307983,38.956845,35.996484,37.998024,31.92202,36.559261,33.079016,36.940166,37.025533,41.586739,35.702542,41.172901,33.1022,38.20726,37.546736,41.360161,38.311516,43.214905,42.09497,41.996074,34.948487,42.157366,38.771072,43.508918,78.575796,90.570351,145.879314,84.1355,75.676931,84.752973,142.451607,75.64654,75.62839,70.873346,70.919753,71.120488,75.200001,78.459023,34.576609,114.862741,4344.168875,0,205.020004,0.11111,-14.476,204.449997,0.10168,0.503,205.550003,0.09557,11.414,204.229996,9.886,-2300,118.639999,1.995,119.699997,33.88416,28.932573,27.147948,12.825796,72.38681,37.706276,44.075009,31.625599,-0.237847,0.007617,0.188482,0,114.862741,34.576609,893303.6154489368,339750.2448390129,893303.6154489368,339750.2448390129,279.15779055555555,281.59690722222217,334.51200388888884,336.41628555555553,302.1141666666666,299.79845499999993,279.8583380555556,272.94199972222225,299.0254422222222,305.6890838888889,4344.168875,262.662965976294,174.16533668628216,563.0984667321611,0.9045041076834391,2.3852348555460083,295.66767878119015,258.3872113738266,598.4358818003889,1.2024283399241453,2.352532645637643,590.6076561414925,2.486798504988326,6.944017825485453,-1.0,594.7309191083508,2.5015046763402013,6.868494087865461,18.933941245928168,675.0383851382554,2.595933326255461,15.86051128794405,38.844325107698694,678.8387101896697,2.607261903479579,-1.0,611.159953979218,2.395105768636416,18.594933005062583,-6.446487885476472,606.5987381953394,2.3799499351516693,18.84691034185137,-4.130776218809785,594.2657238442395,2.4998518801211356,-1.0,281.3221977777778,589.6186060294982,2.4832517999438894,-1.0,278.5713161111111,587.9486189661683,2.4772462814677616,-1.0,277.57985777777776,608.069885272949,2.3848509575317967,-4.877192329920945,300.5448711111111,606.4339705924071,2.379400263968686,-4.047209552143158,299.7148883333333,605.2914398058394,2.3755845161016196,-3.467926774365367,299.1356055555555,608.069885272949,2.548226172275026,-1.0,606.4339705924071,2.5425644606541256,-1.0,605.2914398058394,2.5385991719540666,-1.0,280.9242972222222,274.2230938888889,-6.7012033333332965,279.9617455555555,272.10935916666665,-7.852386388888874,278.68897138888883,272.4935461111111,-6.195425277777758,-15.991082053846867,80.30746602990462,63.878431159037405,-0.1991232303095227
2025-04-13 12:40:31,20160,0,0,75.417377,73.517489,64.708956,40.206236,38.168344,38.265945,39.059048,32.495386,33.066613,38.40482,32.552174,32.106149,32.507459,36.383357,47.790938,37.596498,37.134411,45.203906,54.364583,62.965834,57.402365,49.11021,48.021345,49.324009,46.141368,50.143517,50.924728,48.96071,73.116561,57.694407,46.493434,27.243319,29.441712,27.430533,29.667356,28.519056,28.314681,46.724161,44.806986,44.996636,73.637762,53.083435,41.537196,26.035558,39.244779,72.510862,42.204785,39.946351,25.24495,39.018389,47.288867,44.519452,43.695221,44.465114,41.036751,47.143651,42.965802,33.391122,34.39547,30.317502,30.095946,30.896022,30.954527,37.397677,43.031298,34.033616,41.731878,33.199443,38.281358,33.320108,39.796952,36.665814,42.881268,36.760669,39.844721,32.134007,37.512581,32.638608,39.133322,36.170957,41.547982,34.218369,40.595395,31.810281,37.880701,32.980529,39.490138,35.354546,38.995255,36.097916,38.009013,31.971856,36.555223,33.129186,36.947127,37.055934,41.583544,35.757885,41.186068,33.044829,38.223869,37.561591,41.389269,38.331902,43.238679,42.092581,41.991926,34.972683,42.124402,38.803804,43.476524,76.750875,85.396557,142.516153,78.093892,75.523282,75.329919,139.896515,75.602665,75.737306,70.989239,70.93376,71.055139,75.156081,72.482789,26.546777,159.367788,4193.932078,0,205.059998,0.0998,-12.936,205.759995,0.09112,0.45,205.679993,0.08546,10.022,204.619995,8.908,-2043,118.800003,1.981,119.699997,43.141288,38.18505,36.594205,3.352146,93.777678,37.728193,43.995201,31.675098,-0.103204,0.003122,0.081088,0,159.367788,26.546777,1200155.0997875158,284386.50444818893,1200155.0997875158,284386.50444818893,279.07166314814816,281.5631394444444,333.0925083333333,334.54786277777777,298.75771777777777,295.97688611111107,279.8140006481481,272.9694989814814,298.0115972222222,302.81475388888884,4193.932078,257.4236251483356,161.53645766362555,557.0878896939645,0.8563291447846128,2.392906962000922,307.5358107917016,291.102961130632,609.4708535295626,1.3088088841225536,2.3440310638724275,592.5204230572828,2.5250376234333074,5.739332321103145,-1.0,596.6810410169635,2.539880195705826,5.6781083078557195,24.139514296108814,663.3140444526663,2.512252279714107,22.53000726638733,25.556697541631706,666.3488376549816,2.521343395505602,-1.0,266.7611640838414,1.2285141975212868,492.1480866105274,8.778093013923808,259.24727213575625,1.2032461920528568,496.63509958904876,11.558924680590508,596.076624840078,2.5377321724066735,-1.0,281.20190777777776,591.4826283028661,2.5213147264136686,-1.0,278.4484422222222,590.0129002486183,2.516028057000103,-1.0,277.5646394444444,259.28931092489296,1.203388222325756,11.543276902812693,295.9925338888889,260.06770781132263,1.2060167221531588,11.253720791701596,296.28209,258.3858730972264,1.2003342546286444,11.879776347257177,295.6560344444444,259.28931092489296,1.236064505923044,0.24713057606569275,260.06770781132263,1.2390883033153042,0.24909845387726895,258.3858730972264,1.2325549685713502,0.24484658021961722,280.8745330555555,274.2018311111111,-6.672701944444384,279.86120416666665,272.1537355555555,-7.707468611111153,278.7062647222222,272.5529302777777,-6.153334444444511,333.2731509215265,66.63300343570279,396.5528803688249,5.001622825588477
2025-04-13 12:41:31,20220,0,0,74.828898,73.481363,64.624558,40.150851,38.100009,38.245757,38.998952,32.339594,32.884499,38.355955,32.239139,31.973885,32.317892,36.386397,47.761417,37.572348,37.089006,43.82284,54.473822,63.914312,59.249465,47.895735,49.343333,50.053499,45.537682,50.656478,52.355638,49.69346,84.820847,59.69952,46.435589,27.717815,29.058232,27.535554,29.191153,28.536009,28.126789,46.526169,44.661687,44.701993,77.923993,59.344745,41.374254,24.992411,39.118726,75.506749,52.320469,39.787597,24.408512,38.914948,47.225349,44.399918,43.779977,44.881426,41.050743,47.005525,43.191415,33.287569,34.07155,29.569454,29.659531,30.439274,30.438049,37.392882,43.036634,34.055862,41.773699,33.151939,38.288913,33.388138,39.79681,36.708149,42.742802,36.801548,39.840929,32.143974,37.561472,32.694469,39.122152,36.192509,41.566312,34.19369,40.63652,31.81224,37.936197,33.026143,39.51561,35.388571,39.006625,36.11287,38.030768,32.012047,36.564626,33.124851,36.972367,37.093111,41.605561,35.810143,41.196175,33.220373,38.241946,37.594268,41.372916,38.32211,43.197784,42.12078,42.004744,34.969207,42.138381,38.783426,43.48961,84.880723,91.727751,145.018715,92.440487,75.256786,91.385899,141.45132,75.583467,75.980162,70.933012,70.941116,71.054006,75.276575,77.143478,36.772759,213.798042,4190.177178,0,204.869995,0.11944,-15.573,204.440002,0.10836,0.403,205.25,0.10319,12.376,203.830002,10.777,-2539,118.690002,2.011,120.0,31.224413,26.163078,24.576421,15.211176,115.037658,37.744851,44.088138,31.244238,-0.111416,0.003402,0.087459,0,213.798042,36.772759,1575438.474565794,354892.16542456293,1575438.474565794,354892.16542456293,279.00137777777775,281.48640277777776,333.9562888888889,335.93817499999994,306.72804833333333,299.4928868518518,279.86563222222225,272.73013212962957,302.52817944444445,306.33208388888886,4190.177178,263.98283493584756,177.37498251263685,564.6000061406222,0.9165869486319964,2.383443775599881,319.3351895495997,325.3129734333587,618.9917918476601,1.4153830850304543,2.335040009870199,589.7698227039185,2.4761685879291138,7.2852765654234695,-1.0,593.9843707924911,2.4912075024848486,7.203552252194121,17.50356784193019,652.805284401962,2.438598467277996,31.621408545474015,14.621099339289174,657.2618647691841,2.4519038549900225,-1.0,288.72116487314315,1.29850073088203,479.9806471793806,12.60714121626637,268.7663200874845,1.2326683005578276,492.1257274882759,19.842302697747925,593.4464798362347,2.489295532039283,-1.0,281.16977166666663,588.6810993887927,2.4722618670558116,-1.0,278.3579188888889,587.1913256542566,2.4669013691117736,-1.0,277.4764427777778,276.9675029557981,1.2599152397679003,16.840274549599712,302.494915,266.5184800526147,1.2251524054816807,20.671860105155304,298.6633294444444,262.89586429919075,1.2129956497143077,22.014773438488646,297.32041611111106,276.9675029557981,1.293855873967099,0.2571954661144052,266.5184800526147,1.2542736681554116,0.23021109716715968,262.89586429919075,1.2405507465332377,0.2208557726597636,280.82368527777777,274.08308861111107,-6.740596666666704,280.0003897222222,271.82471805555554,-8.175671666666688,278.7728216666667,272.28258972222216,-6.490231944444531,321.00350261643405,58.82091360947095,364.08411952881886,5.457302223281826
2025-04-13 12:42:31,20280,0,0,74.529499,73.481138,64.555052,40.173339,38.114604,38.215745,39.118171,32.259611,32.957252,38.254234,32.339979,31.996266,32.387403,36.303726,47.777942,37.585989,37.095927,44.457055,53.808916,63.175808,54.413322,47.753133,49.81577,47.604655,44.994985,50.811893,52.720291,49.148735,80.884228,60.88407,46.703396,28.530873,29.870383,28.723709,29.579212,29.357815,29.234718,46.643847,44.728369,44.865916,79.703434,55.481361,41.388112,26.665927,38.957861,78.48211,46.088245,39.919141,26.496702,38.991945,47.291514,44.550832,43.736283,44.807566,40.827795,47.260377,43.193658,33.480006,34.243235,30.121788,29.884605,30.798856,30.943185,37.473955,43.036368,34.126513,41.767171,33.146674,38.302246,33.463309,39.786047,36.722123,42.731639,36.848737,39.832408,32.181205,37.571922,32.747227,39.12682,36.219774,41.563489,34.19576,40.654425,31.873121,37.935156,33.090879,39.512169,35.460895,39.021711,36.189113,38.029523,32.045063,36.581524,33.179598,36.974987,37.120054,41.588815,35.85325,41.204235,33.263177,38.245646,37.616534,41.351316,38.333547,43.212664,42.12114,42.032356,34.965135,42.115419,38.788678,43.457097,78.403693,90.291749,144.703345,83.794627,75.610476,84.443682,141.35962,75.560003,76.688442,70.906024,70.791339,71.034544,75.252143,78.174364,11.212868,102.417614,4214.729311,0,205.139999,0.10793,-14.016,205.740005,0.0976,0.473,205.649994,0.09288,11.012,204.399994,9.569,-2216,118.699997,2.003,119.900002,66.307242,60.991958,59.522987,-19.603846,65.447126,37.763763,44.067941,31.578613,-0.352208,0.010435,0.276765,0,102.417614,11.212868,807497.4889497979,178662.928033076,807497.4889497979,178662.928033076,279.07789796296294,281.6279872222222,333.90534444444444,335.7629694444444,301.9247927777778,299.6444022222222,279.8544118518518,272.9158958333333,298.9298294444444,305.53430499999996,4214.729311,244.75097109971952,131.6816195973114,542.2770230227426,0.7381729960211794,2.4157777939941365,291.818509926787,248.0893470769752,594.6171559957583,1.167956207518695,2.3554333452976595,596.3049080403187,2.6222007305497117,3.5215071286736617,-1.0,600.4745542015278,2.6370736154149212,3.48579615313645,36.87701612250268,676.1428489038148,2.616344135587577,14.19453160172111,42.08683451765745,679.8081595291088,2.6272907964004086,-1.0,614.0874737721604,2.4210255361605504,16.48149512466225,-10.106282850990794,609.7007868361386,2.406441316193722,16.686611169178303,-7.82589229543521,599.9673400766153,2.6352716178629594,-1.0,281.3185533333333,595.1444565429936,2.6180372531457596,-1.0,278.36561777777774,593.8171034591061,2.613261871587852,-1.0,277.5495227777778,610.9772777579547,2.4106966260157763,-8.489394517657445,300.30790444444443,609.7152274705063,2.406489508161962,-7.833397850990764,299.65190777777775,608.4096703029631,2.4021276552215047,-7.154884517657422,298.9733944444444,610.9772777579547,2.6739506995342155,-1.0,609.7152274705063,2.6695626049821564,-1.0,608.4096703029631,2.6650110028534653,-1.0,280.88398499999994,274.1842336111111,-6.699751388888842,279.96773583333334,272.04066472222223,-7.927071111111104,278.7115147222222,272.5227891666666,-6.188725555555607,-13.395878795819954,75.66829470228697,62.05537513165439,-0.17703423671070365
2025-04-13 12:43:31,20340,0,0,75.044896,73.446376,64.540448,40.272755,38.221341,38.244747,39.192342,32.326858,32.942316,38.299897,32.53055,32.196244,32.509,36.259169,47.91127,37.484111,37.145193,44.507189,55.157958,66.184538,56.511335,47.685633,53.435793,46.448982,46.457516,48.967709,51.826395,48.844366,72.189857,57.732422,46.892074,26.685944,29.180026,27.293111,29.452529,28.043231,28.05439,46.910211,44.959542,45.215709,72.910409,53.110123,41.085179,25.559652,38.716863,71.821951,42.621177,39.865599,24.753994,39.011572,47.733552,44.447364,43.419046,44.410113,41.332336,47.156216,42.961688,33.469596,34.349758,30.011681,29.781173,30.892007,30.847894,37.497458,43.042589,34.150585,41.787497,33.128998,38.321673,33.514839,39.840008,36.793102,42.85698,36.912408,39.856177,32.183399,37.545631,32.741231,39.161416,36.290798,41.591384,34.203719,40.630618,31.886454,37.924339,33.12,39.537161,35.516147,39.055984,36.267779,38.042384,32.094068,36.587327,33.223645,36.950013,37.148154,41.61544,35.925848,41.243794,33.260469,38.266663,37.647289,41.375949,38.36313,43.233728,42.117164,42.027941,35.023202,42.13607,38.826628,43.462799,76.757502,85.118128,141.589082,78.56848,75.448369,76.148479,139.346258,75.576885,76.475942,70.914933,70.870782,71.035458,75.202377,71.836308,26.393727,119.669529,4176.024789,0,205.149994,0.1006,-13.08,205.729996,0.09083,0.352,205.5,0.08533,9.978,204.470001,8.934,-2053,118.720001,1.988,119.400002,43.733627,37.926732,36.707152,3.158447,74.935915,37.79021,44.050683,31.558685,-0.587765,0.017155,0.460412,0,119.669529,26.393727,926445.250659453,283331.261889339,926445.250659453,283331.261889339,279.04682444444444,281.57012,332.78681,334.0328233333333,299.02137777777773,295.5430031481481,279.84482398148145,272.9048249074074,298.0152788888889,302.6600711111111,4176.024789,257.3165488670831,161.28018427987666,556.9642708179116,0.8553408719259479,2.39307363058511,297.081721043489,262.2067441676743,599.8120433836984,1.2150900009052643,2.3514954923983042,592.5177027716445,2.525688007877387,5.717257212606511,-1.0,596.7304463567266,2.540717012753754,5.655537774068548,24.253571132916875,670.6823506660714,2.5767660459856123,16.655590167851948,35.70508895651102,673.174498997002,2.5842407818099207,-1.0,603.6857511936507,2.364492330233065,19.81195521597332,-1.9396567342887465,258.0546186667,1.2010773448787284,496.51483021126234,1.5387178953408807,596.4849121370368,2.539844767426699,-1.0,281.42337444444445,591.1037788103577,2.520613304031929,-1.0,278.19732166666665,589.9776124706059,2.5165602827293236,-1.0,277.5197772222222,257.8789887634539,1.200483017466871,1.6040227101556752,295.4776983333333,258.95631758536877,1.204126607150804,1.2037160434890097,295.878005,257.329605684895,1.1986230694759665,1.8084149323779002,295.2733061111111,257.8789887634539,1.2307493130420895,0.2441311333209042,258.95631758536877,1.2349360970894356,0.2468538327130904,257.329605684895,1.2286142654480745,0.24274269467186577,280.97803222222217,274.2109316666666,-6.767100555555544,279.7692108333333,271.9813483333333,-7.787862500000017,278.7872288888889,272.5221947222222,-6.2650341666666804,334.4630841049445,73.95190430934485,66.99659947242071,4.522710905534862
2025-04-13 12:44:31,20400,0,0,74.168945,73.439276,64.541399,40.279898,38.186988,38.320356,39.27012,32.121436,32.698557,38.162447,32.161631,31.964766,32.282535,36.258697,47.888419,37.318168,37.096001,44.263407,54.905652,64.297074,57.336104,49.001442,49.884182,46.888921,46.229454,49.697088,51.645006,48.989662,85.237015,60.226646,46.800018,28.053857,29.167341,27.7787,29.279292,28.613088,28.370347,47.066155,45.044661,45.316123,78.318385,59.080947,41.070707,25.136495,38.887576,76.246077,52.372915,39.82984,24.561624,38.968826,47.409679,44.54983,43.787913,44.343421,41.209968,47.145239,43.33461,33.622673,34.572403,29.556336,29.438159,30.462712,30.487081,37.549368,43.062536,34.185081,41.796165,33.104425,38.31516,33.532276,39.817248,36.79105,42.852748,36.963635,39.90281,32.226921,37.556273,32.767945,39.145254,36.302468,41.591543,34.205854,40.675885,31.952297,37.934535,33.137368,39.494678,35.500482,39.061124,36.304811,38.061034,32.129324,36.575477,33.224189,36.997045,37.203576,41.66044,35.946651,41.25346,33.270233,38.272343,37.666675,41.399072,38.402235,43.288398,42.16945,42.031004,35.02585,42.125492,38.871448,43.483669,84.988642,91.95507,144.454839,92.707766,75.644209,91.820021,141.169773,75.534878,75.359251,70.960554,70.965287,71.037434,75.17816,77.503208,27.265508,168.088376,3975.984489,0,204.979996,0.11587,-15.134,205.639999,0.1043,0.399,205.399994,0.09922,11.844,204.130005,10.37,-2431,118.669998,1.998,119.800003,42.5455,36.816189,35.575322,4.254518,97.484342,37.808063,44.105904,31.356561,-0.075596,0.002338,0.058557,0,168.088376,27.265508,1260281.434944632,289341.980041556,1260281.434944632,289341.980041556,279.020475,281.56402166666663,333.79987388888884,335.6249105555555,306.87653666666665,299.77990314814815,279.8755019444444,272.79253370370367,302.58813444444445,306.4583722222222,3975.984489,257.922482758731,162.7313555059205,557.6634247895735,0.8609313650603262,2.3921358768169996,309.59278764468064,296.93579836049304,611.2493775155367,1.3273021260195828,2.342550515836018,592.2532459066068,2.521014703135489,5.847348573148928,-1.0,596.505103824938,2.536184128303889,5.783437175933936,23.641538907935626,662.9422766410005,2.5033544768443465,23.8227151891394,24.2070862442082,666.7874513631449,2.5148425032964146,-1.0,289.22115331070114,1.3022737459281546,478.54651556813957,2.7162509780139885,269.5446244979738,1.237406219369858,490.6621393357582,9.81288449653249,596.1838181187863,2.5350426643816255,-1.0,281.3722322222222,590.8680122148405,2.5160426645336256,-1.0,278.18928166666666,589.7206821655963,2.5119132685904537,-1.0,277.4999111111111,277.6345108260351,1.2642602705920372,6.866668200236234,302.7261194444444,267.1011219942759,1.2292430134658991,10.710351533569565,298.8824361111111,263.980244133773,1.21878104311187,11.861633755791786,297.73115388888885,277.6345108260351,1.3064262831113373,0.29094409964865997,267.1011219942759,1.2655869242501232,0.26427270562673316,263.980244133773,1.2534868629172684,0.25637039000530565,280.9165302777777,274.31529888888883,-6.601231388888891,279.8531483333333,271.75958194444445,-8.09356638888886,278.8568272222222,272.3027202777778,-6.554106944444413,322.708621408633,66.43717281606246,373.72112333029935,4.857350301495853
2025-04-13 12:45:31,20460,0,0,75.247835,73.436017,64.607385,40.430918,38.200179,38.381233,39.247335,32.304914,32.888376,38.265307,32.436103,32.198606,32.533155,36.321283,47.990507,37.420716,37.149912,44.116948,55.166465,64.958342,55.065762,48.914007,49.120256,47.95211,45.972651,50.028728,51.094376,48.31338,79.88129,60.482626,46.816425,28.693129,30.174447,28.925366,29.931029,29.697549,29.655187,46.887612,44.940847,45.028436,78.914639,53.738041,41.368389,26.883921,39.190783,77.829789,43.994131,40.026226,26.70364,39.13628,47.716826,44.680073,44.081392,44.375967,41.427132,47.31453,42.885607,33.772846,34.60317,30.4125,30.154845,31.174585,31.157123,37.577872,43.107088,34.213409,41.833019,33.066122,38.340888,33.59858,39.847101,36.817033,42.781053,36.974121,39.902681,32.217891,37.594192,32.798534,39.14293,36.319171,41.594503,34.170658,40.684561,31.956621,37.964484,33.185719,39.512717,35.533677,39.071672,36.335316,38.057566,32.149861,36.583509,33.232254,36.997444,37.229621,41.648524,35.986913,41.251221,33.386166,38.257609,37.66121,41.384871,38.382683,43.267647,42.1759,42.046246,35.002206,42.079528,38.831166,43.459852,77.232979,89.086044,143.142019,81.454968,75.532105,81.875657,139.938131,75.529995,75.79548,70.882642,70.945805,71.036202,75.263082,77.654014,36.640553,116.794528,4212.781486,0,204.889999,0.10528,-13.623,205.75,0.09508,0.528,205.610001,0.09071,10.701,203.740005,9.343,-2143,118.660004,1.984,119.5,31.746649,26.298613,24.95645,15.069776,73.419486,37.81695,44.194499,31.879178,-0.30764,0.009737,0.238971,0,116.794528,36.640553,906622.817389696,353980.637180621,906622.817389696,353980.637180621,279.1150074074074,281.6580722222222,333.1156283333333,334.89556611111107,300.6249822222222,299.1917996296296,279.9247219444444,273.08287675925925,298.27943277777774,304.86446888888884,4212.781486,263.90458953473603,177.18438156116338,564.5111414629206,0.9158712075983216,2.3835484487733027,296.2405163511438,259.93211653505875,598.9951716695952,1.207557647677262,2.352110929283866,589.9968359125293,2.477431191539431,7.261179293162788,-1.0,594.3098531591017,2.492813649370227,7.1779715017992105,17.753482687486155,671.8893170124385,2.584012526529781,16.22658213430974,36.87511198218948,675.4420632204877,2.59464932945496,-1.0,607.6898086566235,2.381245973485186,19.10091866133854,-4.384465871078362,604.8527933253795,2.371786343413308,19.26468642279611,-2.951283278485789,593.8397109556381,2.491143634062347,-1.0,281.3813472222222,588.7105133341478,2.4728163286357567,-1.0,278.35466055555554,587.4504633415984,2.468283476952725,-1.0,277.6090144444444,605.9596932010868,2.375482525512436,-3.510200315522866,299.7507166666667,604.8961555112515,2.371931269176121,-2.9731719821895126,299.2136883333333,603.7017958522815,2.3679355820069006,-2.370477537745046,298.61099388888886,605.9596932010868,2.533681705335513,-1.0,604.8961555112515,2.529990997812655,-1.0,603.7017958522815,2.525836827873744,-1.0,281.0380275,274.36555999999996,-6.672467500000039,279.9437108333333,272.1964847222222,-7.747226111111104,278.7924275,272.68658555555555,-6.105841944444421,-14.855957412850216,77.57946385333673,64.19950835581494,-0.19149342719015522
2025-04-13 12:46:31,20520,0,0,74.707026,73.374534,64.594008,40.233617,38.017349,38.310614,39.076632,32.333396,32.961642,38.259921,32.496956,32.264182,32.566236,36.272311,47.650216,37.381489,37.172378,45.398215,52.713336,61.603087,56.653256,51.667499,50.610069,47.082988,46.031002,49.08737,51.305343,48.818907,70.771463,57.488755,46.423985,26.513916,28.934248,27.070259,29.39188,27.916268,27.88279,46.508836,44.543025,44.763841,71.911851,53.594405,41.311866,25.070453,39.122455,70.979577,43.975311,39.963247,24.240737,39.080041,46.867224,44.36637,44.263806,44.688443,40.934794,47.121961,42.720821,33.074754,34.088348,30.072775,29.852975,30.822056,30.776274,37.593946,43.091886,34.230934,41.828396,33.036556,38.344384,33.613646,39.850087,36.853653,42.954397,37.065314,39.952559,32.233545,37.577734,32.780198,39.173709,36.332353,41.629587,34.160085,40.73219,31.99011,37.952893,33.195391,39.534561,35.587533,39.108087,36.387791,38.113373,32.190507,36.598263,33.264402,36.989828,37.24898,41.6625,35.991553,41.278709,33.329504,38.272969,37.679233,41.405138,38.403909,43.283039,42.164343,42.027655,35.055725,42.079837,38.862089,43.433996,78.047413,85.561502,141.395303,81.055223,75.487654,80.186036,138.731639,75.473975,75.867345,70.964685,70.925247,71.013101,75.149722,71.026681,23.535127,153.092065,4198.595053,0,205.0,0.1034,-13.43,205.699997,0.09306,0.386,205.449997,0.08837,10.344,203.710007,9.231,-2108,118.699997,1.988,119.800003,46.988576,41.876457,40.527838,-0.564591,91.025099,37.835981,43.973576,31.447864,-0.543279,0.017205,0.422972,0,153.092065,23.535127,1156885.5147032049,263621.909529139,1156885.5147032049,263621.909529139,279.0202033333333,281.5510894444444,332.44535499999995,333.9251683333333,300.40290166666665,294.93942425925917,279.80198685185184,272.8432575925926,298.7318961111111,302.90639,4198.595053,255.25886632472407,156.36919109828494,554.5830577353522,0.8363184924627566,2.3963578061627757,306.0083683839435,286.80456884550307,608.1219696188278,1.2950920335663132,2.345120183025851,593.1919012944329,2.540938214513954,5.2961399151299,-1.0,597.3997240895787,2.555950885012962,5.239592889936461,26.292223119720347,663.2884042132627,2.518065761704457,21.626190637300795,26.43698661605646,666.3516823181927,2.527259694335494,-1.0,271.25039888773705,1.2437935853799993,489.2968596154575,5.60546671727684,256.4604047401633,1.1941082644706575,498.1550662784652,11.068944124684322,596.753705809221,2.5536548061831907,-1.0,281.163325,592.0367236062993,2.536792914347026,-1.0,278.32325888888886,590.7965671890144,2.5323310944743707,-1.0,277.5740261111111,255.79236797758085,1.191842308716748,11.31866671727687,294.6897016666666,257.48849400620975,1.197591761843284,10.685117828387945,295.32325055555555,256.101578655686,1.1928913783975115,11.20304782838798,294.8053205555555,255.79236797758085,1.2258178987353525,0.24967281455798812,257.48849400620975,1.2324626278805149,0.25393214897783845,256.101578655686,1.227029259901988,0.25044930855784925,280.7148872222222,274.0286394444444,-6.686247777777794,280.0811802777778,272.0182638888889,-8.06291638888888,278.6098930555555,272.4828694444444,-6.127023611111099,336.7314965542696,65.88868012368391,392.0380053255256,5.110612261805352
2025-04-13 12:47:31,20580,0,0,73.570318,73.41756,64.681955,40.307446,37.983157,38.2835,39.129955,32.185621,32.791753,38.222328,32.167677,31.927906,32.230144,36.17026,47.751168,37.289212,37.083434,44.601989,53.764617,63.632554,58.945026,50.131644,51.657275,46.976523,45.781089,48.855828,52.077069,49.106413,86.351601,60.889703,46.716994,28.008781,29.204515,27.973926,29.188012,28.756266,28.388157,46.767709,44.793014,44.892445,79.682076,60.186789,41.406218,25.109751,38.990919,78.48292,53.960862,39.821653,24.668381,38.956277,47.33045,44.567012,43.937114,44.538092,40.998489,47.281689,42.820913,33.423563,34.206677,29.495612,29.490261,30.425195,30.335963,37.62803,43.100277,34.29178,41.832395,33.001037,38.351562,33.669281,39.847253,36.879121,42.801405,37.074912,39.92202,32.245426,37.601794,32.844419,39.166462,36.369346,41.609168,34.144861,40.709605,32.001113,37.972966,33.245358,39.530025,35.621966,39.106195,36.430156,38.089134,32.223489,36.600531,33.279566,37.006029,37.305854,41.668493,36.051736,41.305942,33.468083,38.301805,37.710742,41.395915,38.404364,43.292269,42.202344,42.055552,35.052386,42.076783,38.869163,43.41953,84.727578,92.867848,145.310292,93.397317,75.424771,92.091395,141.668515,75.686178,76.855756,70.956075,70.885241,71.036758,75.246322,78.507692,33.695273,163.372675,4205.859669,0,204.770004,0.12072,-15.804,205.429993,0.1092,0.546,205.220001,0.10524,12.7,203.649994,10.912,-2577,118.459999,2.012,120.0,34.871101,29.560325,27.97576,11.845893,95.496448,37.849534,44.032012,31.229545,-0.783055,0.025096,0.610893,0,163.372675,33.695273,1227767.8224649748,333673.647283661,1227767.8224649748,333673.647283661,279.0657157407407,281.6398272222222,334.07695277777776,336.1001622222222,307.25962055555556,300.6530735185185,279.83445092592586,272.721969537037,302.44309888888887,306.96547111111107,4205.859669,262.1208406242756,172.85035035002977,562.4801830349259,0.8995352384260761,2.3859864178017416,308.48961126028325,293.8011802573942,610.3010944160553,1.317380768731247,2.3433469685836585,590.6811793967586,2.490227200968812,6.812721278151976,-1.0,595.0265271410938,2.505726831530601,6.734892035280634,19.518986597946594,664.5267800846972,2.512254942861746,23.043369037050205,25.587341517494508,668.7655494298818,2.5249046802530115,-1.0,290.31258272438697,1.3060495496645794,477.7412576066589,1.2299907047276974,271.9325493110419,1.2455812973998703,489.11250635497,7.836537741764744,594.4959624159433,2.5038419403796164,-1.0,281.32610777777774,589.5193795460664,2.4860588697401327,-1.0,278.37567666666666,588.0390501671563,2.480732706032672,-1.0,277.49536277777776,279.35321494725815,1.2701530411438464,5.144277371394367,303.3453338888889,269.1634881407281,1.2363556032901784,8.849569038061077,299.6400422222222,267.3491341590009,1.2302937534010345,9.515766815838845,298.9738444444444,279.35321494725815,1.3058473208365302,0.273343711551369,269.1634881407281,1.2669731634736063,0.24719138451749229,267.3491341590009,1.260051340785238,0.24253477501399345,280.89929499999994,274.1584,-6.740894999999966,279.94866833333333,271.7571869444444,-8.191481388888917,278.6553894444444,272.25032166666665,-6.405067777777731,318.7486300857167,69.50025294360341,374.2141973603102,4.586294532544623
2025-04-13 12:48:31,20640,0,0,74.91386,73.411163,64.70585,40.203906,37.893897,38.215914,39.065678,32.111883,32.838728,38.15416,32.267193,32.014879,32.440257,36.142487,47.696926,37.335957,37.060282,45.920482,52.838929,62.488342,55.226731,48.237375,52.042792,45.779361,45.503896,49.2134,52.7465,50.370608,79.536038,60.379967,46.649112,28.36523,29.839877,28.731553,29.645022,29.338124,29.302445,46.548061,44.638676,44.81391,78.949564,54.111469,41.298028,26.654323,38.943312,77.64076,44.238113,39.974012,26.398052,39.0869,47.055759,44.407108,43.652075,44.719089,40.743496,47.175872,43.097525,33.433796,34.081822,30.059534,29.860688,30.843581,30.983747,37.65695,43.124173,34.325748,41.858571,32.97416,38.355553,33.697723,39.851563,36.904239,42.826338,37.109442,39.933952,32.236116,37.601308,32.86038,39.171217,36.375003,41.623584,34.082748,40.730331,32.024736,37.977781,33.262644,39.546744,35.639652,39.118511,36.443841,38.095348,32.222185,36.604101,33.295149,36.985327,37.313899,41.682651,36.11177,41.317632,33.501212,38.275904,37.708686,41.374713,38.392356,43.265412,42.217106,42.045264,35.021611,42.037358,38.852308,43.401453,77.238838,89.147862,143.941423,81.39911,75.461629,81.827073,140.935362,75.55181,76.508241,70.939805,70.8711,71.020073,75.221696,77.502825,36.756038,130.744912,4208.804108,0,204.820007,0.10543,-13.657,205.580002,0.0952,0.474,205.440002,0.09001,10.643,204.229996,9.316,-2154,118.610001,1.993,119.900002,31.455804,26.10472,24.780704,15.193308,80.56394,37.854884,43.945842,31.543861,-1.022767,0.032719,0.799057,0,130.744912,36.756038,1002807.3251263838,354776.87819276593,1002807.3251263838,354776.87819276593,279.06132444444444,281.58104,333.6696455555555,335.3396794444444,300.59394999999995,299.0993262962963,279.78657888888887,272.8965896296296,298.28268777777777,304.8988122222222,4208.804108,263.9729470454574,177.35089395570282,564.5887773508441,0.916496504128586,2.383456992804939,300.20397292638717,270.71269728089396,602.795845704237,1.243051839950813,2.3492435574893826,589.8756898675528,2.4766047282283945,7.280707803549248,-1.0,594.1494629446136,2.4918507739119495,7.197951371384715,17.6080929545426,670.3092517267949,2.5624765365450086,18.171695643624048,33.46567262916835,673.6881273431112,2.5725776836802234,-1.0,603.5925169396173,2.3518956019861927,21.688764264019568,-0.38997707361278344,267.691286652286,1.232968766860852,490.96000271804047,1.1046466300908833,593.6522510666563,2.4900840696932915,-1.0,281.28839555555555,588.6139037955332,2.472077140077672,-1.0,278.31557111111107,587.3707133212008,2.4676043903212888,-1.0,277.58000666666663,268.9465281280309,1.237162282692335,0.6450629263871974,299.55890999999997,268.0563697023234,1.2341891020373317,0.9708818152760728,299.2330911111111,266.0744486739994,1.2275577110336438,1.6979951486094365,298.50597777777773,268.9465281280309,1.2634852209555225,0.2365358300413574,268.0563697023234,1.2601130631807553,0.2342370920720684,266.0744486739994,1.252605017183971,0.22911899512621356,280.77857416666666,274.12656055555556,-6.6520136111111015,279.91976777777774,272.0167283333333,-7.90303944444446,278.6613947222222,272.54648,-6.114914722222238,322.18440321526674,76.1597887821813,66.71673478717753,4.2303741694547154
