Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 12:49:31,20700,0,0,74.670075,73.422167,64.66694,40.084884,37.781161,38.067445,38.908332,32.335865,32.906467,38.287251,32.515143,32.337032,32.667076,36.327089,47.496854,37.446783,37.210358,44.227286,53.967797,63.142727,53.942072,49.179874,51.925421,45.706155,45.60823,50.272019,51.062236,49.629105,71.348978,57.127618,46.180392,26.99679,29.135455,27.252506,29.514996,28.170406,28.095872,46.3831,44.330633,44.616354,72.139658,52.28135,41.305015,25.566245,39.245326,71.137677,42.288856,39.933711,24.944872,39.106699,47.286758,44.265802,43.841382,44.256159,41.229628,47.033276,43.303437,33.093466,34.08689,30.233581,29.97412,31.005087,31.043798,37.701478,43.131091,34.358563,41.851953,32.98036,38.36786,33.730531,39.872502,36.931889,42.946432,37.166859,39.983236,32.277868,37.604508,32.867157,39.193938,36.423918,41.642718,34.123515,40.741265,32.103437,37.981864,33.286304,39.525851,35.675368,39.140398,36.505633,38.137458,32.280623,36.624607,33.314407,36.988438,37.348841,41.703333,36.128539,41.333854,33.41008,38.299741,37.716189,41.409329,38.461539,43.293803,42.242317,42.036197,35.068775,42.012407,38.879972,43.42238,77.697377,85.2249,140.308591,80.422258,75.559667,79.331883,137.910884,75.53433,75.239627,70.742673,70.913434,71.02845,75.142191,71.218128,30.40869,135.030344,3973.777858,0,205.029999,0.09862,-12.764,205.789993,0.08869,0.376,205.580002,0.08393,9.761,204.270004,8.748,-1989,118.760002,1.997,119.699997,38.112271,33.236894,31.86559,8.068121,82.657202,37.879778,44.030528,31.572824,-1.251145,0.040138,0.976586,0,135.030344,30.40869,1032354.3374064079,311013.45613832993,1032354.3374064079,311013.45613832993,278.9683551851852,281.50181999999995,331.98938,333.3214394444444,300.0512544444444,295.1178357407407,279.8336264814814,272.9126798148148,298.53743166666663,302.7193888888889,3973.777858,260.03121974421384,167.79972448926583,560.0889412914672,0.8803491990773865,2.3889727296983874,301.3653370026465,273.902733801438,603.8854266760127,1.2534563374934766,2.3484153535387673,591.3649453918265,2.5050539733399835,6.318708050742864,-1.0,595.6194061978058,2.5202357832226467,6.2487923267312615,21.47060025578611,666.0570724794381,2.5449155085172106,18.941818798565563,30.624042997353456,668.7602713189603,2.553041640362207,-1.0,270.2927320821255,1.241451349007812,489.47535256671716,1.3140825582021307,256.92345652363764,1.1965256524759031,497.50795238334376,6.247501261905825,594.8222965068819,2.517401765308774,-1.0,281.02799555555555,590.2781951289667,2.5011538323079145,-1.0,278.31945277777777,589.0038193582169,2.4965687315116956,-1.0,277.5576172222222,256.63576674023386,1.1955506450267928,6.35479366931321,295.0105433333333,257.81439819157885,1.1995428907378007,5.91552700264657,295.44980999999996,256.32114698946975,1.1944839632907085,6.472183113757637,294.8931538888889,256.63576674023386,1.221985262386838,0.22645547837161342,257.81439819157885,1.2265179160139843,0.22945997454653444,256.32114698946975,1.2207753317059233,0.22565346868771544,280.80348888888886,274.0334322222222,-6.770056666666676,279.8437613888889,272.0965836111111,-7.747177777777779,278.8536291666667,272.6080236111111,-6.245605555555585,334.44148886818886,70.43766628163235,395.76434039731265,4.748048970432732
2025-04-13 12:50:31,20760,0,0,74.31912,73.397469,64.580833,39.963023,37.673534,38.023911,38.796696,32.314964,32.86869,38.313317,32.317642,32.172371,32.532729,36.319973,47.303847,37.509986,37.153326,45.336457,52.122662,62.916048,57.230155,49.803518,50.12266,46.962278,45.914191,48.405996,51.361378,49.478117,85.202657,59.707905,45.965279,27.793927,28.957383,27.606062,29.150975,28.517612,28.05706,46.128195,44.053924,44.271366,78.332733,58.940641,41.400297,25.095059,39.394595,76.388363,52.019253,39.863901,24.574199,39.025785,47.015339,44.250659,43.795969,44.421157,41.434458,46.961892,42.723038,32.956534,33.856617,29.732616,29.65815,30.636683,30.587858,37.689073,43.147301,34.389676,41.885414,32.970629,38.378839,33.786873,39.854163,36.968775,42.869326,37.20722,39.99261,32.302015,37.634092,32.924035,39.176465,36.400631,41.649045,34.077914,40.793334,32.111568,37.98802,33.324045,39.527467,35.680093,39.142456,36.539121,38.127257,32.297932,36.613059,33.336137,37.026706,37.381787,41.756327,36.145813,41.349256,33.471396,38.317207,37.703176,41.44653,38.440157,43.340572,42.241849,42.084517,35.047464,41.999933,38.923026,43.407272,84.871264,91.850995,143.411621,92.666276,75.64435,91.629991,139.908119,75.495661,75.283712,70.927492,70.966045,71.009759,75.215234,77.47827,29.493545,163.459103,3986.229872,0,204.929993,0.11532,-15.02,205.600006,0.10443,0.496,205.559998,0.10021,12.007,204.130005,10.376,-2431,118.610001,2.012,120.0,38.986108,34.421126,32.88473,6.979171,95.533227,37.893074,43.940103,31.238076,-1.480763,0.047147,1.155196,0,163.459103,29.493545,1228363.7225229708,304703.753743565,1228363.7225229708,304703.753743565,278.9332364814814,281.4621622222222,333.098955,335.045345,306.85348666666664,299.80254685185184,279.7833907407407,272.72670907407405,302.5229244444444,306.40055277777776,3986.229872,259.4290083212211,166.34941562858663,559.3975010210906,0.8748097693994691,2.3898604105592183,308.5100211027842,293.8590383138583,610.318756416271,1.317564253059527,2.34333228798822,591.5404402877056,2.5093020784329685,6.182288202353472,-1.0,595.7811584693587,2.524436866838159,6.114304867098043,22.03315390100113,662.4592062513108,2.50597964683066,23.172900100277054,24.58893389721578,666.5376206475984,2.5181878666134243,-1.0,289.1653676069458,1.3023093220507809,478.46673208574623,1.6565344361175676,269.60684754029825,1.237830790094386,490.52256134752474,8.707474250932364,594.851105611575,2.5211292510930003,-1.0,280.9084883333333,590.602476031936,2.5059360100451222,-1.0,278.3723872222222,589.1767149634384,2.5008063673898873,-1.0,277.5188338888889,277.58549842761306,1.2643154445913278,5.802989436117571,302.70703166666664,267.12227305893606,1.2295307962609576,9.619613880561985,298.8904072222222,264.19243857361465,1.21971068350365,10.699819436117536,297.81020166666667,277.58549842761306,1.3035824942340626,0.2830088402235678,267.12227305893606,1.2632507463066234,0.25638811426779007,264.19243857361465,1.2519573504590251,0.24893397673549386,280.7238883333333,273.9314308333333,-6.792457500000012,279.8769794444444,271.8696572222222,-8.007322222222172,278.7493044444444,272.37903916666664,-6.370265277777776,321.9335927474073,66.67804778195205,373.293838644365,4.828179640174559
2025-04-13 12:51:31,20820,0,0,73.92787,73.256406,64.489185,39.982839,37.642583,37.954098,38.776859,32.32344,32.956669,38.30179,32.389667,32.207868,32.557091,36.232217,47.297006,37.510134,37.211208,45.103929,56.0525,64.279187,57.560047,49.898758,48.750799,46.673594,46.666207,50.542266,52.456932,48.652754,78.866732,59.714645,46.161949,28.403906,29.777595,28.772739,29.57872,29.223843,29.145788,46.322382,44.279484,44.430693,78.490645,53.406464,41.602772,26.882336,39.209509,77.12914,43.32813,39.986456,26.634782,39.136225,47.925817,44.448916,43.59215,44.251248,41.483763,47.164621,43.260887,33.348573,34.121228,30.408477,30.1,31.10417,31.155847,37.709633,43.138313,34.399563,41.880701,32.906293,38.382278,33.790331,39.869558,36.984668,42.957109,37.22284,39.969838,32.279023,37.613827,32.881865,39.185698,36.442207,41.645497,34.031888,40.769263,32.094801,37.996037,33.348549,39.540475,35.733921,39.154147,36.544654,38.13558,32.280066,36.612105,33.341844,37.007558,37.406414,41.727618,36.169734,41.361585,33.50828,38.323789,37.754837,41.404626,38.432094,43.307543,42.242584,42.055804,35.104514,42.010819,38.889816,43.36547,76.861695,88.555106,142.046787,81.163865,75.528593,81.748549,139.136562,75.503873,76.102698,70.994318,70.859363,71.00367,75.11204,77.140693,26.353437,103.717796,3967.686902,0,205.110001,0.10146,-13.182,205.740005,0.09156,0.332,205.490005,0.08521,9.953,204.210007,8.886,-2027,118.739998,1.994,119.599998,43.054583,38.495406,36.87909,3.107366,66.196845,37.894076,44.160463,31.706383,-0.184017,0.005278,0.142441,0,103.717796,26.353437,816461.927895572,283053.472129809,816461.927895572,283053.472129809,279.0298475925926,281.57478944444443,332.6703122222222,334.28710388888885,300.46325833333333,298.7956512962963,279.90581305555554,272.98687916666665,298.07316388888887,304.56950333333333,3967.686902,257.28831121322867,161.2126129972382,556.9316656956843,0.855080223287731,2.39311765231999,292.2343179483577,249.19493905786936,595.0345780126473,1.1716809584446426,2.3551136277586293,592.499601367248,2.5257973482073783,5.711705363838415,-1.0,596.7481867299805,2.540954552565139,5.649529977065482,24.286478231215767,673.4691728639095,2.6064435897296807,14.444746106344732,40.43599427386448,676.6572906074339,2.616003784465752,-1.0,610.9325247536476,2.4087637520380163,16.832865221786644,-8.228940384975601,607.7162364961515,2.3980295027222063,16.98884313956789,-6.561333347938557,595.8165490270819,2.5376426072967155,-1.0,281.0177494444444,591.5923723766762,2.522542800480688,-1.0,278.4848733333333,590.0994745756533,2.5171733554967792,-1.0,277.58691999999996,608.4713098856456,2.4005549051368806,-6.952755384975603,299.18707333333333,608.0682717063902,2.399207323596089,-6.743818162753371,298.9781361111111,606.6089461109705,2.3943200940071634,-5.987426496086698,298.2217444444444,608.4713098856456,2.5820813608832203,-1.0,608.0682717063902,2.580683939584502,-1.0,606.6089461109705,2.5756144754477255,-1.0,281.0318702777778,274.1138336111111,-6.918036666666694,279.7731661111111,272.1801325,-7.593033611111082,278.91240277777774,272.66667138888886,-6.245731388888885,-15.216635128903476,76.72098613392905,62.53664811026192,-0.1983373245794879
2025-04-13 12:52:31,20880,0,0,74.279279,73.250927,64.428045,40.065983,37.680011,37.936732,38.854189,32.348901,33.030831,38.314964,32.511921,32.374425,32.753813,36.319143,47.378283,37.602567,37.227938,44.062341,54.010573,61.878913,53.443799,48.443241,50.509218,47.585669,45.571401,49.443076,51.481973,49.250539,71.133049,57.12592,46.350514,26.609956,29.052988,27.259704,29.418722,28.038963,27.98183,46.438403,44.456173,44.577116,72.072578,52.768958,41.230104,25.384221,39.0243,71.009501,42.563115,39.932063,24.704933,39.139667,46.769853,44.243427,43.948804,45.215975,41.012801,47.15526,42.772724,33.109951,33.993008,30.11791,30.02518,30.983041,31.003794,37.715278,43.164989,34.426284,41.903218,32.880604,38.39902,33.825821,39.887055,36.996921,42.901657,37.24774,39.991568,32.256025,37.674334,32.910723,39.200564,36.42437,41.664275,33.978307,40.788771,32.118972,38.005716,33.372503,39.570811,35.736935,39.180527,36.539699,38.148115,32.293583,36.634399,33.350011,37.019805,37.41954,41.736715,36.219752,41.392806,33.596222,38.389376,37.787772,41.427853,38.455848,43.328521,42.254619,42.066083,35.108233,41.977066,38.924147,43.364067,77.896987,85.341765,139.864766,80.661472,75.421452,79.636776,137.265913,75.467864,76.485954,70.929256,70.851894,70.991959,75.15529,71.200739,26.607773,119.585628,3986.890498,0,205.279999,0.09911,-12.844,205.860001,0.08991,0.327,205.5,0.08377,9.749,204.820007,8.814,-2028,118.800003,1.999,119.900002,42.921325,37.800915,36.502874,3.429189,74.892,37.909525,43.993931,31.538814,-0.150647,0.004312,0.116033,0,119.585628,26.607773,925866.7736523959,284807.057046161,925866.7736523959,284807.057046161,278.98568166666666,281.56958888888886,331.63106277777774,333.07487,300.1841511111111,295.04169037037036,279.8132948148148,272.89378555555555,298.6483261111111,302.78431388888885,3986.890498,257.4662152652693,161.6384115764047,557.1370514647244,0.8567221919190132,2.392840783171209,297.05736018291867,262.14077182697554,599.7884623827306,1.2148718652863322,2.3515132545043684,592.3617522145425,2.524206615532757,5.750523724252284,-1.0,596.6767970819193,2.5396022776154115,5.6868826710924845,24.103373623619575,668.3896888654609,2.569969095551948,16.72893976099772,34.57370259485907,671.2743283796734,2.578648550642038,-1.0,606.0267817278904,2.3724039679909614,19.65686568844119,-3.1267909281924062,256.7075474754764,1.196519465209707,497.31552033572365,2.0156698125483103,595.9287218097035,2.5369433621899256,-1.0,281.12250777777774,591.1832024917527,2.519976839125776,-1.0,278.27783555555555,589.9840659723502,2.5156621131491965,-1.0,277.55670166666664,256.30206918568234,1.1951448047401045,2.1667774051409197,294.89058277777775,257.70375430877556,1.1998938395355179,1.644816849585368,295.4125433333333,256.1179712740308,1.1945204398077203,2.2354151829187003,294.82194499999997,256.30206918568234,1.22439628660264,0.23935267548836217,257.70375430877556,1.2298404382621075,0.24289677142631289,256.1179712740308,1.2236812494415048,0.23888719244219167,280.65368888888884,274.0119330555556,-6.641755833333264,280.1402163888889,272.0786361111111,-8.061580277777807,278.6459791666666,272.5907875,-6.055191666666644,335.65420473906613,71.71289178354164,62.36290713757057,4.680528094616594
2025-04-13 12:53:31,20940,0,0,74.001184,73.256133,64.381122,40.048289,37.66138,37.989233,38.894527,32.240969,32.880815,38.294007,32.171375,32.123164,32.388348,36.315733,47.343935,37.519622,37.175114,44.438239,53.020503,63.874665,54.076928,47.313119,50.808582,48.72659,45.747276,49.368124,51.993585,48.497343,85.318593,59.877268,46.294048,27.511214,28.98797,27.679535,29.15435,28.502536,28.134369,46.268659,44.30162,44.52031,78.438386,59.037991,41.243733,24.967068,39.10697,76.693162,52.548334,39.85727,24.478925,39.020984,47.367418,44.269897,43.813025,44.707674,41.3359,47.13748,43.000352,33.007013,33.995148,29.585465,29.564506,30.504308,30.488562,37.68431,43.173295,34.425544,41.916113,32.828288,38.413976,33.852407,39.865458,36.980553,42.823056,37.24199,39.990246,32.239116,37.671799,32.923288,39.171007,36.403122,41.650201,33.949002,40.782607,32.130986,38.025269,33.391281,39.530113,35.740344,39.175098,36.550627,38.142545,32.287082,36.623066,33.3293,37.027715,37.424351,41.761288,36.232999,41.402009,33.622394,38.337029,37.762342,41.423328,38.447774,43.344194,42.276461,42.0787,35.075293,41.95991,38.915637,43.366135,84.956134,91.969366,143.207396,92.77833,75.553576,91.736039,139.576649,75.464465,76.08652,70.854106,70.866621,70.997346,75.210484,77.517334,31.242746,200.777688,3976.833541,0,204.979996,0.11564,-15.067,205.589996,0.10444,0.484,205.369995,0.10016,12.006,203.970001,10.383,-2436,118.550003,2.011,120.199997,37.247967,32.197652,30.811189,9.046081,110.321717,37.903514,44.082378,31.190834,-0.380774,0.011083,0.294387,0,200.777688,31.242746,1485666.297681816,316764.069582722,1485666.297681816,316764.069582722,278.96389833333325,281.5597111111111,332.914805,334.9318866666666,306.9157388888889,299.9000261111111,279.862432037037,272.7004631481481,302.5700744444444,306.46631444444444,3976.833541,260.5721007475099,169.104318165319,560.7090984870482,0.8853205504918041,2.388185896391549,316.71755782100354,317.5589850067164,617.0331716566529,1.3916170704680184,2.3371730690375307,591.1432894071238,2.5010290452870367,6.44442063833314,-1.0,595.508162928581,2.5166033755333848,6.371069715406614,20.987610363601163,653.6428205923319,2.4499314253016857,29.457935512805385,16.197247178996463,658.0915478685365,2.4632540876812556,-1.0,289.27023501796026,1.300900270495046,479.32131637116566,9.801818932114656,269.8714026453626,1.236964895112206,491.18196471487227,16.81753170989242,594.7188282780293,2.5137976044359194,-1.0,281.09113777777776,590.0055392036968,2.49694559289222,-1.0,278.2854072222222,588.7154522671576,2.492303325559253,-1.0,277.51514999999995,277.7361618438955,1.2630644884223474,13.946117265447981,302.77144055555556,267.28826120278177,1.228337877927685,17.768454487670226,298.9491033333333,264.66504601870173,1.2195488386207187,18.738023376559113,297.9795344444444,277.7361618438955,1.3022179979427844,0.27740173036020715,267.28826120278177,1.2621219914588149,0.25072202376283087,264.66504601870173,1.252054853892841,0.24402339464516576,280.82703194444446,273.98393361111107,-6.843098333333387,279.9613052777778,271.8027697222222,-8.158535555555602,278.7989588888889,272.3146861111111,-6.4842727777777895,321.2718867617612,58.134657663750886,364.3725855743716,5.526340046930149
2025-04-13 12:55:31,21060,0,0,74.062673,73.322755,64.533561,40.234392,37.7822,38.090127,38.971669,32.265811,32.94137,38.288801,32.387258,32.363174,32.672751,36.326983,47.334895,37.512682,37.26276,45.417649,52.321678,60.906026,54.284101,51.195419,50.326782,48.296337,45.809337,50.156103,50.278377,50.23269,70.664416,57.212174,46.399874,26.211316,28.989557,27.17655,29.428891,27.833277,28.215796,46.542967,44.519739,44.708142,71.520631,52.785109,41.097761,25.168545,39.129642,70.508476,43.395765,39.934071,24.512161,39.128301,46.919828,44.197304,43.885122,44.348966,40.98928,47.117503,42.858759,33.122807,34.15839,29.979502,29.759246,30.835331,30.877097,37.724423,43.192945,34.477215,41.9506,32.782247,38.395864,33.854174,39.876298,37.037431,42.991482,37.31792,40.046529,32.277705,37.665252,32.904699,39.202589,36.452517,41.703232,33.95199,40.831351,32.165575,38.012099,33.401138,39.551601,35.765477,39.224826,36.594764,38.21016,32.342292,36.63771,33.349781,36.986842,37.478543,41.763306,36.272594,41.407479,33.568396,38.332895,37.741413,41.435449,38.493052,43.356286,42.306154,42.052582,35.117224,41.907247,38.935297,43.371206,78.217821,85.453726,139.801176,81.482391,75.719965,80.687344,137.142952,75.484388,74.975953,71.041784,70.90164,71.00053,75.151994,70.96106,35.081807,190.209255,3969.187531,0,205.259995,0.09954,-12.985,205.720001,0.08999,0.323,205.460007,0.08411,9.82,204.160004,8.829,-2014,118.669998,1.99,120.0,33.018342,27.716229,26.552539,13.381532,106.337737,37.925372,43.866543,31.455395,-0.242575,0.007044,0.186067,0,190.209255,35.081807,1412799.520276035,343233.462285899,1412799.520276035,343233.462285899,278.97068629629626,281.54861277777775,331.5627511111111,333.03954222222217,300.6402172222222,294.7599116666666,279.7425239814815,272.84744194444437,298.8265672222222,302.84651444444444,3969.187531,262.97044219049036,174.91201857971572,563.4487432045122,0.9073207400094665,2.3848127402067694,314.5063176175344,311.08545129726525,615.3053045242473,1.3716046550384322,2.3388979530921064,590.1603622882077,2.4834088395372937,7.027046825494158,-1.0,594.5209120950883,2.498967864784212,6.946020012780015,18.57817058728739,653.1881850404894,2.4562229619675846,27.826528953565177,17.056433493576662,656.3997833387176,2.4658877069096143,-1.0,271.89091163611727,1.2441853145510764,489.73486685535516,13.86610039531223,256.0166794299052,1.1908628067459395,499.17438596059407,19.746405950867825,593.8453774783993,2.49656681119196,-1.0,281.14993,588.8674220789013,2.478767781770657,-1.0,278.2043116666666,587.7779059349539,2.474846980508648,-1.0,277.5578172222222,255.67084773464228,1.1896892828971393,19.87608650642335,294.6302311111111,256.94023875529564,1.1939942284373422,19.400411506423325,295.1059061111111,255.4399120619008,1.1889053523789657,19.962719839756687,294.54359777777773,255.67084773464228,1.2144230458131986,0.2078537858497522,256.94023875529564,1.219250170147324,0.21112089276706913,255.4399120619008,1.213544864711103,0.20725941301932163,280.68253666666664,274.0614436111111,-6.621093055555548,279.8816911111111,271.96631888888885,-7.915372222222231,278.66334416666666,272.5145633333333,-6.148780833333376,334.1436828583025,58.66727294540112,381.29727340437216,5.695572098080548
2025-04-13 12:56:31,21120,0,0,74.697124,73.288011,64.509145,40.121344,37.605607,38.016093,38.9763,32.15034,32.800808,38.235297,32.098863,32.125462,32.428014,36.358746,47.266352,37.403955,37.245005,44.968801,56.090274,63.010566,53.472605,47.563378,51.879878,50.026102,46.062902,50.092855,51.227089,48.626194,86.353022,60.797952,46.129177,28.106712,29.224493,28.041678,29.318154,28.803957,28.633527,46.420187,44.332411,44.59228,79.881434,59.350886,41.339619,25.523846,39.312887,79.027905,53.024152,39.955951,25.05969,39.085373,47.919152,44.396933,43.843654,44.591499,41.318266,47.017317,43.144546,33.0779,34.171488,29.72603,29.565947,30.581074,30.553591,37.732875,43.193879,34.510881,41.931203,32.782636,38.370168,33.893163,39.838772,37.060808,42.932587,37.357017,40.029974,32.278786,37.62707,32.939644,39.151797,36.405092,41.659634,33.894459,40.811291,32.176891,38.002648,33.435173,39.508203,35.794969,39.191556,36.592363,38.183116,32.353755,36.598222,33.347455,37.029971,37.498218,41.810576,36.257587,41.42248,33.578658,38.338302,37.749475,41.453197,38.498062,43.359072,42.313937,42.044104,35.121087,41.900627,38.971632,43.338447,84.533861,92.663815,143.554237,93.242626,75.631728,91.869909,139.800793,75.452198,75.205188,70.9916,70.878214,70.98899,75.163739,78.798935,37.981378,166.617202,3996.33677,0,204.960007,0.11655,-15.192,205.649994,0.10541,0.461,205.360001,0.10071,12.098,203.949997,10.476,-2459,118.629997,2.019,120.300003,29.637875,24.848317,23.464649,16.491302,96.868246,37.922323,44.202342,31.279338,-0.473191,0.013672,0.364025,0,166.617202,37.981378,1250138.0477099137,363225.29973514593,1250138.0477099137,363225.29973514593,278.96939759259254,281.49295388888885,333.03932944444443,335.1245761111111,307.1736811111111,300.79117796296293,279.9290787037036,272.74963240740743,302.3354783333333,306.85211944444444,3996.33677,264.6912457600087,179.10250251844258,565.4036798486849,0.923063891995341,2.382504593258634,309.2508831794148,295.9626922571541,610.956876930161,1.3242263770508653,2.3427980345819446,589.3976660481278,2.470786442175617,7.472624255633224,-1.0,593.6857664815755,2.4860885132601633,7.386952398675686,16.801708128880136,661.6569541435235,2.500780314785476,23.682229702031638,23.78844626502962,666.0430183219496,2.5139090672334383,-1.0,290.06286129956356,1.3050843197448319,477.97987332358235,2.077202068303734,272.30992559080073,1.2466840849231773,488.9560648763906,8.45970521645188,592.8460797280944,2.483102920092647,-1.0,280.9995427777778,588.3284026589554,2.4669491977110884,-1.0,278.3386772222222,587.0265167516883,2.4622653835281083,-1.0,277.56997277777776,279.35221620345163,1.2699975759400621,5.904759846081504,303.3461233333333,269.4653423718941,1.2372107011193745,9.500086512748169,299.75079666666664,268.17312671285464,1.2328963223247842,9.974269290525967,299.27661388888885,279.35221620345163,1.3018059746704278,0.25951179951829995,269.4653423718941,1.2644534970576176,0.2339181062764453,268.17312671285464,1.259571523513955,0.23057300733584654,281.0155791666666,274.0526077777778,-6.962971388888832,279.93754249999995,271.8422158333333,-8.095326666666665,278.8341144444444,272.35407361111106,-6.480040833333362,317.0877404573271,67.97118766194808,371.59409284395997,4.665031631260439
2025-04-13 12:57:31,21180,0,0,74.674457,73.288162,64.532392,40.093522,37.538802,37.978921,38.828705,32.120307,32.868039,38.320178,32.264046,32.168512,32.565789,36.16118,47.136169,37.393315,37.244214,43.369655,51.568323,63.827971,56.867371,47.787189,49.59681,48.178552,46.178439,50.320951,51.636464,49.130994,78.303151,59.591253,46.024693,28.193788,29.674667,28.55553,29.50566,29.116551,29.178997,46.208456,44.163981,44.485257,78.163348,52.70186,41.461207,26.785471,39.323373,76.941686,42.984889,40.089131,26.491416,39.211712,47.240056,44.346871,43.605819,44.380618,41.32585,47.091246,43.035179,33.235612,34.124288,30.242607,29.923404,30.940135,31.02568,37.71798,43.185668,34.496355,41.955496,32.729838,38.404597,33.890932,39.85579,37.068598,42.961395,37.325581,40.03786,32.24715,37.650519,32.930334,39.191327,36.455823,41.692885,33.858447,40.826653,32.174176,38.003999,33.432089,39.541298,35.797209,39.194229,36.604338,38.200287,32.33991,36.630916,33.342514,36.999052,37.512847,41.815015,36.317848,41.43265,33.568495,38.352961,37.781379,41.445376,38.505223,43.374088,42.308372,42.04557,35.146506,41.882133,38.956726,43.311773,76.490979,88.13658,141.71825,80.32669,75.839764,80.681836,138.682659,75.517281,75.811045,70.928857,70.898821,70.971398,75.144121,76.995722,28.962599,107.098051,4006.377834,0,205.089996,0.10063,-13.051,205.860001,0.0904,0.351,205.600006,0.08447,9.834,204.360001,8.782,-2002,118.730003,1.987,120.099998,39.685173,35.121687,33.749611,6.33952,68.118003,37.927088,43.989066,31.581954,-0.703938,0.020029,0.541726,0,107.098051,28.962599,839767.9647186069,301043.010093443,839767.9647186069,301043.010093443,278.99722796296294,281.53402555555556,332.41814388888884,334.1045833333333,299.9981611111111,298.5959601851852,279.81059194444447,272.91775240740736,297.8672105555555,304.33698888888887,4006.377834,259.07529591846003,165.4986490927898,558.9909132608204,0.8715539753560864,2.390387574573036,293.29986390231295,252.0355974845686,596.0989538658591,1.1812247405810226,2.3543018494605734,591.7830347356355,2.512308383972173,6.101053959011475,-1.0,596.0340823308029,2.5274763599211396,6.033964826943005,22.45872963709553,672.3397131103412,2.5982739679696034,14.924248049761202,39.118279986575885,675.6740553834256,2.6082791679086097,-1.0,609.1279989217963,2.3982248903914827,17.457582141962934,-6.698297208798124,606.4056591760585,2.3891290928239006,17.596699197818275,-5.29609628287227,595.0394433417913,2.5239397111803754,-1.0,280.94149611111106,590.7953687683525,2.5087645732849957,-1.0,278.4062261111111,589.5229786397445,2.5041880419824247,-1.0,277.64396166666666,606.9455709789596,2.3909364200837855,-5.574108875464788,298.87397277777774,606.7947443062686,2.3904317047601777,-5.496440542131495,298.79630444444444,605.4764674296538,2.386014727615207,-4.817739431020357,298.1176033333333,606.9455709789596,2.565794885565258,-1.0,606.7947443062686,2.5652710877602285,-1.0,605.4764674296538,2.5606860264644555,-1.0,280.8130352777778,274.0833055555555,-6.72972972222226,279.8128991666666,272.08500305555555,-7.727896111111079,278.8058413888889,272.5849486111111,-6.220892777777806,-14.62262444042301,76.30563077953832,63.211714188544875,-0.19163231194131128
2025-04-13 12:58:31,21240,0,0,74.803972,73.284573,64.585645,40.116511,37.575124,37.940565,38.881329,32.162695,32.828543,38.234139,32.282361,32.234619,32.624747,36.270344,47.25501,37.433146,37.237212,44.529139,54.02832,62.618141,56.759699,47.718039,49.549821,49.985202,45.761607,49.395895,51.783734,49.99155,70.892214,57.11924,46.165779,26.55255,28.801394,26.996203,29.280916,27.884118,27.72832,46.336142,44.2334,44.382864,71.334823,53.275118,41.112266,24.95648,39.085059,70.435832,44.163836,39.919173,24.377872,39.118139,47.122073,44.04997,43.331466,44.273988,41.12227,47.000954,43.213614,32.865568,33.895168,29.826616,29.674121,30.788579,30.852845,37.700374,43.196272,34.485669,41.968207,32.689334,38.413211,33.918243,39.852694,37.072125,42.842834,37.328327,40.025175,32.220992,37.677488,32.964576,39.191757,36.426156,41.673965,33.817687,40.81486,32.171155,38.041116,33.468086,39.525005,35.802546,39.187633,36.572054,38.174742,32.343095,36.635854,33.345695,37.003598,37.500151,41.817335,36.306974,41.425805,33.685063,38.353907,37.76686,41.413141,38.478168,43.352901,42.364292,42.021073,35.116921,41.847363,38.934982,43.306384,79.27984,86.277212,140.046643,83.235171,75.903445,82.735431,137.403709,75.548718,75.943319,71.134881,70.862607,70.997576,75.23605,71.51773,35.280103,143.893583,3984.311558,0,205.110001,0.10157,-13.221,205.699997,0.09272,0.415,205.529999,0.0868,10.191,204.419998,9.075,-2089,118.709999,2.006,119.900002,32.567279,27.513766,26.320673,13.5985,86.850834,37.921705,43.85223,31.317149,-0.931397,0.026214,0.715925,0,143.893583,35.280103,1093464.2165443308,344600.66501997097,1093464.2165443308,344600.66501997097,278.92726259259257,281.4838633333333,331.70761611111107,333.17591277777774,301.61398388888887,294.754235,279.7345723148148,272.7706386111111,299.4165777777778,303.3040066666666,3984.311558,263.09048926967625,175.20371376918087,563.5854224716504,0.9084201276992981,2.384648743110649,303.6921423809376,280.33812381425855,606.0332205401967,1.2743121598430984,2.3467636700221166,590.0352936867741,2.4822645661787397,7.058759915252244,-1.0,594.3607496840109,2.49770135038025,6.977924348128103,18.393374063657063,663.6793480760272,2.528358603343658,20.294569608651173,28.015473730173483,666.6870019024789,2.537405776159165,-1.0,274.58228511420003,1.255294248336017,487.05641000519154,2.078158492048715,255.95667366031577,1.192831558846662,498.26370684966,8.937907380937588,593.5744467554815,2.4949056248759143,-1.0,281.0198772222222,588.8288524234936,2.4779337249573956,-1.0,278.21236999999996,587.7114426076156,2.473912542137741,-1.0,277.54954055555555,255.9634996279857,1.1928547169130332,8.93535682538203,294.75678555555555,256.62190732361404,1.195087517664601,8.689462936493157,295.0026794444444,255.285286561879,1.1905528025493763,9.188902380937577,294.50324,255.9634996279857,1.2153859404239968,0.20793921044482838,256.62190732361404,1.2178885306827933,0.2096344697242315,255.285286561879,1.2128080704751842,0.20619295656389114,280.6977897222222,273.9168711111111,-6.780918611111076,279.70707055555556,271.9002047222222,-7.806865833333347,278.79885666666667,272.49483999999995,-6.304016666666712,334.07862002645834,69.31859839201627,389.09706296182713,4.819465883270595
2025-04-13 13:00:31,21360,0,0,74.410704,73.296172,64.606344,40.23339,37.665415,38.056436,38.996242,32.016917,32.770668,38.233626,32.18262,32.114488,32.521132,36.088828,47.278151,37.395564,37.204419,44.246823,52.985927,64.116672,54.96971,47.68488,52.276702,46.576052,46.880904,48.750545,51.568286,48.152238,77.690265,59.280986,46.287497,28.124141,29.69567,28.470349,29.614959,29.300379,28.959156,46.68721,44.461894,44.587656,77.420586,52.072495,41.250407,26.55214,39.241663,76.137506,42.435706,40.08804,26.310804,39.246036,47.284959,44.314322,43.665803,44.714837,41.576802,47.164419,42.777192,33.234468,34.055059,30.066985,29.742848,30.970906,30.972853,37.700946,43.200352,34.509478,41.964981,32.641599,38.386181,33.927914,39.835249,37.089559,42.873316,37.378961,40.033779,32.239025,37.670081,32.958014,39.169887,36.430768,41.65612,33.779287,40.819935,32.212327,38.011625,33.497069,39.490809,35.792112,39.183418,36.537732,38.181205,32.352275,36.614008,33.336201,37.001465,37.531614,41.840716,36.317778,41.481846,33.68702,38.334896,37.761532,41.473995,38.518054,43.371044,42.364382,42.015889,35.128982,41.788563,38.972198,43.288981,75.951105,87.525856,141.290569,79.223834,75.640637,79.16957,138.344931,75.582408,75.501358,70.942557,70.886817,71.01669,75.195526,76.378428,34.594528,112.88576,3997.782882,0,205.130005,0.09941,-12.865,205.940002,0.08893,0.321,205.610001,0.08333,9.664,204.399994,8.667,-1970,118.860001,1.986,119.699997,33.441916,28.404826,27.242459,12.845581,71.318182,37.924024,44.055653,31.507186,-0.43763,0.012499,0.337094,0,112.88576,34.594528,879672.81186032,339873.791989696,879672.81186032,339873.791989696,279.0066562962963,281.5746772222222,332.2305172222222,333.86698277777776,299.3854633333333,298.195992037037,279.8475847222223,272.87621472222224,297.56728055555556,303.9976977777778,3997.782882,262.67391237324614,174.19190840156864,563.110941778063,0.9046044012127065,2.3852197766134453,295.0749117836552,256.79198293297554,597.8546021572704,1.1971204983112647,2.3529714554890693,590.3480279236379,2.48580449495454,6.9514987076378265,-1.0,594.6887245883461,2.5012909666225056,6.871868076821157,18.900764848976053,670.873102917153,2.58602667590845,15.740200439072826,37.15560543856702,674.1246095491846,2.5957895434240963,-1.0,606.3399977287133,2.381520350043011,18.538515798399374,-4.3105515496781095,604.0024028757372,2.373696818150239,18.66898395694532,-3.1210802533818196,593.8638806811565,2.498359033198327,-1.0,281.0874983333333,589.1383151265069,2.481463126372253,-1.0,278.289115,588.0507661800306,2.4775506035952115,-1.0,277.64335555555556,604.6659105075868,2.3759206323025333,-3.4585687719003317,298.5334805555555,604.3713855183323,2.3749338119290204,-3.3087471052336923,298.3836588888889,602.9694961666726,2.370229912432024,-2.5959248830114916,297.6708366666667,604.6659105075868,2.536360118590468,-1.0,604.3713855183323,2.535335150470213,-1.0,602.9694961666726,2.5304480326169316,-1.0,280.8164669444444,274.06375749999995,-6.752709444444463,279.9224,271.9860647222222,-7.9363352777778005,278.8038872222222,272.5788219444444,-6.225065277777787,-13.65437495209926,76.18437832880693,64.53310518843966,-0.17922801565916632
2025-04-13 13:01:31,21420,0,0,74.472644,73.220213,64.585194,40.296889,37.63587,37.946946,38.935371,31.946122,32.710971,38.215408,32.243468,32.235913,32.567778,36.262335,47.386703,37.317568,37.217574,44.327803,54.542532,64.808224,55.999534,48.571735,49.846153,47.034684,45.447697,49.20669,52.012442,50.244256,71.72881,56.73683,46.146965,26.21471,28.780766,26.808933,29.181794,27.62636,27.519204,46.684801,44.486792,44.734346,71.055864,53.534991,40.856797,24.765436,38.777073,69.262474,44.924406,40.02173,24.087138,39.212777,47.406615,44.026733,43.426253,44.466394,40.943913,47.060247,42.935637,33.019282,34.083088,29.609583,29.464652,30.737001,30.693021,37.710265,43.221458,34.536334,41.960818,32.610259,38.391976,33.909321,39.880088,37.100498,42.979452,37.404886,40.044637,32.217063,37.674569,32.944747,39.206823,36.452782,41.700417,33.73827,40.80525,32.202824,37.994466,33.485144,39.507507,35.831035,39.221294,36.585911,38.187921,32.344359,36.616755,33.34207,36.977719,37.562251,41.799525,36.346533,41.43828,33.618155,38.347073,37.778137,41.435789,38.532685,43.356187,42.363094,41.987787,35.185759,41.799717,38.957259,43.285532,79.790129,86.473248,139.894992,84.48363,75.784711,84.010676,136.977464,75.576139,75.782952,71.015619,70.857928,71.005631,75.148623,71.985416,31.517392,150.134903,3832.612716,0,205.169998,0.10086,-13.048,204.759995,0.09168,0.44,205.740005,0.08675,10.156,204.619995,9.007,-2070,118.75,1.998,119.400002,36.781798,31.49163,30.656563,9.365167,89.701848,37.928764,43.867591,31.267771,-0.663488,0.018803,0.510589,0,150.134903,31.517392,1136496.601303571,318657.687013744,1136496.601303571,318657.687013744,278.8954614814815,281.5168038888889,331.4708133333333,333.0916622222222,302.3075722222222,294.6402125925926,279.7431060185185,272.74320620370366,299.70007166666664,303.4129155555555,3832.612716,260.74858747375663,169.5304093336434,560.9112730921479,0.8869418812061157,2.3879312731348277,305.2741023675782,284.7479876185662,607.4653404604034,1.288502180253361,2.345641814237954,590.9577490619702,2.499313940696589,6.487832746994006,-1.0,595.3669794587989,2.515049668259787,6.413134474918075,20.768216415132258,661.8946630698557,2.5167307138498547,21.273451365504563,26.196710965755074,665.2379842263408,2.526792453586723,-1.0,276.4920198561741,1.2613257916376475,486.0281495590113,2.966530145356046,255.65730099772892,1.191522720982922,498.5687424392773,10.633889774985619,594.5120161681706,2.5120099400934994,-1.0,281.00942499999996,589.5740153247077,2.494345111279069,-1.0,278.07044277777777,588.7967342335352,2.491547510347088,-1.0,277.60651666666666,257.2135384759105,1.196799338159994,10.052541256467123,295.2215611111111,256.21232126809116,1.1934057799981015,10.426400145356013,294.8477022222222,253.55140710835443,1.1843658007484335,11.422727923133777,293.85137444444445,257.2135384759105,1.2232164896010398,0.22403529978504677,256.21232126809116,1.2193767096140433,0.22147713381289252,253.55140710835443,1.2091718061646446,0.21467834928831586,280.7703744444444,274.01176944444444,-6.758604999999989,279.7868463888889,271.78173194444446,-8.005114444444416,278.6720972222222,272.43611722222215,-6.2359800000000405,335.3004480642412,66.52768361105677,385.4026432136816,5.040013868880818
2025-04-13 13:02:31,21480,0,0,75.332794,73.208401,64.657503,40.352512,37.739846,38.039839,39.151681,32.009946,32.736337,38.290502,32.123788,32.101455,32.412468,36.17903,47.326741,37.436353,37.159665,44.570606,53.177499,60.972089,53.583143,49.096464,50.959725,48.44171,46.383793,51.054461,49.774583,48.40897,85.855683,60.919644,46.392974,28.371045,29.556737,28.38219,29.398869,28.971845,28.782249,46.853896,44.713628,44.728961,80.413985,58.525241,41.168195,25.840731,38.838081,79.934157,52.22424,39.935816,25.49325,39.145974,46.820672,44.419609,43.919848,44.581746,41.545817,47.243273,43.090761,33.355418,34.3227,29.711627,29.59569,30.649577,30.571664,37.707487,43.212555,34.546919,41.992845,32.590182,38.396859,33.93732,39.875965,37.149872,42.95515,37.395347,40.04218,32.22348,37.672977,32.971596,39.204902,36.469001,41.698942,33.737569,40.846815,32.212801,38.012752,33.506199,39.54724,35.842602,39.238988,36.598353,38.211942,32.364998,36.631973,33.368458,36.978944,37.554192,41.810855,36.329862,41.43843,33.662723,38.358554,37.809953,41.40773,38.511146,43.317661,42.364588,41.973457,35.187266,41.760735,38.927347,43.251831,83.367846,92.525275,142.629858,92.568737,75.290955,90.806244,139.288093,75.557534,76.170241,70.832655,70.793334,70.980519,75.157421,78.930146,29.336954,143.717686,3846.603917,0,204.919998,0.11311,-14.75,205.729996,0.10174,0.378,205.509995,0.09657,11.49,204.369995,10.048,-2348,118.800003,2.006,119.900002,39.601845,34.377066,33.144687,6.791129,86.769302,37.933532,44.063076,31.367779,-0.887979,0.025266,0.682908,0,143.717686,29.336954,1092251.4494723019,303624.096850178,1092251.4494723019,303624.096850178,278.98277499999995,281.61848499999996,332.7544961111111,334.6110322222222,306.7992983333333,300.9655231481481,279.85170861111106,272.79876629629626,301.6876922222222,306.77515277777775,3846.603917,259.32502336762576,166.09922308592917,559.2780072404981,0.8738527939527655,2.3900149407780216,303.646903245141,280.2124317120573,605.99192415103,1.2739065082414152,2.3467957389804592,591.6633326132563,2.5103699124331484,6.157477689652594,-1.0,596.0828769871943,2.5261371297525903,6.087024968879372,22.293461632374203,665.859416982145,2.535100957616317,20.165963161954682,29.107592865970105,669.6635840754909,2.5465015328076377,-1.0,612.5713249878122,2.3683521095957123,23.26215667949703,-3.152395088192293,272.79767205162517,1.2493792592600332,488.1438904459034,2.681380096992882,595.2892723810178,2.5233167507683585,-1.0,281.14609666666666,590.4272547435024,2.5059333722600554,-1.0,278.2434416666666,589.2839860681888,2.501819430567911,-1.0,277.55878666666666,278.60876702469255,1.2686201385089928,0.5770793562521135,303.0698238888889,270.2776723407086,1.2409934092362906,3.6002449118076925,300.0466583333333,269.54853093261,1.2385622358520072,3.8668160229187833,299.7800872222222,278.60876702469255,1.307708125296039,0.2861536493651014,270.2776723407086,1.2755820520934018,0.2649645745224751,269.54853093261,1.272770362736818,0.2631100965153099,280.7167447222222,274.17169944444447,-6.545045277777717,279.9559983333333,271.8464769444444,-8.10952138888888,278.8823827777777,272.3781225,-6.504260277777689,318.86566056163116,69.77653999495078,53.28809199433283,4.5698118677811355
2025-04-13 13:04:31,21600,0,0,74.687308,73.262941,64.608263,40.503339,37.8134,38.134125,39.10312,32.138527,32.820257,38.312905,32.244259,32.283823,32.643686,36.267062,47.470157,37.485618,37.187848,44.75187,55.498486,61.910383,55.499749,48.917285,50.349742,51.456684,46.210138,47.868384,51.174358,49.252329,76.066859,57.234277,46.430141,26.501888,28.869509,27.181414,29.371758,28.116203,27.814908,46.703742,44.530482,44.663681,72.22389,55.141828,41.048377,24.626494,39.180565,68.693055,45.744744,39.969272,23.971745,39.214663,47.572206,44.179962,43.765585,44.72863,41.377755,47.193885,42.792055,33.107293,34.08065,29.695871,29.641916,30.743466,30.589681,37.669227,43.223274,34.547061,41.991227,32.554298,38.384966,33.952001,39.837631,37.133519,42.873054,37.41256,40.082249,32.200314,37.704295,32.970648,39.178446,36.426078,41.680483,33.662039,40.859553,32.202539,38.049358,33.506585,39.503532,35.795148,39.19791,36.521735,38.206202,32.323624,36.619142,33.316028,37.003028,37.561464,41.881397,36.338217,41.472684,33.65867,38.35815,37.756081,41.462631,38.504882,43.364534,42.39415,41.991165,35.146606,41.690919,38.984624,43.226732,81.217103,87.501607,139.462655,86.582313,75.828416,86.044149,136.616211,75.651345,75.456322,70.740218,70.874623,71.033781,75.218022,72.913822,37.570049,183.132105,3842.597025,0,205.0,0.10368,-13.426,205.830002,0.09346,0.46,205.619995,0.08949,10.525,204.210007,9.246,-2128,118.720001,2.0,119.900002,30.371993,24.990229,23.911124,16.058148,103.58489,37.924597,44.069366,31.309813,-1.329654,0.038629,1.021109,0,183.132105,37.570049,1364004.2907734849,360389.286233093,1364004.2907734849,360389.286233093,278.9736648148148,281.5910472222222,331.2701172222222,332.851475,303.4735072222222,295.55440814814807,279.85520305555553,272.7665626851852,300.49283499999996,303.98422611111107,3842.597025,264.4515348106108,178.5175681917545,565.1319125184687,0.9208728688258019,2.3828206869906325,312.97845921893065,306.65176452283606,614.0748455146894,1.3578065088064444,2.3400564750151704,589.5132957398654,2.47256718194422,7.408989765796884,-1.0,593.9582346418733,2.488426038378351,7.321130405086128,17.139512411611406,654.2073358654001,2.464704496531791,26.651675323916223,18.29165800329156,657.6112167257742,2.4749552982571514,-1.0,279.68965367132915,1.2703355213208736,484.8288879537523,9.504951996708428,258.1330010923307,1.198364602702268,497.78575918831774,17.424051070782582,593.2364784157685,2.485860969305591,-1.0,281.166745,588.1635712093797,2.467722081816199,-1.0,278.1768761111111,587.1490621893486,2.464071154241658,-1.0,277.5773733333333,263.7174716160135,1.2171933204062118,15.346870885597355,297.6315883333333,257.97826854763645,1.1978410183042432,17.481853663375148,295.4966055555555,252.74816834009198,1.1800827286626698,19.44342866337513,293.5350305555555,263.7174716160135,1.2430487392939973,0.22037439809077436,257.97826854763645,1.2213464524364557,0.20552962279312773,252.74816834009198,1.201569292847308,0.19200167101303364,280.85893555555555,274.0355397222222,-6.823395833333336,279.95394861111106,271.85494083333333,-8.099007777777729,278.75272499999994,272.4092075,-6.343517499999962,331.3802946475347,60.249101223526736,374.5176821940709,5.500169926487362
2025-04-13 13:05:31,21660,0,0,74.284162,73.169464,64.527934,40.422426,37.644715,38.017634,38.983107,32.06375,32.791319,38.31331,32.057767,32.104274,32.469556,36.278349,47.294203,37.548404,37.158625,43.527373,53.913656,62.868901,56.801607,48.189769,51.533169,46.64544,46.348447,50.617542,50.467478,49.265537,85.014502,61.039587,46.165281,28.434081,29.562607,28.513899,29.386454,29.067074,28.928343,46.52109,44.288381,44.445724,80.71982,58.167952,41.403466,26.007379,39.142867,80.364016,51.277665,40.056377,25.788246,39.231884,46.980915,44.35597,43.90397,44.612765,41.547837,47.255761,43.162952,33.164095,33.99328,29.761952,29.672326,30.652189,30.636779,37.670407,43.228835,34.550658,41.986439,32.536555,38.388847,33.958124,39.843604,37.147915,42.907106,37.422585,40.068447,32.20195,37.68463,32.972649,39.180454,36.433847,41.686442,33.638798,40.845325,32.203284,38.023517,33.520579,39.510164,35.854522,39.223511,36.524851,38.198002,32.323816,36.633936,33.32644,36.989897,37.560718,41.855596,36.331948,41.464255,33.67059,38.376117,37.76213,41.426701,38.519148,43.328688,42.359497,41.980232,35.176366,41.676422,38.970203,43.207119,82.198368,92.225292,142.315517,91.266187,75.581529,89.471932,138.780166,75.585958,76.385486,70.886706,70.819142,71.011413,75.210123,79.013308,30.415916,125.806186,3853.246502,0,205.160004,0.11089,-14.43,205.929993,0.09893,0.439,205.639999,0.09435,11.168,204.339996,9.78,-2271,118.739998,1.993,119.900002,38.088629,33.326814,31.979725,8.076652,78.094637,37.923997,44.094068,31.313437,-1.553886,0.045579,1.193772,0,125.806186,30.415916,968756.0094668019,311063.27765241195,968756.0094668019,311063.27765241195,279.0065044444445,281.62542277777777,332.4723144444444,334.43639833333333,306.0756594444444,300.9459885185185,279.86892675925924,272.76857601851856,301.0379822222222,306.6084955555555,3853.246502,260.03593800923056,167.81109669716898,560.09435466843,0.8803925816499972,2.3889658233891353,298.83403703621167,266.9681322070254,601.4962172847314,1.2307818304492808,2.3502262163549252,591.4270209180787,2.5052482142618047,6.318727373939147,-1.0,595.8256458881478,2.5209399411146163,6.24650033135584,21.58948476854721,668.8613102661934,2.56385291172685,17.555811415594132,33.63827740823274,672.8128107650722,2.5757031354265063,-1.0,616.0730682435126,2.398424607258139,20.0797986458375,-7.241622408232729,605.7631695217576,2.364454696516602,20.70912092795968,-2.1119514823068357,594.8063645699525,2.5173167631714057,-1.0,281.01960055555554,590.3678858485798,2.501447812127059,-1.0,278.37414777777775,589.1158707098797,2.4969441583867793,-1.0,277.625765,609.0998459091688,2.375511599205151,-3.768464074899441,302.6025011111111,604.2912168962898,2.359557672605266,-1.3825296304549965,300.21656666666667,603.8920187231782,2.3582275339554335,-1.1848607415660695,300.01889777777774,609.0998459091688,2.5674293106126354,-1.0,604.2912168962898,2.550735162729781,-1.0,603.8920187231782,2.5493418713547418,-1.0,280.7435791666667,274.0270486111111,-6.716530555555551,279.96020416666664,271.8817438888889,-8.078460277777765,278.90299694444445,272.3969355555555,-6.506061388888952,-14.336148603678907,73.03566437804557,52.78824202268083,-0.19628969936485355
2025-04-13 13:06:31,21720,0,0,74.70257,73.227436,64.535613,40.431263,37.59215,37.958909,38.934086,32.180299,32.971106,38.412831,32.354288,32.319408,32.691262,36.261741,47.280648,37.67258,37.197268,43.806969,55.879431,65.742571,55.388187,49.158694,50.457635,48.243463,45.955754,50.374398,51.600777,49.983188,75.053271,57.681064,46.092946,27.625569,29.661356,28.365951,29.533375,29.020995,29.065155,46.514402,44.267932,44.452012,75.250786,50.6886,41.550036,26.439101,39.295039,73.843842,40.690521,40.204306,26.120479,39.385465,47.759585,44.37832,43.715378,44.634232,41.34979,47.314609,43.120844,33.268117,34.147237,30.193437,30.053454,31.137409,31.165286,37.642099,43.222667,34.560136,41.995391,32.488679,38.375208,33.942188,39.864675,37.154021,42.886824,37.404436,40.064898,32.169442,37.703642,32.97088,39.179046,36.41827,41.702189,33.60857,40.847502,32.20771,38.008508,33.510815,39.526353,35.849967,39.226474,36.537117,38.182637,32.315457,36.634914,33.293207,36.965256,37.573222,41.824069,36.318977,41.459725,33.674455,38.367873,37.770672,41.42406,38.522238,43.355895,42.401843,41.955784,35.180969,41.670345,38.961819,43.175955,74.62203,85.22451,138.794298,76.311641,75.700211,75.427097,136.188458,75.618855,76.372808,70.952466,70.777134,71.002518,75.193248,74.34737,0.6735,174.268833,3854.299872,0,205.259995,0.093,-12.05,205.899994,0.08464,0.453,205.789993,0.0785,9.077,204.490005,8.135,-1836,118.809998,1.985,120.0,88.778096,84.235186,82.889456,-42.68515,100.033591,37.918689,44.159692,31.660823,-0.132814,0.004378,0.101933,0,174.268833,0.6735,1302894.184108581,105996.54673949999,1302894.184108581,105996.54673949999,279.0476459259259,281.6581161111111,331.03247666666664,332.4801655555555,297.7675783333333,296.8810924074074,279.9053841666667,272.9615685185185,296.82890555555554,302.7191722222222,3854.299872,232.0631821410715,102.66964566607327,527.1779248462698,0.6170008498697525,2.446279735316296,311.00753149417335,300.97788721919926,612.4460007040838,1.3400378188785553,2.341518754045941,598.7439780935321,2.726653883423523,2.0577052576173926,-1.0,602.9561805330263,2.741678562393163,2.03733928729623,49.59493397003959,655.7247944147813,2.4764085564653104,25.192450443425162,20.02494517249329,658.80294272019,2.485686915394346,-1.0,264.0810922933401,1.2188300580775129,494.0738066337803,13.23995316084006,261.68904821601683,1.2107848246939628,495.4976733552677,14.12643908676597,601.8584557523678,2.7377764944106833,-1.0,280.97941444444444,597.7923525905572,2.7232399995892704,-1.0,278.4555755555555,596.5926612675993,2.7189258311623568,-1.0,277.70794777777775,262.1939647372296,1.2124850246356824,13.939047605284486,297.06848388888886,262.4898089018318,1.213480719402432,13.8293170497289,297.17821444444445,260.3853483757745,1.2063899187616913,14.610952605284467,296.3965788888889,262.1939647372296,1.3044184643286525,0.37578611983546484,262.4898089018318,1.3056933075065866,0.37648303007046324,260.3853483757745,1.296624826644431,0.37152562257273103,280.9660847222222,274.09870944444447,-6.8673752777777395,279.9137805555555,272.1074697222222,-7.806310833333271,278.8362872222222,272.6785263888888,-6.157760833333384,337.05492987751524,52.76861388175496,391.6437021214412,6.387412991987911
