Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 13:07:31,21780,0,0,74.638051,73.151375,64.424118,40.449184,37.558422,37.998089,38.999418,32.195905,32.950846,38.446132,32.196527,32.289992,32.613384,36.366163,47.235988,37.563299,37.221335,43.733031,53.308627,64.016291,55.123459,47.852222,52.006877,47.111072,45.965693,50.062716,51.769623,49.035813,78.894374,57.599786,46.11679,26.447537,28.842239,27.2738,29.121932,27.887861,27.72626,46.473148,44.295728,44.499959,73.77508,56.592008,41.170127,24.66545,38.990891,69.319268,47.280275,40.011491,23.955478,39.240983,47.184746,44.130885,43.562947,44.774651,41.07584,47.148814,43.170499,32.8379,34.11052,29.659435,29.67192,30.589832,30.476942,37.638317,43.2233,34.526666,41.993,32.461349,38.372779,33.950846,39.864519,37.189683,42.985895,37.420711,40.072307,32.166245,37.680664,32.9491,39.200063,36.431835,41.70687,33.605823,40.854904,32.205848,38.006301,33.51526,39.526591,35.839133,39.226271,36.526292,38.211266,32.314933,36.615808,33.333121,36.980941,37.548232,41.882305,36.335496,41.479217,33.631955,38.402101,37.78239,41.426727,38.519175,43.338808,42.383459,41.949258,35.20542,41.669986,38.968906,43.151841,82.291796,88.35034,139.717785,88.262162,75.557199,87.797341,137.238712,75.610127,76.084436,70.896578,70.759604,70.984144,75.14878,73.99927,32.485671,156.410531,3841.568631,0,205.139999,0.10593,-13.797,205.619995,0.09729,0.418,205.470001,0.09088,10.724,203.75,9.481,-2181,118.720001,2.002,119.900002,35.638006,30.691343,29.532707,10.478784,92.489826,37.922332,43.983261,31.224425,-0.352534,0.011671,0.270813,0,156.410531,32.485671,1179765.5313859668,325333.73542694695,1179765.5313859668,325333.73542694695,278.94600148148146,281.56600777777777,331.6159511111111,332.9932138888889,304.40675666666664,296.48124481481483,279.8073674074074,272.71912490740743,301.08988666666664,304.4557444444444,3841.568631,261.36456781107404,171.01915221901436,561.6162088018164,0.89259767428061,2.387050651797989,306.82115616096996,289.0884120516887,608.8426536853738,1.3023895879610068,2.3445414579120105,590.7928047550117,2.4950739054597104,6.632786438500488,-1.0,595.2066890255053,2.5108234394992173,6.55610173727606,20.20143996670373,660.8677178557456,2.5076326700567755,22.234533935205988,24.794794950141124,663.7295297134286,2.516244696714553,-1.0,282.3134775693623,1.2802213719219013,482.5797607641162,2.414399494303325,260.6018720645082,1.207957718315756,495.7685891381369,10.339911346155134,594.2391364090706,2.507383610565186,-1.0,280.9926611111111,589.6142414423429,2.490843526013386,-1.0,278.244515,588.5339593642392,2.4869565370922433,-1.0,277.6008283333333,267.9709985983499,1.23269941790292,7.61872616096997,299.20243,260.27111867061404,1.2068418907622507,10.462778383192187,296.3583777777778,253.6423059947778,1.1843805505707445,12.9382294943033,293.88292666666666,267.9709985983499,1.2635425471503587,0.24821448279086794,260.27111867061404,1.234082241982668,0.22850137999613765,253.6423059947778,1.2087199186526445,0.21153040552482583,280.7376752777777,273.96900555555555,-6.768669722222171,279.91044388888884,271.8531541666666,-8.057289722222208,278.7739830555555,272.33521499999995,-6.438768055555556,330.19093269050353,65.6610288302403,378.5542402863833,5.028720057740453
2025-04-13 13:08:31,21840,0,0,74.78564,73.2806,64.392161,40.36884,37.476462,37.923685,38.838176,32.077791,32.846229,38.424801,31.969394,32.085139,32.417067,36.247361,47.006115,37.553013,37.102239,44.623687,54.064173,60.920692,53.317597,48.515128,51.314801,49.075066,45.416919,49.565474,51.794747,48.615556,83.560906,60.951681,45.775687,28.354795,29.425281,28.209584,29.270969,28.933229,28.815902,46.096953,43.934083,44.143228,80.352198,56.991916,41.476062,26.238406,39.538853,80.008357,49.659694,40.011694,25.995688,39.217787,46.713523,44.168314,43.868401,45.060381,41.190452,47.069517,42.99378,32.869214,33.789191,29.892312,29.779061,30.615362,30.527594,37.593962,43.240259,34.525709,42.015788,32.449714,38.376203,33.936529,39.84501,37.173205,43.011242,37.431593,40.091966,32.180759,37.676925,32.93867,39.1973,36.399406,41.694001,33.597213,40.858257,32.2346,37.977825,33.511501,39.49646,35.816836,39.206715,36.499589,38.214669,32.311687,36.616562,33.271668,36.963033,37.588238,41.864505,36.348949,41.44332,33.575272,38.345644,37.753288,41.431451,38.547755,43.344398,42.412815,41.917527,35.211988,41.64737,38.966585,43.198253,80.804833,91.500511,141.867256,89.187506,75.930097,88.02478,138.357507,75.58829,74.945594,71.220908,70.824077,71.042235,75.22179,78.731,37.82147,151.468252,3859.155815,0,204.860001,0.1073,-13.948,205.789993,0.09587,0.419,205.470001,0.09077,10.681,204.110001,9.407,-2164,118.739998,1.991,119.599998,29.452474,25.152849,23.688481,16.323213,90.300622,37.915671,43.999142,31.245456,-0.007928,0.000246,0.006147,0,151.468252,37.82147,1145689.718654764,362122.7729327899,1145689.718654764,362122.7729327899,278.93952648148144,281.52195388888885,332.23750388888885,334.1873644444444,304.9208366666666,300.5428631481481,279.81618990740736,272.73080870370364,300.2637961111111,306.20583944444445,3859.155815,264.5982233361986,178.87546632296468,565.2982394085321,0.9222137184278058,2.382627050812801,305.60635751689307,285.6778164243257,607.7631120395852,1.2914837843084641,2.345405889307395,589.389177457912,2.4712857627289404,7.448955677334875,-1.0,593.7761842863221,2.4869408080187854,7.361648361914929,16.923730552690245,663.1980145374212,2.5193597914302104,21.39787759632463,26.631146371995783,667.2269056885167,2.5314508822511055,-1.0,283.75660328465364,1.2851901654643745,481.5629737714694,0.6855208502264531,271.6344190981041,1.2451478104404294,489.02714736034346,5.063494368744955,592.5534027224188,2.482591786722482,-1.0,280.8031594444444,588.4992685769522,2.468092427686676,-1.0,278.4144788888889,587.1217186615428,2.463137347453283,-1.0,277.60094111111107,275.07617464185944,1.2565757955541974,3.8114097391153337,301.79494777777774,270.1819106156495,1.2403105919222492,5.594025294670871,300.0123322222222,269.6597562839125,1.2385695947865063,5.78504807244866,299.8213094444444,275.07617464185944,1.2857864858710017,0.24895196406447956,270.1819106156495,1.267289521059597,0.2362863957618418,269.6597562839125,1.265316135429288,0.2349351443136737,280.6171769444444,273.8884458333333,-6.728731111111074,280.07466166666666,271.94760361111105,-8.127058055555608,278.7567311111111,272.3563766666666,-6.400354444444474,317.75475835980785,69.4218302510991,379.4414112527675,4.577159046520199
2025-04-13 13:09:31,21900,0,0,75.426562,73.307059,64.453973,40.48829,37.446499,37.808022,38.739687,32.119103,32.878228,38.431412,32.144312,32.191552,32.559907,36.177463,47.230669,37.622445,37.156622,44.25073,52.966374,63.041207,56.667404,48.51998,50.274717,46.442412,46.121861,48.778693,50.80881,48.806155,75.03853,57.603486,45.848038,27.378252,29.599429,28.206689,29.48839,28.943171,28.851719,46.360756,44.104319,44.190245,75.109236,50.487579,41.516972,26.341182,39.42949,73.765534,40.496978,40.057354,26.001505,39.28307,47.061318,44.213457,43.737692,44.203374,41.465683,47.140988,42.912334,32.977908,33.937474,30.111188,29.944449,30.953594,30.963889,37.592617,43.23673,34.523023,42.022797,32.436345,38.398075,33.946091,39.827309,37.127585,42.857063,37.395115,40.086011,32.13336,37.718326,32.986985,39.175615,36.378531,41.693931,33.520579,40.867714,32.200553,38.028486,33.533128,39.50128,35.800416,39.214624,36.45043,38.206006,32.299846,36.635761,33.295391,36.989122,37.585579,41.875049,36.334802,41.495681,33.699214,38.376389,37.762845,41.422433,38.518397,43.345933,42.433977,41.951889,35.186794,41.624049,38.963716,43.152385,74.737516,85.287177,138.829387,76.261511,75.799271,75.21628,136.172613,75.61795,75.881297,70.878128,70.907832,71.013512,75.205032,74.288146,30.088424,87.155659,3856.679035,0,205.229996,0.09311,-12.043,205.839996,0.08385,0.445,205.610001,0.07886,9.087,204.289993,8.164,-1843,118.699997,1.989,119.699997,38.159086,33.82802,32.368402,7.688952,56.150749,37.912666,43.93231,31.481417,-0.229327,0.00707,0.175383,0,87.155659,30.088424,702270.017879863,308805.299892968,702270.017879863,308805.299892968,278.96895629629626,281.56165999999996,331.0236738888889,332.49965944444443,297.7397283333333,296.83764814814816,279.77906092592593,272.86189833333333,296.8930644444444,302.7539872222222,3856.679035,259.82152528906994,167.2944524320766,559.848291045082,0.8784208555996007,2.3892804280551942,286.66326418726925,234.51412559909133,589.3508072505834,1.1217413806539756,2.359558450300149,591.448021509119,2.5066092653163476,6.270565278975961,-1.0,595.800088680679,2.522137705834385,6.1996979015232325,21.740134710930022,673.3047239744312,2.631742328575058,12.302538542283768,44.36040970161963,676.1684031111309,2.640374071893597,-1.0,610.0792653950896,2.430505894786316,14.296503569086221,-11.07646414606404,608.3902454844565,2.424824477558409,14.36334285128431,-10.174383960878913,594.5923944151178,2.5178429553664006,-1.0,280.8433544444444,590.5578274056119,2.5034152057419594,-1.0,278.43720666666667,589.2018524701593,2.498538153348774,-1.0,277.62630777777775,608.8070720566883,2.4262281752647272,-10.397030257175174,297.0602944444444,608.8806151866327,2.4264757286043417,-10.436311368286283,297.09957555555553,607.4831513175171,2.421766121059293,-9.689810257175168,296.3530744444444,608.8070720566883,2.567713490110037,-1.0,608.8806151866327,2.567967734769081,-1.0,607.4831513175171,2.563130091784492,-1.0,280.7263263888889,273.95982833333335,-6.76649805555553,279.8002961111111,272.0543436111111,-7.745952499999987,278.81056027777777,272.57152305555553,-6.239037222222237,-16.94222397533747,77.50463529375224,63.22545857934165,-0.21859626732161663
2025-04-13 13:10:31,21960,0,0,74.975934,73.293061,64.47105,40.530977,37.53797,37.877803,38.900563,32.138927,32.877276,38.498457,32.046788,32.183587,32.513694,36.324934,47.16133,37.49393,37.169826,44.432999,56.601647,65.423818,54.986271,47.177201,48.950141,50.334865,45.849565,50.280967,52.414562,49.754317,79.152486,57.777416,45.999986,26.699505,28.677393,26.98685,29.106547,27.923315,27.500983,46.598785,44.279644,44.504037,73.96315,56.613012,41.190212,24.725289,39.426126,69.71241,47.553297,40.007209,23.96114,39.220978,47.775317,44.176358,43.517199,44.993093,41.373396,47.089533,43.09209,32.869632,34.086103,29.726319,29.686634,30.573339,30.368757,37.573477,43.227379,34.517761,41.996484,32.3808,38.376795,33.919363,39.819956,37.164872,43.017896,37.421833,40.100744,32.13667,37.668078,32.911098,39.206191,36.383983,41.715617,33.54876,40.859983,32.213652,37.988419,33.508827,39.489373,35.799528,39.230502,36.457953,38.223213,32.29716,36.620256,33.254047,36.944725,37.603977,41.883678,36.344517,41.468827,33.581486,38.358141,37.744583,41.429737,38.569431,43.350148,42.436442,41.916111,35.228735,41.61753,39.004575,43.180742,82.478506,88.517768,139.858011,88.45955,75.701857,87.867554,136.9701,75.570369,75.180663,71.078566,70.904795,71.037636,75.134017,74.183653,23.377486,157.587765,3821.086943,0,204.979996,0.10708,-13.943,205.630005,0.09624,0.345,205.339996,0.09112,10.705,204.479996,9.561,-2227,118.739998,2.011,119.900002,46.775986,41.966212,40.783209,-0.776,93.004437,37.910293,44.154575,31.218464,-0.450544,0.013681,0.344453,0,157.587765,23.377486,1187882.2737481047,262535.013140902,1187882.2737481047,262535.013140902,278.9272975925926,281.53307388888885,331.4667222222222,333.0711172222222,304.51641666666666,296.63667518518514,279.9025419444444,272.7158133333333,301.1936144444444,304.54875999999996,3821.086943,255.1420472846555,156.09116443625416,554.4475575600422,0.8352367652421416,2.3965489729448235,307.1067225848574,289.8926703643123,609.0942947565541,1.3049543232441694,2.344337706667313,593.077276186651,2.5412644390358237,5.275089861880489,-1.0,597.408176157747,2.556719285224014,5.217136527002959,26.39102660423336,660.3059087826854,2.504842032449243,22.43674252364345,24.359999637364808,663.6443920942992,2.5148895862026017,-1.0,282.6178516734793,1.2811658320404677,482.4187865809616,2.5903059181907224,261.02117889029574,1.209316406236664,495.54384506200455,10.47004739967224,596.4002049661668,2.553135137526334,-1.0,280.92776999999995,591.9644936648939,2.537270121783273,-1.0,278.25567333333333,590.876933730546,2.5333570081378736,-1.0,277.59844944444444,268.361660303046,1.2339495730043433,7.760897029301873,299.3458255555555,260.55306933744924,1.2077378868779072,10.643861473746313,296.46286111111107,254.22577878463065,1.1863099570931082,13.005383695968533,294.10133888888885,268.361660303046,1.2752681009691547,0.28183430165737067,260.55306933744924,1.2446632240047364,0.26223227919611636,254.22577878463065,1.2198641341637764,0.24634878727271095,280.9143541666666,273.97103749999997,-6.943316666666647,279.95841444444443,271.87582027777773,-8.082594166666695,278.8348572222222,272.3005822222222,-6.53427499999998,332.0560972963553,62.897732624938385,377.68805710920606,5.279301549332766
2025-04-13 13:11:31,22020,0,0,75.253199,73.216232,64.557651,40.646866,37.563687,37.923391,38.981991,32.073751,32.884983,38.457988,31.901759,32.076122,32.407164,36.220681,47.181262,37.547695,37.186778,43.445178,52.356038,62.872648,59.065091,49.670164,51.064443,48.169932,45.534434,49.396266,52.218732,51.376186,83.613469,61.085545,46.235691,28.376523,29.574849,28.425303,29.326893,29.053285,28.892694,46.593687,44.40302,44.592765,80.624104,57.241694,41.555166,26.227386,39.204284,80.400213,49.944103,40.143115,26.059542,39.337688,47.136817,44.466075,44.124186,44.746492,41.23061,47.27841,43.316126,33.125429,34.066465,29.85641,29.691433,30.587942,30.572062,37.578832,43.228747,34.521195,42.013073,32.363334,38.361948,33.935071,39.820855,37.176829,42.907275,37.398099,40.070038,32.111888,37.685815,32.942722,39.173125,36.371606,41.680456,33.495146,40.849116,32.203112,37.999964,33.506222,39.497987,35.833874,39.230297,36.420125,38.169183,32.271648,36.631169,33.270339,36.964874,37.570188,41.866774,36.301822,41.480947,33.641253,38.365876,37.730671,41.412329,38.503842,43.32971,42.409701,41.895067,35.211062,41.558394,38.967259,43.125622,80.977892,91.626448,142.012788,89.297989,75.823626,88.13989,138.833468,75.631297,76.333787,71.015056,70.821707,70.996577,75.190715,78.937646,33.985777,106.879665,3860.794896,0,205.139999,0.10796,-14.076,205.679993,0.09695,0.338,205.389999,0.09069,10.658,204.330002,9.445,-2186,118.690002,2.0,119.800003,34.065324,29.384799,27.972748,12.170367,67.995079,37.896968,44.170051,31.316623,-0.081578,0.002414,0.062494,0,106.879665,33.985777,838262.246316405,335676.601771189,838262.246316405,335676.601771189,279.0636985185185,281.63800555555554,332.50192666666663,334.2682155555555,304.9822161111111,300.67551592592594,279.9111394444444,272.77034638888887,300.35994,306.2758044444444,3860.794896,262.3003491901634,173.28555401816783,562.6850067776935,0.9011809196441182,2.385736521501962,293.2316841009724,251.85351143572646,596.0310804110941,1.1806141207440952,2.3543534798811967,590.6024256828175,2.4888948741846733,6.8569678486035075,-1.0,594.9500467333525,2.5044027199729864,6.7785082910991905,19.33765636539215,672.546194265643,2.599198866144106,14.888872853909767,39.27024256569422,676.0382579880894,2.6096734462747184,-1.0,618.8493567803592,2.4306528570419896,16.952135837106372,-11.75053201013867,610.5009219626585,2.4030842059168003,17.353958474143635,-7.44383182495352,593.9701344353234,2.5009198047713546,-1.0,281.0587172222222,589.5828054234826,2.4852371880053696,-1.0,278.45842555555555,588.2627499361726,2.4804899154681435,-1.0,277.67395277777774,612.7282608418651,2.4104778758588385,-8.592465343471986,301.8241494444444,609.5075650768115,2.399777638573048,-6.931707010138666,300.1633911111111,609.266269855337,2.3989735923844897,-6.807323121249794,300.0390072222222,612.7282608418651,2.566384860662485,-1.0,609.5075650768115,2.5553214737607544,-1.0,609.266269855337,2.5544897287817863,-1.0,280.81746999999996,274.0366372222222,-6.780832777777732,280.05852166666665,271.9132897222222,-8.145231944444447,278.85742666666664,272.36111222222223,-6.496314444444408,-19.89849627984097,77.5961475322905,53.69683748528371,-0.2564366519814724
2025-04-13 13:12:31,22080,0,0,74.28796,73.204592,64.584379,40.704096,37.639258,37.994509,39.139196,32.139318,32.926547,38.541202,32.146841,32.235602,32.595932,36.23192,47.216208,37.587038,37.27543,44.330366,53.790689,63.421143,55.533741,47.141777,50.115403,49.014922,45.186962,50.917294,51.076405,48.466743,73.937226,57.257694,46.304347,27.182354,29.557528,28.128601,29.529879,28.709887,28.834806,46.727963,44.544829,44.770025,74.244826,50.527756,41.389572,26.305705,39.249384,73.181831,40.780528,40.252079,25.903324,39.433174,47.486401,44.362317,43.527834,44.804424,41.284434,47.354541,43.17269,33.331267,34.184125,30.136422,29.96478,30.943167,30.859457,37.543846,43.227802,34.502552,42.01834,32.353093,38.355229,33.91899,39.825839,37.177408,42.970195,37.378167,40.070881,32.093158,37.682921,32.924696,39.171938,36.38635,41.710933,33.462233,40.849077,32.17148,37.992212,33.519749,39.506697,35.827563,39.234158,36.438164,38.196325,32.272296,36.623405,33.26032,36.925064,37.568421,41.867654,36.303358,41.494789,33.577943,38.34546,37.72659,41.396658,38.528288,43.340845,42.394845,41.883279,35.223557,41.564175,38.966542,43.10779,74.946393,84.576063,138.326178,75.923992,75.793724,74.404181,135.923445,75.690469,76.006112,70.924313,70.823527,70.983543,75.149872,73.361969,36.933859,125.965341,3733.518296,0,205.039993,0.09211,-11.894,204.710007,0.08352,0.517,205.580002,0.07851,8.995,204.339996,8.044,-1812,118.68,1.971,119.199997,30.921238,26.006463,24.86897,15.383109,78.175198,37.89336,44.10635,31.56987,-0.301844,0.009732,0.231021,0,125.965341,36.933859,969853.3445171368,356002.910777263,969853.3445171368,356002.910777263,279.06592555555557,281.6803005555555,330.8852472222222,332.22009888888886,297.55221777777774,296.3655338888889,279.87575,272.9110387037037,297.0091072222222,302.35892388888885,3733.518296,264.07797737516944,177.60679898481487,564.7080351562546,0.91745715918414,2.3833167511844766,298.8787304756626,267.0899867720175,601.5388567735048,1.231182092346486,2.350194038995266,589.8368315810156,2.475863179018073,7.307893292040813,-1.0,594.2727663623468,2.491684786056841,7.22167495499167,17.602323180386065,665.6412648548118,2.5539569176681374,17.705777380527017,32.006516746559555,668.3231193146514,2.562045699250339,-1.0,263.4830960745642,1.2190871836117516,493.3968263011454,1.3265126978848798,260.2737661331114,1.2082798661812235,495.32206812614373,2.513196586773745,593.2812784839634,2.488161231266438,-1.0,281.0968594444444,588.6529155866195,2.47161543002918,-1.0,278.3664288888889,587.5843848960128,2.4677724909837546,-1.0,277.73448833333333,260.4975101457069,1.2090347201984852,2.430271586773756,296.44845888888887,260.95883977934074,1.2105904601162407,2.2593826978848597,296.61934777777776,259.3659921311656,1.2052151036430532,2.849935475662619,296.028795,260.4975101457069,1.2313444131868891,0.21413186891550337,260.95883977934074,1.2330913579273004,0.21532362339863692,259.3659921311656,1.22705962569424,0.21120881440466707,280.885755,274.1264977777778,-6.759257222222232,279.9089605555555,272.0670005555555,-7.841959999999972,278.8325344444444,272.5396177777777,-6.292916666666656,329.56306544790425,71.36849849246494,402.1581687802476,4.617766555403985
2025-04-13 13:14:31,22200,0,0,75.019419,73.224046,64.438094,40.674963,37.50747,37.872501,38.917423,32.015744,32.771369,38.491748,31.850293,31.993323,32.325295,36.214471,47.049964,37.568208,37.172393,44.799203,53.374656,62.471871,56.610234,49.573481,52.078561,47.63162,45.533412,49.3029,52.732809,48.714154,83.598476,61.104504,45.918235,28.323485,29.420247,28.142956,29.313211,28.932659,28.686396,46.447945,44.193162,44.547729,80.596918,57.061427,41.48621,26.252761,39.4882,80.39928,49.723924,40.057745,26.006001,39.213849,47.158314,44.333622,43.817581,45.046859,41.261515,47.137445,43.058892,32.987165,34.007537,29.835126,29.718304,30.480196,30.372561,37.528186,43.238585,34.494386,42.0208,32.312428,38.356913,33.89271,39.823997,37.178655,43.023677,37.392137,40.093177,32.083635,37.683296,32.905512,39.170094,36.364581,41.71701,33.440286,40.878394,32.201561,37.981101,33.490806,39.470525,35.773063,39.225321,36.364671,38.213903,32.248182,36.597652,33.217127,36.96147,37.60082,41.88977,36.300937,41.474349,33.510657,38.353417,37.717318,41.435509,38.550503,43.338353,42.440915,41.85772,35.217733,41.52208,38.983009,43.084665,80.93288,91.614037,142.114416,89.114772,75.899765,87.92247,138.365903,75.710407,75.809161,71.036035,70.880057,71.012477,75.197668,78.905466,35.618824,126.922929,3843.850173,0,204.940002,0.10746,-14.001,205.589996,0.09687,0.504,205.360001,0.0913,10.758,203.960007,9.407,-2167,118.580002,1.994,120.0,31.950619,27.518594,26.090129,13.967616,78.658506,37.88795,44.112797,31.233481,-0.747226,0.024655,0.572972,0,126.922929,35.618824,976455.6810832529,346936.0640057679,976455.6810832529,346936.0640057679,278.97633148148145,281.55969166666665,332.2421683333333,334.32467555555553,304.88042888888884,300.6675322222222,279.8793317592593,272.72415638888884,300.3349333333333,306.26890944444443,3843.850173,263.2947233898993,175.70019021968778,563.8178511368039,0.9102901101752878,2.384370775067201,299.1468579274947,267.82146019363284,601.7943257802575,1.233583417410877,2.350001179243328,590.0296776156944,2.4810625845611156,7.109027432047811,-1.0,594.4031665057698,2.496667313368996,7.026657109615424,18.264968276767377,668.1793879099021,2.5604882194472838,17.73530333244806,33.09531040583863,672.3730954985803,2.5730712561703455,-1.0,613.3703527043128,2.3883323417881726,20.421275422423985,-5.73357096139415,604.8748005882319,2.36027264018933,20.954224429892044,-1.5206742947274847,593.2547572591154,2.4925836586495387,-1.0,280.8823527777778,589.0903176115701,2.477692056503793,-1.0,278.4201166666667,587.7514315537697,2.472876321683505,-1.0,277.62652499999996,607.1955391122283,2.3679765633037033,-2.6689620725052805,301.81582,603.8239123964856,2.3567744347262507,-1.0014298502830457,300.14828777777774,603.6015685437173,2.356033519180094,-0.8916309613941849,300.0384888888889,607.1955391122283,2.5415058868956915,-1.0,603.8239123964856,2.529801718995302,-1.0,603.6015685437173,2.5290270642207964,-1.0,280.78664888888886,273.98186166666665,-6.804787222222217,280.05678888888883,271.91484166666663,-8.1419472222222,278.7945575,272.2757658333333,-6.5187916666666865,-14.845122972537524,73.77622140413223,54.809035205589225,-0.20121826097895065
2025-04-13 13:15:31,22260,0,0,75.339221,73.258018,64.59773,40.740524,37.515829,37.868484,38.961319,32.060466,32.858729,38.522422,31.972118,32.047609,32.470745,36.180361,47.047519,37.587392,37.164203,44.207834,55.416564,65.720017,53.727441,48.428206,51.102613,47.891049,45.546762,49.634131,53.034035,50.679418,73.945562,57.197167,45.865993,27.30057,29.305229,27.675195,29.463551,28.695225,28.488194,46.414191,44.173012,44.336952,74.152542,50.43977,41.449718,26.151875,39.625438,72.935345,40.652412,40.097883,25.733322,39.298991,47.42996,44.242569,43.422882,44.579588,41.393976,47.162821,43.295509,32.880506,33.989872,30.09693,29.897642,30.842637,30.778286,37.496048,43.248808,34.493771,42.009202,32.300244,38.328835,33.891117,39.800185,37.152996,42.98635,37.380236,40.113479,32.081445,37.680436,32.91864,39.150674,36.335354,41.703368,33.450095,40.866984,32.197591,37.982218,33.502147,39.461471,35.771498,39.219793,36.329907,38.207706,32.248167,36.589229,33.191781,36.932437,37.581091,41.887731,36.274582,41.460919,33.531743,38.353277,37.695967,41.41503,38.535248,43.326699,42.4372,41.837296,35.215758,41.486636,38.992471,43.063789,74.961923,84.580828,138.364539,75.925008,76.043393,74.276392,135.864572,75.599251,75.04907,70.994719,70.972337,70.985493,75.175462,73.36222,34.219101,118.382985,3845.178237,0,204.899994,0.09194,-11.889,205.610001,0.08323,0.462,205.449997,0.07799,8.971,204.460007,8.086,-1832,118.75,1.998,119.699997,33.436078,29.019803,27.667968,12.429915,74.260302,37.877451,44.060747,31.414312,-0.109591,0.003773,0.08368,0,118.382985,34.219101,917574.842409645,337285.31405345694,917574.842409645,337285.31405345694,278.9673322222222,281.5737894444444,330.85254,332.24141055555555,297.5527822222222,296.3043424074074,279.8504151851851,272.82461787037033,297.01773499999996,302.36157111111106,3845.178237,262.4439425690267,173.63383716015727,562.8487809639306,0.9024970632451085,2.3855373650855802,296.70693651838076,261.19244286969445,599.448758417713,1.211734070820761,2.351769148925728,590.3793828568267,2.487256985591255,6.895488501720182,-1.0,594.7823293385902,2.50296667672705,6.815469875597979,19.129846875417684,667.0713181292601,2.5674905112790865,16.614937292720228,34.14560348161922,669.8409161917402,2.575844081268211,-1.0,601.13518922591,2.3574448910759793,19.752487123333893,-0.8458457038414622,260.10508413841217,1.2080668262750398,495.26232848520476,0.40259411097338216,593.5634482528012,2.498632314436712,-1.0,280.8533294444444,589.4231707431882,2.48382581008702,-1.0,278.3998433333333,588.1590107471476,2.479278868396445,-1.0,277.64882388888884,260.50661834789486,1.2094216273637515,0.253846518380783,296.45309,260.8171959393603,1.2104690691981266,0.13885762949189484,296.56807888888886,258.9929228321769,1.2043107695444182,0.8150781850474687,295.8918583333333,260.50661834789486,1.233511680451938,0.2232000147238318,260.8171959393603,1.2346950859000698,0.22399797378580968,258.9929228321769,1.2277439896418525,0.21931091555172727,280.8368136111111,273.9473272222222,-6.8894863888888835,279.8173527777777,272.0373811111111,-7.779971666666654,278.89707916666663,272.48914527777777,-6.407933888888863,330.27429871841457,72.28898879066992,65.9361289033501,4.56880507313227
2025-04-13 13:16:31,22320,0,0,74.728457,73.275801,64.579347,40.778909,37.515471,37.820408,38.964425,32.03556,32.855708,38.578577,31.812288,32.02805,32.435184,36.283984,47.067924,37.601849,37.173138,43.223192,57.831066,63.214106,56.889547,49.103463,50.877732,48.576629,45.579486,50.190786,51.457848,49.754644,81.42611,58.298943,45.865244,26.781694,28.606072,26.889094,29.097246,28.031146,27.567323,46.424189,44.138883,44.337455,75.330896,56.984108,41.407842,24.687209,39.6483,72.260918,49.38873,40.020429,24.09442,39.202749,47.770374,44.122829,43.844389,44.620713,41.277051,47.049346,43.409316,32.686348,33.920681,29.575333,29.571765,30.290029,30.146614,37.447796,43.246107,34.475716,42.019447,32.269681,38.336383,33.867181,39.798539,37.123926,42.908754,37.356918,40.109628,32.057082,37.680196,32.897948,39.156967,36.293859,41.673582,33.396006,40.858294,32.181242,37.97491,33.500573,39.453266,35.726929,39.225259,36.309275,38.199706,32.195611,36.585196,33.181508,36.915485,37.589789,41.884072,36.267843,41.450705,33.547637,38.329935,37.686747,41.413494,38.573879,43.30893,42.452672,41.822883,35.218071,41.474149,38.971958,43.072792,83.312254,89.350256,140.255437,89.805039,75.799766,89.159129,137.164068,75.707916,74.888742,70.994911,70.937807,71.018869,75.165176,75.116185,32.423774,169.173112,3831.271034,0,204.880005,0.10864,-14.124,205.649994,0.09756,0.436,205.289993,0.09311,10.979,204.220001,9.665,-2246,118.669998,1.997,120.099998,35.457127,30.999725,29.612312,10.408117,97.936284,37.864344,44.174112,31.031795,-0.329793,0.011291,0.252848,0,169.173112,32.423774,1267760.4260737838,324906.970652918,1267760.4260737838,324906.970652918,278.9450953703704,281.51074777777774,331.5744822222222,333.2919094444444,305.2639105555555,297.78294888888894,279.91339555555555,272.6121083333333,301.6568077777778,305.0112533333333,3831.271034,261.32547762717365,170.92460303981414,561.5715061418356,0.8922388962280262,2.3871061653863257,309.843595813485,297.6505549022743,611.4631353192298,1.3295588847054693,2.342368523688163,590.8072748801225,2.495356602964096,6.623438889231626,-1.0,595.1289767703078,2.510778756553953,6.54845240224289,20.185270150604083,658.0118705212467,2.487599689287492,24.28053159921936,21.73088640873715,661.6375639687349,2.4985062491556134,-1.0,284.6898697597908,1.2874181372362274,481.4081822780585,4.579685257929498,264.12071935964997,1.219201972542001,493.94150568477306,12.060646924596085,594.019131680774,2.5068316830374524,-1.0,280.85291333333333,589.852105989525,2.49192889104787,-1.0,278.37657888888884,588.5585042362733,2.4872754981530005,-1.0,277.60579388888885,271.8100351409737,1.2449018505944154,9.23464581348503,300.60895,262.6073123513823,1.2141149389878985,12.620875813485043,297.22272,258.0213729092792,1.1986412487197042,14.326419146818353,295.51717666666667,271.8100351409737,1.278291695278451,0.25825222547537335,262.6073123513823,1.2430761362248453,0.23469457605715163,258.0213729092792,1.2255273710460985,0.2229552293333267,280.8981119444444,273.87417472222216,-7.02393722222223,279.94586166666664,271.80197166666665,-8.143889999999999,278.89621305555556,272.16017861111106,-6.736034444444499,326.6865555204725,62.88289375093893,373.3220007614559,5.195157793061878
2025-04-13 13:17:31,22380,0,0,74.776331,73.250534,64.595301,40.757707,37.474733,37.797802,38.839257,32.025919,32.853701,38.652066,31.679303,31.949181,32.234487,36.24055,46.987356,37.663975,37.170699,43.931918,57.552286,63.890576,52.422202,47.125832,50.363461,48.379775,45.328759,50.157785,51.741587,50.441904,83.815904,61.128547,45.910793,28.136485,29.211913,28.115232,29.220388,29.069171,28.612791,46.046548,43.915298,44.122256,80.545997,57.103138,41.499695,26.058573,39.565149,80.574515,50.002356,40.029364,25.905271,39.265305,47.581293,44.144922,43.51294,44.820654,41.377917,47.15168,43.379015,32.705891,33.645106,29.674086,29.637521,30.366904,30.221126,37.42001,43.241342,34.466008,42.006752,32.231914,38.344491,33.891319,39.779024,37.147685,42.864726,37.343602,40.083139,32.051688,37.690438,32.931369,39.158169,36.306133,41.667305,33.355965,40.845036,32.153154,37.971453,33.510425,39.448986,35.723515,39.195836,36.281958,38.189884,32.196839,36.593498,33.177846,36.949666,37.600075,41.894743,36.274682,41.475094,33.610913,38.337315,37.714461,41.408879,38.563508,43.296426,42.463093,41.819242,35.194009,41.478148,38.968652,43.056773,80.922587,91.655258,142.082829,89.114141,75.831032,87.939995,138.953765,75.723153,75.541233,71.089166,70.843727,71.062304,75.235003,78.776962,36.370561,161.737874,3842.351845,0,204.850006,0.10684,-13.85,205.649994,0.09647,0.499,205.410004,0.09146,10.783,204.210007,9.419,-2179,118.580002,1.999,120.0,31.13064,26.719542,25.249211,14.780153,94.7983,37.861983,44.136123,31.041772,-0.554549,0.018772,0.426282,0,161.737874,36.370561,1216496.266826618,352119.107948677,1216496.266826618,352119.107948677,278.9721948148148,281.56759999999997,332.56875833333334,334.3071272222222,304.8800783333333,300.73081777777776,279.89229083333333,272.6176512962963,300.329215,306.29181,3842.351845,263.74432501251994,176.7941152803024,564.3290663450136,0.9144049867852002,2.383763430976617,308.1021833378624,292.70385492317274,609.9649971523381,1.3138982751971977,2.3436252923577987,589.8259258487366,2.4777397741434424,7.224442780051119,-1.0,594.2250427283691,2.4934358400486123,7.140015826682824,17.823274987480033,661.7168832142517,2.505295010396396,22.963640325412346,24.46657499547092,665.3520709863312,2.516197177552757,-1.0,283.6275859549741,1.284284944877216,481.89040793069694,3.222105004529112,272.14611316380046,1.2463681913760323,488.94627194034433,7.371365560084655,593.0548489983687,2.4892747492528065,-1.0,280.87821833333334,588.9050732250126,2.474435672529532,-1.0,278.4276083333333,587.5252399530533,2.469472583861594,-1.0,277.61075777777774,275.4600272065593,1.2573656745276898,6.1655700045291155,301.9366133333333,270.47418824163367,1.240803000524441,7.9821850045291285,300.1199983333333,270.5174974023877,1.2409473028630942,7.966341671195778,300.13584166666664,275.4600272065593,1.2885018016515422,0.2545987443330795,270.47418824163367,1.2695977400582208,0.2417332235555919,270.5174974023877,1.269761948940258,0.24184497905179958,280.8517263888889,273.8030547222222,-7.048671666666678,279.9093316666666,271.8476686111111,-8.061663055555528,278.91581444444444,272.2022305555555,-6.713583888888934,317.6798126849361,67.49184048588256,378.08929725927754,4.706936577783591
2025-04-13 13:18:31,22440,0,0,75.569079,73.266254,64.683022,40.864958,37.526289,37.768477,38.920154,32.010042,32.876409,38.650775,31.876685,32.060229,32.416189,36.354061,46.942133,37.680541,37.22468,45.659178,51.683796,61.376739,55.293287,49.183766,49.457804,46.695688,46.038995,50.324064,52.674061,51.041639,73.771453,57.093766,45.948392,26.768772,29.158802,27.808099,29.371103,28.624028,28.608412,46.226369,44.027205,44.197311,74.045573,50.396279,41.491076,26.020534,39.708382,72.905769,40.882253,40.066196,25.678788,39.242989,46.641035,44.132602,43.72478,44.489825,41.283592,47.132719,43.415141,32.750504,33.735202,30.005302,29.843459,30.693104,30.670163,37.421074,43.233182,34.437067,42.031709,32.234929,38.325269,33.853341,39.765497,37.144285,42.932041,37.344937,40.115752,32.032559,37.682667,32.88843,39.148161,36.272183,41.690749,33.358195,40.85869,32.159838,37.991958,33.476846,39.436383,35.731675,39.228661,36.266206,38.193895,32.177742,36.587782,33.152995,36.926656,37.601393,41.888581,36.256056,41.455709,33.536699,38.321639,37.70275,41.387812,38.551196,43.281552,42.464767,41.793658,35.184172,41.443591,38.965612,43.045846,74.950993,84.569026,138.420359,76.034178,76.178444,74.323798,135.80009,75.648506,75.016839,71.070977,70.897111,71.030378,75.121726,73.21271,34.588326,121.095493,3839.505023,0,205.029999,0.09234,-11.958,205.770004,0.08322,0.382,205.520004,0.07736,8.872,204.410004,8.04,-1809,118.769997,1.988,119.699997,33.109658,28.652342,27.227462,12.838734,75.67921,37.8538,43.947829,31.282956,-0.774839,0.025969,0.595036,0,121.095493,34.588326,936276.9259302008,339831.03070678195,936276.9259302008,339831.03070678195,278.9843822222222,281.5570661111111,330.81671666666665,332.2724216666666,297.6134322222222,296.2468138888889,279.78768287037036,272.7516420370371,297.01166277777776,302.3550144444444,3839.505023,262.67012402083867,174.18271231593602,563.1066244285987,0.9045696915748799,2.3852249947330284,297.494057065399,263.32431611719517,600.2104911970073,1.2187822400865833,2.3511953659251037,590.3120700365209,2.4856976602553313,6.951253139795365,-1.0,594.6604683102224,2.5012127133820923,6.871473709394497,18.88694209027244,666.4676798259414,2.562302988041149,17.006520492922586,33.322659601267674,669.3782132048987,2.571081707310049,-1.0,600.4499007546203,2.3519999585839924,20.253727583362924,-0.119375156823196,259.95115998248946,1.2074198595424415,495.41193963493913,1.2472431765100964,593.5466711771844,2.4972522362313483,-1.0,280.8991066666666,589.365252225048,2.482300438299065,-1.0,278.42282,588.0319760955203,2.4775049452381968,-1.0,277.63122,260.24672101967616,1.2084173602849657,1.1376942876212297,296.35636277777775,260.657820186744,1.2098041824276338,0.9854053987323255,296.50865166666665,258.95017404138207,1.2040388485777114,1.618629843176791,295.8754272222222,260.24672101967616,1.232220234340499,0.22128752186059802,260.657820186744,1.2337853120919193,0.22234453880983807,258.95017404138207,1.2272842067540832,0.21795384414648894,280.5871213888889,273.8404738888888,-6.746647500000051,279.8762791666666,271.9968780555555,-7.879401111111122,278.89964805555553,272.41757416666667,-6.482073888888863,330.3609100540315,71.80721151571902,66.01777907132112,4.600664795091139
2025-04-13 13:19:31,22500,0,0,74.553594,73.210702,64.656407,40.942386,37.625696,37.816158,39.020446,32.024421,32.830956,38.613153,31.797734,32.034587,32.408798,36.278533,47.131033,37.615761,37.227231,45.204301,54.313885,62.313954,54.130617,50.016118,49.692713,48.231876,46.144225,50.449189,52.24862,49.292092,81.436356,58.33231,46.054839,26.588441,28.524448,27.108434,29.008509,27.868812,27.594702,46.521376,44.304259,44.59481,75.357932,56.936216,41.279398,24.683757,39.346829,72.259768,49.475279,40.05467,23.981158,39.279069,47.375306,44.141367,43.6853,44.678233,41.540855,47.12042,43.60935,32.625387,33.984232,29.538825,29.475946,30.304352,30.050194,37.403907,43.247739,34.423114,42.011294,32.19068,38.312076,33.832969,39.779267,37.135104,43.002832,37.339988,40.104652,32.015115,37.676673,32.867728,39.157971,36.297081,41.685577,33.340336,40.854203,32.150407,37.953275,33.469043,39.431799,35.731943,39.199816,36.248765,38.178008,32.15239,36.555931,33.152563,36.897339,37.56768,41.866038,36.238774,41.442057,33.475377,38.318978,37.7076,41.420913,38.554837,43.279906,42.425663,41.777387,35.244013,41.444858,38.971016,43.014785,83.267017,89.259904,140.284727,89.777436,75.909231,89.212069,137.217171,75.691321,75.519103,71.2061,70.868433,71.003826,75.086432,75.052642,26.779358,155.413594,3817.388799,0,205.0,0.10834,-14.104,205.699997,0.09771,0.414,205.419998,0.09276,10.956,203.970001,9.662,-2232,118.690002,1.998,119.900002,42.409386,37.633945,36.409217,3.645453,92.051995,37.844781,44.171735,30.996489,-0.994562,0.033449,0.764254,0,155.413594,26.779358,1172891.8930266579,285990.093926006,1172891.8930266579,285990.093926006,278.9627605555555,281.5502333333333,331.6039838888889,333.30818166666666,305.24857555555553,297.78963999999996,279.9120750925926,272.59249407407407,301.63167611111106,304.96105777777774,3817.388799,257.5857691682984,161.9246650793332,557.2750273897169,0.8578253757715989,2.3926553610883503,306.57819880010277,288.40491549945494,608.6279152334145,1.3002078678255762,2.344714623319801,592.2801491609373,2.5231783289543808,5.7765679911474335,-1.0,596.6020679819753,2.538599680022648,5.712488058724749,23.96446416503494,661.0550553562043,2.5091331148347678,22.079614368030704,25.025785088786108,664.592047634389,2.5197721136247755,-1.0,284.6680330340688,1.2879923862899947,481.08945747887026,1.3296232445472356,264.13420098231506,1.219892416266104,493.6391365605407,8.788558800102805,595.6114493348317,2.5350775328423243,-1.0,280.9582438888889,591.185070729882,2.5192481599112626,-1.0,278.3052211111111,590.0532673217192,2.515176411250645,-1.0,277.6248166666666,271.8298207569121,1.2456128295060493,5.963556577880581,300.6146422222222,262.6416137261317,1.2148755474659487,9.340458800102795,297.23774,258.008613885465,1.199243447808432,11.06166102232504,295.5165377777777,271.8298207569121,1.2844993959724986,0.2779943213794098,262.6416137261317,1.248828919841587,0.25475365207260686,258.008613885465,1.2308426783825734,0.24303493297597575,280.79352027777776,273.87489416666665,-6.918626111111109,279.91764805555556,271.7652141666666,-8.152433888888936,279.02505694444443,272.1373738888889,-6.887683055555556,328.14594817862223,64.452987374229,376.3870223221355,5.09124497633183
2025-04-13 13:20:31,22560,0,0,75.173386,73.17348,64.523438,41.015237,37.658632,37.850412,39.145731,31.934455,32.775271,38.650126,31.644823,31.966315,32.246263,36.239871,47.152384,37.558251,37.247908,44.196566,54.064351,62.48532,54.785448,49.182047,49.889883,47.91159,46.446952,49.44732,52.450156,50.25748,83.337815,61.124597,46.226045,28.278318,29.363266,28.292121,29.270498,28.928579,28.73987,46.68435,44.470551,44.7387,80.57765,57.012699,41.515276,26.12864,39.271795,80.501391,49.72185,40.085608,25.921107,39.280047,47.125156,44.464787,44.132542,44.639183,41.562501,47.359407,43.120684,33.085295,34.08527,29.749561,29.573872,30.367913,30.146913,37.359676,43.216995,34.414777,42.013145,32.15651,38.309514,33.848154,39.774731,37.16372,42.937287,37.304156,40.065859,31.987491,37.645959,32.876399,39.137551,36.268176,41.673576,33.288772,40.82381,32.09031,37.930083,33.456828,39.468816,35.738564,39.205527,36.231032,38.162363,32.141521,36.570347,33.137708,36.899677,37.55985,41.840224,36.196784,41.446086,33.508766,38.335811,37.700582,41.382811,38.54397,43.263397,42.420206,41.769287,35.231415,41.440526,38.957507,42.969734,80.803753,91.544365,142.066894,89.017887,75.986087,88.04005,138.680843,75.679533,76.088839,71.379649,70.782769,71.011123,75.136773,78.981908,29.588261,119.483926,3855.503075,0,204.759995,0.10629,-13.753,205.600006,0.09522,0.524,205.440002,0.09129,10.757,203.929993,9.392,-2168,118.580002,1.998,119.699997,39.13338,34.422611,32.992943,7.092665,74.838742,37.830541,44.174142,31.168137,-1.218796,0.040926,0.937431,0,119.483926,29.588261,925165.5630759818,305356.79754757695,925165.5630759818,305356.79754757695,279.0438757407407,281.6830038888889,332.417135,334.2982744444444,304.8266038888889,300.6346029629629,279.9134123148148,272.68785407407404,300.2631961111111,306.2302027777778,3855.503075,259.4917700867179,166.5004567186598,559.4696089948657,0.8753872995208078,2.389767320686339,297.0278157841053,262.0607698553872,599.7598577223653,1.2146073147538092,2.3515348007386048,591.7013890709525,2.509500698674182,6.193467971668379,-1.0,596.1288151379301,2.5252924964962262,6.122449291647742,22.191233802170984,669.979363433234,2.574883444923359,16.656412623711923,35.38931921589466,673.7409940844437,2.5861675321697706,-1.0,615.2745616952627,2.4030949967003488,19.11084246465453,-7.7987881047835685,606.9521426033319,2.3756032657079262,19.585146089174376,-3.606787178857587,595.0706575186762,2.521531737773138,-1.0,281.05335833333334,590.6849192218862,2.5058540394083595,-1.0,278.4362644444444,589.3577931321122,2.501080874764713,-1.0,277.6420044444444,609.012780875085,2.382445775328736,-4.64319254922799,301.6710083333333,605.963086927858,2.3723106499580484,-3.1097675492280246,300.13758333333334,605.8787523774688,2.3720296438200266,-3.0674014381168604,300.0952172222222,609.012780875085,2.5704234368551564,-1.0,605.963086927858,2.559848769794105,-1.0,605.8787523774688,2.559555407791997,-1.0,280.8138730555555,274.03071249999994,-6.7831605555555825,280.0310347222222,271.8509536111111,-8.180081111111122,278.89532916666667,272.1818961111111,-6.7134330555555835,-15.250753532379463,73.85054829530384,54.70480173797125,-0.20650833181896985
2025-04-13 13:21:31,22620,0,0,74.968324,73.29771,64.532631,41.078669,37.594608,37.820869,39.079974,32.011037,32.743597,38.635016,31.731147,31.960281,32.389279,36.232988,46.927087,37.553062,37.195186,44.777977,52.479726,61.171729,56.476298,49.315992,52.380127,48.393315,45.709068,49.48123,51.149797,49.384972,73.728962,57.128957,45.84802,26.929389,29.055618,27.58473,29.346427,28.535039,28.424377,46.150086,44.071318,44.30059,73.972064,50.346323,41.524142,25.911917,39.761725,72.836327,40.983606,40.002864,25.616269,39.207339,46.918594,44.112002,43.808121,44.442503,41.308789,47.082169,43.07723,32.695841,33.71564,29.905858,29.699417,30.540208,30.398499,37.345255,43.249641,34.417255,42.013841,32.157215,38.297155,33.842388,39.769275,37.12331,42.953366,37.296478,40.097421,31.994455,37.659015,32.861523,39.145766,36.247201,41.668573,33.314382,40.840377,32.137764,37.944017,33.450848,39.415676,35.694038,39.209714,36.191846,38.17562,32.157993,36.557078,33.122604,36.909572,37.563549,41.87204,36.216331,41.432955,33.484399,38.292078,37.651953,41.373971,38.540838,43.267744,42.431877,41.7326,35.204624,41.398803,38.969379,42.976278,74.884475,84.490129,138.440102,76.007655,76.099637,74.154762,135.833064,75.71583,75.022545,71.056765,70.80389,71.081041,75.17848,73.218799,15.972415,101.096437,3706.848203,0,204.759995,0.09225,-11.94,205.619995,0.08324,0.395,205.429993,0.0777,8.904,204.0,8.046,-1811,118.68,1.993,119.800003,57.408649,53.084771,51.563493,-11.560629,64.678991,37.82646,43.94454,31.159244,-1.43818,0.048442,1.106069,0,101.096437,15.972415,798388.294580809,211478.848028155,798388.294580809,211478.848028155,278.96019,281.52898277777774,330.8350355555555,332.28339,297.5986972222222,296.21247277777775,279.78585546296296,272.6829132407407,296.9747083333333,302.31118277777773,3706.848203,249.1866449423337,142.02542671660476,547.4988609098737,0.7798201043239458,2.4070077663557683,291.39249598159057,246.95830281685065,594.1883031449128,1.1641397080306157,2.355762708336017,594.960871108276,2.5868355599736517,4.200261128293661,-1.0,599.1867239948203,2.6019147630191872,4.156366160671379,32.342337835444056,670.3527486957038,2.6008541897613338,14.19580295275601,39.44253957396495,673.1954070682133,2.6094278046972748,-1.0,606.1246862266814,2.3962960984031514,16.64845741116259,-6.2062012406316285,603.4621402482675,2.387328428222244,16.778513317710473,-4.819976796187177,598.0565598098573,2.5978954883954954,-1.0,280.8433444444444,594.1098406467341,2.5837819953615475,-1.0,278.44118999999995,592.7259666178254,2.5788043628770687,-1.0,277.59603555555555,603.6932297800374,2.388108417745028,-4.940260685076055,296.3327566666666,603.9526864822535,2.388983776914432,-5.07531735174274,296.4678133333333,602.7404093912753,2.3848903510507538,-4.444352351742737,295.8368483333333,603.6932297800374,2.617844995023369,-1.0,603.9526864822535,2.618757510674914,-1.0,602.7404093912753,2.614489588446119,-1.0,280.65849888888886,273.8198558333333,-6.838643055555565,279.8862844444444,271.9292430555555,-7.957041388888911,278.81278305555554,272.29964083333334,-6.5131422222222,-8.50126913999145,71.16602470088344,64.22806246902235,-0.11945685003093783
2025-04-13 13:22:31,22680,0,0,74.811695,73.207656,64.511779,41.015049,37.545298,37.746827,39.012329,31.967247,32.720104,38.695561,31.598908,31.962021,32.335407,36.291384,47.056478,37.638443,37.197029,44.130341,55.929325,63.057194,55.079372,48.691466,50.579323,47.957599,45.247745,50.633701,51.699431,49.034677,79.889949,57.793858,45.878001,26.33496,28.366095,26.920002,28.935408,27.823391,27.308596,46.152474,44.040665,44.300628,74.362888,56.394688,41.333824,24.305447,39.309658,70.53528,48.351098,39.93994,23.673823,39.219397,47.519265,43.936483,43.959286,44.979036,41.261805,47.036829,43.267317,32.529985,33.652432,29.362143,29.363481,30.079594,29.979279,37.338006,43.230156,34.408315,42.018612,32.123774,38.319349,33.852273,39.756499,37.137469,42.822966,37.279125,40.082773,31.966727,37.696628,32.893583,39.138715,36.244552,41.667701,33.238285,40.82266,32.101608,37.985151,33.465114,39.46002,35.711564,39.201139,36.155788,38.148267,32.125983,36.575695,33.125745,36.894797,37.54746,41.863072,36.203868,41.469838,33.559852,38.310133,37.699632,41.353992,38.529176,43.23684,42.441312,41.727094,35.207052,41.404078,38.926837,42.979169,82.739679,88.714053,139.974033,88.836687,76.050697,88.286797,137.096844,75.740211,76.320735,71.155539,70.768528,71.032535,75.211715,74.209012,3.353423,131.526948,3832.63996,0,204.800003,0.10718,-13.996,205.369995,0.09711,0.454,205.169998,0.09166,10.851,203.979996,9.562,-2216,118.449997,2.002,119.800003,81.733807,77.18963,75.795746,-35.855806,80.949279,37.821843,44.153865,30.827819,-0.035007,0.001209,0.026707,0,131.526948,3.353423,1008199.273311636,124473.96460321099,1008199.273311636,124473.96460321099,278.9188453703704,281.5037938888889,331.53713555555555,333.13557388888887,304.72593722222217,296.99965129629624,279.9021474074074,272.49878833333327,301.3387105555555,304.65780722222223,3832.63996,235.8093842009879,111.15123923010984,531.6564516833389,0.6531204789580565,2.436362540668458,300.4177597229407,271.2988448478141,602.9972701804853,1.2449669222929107,2.349090811767954,597.9110543657233,2.694060697274564,2.4268977784858095,-1.0,602.0943595113872,2.7089898406557147,2.4028116697897883,45.694409687900986,665.8442909093178,2.548167180750366,18.464876902660336,31.119375832614878,669.0757290382388,2.557890591714573,-1.0,611.7789064042792,2.378114878014282,21.276967563844202,-4.3081774992814985,261.98869160132455,1.2137990250049473,494.4135522644008,3.4181084266444373,601.050071940288,2.7052759183481876,-1.0,280.86000055555553,596.9705005749164,2.6906850251578387,-1.0,278.3354577777778,595.7240378387044,2.686200510756167,-1.0,277.56107777777777,269.48412249948314,1.238919595189252,0.66223250071846,299.7555272222222,261.13836305602143,1.2109344449200314,3.732821945162925,296.68493777777775,255.4219447671967,1.1915975266922247,5.859270834051813,294.55848888888886,269.48412249948314,1.3245648483408345,0.3765301322798322,261.13836305602143,1.2891728749817575,0.3566831501347774,255.4219447671967,1.264931183718307,0.3430889826440224,280.77659666666665,273.7562269444444,-7.020369722222256,280.0773116666667,271.6848955555555,-8.392416111111174,278.85253388888884,272.05524249999996,-6.79729138888888,335.92236276439877,63.749931397930595,54.06538450503865,5.269376066737277
