Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 13:23:31,22740,0,0,74.994682,73.284758,64.575567,41.122385,37.510337,37.732203,39.076993,31.866826,32.714947,38.697063,31.556317,31.860332,32.198688,36.360319,46.879941,37.565478,37.216221,44.574942,53.248123,63.59929,57.910326,49.141998,48.797533,48.151276,45.893524,50.871406,51.793518,50.089708,83.215142,61.031307,45.778485,27.979629,29.010663,27.992406,29.111027,28.767579,28.543156,46.311961,44.082293,44.424639,80.207826,56.922473,41.568908,25.978102,39.620688,80.209741,49.744311,40.036077,25.678771,39.243413,47.576651,44.228201,43.813849,44.862692,41.478753,47.122081,43.282045,32.710352,33.806071,29.648862,29.486988,30.178536,30.076561,37.31157,43.236391,34.383945,42.001065,32.087764,38.278111,33.816577,39.764329,37.132942,42.981807,37.293155,40.101159,31.980861,37.649841,32.850961,39.144345,36.246661,41.677271,33.268827,40.844991,32.124629,37.925127,33.434517,39.416926,35.65985,39.200819,36.136427,38.168262,32.136785,36.568735,33.089865,36.882949,37.546672,41.87196,36.198512,41.42229,33.421202,38.303835,37.664604,41.380654,38.540039,43.254661,42.440093,41.705646,35.219564,41.382807,38.958873,42.984264,80.542795,91.263056,141.918694,88.765697,76.043797,87.634209,138.440236,75.677384,75.152171,71.128866,70.843623,71.041406,75.143681,78.667512,36.968842,153.211495,3857.827753,0,204.559998,0.10628,-13.758,205.360001,0.09573,0.481,205.119995,0.09076,10.696,204.240005,9.37,-2168,118.550003,2.002,119.699997,30.358094,26.148517,24.615686,15.420391,91.078181,37.81444,44.207032,30.984562,-0.12037,0.00381,0.092632,0,153.211495,36.968842,1157708.955531715,356244.110061394,1157708.955531715,356244.110061394,278.96175370370366,281.5511561111111,332.2834644444444,334.2159411111111,304.6864983333333,300.48939055555553,279.93168435185186,272.5858675925926,300.11821944444443,306.07392,3857.827753,264.0986081731708,177.65707436456472,564.7314565339515,0.917645843039396,2.383289243611884,306.03782334397386,286.887198863493,608.1482007506173,1.2953564362831638,2.345099237276884,589.6512495790578,2.475079822543423,7.316765777501898,-1.0,594.0442778557415,2.4907549164389415,7.231179515109442,17.452547937940267,662.9282899944714,2.5168678033293066,21.66213260141358,26.24564110047055,666.9292062719112,2.5288735960025255,-1.0,283.0988480902354,1.282950355607567,482.0148335004275,1.3513250106405508,271.4872968111324,1.244576470355093,489.1556123161009,5.548432788418324,592.7761319812543,2.486244796195206,-1.0,280.80471388888884,588.8122301015187,2.4720694969475394,-1.0,278.46605999999997,587.3722661952329,2.466890518531445,-1.0,277.6144872222222,274.5458335021297,1.2547361608678798,4.434966677307216,301.60285666666664,269.96227894562435,1.2394966466652408,6.105697788418297,299.93212555555556,269.9651868155679,1.2395063417413537,6.1046338995294605,299.9331894444444,274.5458335021297,1.2845116883680265,0.25031044057874574,269.96227894562435,1.267156221831452,0.2384689063216438,269.9651868155679,1.267167232377716,0.23847641875356249,280.87357,273.8490063888888,-7.024563611111148,280.00459472222224,271.7988472222222,-8.20574750000003,278.9168883333333,272.10974916666663,-6.807139166666673,318.16395276792537,68.88401213872987,379.829441904236,4.618835966278428
2025-04-13 13:24:31,22800,0,0,75.393061,73.360661,64.613773,41.216391,37.620677,37.80628,39.150242,31.949256,32.68685,38.707134,31.659595,31.951129,32.304508,36.3266,47.015274,37.581286,37.130352,45.116695,54.666647,62.602742,54.898775,47.652598,48.856711,49.159582,46.323143,49.619697,51.515666,49.015491,74.519115,57.678801,46.147505,27.204381,29.128208,27.902471,29.372623,28.656559,28.727498,46.395539,44.278992,44.563417,74.566328,50.217384,41.293491,26.077469,39.638897,73.600516,40.80081,40.118181,25.728343,39.309074,47.209372,44.153811,43.629758,44.745429,41.788057,47.182942,43.289197,32.890561,33.851679,29.857854,29.708483,30.553728,30.476436,37.300534,43.233775,34.364188,42.042593,32.092872,38.307793,33.803794,39.757606,37.11691,42.932963,37.277242,40.112619,31.965275,37.694982,32.861695,39.159232,36.204932,41.682877,33.235503,40.848958,32.101492,37.967602,33.429694,39.429832,35.663513,39.200495,36.117062,38.182821,32.093602,36.580668,33.084515,36.874336,37.526574,41.885382,36.178794,41.444487,33.446288,38.311545,37.634312,41.369665,38.541372,43.236676,42.444327,41.708125,35.202557,41.359383,38.960206,42.959248,74.576957,84.958872,138.75639,76.013704,76.1268,74.949885,136.116815,75.757922,75.049466,71.26966,70.848148,71.063329,75.203084,73.877714,26.815393,110.686067,3842.501679,0,204.779999,0.09269,-11.997,206.630005,0.08262,0.399,205.190002,0.07774,8.894,204.149994,8.054,-1811,118.610001,1.99,119.5,42.45672,37.602706,36.427396,3.690785,70.114753,37.811061,44.135937,31.223123,-0.341065,0.011037,0.26121,0,110.686067,26.815393,864506.463150719,286238.546494501,864506.463150719,286238.546494501,278.99429203703704,281.58496777777776,330.99267499999996,332.45910555555554,297.60205777777776,296.61036277777777,279.8921874074074,272.7184019444444,296.803865,302.5715955555555,3842.501679,257.61082948281523,161.984679504149,557.3039445305526,0.8580565953688357,2.3926165586283608,294.4073884985487,254.99970757564972,597.1969828623338,1.1911430549503847,2.353468759586604,592.3235763264943,2.523179883619003,5.781127192239941,-1.0,596.6513353061392,2.5386202480889537,5.7169188794591,23.97413829496253,668.8405665256272,2.5828239428139397,15.515836896790931,36.585286501451264,671.7442124225338,2.591577100192182,-1.0,603.4629086887161,2.3746373624509705,18.337622487733874,-3.1946692792290605,601.5201279867881,2.3680983438933234,18.44592023565175,-2.2029742792290676,595.6886137866811,2.5351978138087357,-1.0,281.009725,591.1889221432633,2.5191079671766943,-1.0,278.31305055555555,590.1026855595743,2.5152004517377837,-1.0,277.6601005555555,601.836383879964,2.3691642874293066,-2.3643420570068088,296.7717305555555,601.8877846711442,2.369337479531435,-2.3905715014512907,296.79796,600.8360306991234,2.3657906023654727,-1.8540092792290466,296.26139777777774,601.836383879964,2.556933726454279,-1.0,601.8877846711442,2.5571142778609173,-1.0,600.8360306991234,2.55341600577123,-1.0,280.75088416666665,273.9117333333333,-6.839150833333349,279.92088527777776,271.91842694444443,-8.002458333333323,279.00479277777777,272.32504555555556,-6.679747222222204,-9.196551660293835,72.18923121948797,65.37765783691111,-0.12739506301614645
2025-04-13 13:25:31,22860,0,0,73.981019,73.302403,64.681485,41.330968,37.608489,37.808235,39.241537,31.959935,32.704415,38.721477,31.613929,31.997545,32.378448,36.430268,47.140424,37.592115,37.216803,45.40761,52.069065,63.709757,56.100363,48.827363,50.525466,47.428215,46.558123,50.622603,51.152171,50.345073,79.731333,57.872053,46.04001,26.279265,28.345607,26.916023,28.973366,27.954098,27.589372,46.440095,44.230835,44.452612,74.142192,56.18303,41.242304,24.345191,39.325442,70.536464,48.252211,40.019824,23.768761,39.285989,47.46992,44.003919,43.543387,44.653482,41.590956,47.085876,43.306624,32.556479,33.865278,29.296257,29.373414,30.111813,29.914782,37.274487,43.22372,34.389023,42.013568,32.094191,38.305038,33.825447,39.731026,37.134024,42.830084,37.231835,40.082794,31.950712,37.668159,32.885838,39.115869,36.190188,41.662516,33.240528,40.836327,32.109195,37.956692,33.432495,39.436098,35.657847,39.188679,36.095901,38.15379,32.07325,36.573706,33.067744,36.885017,37.526637,41.861265,36.142049,41.446692,33.485389,38.301234,37.606314,41.342944,38.514999,43.207822,42.440282,41.686927,35.180744,41.358743,38.947083,42.920286,82.462468,88.542193,139.904306,88.572132,75.946039,87.9086,136.914073,75.705411,75.68262,71.411173,70.836611,71.090412,75.276064,74.226087,32.751283,167.418389,3837.164455,0,204.470001,0.10652,-13.849,205.139999,0.0967,0.522,205.020004,0.09189,10.821,203.429993,9.568,-2206,118.349998,2.001,119.800003,35.258774,30.461068,29.238588,10.781236,97.204218,37.797608,44.094715,30.853004,-0.561073,0.018835,0.429311,0,167.418389,32.751283,1255662.0373864728,327165.065623231,1255662.0373864728,327165.065623231,278.9466922222222,281.5310422222222,331.43559611111107,333.09683666666666,304.5789622222222,296.9296275925926,279.8692859259259,272.5127799074074,301.18470444444444,304.5623294444444,3837.164455,261.5318744479687,171.4239369678409,561.8074865611018,0.8941330385681798,2.386813616861996,309.4373316064638,296.4931700942526,611.1165414712484,1.3259035568359412,2.3426631370184863,590.7252951303475,2.493845072403764,6.673016399719359,-1.0,595.0807635788962,2.509387117284972,6.5967980086251226,19.99916777425352,658.1059585383668,2.489394925122082,24.01306336394822,21.998264504647295,661.6052998670817,2.4999266893160534,-1.0,282.7792724852072,1.2812345915355972,482.5531124745155,4.858369384241598,261.8160000411346,1.2115335332583583,495.27799544379803,12.507704013871148,594.0999049946452,2.505899501931338,-1.0,280.95000555555555,589.612434347312,2.489850820607755,-1.0,278.2846133333333,588.4720974784793,2.4857480771202902,-1.0,277.60545777777776,269.23785368175413,1.2364141127241073,9.769924384241563,299.6674072222222,260.8267469321238,1.2081998635419515,12.875002717574887,296.5623288888889,255.4574327209637,1.1900333427611216,14.878184939797109,294.55914666666666,269.23785368175413,1.2681368456390185,0.2505585002642278,260.8267469321238,1.2359759215933963,0.2290127492755044,255.4574327209637,1.2154456737125465,0.21525880340162126,280.7816219444444,273.82271027777773,-6.9589116666666655,279.87135249999994,271.6693530555555,-8.201999444444425,278.9548833333333,272.0462763888889,-6.908606944444443,328.9092950892129,63.025194959470696,375.3266860531597,5.218695401112571
2025-04-13 13:26:31,22920,0,0,74.197676,73.25346,64.621348,41.33952,37.649786,37.802685,39.170358,31.871123,32.658665,38.748453,31.426417,31.889008,32.173045,36.371993,47.00999,37.596271,37.235871,44.280193,53.421709,62.383472,55.350158,49.361731,49.589904,49.533726,46.018353,49.703749,51.540442,49.354471,84.649905,61.168382,46.007361,28.008283,29.03357,27.992563,29.121889,28.649926,28.491528,46.273613,44.25766,44.574956,80.732531,57.982315,41.476173,25.764707,39.344946,80.851288,51.411001,40.090676,25.466444,39.279207,47.048318,44.223226,43.86764,45.307438,41.523138,47.263116,43.040519,32.757818,33.821529,29.53016,29.489133,30.090182,29.87074,37.23081,43.220306,34.344483,41.997581,32.024154,38.304256,33.776257,39.749395,37.138744,42.943224,37.232108,40.052663,31.907332,37.64597,32.834172,39.14484,36.190929,41.684799,33.162586,40.829556,32.036038,37.92921,33.400414,39.457115,35.649722,39.20088,36.062097,38.156826,32.030913,36.574535,33.079244,36.864952,37.541066,41.858031,36.155755,41.436555,33.410731,38.300651,37.648159,41.357231,38.527129,43.217249,42.399892,41.677722,35.222,41.342551,38.951265,42.919178,81.954165,92.130854,142.398639,90.929503,76.027128,89.224712,139.134211,75.722953,76.071068,71.416926,70.851501,71.031034,75.079298,78.946135,36.955726,139.467071,3818.149309,0,204.589996,0.11024,-14.381,205.270004,0.09961,0.365,205.029999,0.09294,10.991,203.899994,9.697,-2250,118.5,1.99,119.800003,30.600946,26.069758,24.684261,15.406415,84.778546,37.787943,44.16838,30.926594,-0.786184,0.025813,0.601604,0,139.467071,36.955726,1062944.4919467468,356153.678428582,1062944.4919467468,356153.678428582,278.9970759259259,281.62950888888884,332.66900611111106,334.4825772222222,305.8886127777778,300.97105999999997,279.9102110185185,272.55366314814813,300.90231388888884,306.55602999999996,3818.149309,264.09087440125444,177.63822753004254,564.722676827522,0.9175751125626415,2.3832995537235715,302.5423270691915,277.15056055504954,604.977863756505,1.2640040597815099,2.3475790635742215,589.7145047687652,2.475350872666671,7.313563097121695,-1.0,594.1808292258088,2.491284270871619,7.226640365916548,17.538634487634397,666.5460011418427,2.541602106631873,19.538312265548818,30.126679041919544,670.2453277838737,2.552692042381368,-1.0,611.9058305786293,2.370352670500017,22.592889244690166,-3.346285708586265,272.8150095759096,1.2496363681758544,488.0370560169669,1.5712670691915491,592.9954282351712,2.4870699704063046,-1.0,280.9318672222222,588.7285285758343,2.4718131767340417,-1.0,278.41454055555556,587.4270211743057,2.4671319934349514,-1.0,277.64482,276.7563915011604,1.2627008972564648,0.1423798469693338,302.3999472222222,270.7635512604935,1.2428117638264466,2.31869873585822,300.2236283333333,270.94435673059394,1.2434139336311052,2.2527226247470935,300.2896044444444,276.7563915011604,1.2928935108065727,0.25606340980891296,270.7635512604935,1.2702011695651199,0.2405814129176834,270.94435673059394,1.270885803104656,0.24104850858744895,280.72542888888887,273.86648527777777,-6.858943611111101,280.14307722222225,271.7664702777778,-8.376606944444461,278.8621269444444,272.0280338888889,-6.834093055555513,316.8994951928556,72.36517191603389,54.64017056321336,4.3791714550275325
2025-04-13 13:27:31,22980,0,0,74.867155,73.291579,64.658149,41.302105,37.633414,37.807526,39.195863,31.936526,32.73744,38.773674,31.634542,31.964132,32.315715,36.401493,46.873968,37.63192,37.224438,44.100523,52.698903,62.618256,58.365009,49.174684,49.445601,48.122627,46.091903,50.367994,51.547465,49.523103,74.336261,57.55952,45.916305,27.022337,29.080376,27.86844,29.246747,28.528378,28.584599,46.284364,44.153993,44.437147,74.661872,50.504565,41.644094,26.007072,39.721555,73.481408,40.947583,40.139524,25.551768,39.34175,47.274484,44.235131,43.906739,44.92349,41.417075,47.271793,43.281356,32.761236,33.852551,29.902424,29.71248,30.442281,30.277353,37.209172,43.228234,34.303745,42.009979,31.999766,38.269439,33.753233,39.735252,37.118806,42.979188,37.218546,40.086295,31.895006,37.622973,32.805256,39.121422,36.174509,41.675527,33.171621,40.829261,32.070008,37.910197,33.37685,39.412706,35.626812,39.183806,36.0237,38.145807,32.030491,36.559069,33.022816,36.847795,37.512873,41.82823,36.126108,41.407982,33.361876,38.289691,37.619953,41.360697,38.526193,43.216318,42.400705,41.660506,35.217944,41.324655,38.953418,42.936687,74.508751,84.865636,138.743285,76.081928,76.057639,75.07156,135.99345,75.767836,75.474058,71.580371,70.87642,71.051279,75.058056,73.967211,32.236742,110.33437,3880.622764,0,204.869995,0.09261,-11.977,205.589996,0.08332,0.396,205.289993,0.07756,8.901,204.399994,8.078,-1825,118.599998,1.985,119.699997,35.722149,31.449938,29.945368,10.194156,69.920905,37.77419,44.173046,31.158054,-1.007039,0.033041,0.770513,0,110.33437,32.236742,862081.59779809,323617.43046169396,862081.59779809,323617.43046169396,279.0203561111111,281.6343294444444,330.9241388888889,332.451825,297.63996,296.5721372222222,279.91280324074074,272.6822523148148,296.76597277777773,302.51979777777774,3880.622764,261.2071248327866,170.63839857094942,561.436133439758,0.8911525144287602,2.3872745483088833,294.29986609091895,254.7114207248757,597.0907590769638,1.1901801999036388,2.353549191197424,590.9820544451663,2.496682574781914,6.592906934618053,-1.0,595.3846171229569,2.5123877130369885,6.516989622596179,20.427204611657828,668.7724879091246,2.583091137029872,15.471141495249698,36.62427279796992,671.7963209407027,2.592207645944074,-1.0,603.6369912022948,2.3756673980464154,18.270339784488247,-3.3400939090810198,601.5466730244951,2.3686317921870526,18.386291821752746,-2.2722711313032278,594.1143287355877,2.507871256022543,-1.0,280.8812805555555,590.1210653346152,2.4935939802885576,-1.0,278.50782999999996,588.718425283068,2.4885501413581665,-1.0,277.6719577777778,601.7386173134125,2.3692788947182417,-2.370278909081037,296.670145,602.0928441094032,2.3704725397613085,-2.551173909081001,296.85103999999995,600.8083311712012,2.3661406227058577,-1.8953605757477021,296.19522666666666,601.7386173134125,2.534799752737208,-1.0,602.0928441094032,2.5360405170926494,-1.0,600.8083311712012,2.531536880011346,-1.0,280.79155972222225,273.87605194444444,-6.915507777777805,280.04728583333326,271.93191777777776,-8.115368055555507,278.89956416666666,272.2387872222222,-6.660776944444478,-10.564618579328794,73.3878707861677,65.13549670682983,-0.14395592168236113
2025-04-13 13:28:31,23040,0,0,75.285093,73.30492,64.641267,41.45091,37.756386,37.854037,39.405759,31.988605,32.723989,38.794747,31.577406,32.005971,32.36507,36.460776,47.126446,37.624821,37.282252,44.289353,54.611472,64.043145,53.899631,47.061403,52.125054,48.642455,46.348099,51.211962,52.319042,49.054744,77.504251,57.372769,46.160811,26.161374,28.324038,26.787668,28.943329,27.768729,27.418246,46.540522,44.376223,44.573423,72.962491,55.520915,41.332897,24.305057,39.326475,69.038033,46.861704,40.04841,23.654516,39.349459,47.375133,44.142616,43.811116,44.85821,41.435641,47.227774,43.327018,32.663871,33.916487,29.422618,29.357059,30.128009,29.899805,37.187559,43.191421,34.311733,42.007781,31.98952,38.269218,33.76811,39.718111,37.106031,42.768914,37.180864,40.068576,31.888228,37.644894,32.864213,39.098533,36.154192,41.650511,33.150637,40.803634,32.057896,37.943155,33.398,39.419117,35.629266,39.177868,36.000467,38.129835,31.990354,36.553244,33.023189,36.893371,37.520399,41.87924,36.122142,41.435274,33.46275,38.291298,37.634378,41.340821,38.510219,43.19122,42.435216,41.683175,35.185385,41.319561,38.931275,42.887871,81.669916,87.820644,139.718495,87.297369,76.010144,86.772238,136.750407,75.840908,76.164088,71.555414,70.85936,71.110184,75.257735,73.517875,36.712595,165.357503,3801.399828,0,204.759995,0.10504,-13.593,205.410004,0.09583,0.518,205.259995,0.09088,10.698,204.050003,9.396,-2171,118.470001,2.008,120.099998,31.013949,26.186035,24.901548,15.146862,96.337793,37.768097,44.158289,30.897975,-1.226914,0.040572,0.939366,0,165.357503,36.712595,1241452.729211771,354477.349264415,1241452.729211771,354477.349264415,278.9911329629629,281.6098744444444,331.3446705555555,332.9936083333333,303.87076055555553,296.0212546296296,279.904605,272.53776379629625,300.74439777777775,304.16146888888886,3801.399828,263.94724593464593,177.28828481559208,564.559589469086,0.9162614109173555,2.383491361668132,308.95650947906165,295.1260214835171,610.7040281878859,1.3215788317823463,2.3430106418337693,589.7682695184977,2.4763672308438505,7.276367924874105,-1.0,594.2095596629589,2.49221204229645,7.190437160086353,17.66262850979848,658.367399459641,2.4919815475336304,23.690966439131753,22.388161076493873,661.8317771140827,2.5024111299619807,-1.0,280.8100126600591,1.2748582252474387,483.7231054231172,5.085748923506117,259.37068756758123,1.2033822224650141,496.68667493424795,12.935254849432056,593.2027041958032,2.488632919033623,-1.0,281.0171172222222,588.658142096841,2.4723834670440294,-1.0,278.33494277777777,587.4521013858495,2.4680448485465845,-1.0,277.6213388888889,265.87263825239967,1.2252576605071288,10.52637003461723,298.4301394444444,259.06373523428783,1.202345095544572,13.049570034617204,295.90693944444445,253.23630631175422,1.182578840543753,15.229824479061676,293.726685,265.87263825239967,1.2518752686150458,0.22873978105882994,259.06373523428783,1.2260788145016441,0.21115804201363,253.23630631175422,1.2040008083383351,0.19611063506013104,280.79381916666665,273.8667661111111,-6.927053055555575,280.0025905555555,271.69991027777775,-8.302680277777768,278.9174052777778,272.046615,-6.8707902777778145,330.3975819509165,64.15783979668208,377.5573867995819,5.149761634711445
2025-04-13 13:29:31,23100,0,0,74.516292,73.330799,64.655013,41.504231,37.714063,37.853695,39.434727,31.85572,32.612456,38.793512,31.388143,31.853961,32.171411,36.49253,46.981272,37.584896,37.204519,44.560279,53.279569,62.0817,56.005169,48.376393,51.600749,48.56819,45.739964,49.599082,51.583725,49.786313,85.692285,61.389115,45.964546,27.796304,28.878486,27.854342,28.982426,28.711088,28.520123,46.371151,44.153095,44.389795,80.879558,58.4841,41.449096,25.63404,39.542386,81.247543,52.15318,40.045675,25.385251,39.300131,47.175621,44.269581,43.864459,44.759489,41.354609,47.184009,43.076394,32.645187,33.874085,29.397869,29.279681,30.068496,29.833796,37.160563,43.22344,34.282027,41.998139,31.979749,38.274719,33.741667,39.726789,37.080684,42.83245,37.155277,40.106529,31.86468,37.682911,32.833544,39.090454,36.111546,41.667524,33.136032,40.816021,32.049947,37.934329,33.380237,39.423748,35.584737,39.184705,35.951087,38.165929,31.983103,36.566397,32.993282,36.875746,37.5187,41.86656,36.104819,41.411907,33.432486,38.28008,37.616964,41.379708,38.554542,43.208512,42.447769,41.663639,35.180763,41.300415,38.953513,42.897266,82.869629,92.601571,142.661745,92.154035,76.144501,90.172034,139.056071,75.875057,75.750567,71.177832,70.915112,71.081052,75.239302,79.484515,35.649442,138.707703,3867.133275,0,204.880005,0.1119,-14.599,206.509995,0.09992,0.43,205.199997,0.09532,11.327,204.009995,9.898,-2304,118.559998,2.007,119.800003,31.963657,27.448207,26.044786,14.000889,84.418673,37.764076,44.083359,30.849852,-0.016266,0.000527,0.012801,0,138.707703,35.649442,1057708.8341131709,347147.1676755939,1057708.8341131709,347147.1676755939,278.9757994444444,281.58556055555556,332.625595,334.6287472222222,306.5689083333333,301.2647011111111,279.8629771296296,272.5110290740741,301.41090499999996,306.81753944444444,3867.133275,263.31313375525946,175.7449579598412,563.8387967513626,0.910458652901541,2.384345782102781,302.34265479004495,276.5985118382666,604.7933894768751,1.2622144121680097,2.347720781973874,590.0207758232718,2.480924267597964,7.113733822581823,-1.0,594.4392611732897,2.4966888337417923,7.030465162602858,18.272426800296103,666.6105668435507,2.5426040214473447,19.429411132557178,30.28294020995503,670.6935017416204,2.55484206799861,-1.0,613.5231570955065,2.3763948875270087,22.354771807059294,-4.226253543288351,273.6233075969437,1.252356338185421,487.52540660886257,1.0779536789338522,593.2905123552355,2.4926043462343555,-1.0,280.9080811111111,589.0474594062721,2.4774317675829103,-1.0,278.39949777777775,587.7320074434566,2.472700088577059,-1.0,277.61981944444443,606.1130829888781,2.352081089377327,-0.6363924321772743,302.9790472222222,270.98766970354745,1.2435938099753434,2.0373447900449833,300.30530999999996,271.54833789319173,1.2454601686500115,1.8329086789338476,300.5097461111111,606.1130829888781,2.537649672693566,-1.0,270.98766970354745,1.2721675824387628,0.24541155314467455,271.54833789319173,1.2742968654777374,0.2468562248544604,280.77366722222223,273.8497977777778,-6.923869444444449,279.98998555555556,271.67154166666666,-8.318443888888908,278.8252786111111,272.01174777777777,-6.8135308333333455,316.39746822632816,72.17130567026106,53.08740974804425,4.383978719629885
2025-04-13 13:30:31,23160,0,0,74.98626,73.308909,64.679507,41.533333,37.740651,37.875419,39.445959,32.021177,32.751504,38.807491,31.585815,31.998165,32.355044,36.433982,47.1071,37.520383,37.272028,44.684569,54.384158,63.577205,54.6844,47.887229,51.622053,50.331752,46.015815,50.158717,53.857588,51.033381,74.802559,57.477298,46.062555,27.487388,29.264977,28.235721,29.36265,28.895258,28.968864,46.370198,44.271597,44.472328,75.194837,49.627437,41.352763,26.29113,39.403473,74.098383,40.663077,40.091813,25.986168,39.326155,47.584335,44.20469,43.49466,44.823429,41.688311,47.368613,43.407763,32.985335,34.06725,29.986942,29.765794,30.602101,30.456971,37.126015,43.20978,34.259725,42.008578,31.935983,38.267332,33.729353,39.71726,37.073335,42.779923,37.144397,40.071015,31.853274,37.67873,32.820446,39.084446,36.106402,41.668572,33.070427,40.819277,32.007842,37.957099,33.367148,39.410946,35.572317,39.162637,35.932915,38.12273,31.975617,36.567368,32.989368,36.874541,37.507329,41.847776,36.08766,41.425212,33.456143,38.309791,37.627695,41.340002,38.52529,43.176796,42.415844,41.645315,35.203075,41.30563,38.923394,42.880467,74.48295,85.269115,138.130345,76.84578,75.868935,76.257483,135.487328,75.88444,76.542872,71.489318,70.832271,71.056792,75.243032,74.455534,38.083159,113.921362,3672.911432,0,205.059998,0.08957,-11.63,205.610001,0.08085,0.328,205.350006,0.07413,8.466,203.949997,7.752,-1732,118.57,1.991,119.800003,29.464466,24.754674,23.493724,16.598089,71.879468,37.75088,44.200531,31.310732,-0.229294,0.007159,0.174365,0,113.921362,38.083159,886813.035999034,363927.05499736295,886813.035999034,363927.05499736295,278.9846538888889,281.6881183333333,330.64295999999996,332.1113027777778,298.0643222222222,296.8714405555556,279.9280729629629,272.7670734259259,296.75163888888886,302.74395277777774,3672.911432,264.7503439807213,179.24677164945794,565.470652969723,0.9236039667344949,2.382426929957499,295.38625519535975,257.6294240477963,598.1602305622628,1.1999083910194503,2.352740659024775,589.3966979481733,2.470446690595957,7.487822186028199,-1.0,593.9919771158927,2.4868387831370775,7.395909653366613,16.937774352611996,667.523505349019,2.5745626346006563,15.995539599655057,35.25670480464021,670.438658493128,2.5833597302213858,-1.0,603.4472627536417,2.3705587607198395,18.871287865941255,-2.6780670268624363,601.0944497231933,2.362649277342029,19.007605305359903,-1.4851853601958283,592.7568265298871,2.482448311064901,-1.0,280.96253055555553,588.3137491988402,2.466560491026548,-1.0,278.3459794444444,587.1270548723038,2.462291739241146,-1.0,277.64545166666664,601.2084479597747,2.363033238656399,-1.5429442490846554,296.9291994444444,601.6385070601649,2.364481063133439,-1.760876471306915,297.14713166666667,600.4361626593575,2.3604306164159006,-1.1517353601958007,296.53799055555555,601.2084479597747,2.5122670882573526,-1.0,601.6385070601649,2.513770598938822,-1.0,600.4361626593575,2.50956382112757,-1.0,280.86917361111114,273.99794027777773,-6.871233333333407,279.9050247222222,271.97020444444445,-7.93482027777776,279.0100205555555,272.3330755555555,-6.676944999999989,-11.697751775020038,73.53152823312632,64.07624259537738,-0.15908484504678283
2025-04-13 13:31:31,23220,0,0,75.103966,73.335858,64.685781,41.716187,37.824517,37.941599,39.445093,32.247703,32.856461,38.977842,31.740874,32.253997,32.590746,36.677776,47.132387,37.584867,37.403803,44.53124,53.922108,62.612376,54.734983,49.827656,52.997016,46.888621,45.972654,51.009613,51.788261,48.882806,74.940654,56.863255,46.022701,26.263814,28.55121,27.209358,29.143655,27.917849,27.954005,46.311467,44.255104,44.42078,71.845884,54.010925,41.315122,24.7131,39.375306,68.766477,44.923427,40.057759,24.209581,39.403524,47.131264,44.032888,43.899585,45.082323,41.602871,47.286827,43.569723,32.766655,34.007659,29.760341,29.694349,30.454467,30.322803,37.128671,43.215927,34.277844,42.031359,31.932342,38.293963,33.723714,39.723447,37.077331,42.802335,37.11853,40.092388,31.844591,37.672673,32.819687,39.092844,36.101547,41.662431,33.08132,40.812897,32.007178,37.953694,33.369499,39.422355,35.55808,39.162138,35.918242,38.13231,31.958997,36.544218,32.990563,36.855279,37.503996,41.840944,36.068035,41.397359,33.43512,38.275909,37.593343,41.30534,38.499337,43.179522,42.409616,41.635124,35.175512,41.279425,38.892599,42.852019,80.723993,86.778668,137.858441,85.753075,76.19271,85.23913,135.227132,75.764741,76.233902,71.369846,70.843453,71.051421,75.232197,72.590068,5.62976,126.567444,3620.79006,0,204.850006,0.09854,-12.731,204.399994,0.08991,0.476,205.470001,0.08438,9.848,204.050003,8.785,-2007,118.629997,1.996,119.400002,76.679472,71.971893,70.71453,-30.656771,78.479369,37.7442,44.219776,31.167712,-0.112248,0.003482,0.085,0,126.567444,5.62976,974004.6983911078,140168.75506832,974004.6983911078,140168.75506832,278.9639966666666,281.64268166666665,330.49840666666665,331.960245,303.0128194444444,295.2894472222222,279.93876425925924,272.6876179629629,300.218885,303.5825933333333,3620.79006,238.66618864486765,117.66571539211624,535.0614208199571,0.6804650076724446,2.4293331980004855,299.0474766316397,267.5502525931861,601.6997036958275,1.232693357122396,2.350072627017523,597.4485248130903,2.6706009608726085,2.74143551609337,-1.0,601.796787029081,2.6861137036625973,2.7129685390871767,42.976493021799,664.744213613856,2.5505376339701344,17.82504813648539,31.450930035026943,667.682268110511,2.559407796896539,-1.0,609.7107437150247,2.376685286449728,20.58712734707318,-3.9653428128046926,257.3777499934768,1.1984620438638607,497.06215045877656,3.7580294094175315,600.6541298142445,2.6820515216470198,-1.0,280.9403894444444,596.4153762368915,2.6668931948288073,-1.0,278.32506777777775,595.287602316364,2.662836100186101,-1.0,277.62653277777775,262.00385905622926,1.2140829866074239,2.0415577427508538,297.00591888888886,257.3701097004604,1.1984361698277437,3.760874409417511,295.2866022222222,252.79175875456477,1.1828863629622512,5.471656076084173,293.57582055555554,262.00385905622926,1.2852349773261111,0.34580648959040644,257.3701097004604,1.2658197875077333,0.3347049154833629,252.79175875456477,1.2466367143967445,0.32373606533383237,280.6955977777778,273.92064277777774,-6.774955000000034,280.0894188888889,271.8874138888889,-8.202004999999986,279.0312761111111,272.25479722222224,-6.776478888888846,340.0707748196135,62.94742658477503,55.0334698988313,5.4024571498823715
2025-04-13 13:32:31,23280,0,0,74.422115,73.373621,64.69272,41.591579,37.671021,37.90433,39.26005,32.151772,32.85604,39.03081,31.661599,32.120338,32.449582,36.732035,46.828675,37.522459,37.434772,44.808591,54.020457,62.049199,53.465881,50.167866,51.117867,46.803769,46.178612,51.496752,52.874141,49.338544,85.769026,60.348283,45.509485,27.916365,28.756482,27.769758,29.028606,28.52559,28.434561,45.907698,43.711857,44.078912,79.943166,57.848488,41.52744,25.61357,39.686646,79.966879,51.804601,40.181027,25.174645,39.372069,47.277869,44.058372,43.731224,44.893185,41.639714,47.18104,43.637448,32.559142,33.746738,29.743571,29.566097,30.307543,30.029776,37.084306,43.227199,34.233405,42.008006,31.893084,38.247723,33.658556,39.730429,37.048955,42.980531,37.119562,40.112362,31.824694,37.623626,32.746775,39.10292,36.090849,41.668077,33.102804,40.8038,31.992633,37.893619,33.310857,39.399944,35.528915,39.175451,35.870487,38.158438,31.947485,36.541189,32.948846,36.822512,37.48098,41.838276,36.073445,41.392616,33.280591,38.289291,37.591709,41.336417,38.530081,43.183753,42.405091,41.592774,35.207298,41.279011,38.936124,42.871181,83.8044,92.095999,140.826634,92.599443,76.464761,91.084386,137.253974,75.892765,75.579191,71.389946,70.883137,71.108494,75.164837,78.389493,35.225114,157.905565,3637.546358,0,204.960007,0.10883,-14.165,205.580002,0.09805,0.381,205.350006,0.09274,10.957,204.169998,9.659,-2241,118.599998,2.011,119.699997,31.971086,27.989041,26.642628,13.538399,93.142917,37.733056,44.206302,30.992144,-0.326091,0.009895,0.248334,0,157.905565,35.225114,1190073.427522705,344221.5292272979,1190073.427522705,344221.5292272979,278.93110222222225,281.5839111111111,331.62442999999996,333.6092411111111,306.8163572222222,300.86834648148147,279.93127888888887,272.59008027777776,301.9302222222222,306.5366661111111,3637.546358,263.0572352170494,175.122902154564,563.547565577002,0.9081156049772465,2.3846941263851313,307.1835677986774,290.1092595168329,609.1618701311739,1.305644561090424,2.344282834943151,590.0561359879183,2.4825319680671774,7.0502245591133095,-1.0,594.5443452582371,2.498546625680514,6.966519193766784,18.52667589406167,660.566114659462,2.505332511698619,22.468716769169472,24.440862201322545,664.6977590201975,2.5177541818913065,-1.0,289.07181428948945,1.3022652604947795,478.3876266306173,0.36721057645519295,272.52463292232005,1.2478062837361965,488.6302205775576,6.315221317195949,592.9710689821558,2.49295015670301,-1.0,280.6552694444444,589.2323859421532,2.479576143136647,-1.0,278.4430222222222,587.9711367079054,2.475040399887855,-1.0,277.69501499999996,278.4613051265017,1.2674676867114902,4.161886687566323,303.0216811111111,269.5598632838111,1.2379344728477295,7.398475576455212,299.7850922222222,269.5958339747856,1.23805445846932,7.385301687566312,299.7982661111111,278.4613051265017,1.3009517985404937,0.26604490575190437,269.5598632838111,1.267113376132739,0.24312812759405178,269.5958339747856,1.2672501170626922,0.24322073420316234,280.74340027777777,273.7905222222222,-6.952878055555573,279.99011361111104,271.84713,-8.142983611111049,279.06032277777774,272.1325886111111,-6.927734166666653,317.53150306559826,66.0217694012249,371.4943003699725,4.809497018110925
2025-04-13 13:33:31,23340,0,0,74.842244,73.405018,64.647902,41.693171,37.617553,37.863248,39.313989,32.204413,32.890686,39.043131,31.676268,32.125294,32.534156,36.742272,46.813647,37.624826,37.337921,45.649164,54.087125,61.332178,53.216252,48.904092,50.337539,48.550027,45.004501,48.617748,52.599997,50.973949,77.012921,58.709689,45.685199,27.958559,29.19998,28.239413,29.350284,29.060784,28.89841,45.948656,43.751378,44.020204,77.021846,50.819673,41.609152,26.543468,39.920889,76.09979,42.141197,40.229798,26.268599,39.513527,46.915227,44.104165,43.979205,45.30149,41.537994,47.259089,43.426762,32.705807,33.738841,30.144037,29.954117,30.695864,30.457823,37.07556,43.243975,34.261358,42.015031,31.89664,38.273056,33.696026,39.698352,37.0495,42.904677,37.112986,40.104929,31.828761,37.664671,32.778734,39.103904,36.070582,41.677414,33.089083,40.82983,32.025188,37.909026,33.316577,39.401505,35.514088,39.170837,35.852123,38.143093,31.938245,36.53732,32.942292,36.837856,37.480398,41.85968,36.054225,41.395078,33.347509,38.26377,37.574564,41.342112,38.51284,43.172318,42.442811,41.584354,35.191275,41.253007,38.919333,42.860619,75.911101,87.048438,138.708973,79.588811,76.372786,79.687847,135.841824,75.901167,75.251951,71.398816,70.844632,71.10522,75.240972,75.912138,31.952868,97.576751,3652.774816,0,205.059998,0.09163,-11.866,205.669998,0.08288,0.415,205.529999,0.07687,8.845,204.369995,7.953,-1794,118.690002,1.996,119.5,35.817026,31.740979,30.361625,9.868173,62.60061,37.73369,44.210807,31.282748,-0.158643,0.004795,0.120515,0,97.576751,31.952868,774120.914894507,321660.188213076,774120.914894507,321660.188213076,278.9878053703704,281.6272716666667,330.8399022222222,332.4327627777777,299.5882283333333,297.98973277777776,279.93378175925926,272.7515267592592,297.5450561111111,303.73246555555556,3652.774816,261.0268106418221,170.20253241706288,561.2298108406586,0.8894970455590508,2.3875319694893675,290.23985225758094,243.90656395275414,593.022069365268,1.1538117154986454,2.3566634351952302,591.0005715110113,2.4978163827546287,6.550937063064931,-1.0,595.4439956063227,2.5136684056389176,6.474872897938157,20.60046102484455,671.0223716694344,2.608135097631198,13.714386488776716,40.600049964641244,674.1393965168703,2.617534032337719,-1.0,610.8709858429377,2.4171914876550735,15.873576253764824,-9.348376075752356,607.8222135793341,2.406987698973384,16.010975848868455,-7.749880520196825,593.9698298571911,2.5084258082779014,-1.0,280.7528883333333,590.1620647280338,2.494808157937469,-1.0,278.4884177777778,588.8767087526772,2.490186323733512,-1.0,277.72211,608.1415907943741,2.4080591705107723,-7.917326075752385,298.1571783333333,608.1510479959969,2.408090889093033,-7.922284409085705,298.16213666666664,607.173984856623,2.404811118444185,-7.410031075752386,297.6498833333333,608.1415907943741,2.5581655454549153,-1.0,608.1510479959969,2.558198257253742,-1.0,607.173984856623,2.5548153508194975,-1.0,280.65538666666663,273.82906888888886,-6.826317777777774,280.17241527777776,272.06615388888883,-8.106261388888925,278.9735433333333,272.3593575,-6.614185833333295,-16.821642068322717,75.5783760631117,60.15138582649672,-0.2225721554836771
2025-04-13 13:35:31,23460,0,0,74.775379,73.355392,64.612297,41.8708,37.829664,37.915378,39.555143,32.264871,32.902411,39.112558,31.585105,32.13451,32.472644,36.913795,47.156063,37.661417,37.401307,43.4185,55.426186,64.231334,56.984591,49.118372,50.457957,47.840206,46.016987,50.427035,53.091171,50.362213,85.524239,59.949424,45.889405,27.350816,28.694475,27.702355,29.025938,28.526577,28.381108,46.422505,44.202688,44.449014,78.771422,57.776845,41.659301,25.298005,39.785095,78.372644,52.204244,40.101911,24.864554,39.403305,47.742761,44.357487,44.103242,44.798721,41.842167,47.400016,43.693505,32.764062,34.090009,29.740052,29.653101,30.281291,29.959042,37.026963,43.23174,34.221283,41.995561,31.851517,38.260398,33.657091,39.693061,37.030922,42.790508,37.069081,40.069118,31.791663,37.664288,32.767232,39.090227,36.03914,41.66378,33.020952,40.800214,31.971632,37.918805,33.322857,39.39415,35.488972,39.155099,35.797339,38.110335,31.879815,36.545212,32.926658,36.84243,37.454026,41.831692,35.983134,41.368011,33.325945,38.256713,37.566174,41.320228,38.492204,43.129414,42.408661,41.551488,35.148392,41.227905,38.908415,42.809355,85.062864,91.520628,140.122116,92.70586,76.072866,91.78018,136.777428,75.828881,75.837321,71.179349,70.904065,71.106077,75.261671,77.718715,31.725689,173.883565,3624.165837,0,204.679993,0.10851,-14.072,204.389999,0.09832,0.406,205.25,0.09257,10.889,203.789993,9.638,-2219,118.57,2.009,119.900002,36.283194,32.05309,30.4957,9.606211,99.87648,37.705621,44.422981,31.08126,-0.092451,0.002836,0.069826,0,173.883565,31.725689,1300237.854868705,320093.84421257296,1300237.854868705,320093.84421257296,279.01122537037037,281.7055644444444,331.3596822222222,333.2178422222222,306.87547777777775,300.31079722222216,280.0516558333333,272.6395886111111,302.62936888888885,306.2170155555555,3624.165837,260.8819124698087,169.85242912585454,561.063944650933,0.8881664402285216,2.387739606575772,310.9203387137338,300.72803603658167,612.3728998548283,1.3392524710354674,2.341582730636722,591.0984401975095,2.4990264643197855,6.515932530840965,-1.0,595.6330576163646,2.515200889407397,6.438825847671068,20.82365197463571,656.5073674976135,2.479090484629883,25.08326056465189,20.439343508488378,660.4549561992819,2.490970516103175,-1.0,289.20680090003617,1.301954938153513,478.69908178989454,4.0448609359560805,270.99345650814035,1.2419633184195897,489.915165887465,10.609541491511663,594.2184126123058,2.510171681408864,-1.0,280.8663361111111,590.2676513613869,2.4960462025440138,-1.0,278.51627833333333,588.8169681021193,2.4908294852218087,-1.0,277.65106166666664,278.07096157203557,1.265429933310693,8.034650380400535,302.8856883333333,267.7858914909883,1.231261538547833,11.786215380400506,299.1341233333333,267.1837893103815,1.2292479761634305,12.007758713733836,298.91258,278.07096157203557,1.302984514128929,0.2766240975829448,267.7858914909883,1.263560278145388,0.2503337925359608,267.1837893103815,1.2612523290242448,0.24879472183708648,280.9556244444444,273.9427975,-7.012826944444441,280.0672119444444,271.87032027777775,-8.196891666666659,279.1321311111111,272.10564805555555,-7.026483055555559,320.10498368936913,60.874309881248905,367.3005665975773,5.258457702663352
2025-04-13 13:36:31,23520,0,0,75.23338,73.316998,64.544422,41.823512,37.843557,37.977423,39.599099,32.318127,32.999346,39.203891,31.679575,32.069545,32.510017,36.850545,46.906334,37.680127,37.368171,44.666368,55.164138,62.154227,53.546001,49.746022,50.787777,50.053441,46.196829,49.750377,52.66751,51.812396,79.214714,59.749367,45.804902,27.890077,29.256054,28.475355,29.363539,29.018402,29.18121,46.209752,43.983768,44.315636,78.713114,52.983262,41.978213,26.66115,40.130367,77.968429,44.293136,40.243449,26.397922,39.500912,47.297601,44.399342,44.11179,45.308666,41.987796,47.456022,43.45768,32.867863,34.020946,30.246266,30.011773,30.583247,30.273833,37.017726,43.201506,34.180772,41.970386,31.816204,38.21407,33.622932,39.691571,37.030754,42.953244,37.06917,40.075816,31.773934,37.596993,32.706193,39.087854,36.030557,41.666252,33.057047,40.808227,31.956576,37.868762,33.277414,39.36972,35.440492,39.150071,35.76261,38.115776,31.872384,36.512161,32.882342,36.815936,37.476621,41.841414,36.003239,41.383142,33.257245,38.269177,37.571136,41.337228,38.520299,43.149887,42.38476,41.535039,35.204073,41.235579,38.932966,42.829836,77.473379,88.706271,139.534099,82.99524,76.372529,83.376083,136.352141,75.802756,75.549938,71.513253,70.839714,71.157588,75.300263,77.367224,30.294527,91.524699,3650.615862,0,204.740005,0.0947,-12.235,205.5,0.08525,0.473,205.399994,0.08003,9.259,204.070007,8.279,-1872,118.57,1.995,119.5,37.871706,34.045017,32.310253,7.933196,58.911583,37.698481,44.427146,31.333988,-0.306479,0.009692,0.23214,0,91.524699,30.294527,732393.487003143,310226.329994939,732393.487003143,310226.329994939,279.0808451851852,281.7366788888889,331.12341166666664,332.8911661111111,301.48068888888884,299.0567142592592,280.0539699074074,272.7799933333333,298.4129883333333,304.65348388888884,3650.615862,259.9566005324651,167.61989240848854,560.0033206206924,0.8796630674173409,2.3890820527729373,288.1941252948561,238.5202592478908,590.9316413259513,1.1354731369669504,2.3582995277460923,591.5826917177952,2.506281526755105,6.298412401379867,-1.0,596.0432170751628,2.522188813427452,6.225495714786994,21.780078356423815,672.697498966628,2.622680775027323,12.8809947276349,42.92928637181052,676.1408452433797,2.6330520852693406,-1.0,616.0083500798065,2.4433667943846276,14.728016983768752,-13.286563594032714,611.4319288951094,2.4281256336826784,14.912812600040198,-10.862588964403074,594.5002963737603,2.5167034174514495,-1.0,280.81939,590.9337522893389,2.503954637591712,-1.0,278.69345166666665,589.3211587218459,2.4981583495000423,-1.0,277.72969388888885,612.042831729911,2.430167294797568,-11.186271371810506,299.3803966666666,611.5168862869606,2.4284096968529467,-10.907604705143854,299.10173,610.7361281715689,2.425797546892927,-10.493890816254975,298.6880161111111,612.042831729911,2.5780463201623816,-1.0,611.5168862869606,2.5762389894646534,-1.0,610.7361281715689,2.573552509866391,-1.0,280.84359527777775,273.95244694444443,-6.891148333333319,280.2112377777778,272.11056638888886,-8.10067138888894,279.10707666666667,272.2769666666667,-6.830109999999991,-19.849237177314194,76.65428189146519,56.6891488868215,-0.25894492372153105
2025-04-13 13:37:31,23580,0,0,74.546496,73.345808,64.597055,41.822601,37.714497,37.953977,39.403165,32.369128,33.037201,39.181907,31.765627,32.196571,32.61696,36.925502,46.826303,37.74148,37.430577,44.790416,55.286603,62.142409,53.768488,48.31557,51.980032,47.085813,45.303256,49.775502,52.520297,51.152309,71.116646,56.034085,45.629384,26.384462,28.725221,27.592487,29.215022,28.095062,28.171828,45.818569,43.643675,43.873068,71.817292,50.861022,41.61843,25.577975,39.648467,70.834751,41.640608,40.206593,25.108395,39.51842,47.041089,43.965151,43.773943,45.022118,41.515706,47.278883,43.524769,32.569441,33.70731,30.059336,29.86049,30.625893,30.402363,36.978069,43.172248,34.186042,41.977365,31.80011,38.209802,33.631077,39.663506,37.011443,42.772046,37.001416,40.036958,31.741329,37.643771,32.735472,39.074327,35.997051,41.622425,32.991175,40.775127,31.929765,37.896968,33.273788,39.3832,35.471321,39.145469,35.732294,38.066049,31.822233,36.508364,32.88653,36.827732,37.441991,41.810489,35.967417,41.373074,33.343501,38.25085,37.562517,41.310315,38.478723,43.108549,42.376963,41.544386,35.170937,41.232331,38.889205,42.802095,76.836665,84.194725,136.554412,79.916091,75.944632,79.050751,134.244166,75.822294,76.559623,71.319948,70.840198,71.124127,75.277522,70.945038,33.398354,115.844716,3512.99217,0,204.970001,0.08981,-11.681,205.520004,0.08186,0.38,205.320007,0.07536,8.619,204.199997,7.888,-1771,118.650002,1.974,119.5,34.116657,30.105703,28.693866,11.512727,72.913149,37.679746,44.140463,31.204139,-0.516651,0.016693,0.390965,0,115.844716,33.398354,900074.0944540119,331626.462929978,900074.0944540119,331626.462929978,278.9748901851852,281.6382683333333,329.9523144444444,331.23578444444445,299.77005055555554,294.95901648148146,279.89470148148143,272.70785490740735,298.05925833333333,302.1470694444444,3512.99217,261.9365285051388,172.40372140833173,562.2697784548972,0.8978451162332295,2.3862440778882332,295.95964370968665,259.1742132918768,598.7212445945755,1.2050426596657047,2.352317426747695,590.6051924842432,2.49103519010896,6.770372283059047,-1.0,595.0988314820544,2.5070664133659917,6.690459227209876,19.70173982819449,665.7773786930798,2.566791041906669,16.318210998829887,33.99267073475778,668.3282258499702,2.5745069985494498,-1.0,606.2664252152322,2.3776487867121237,19.026604113366055,-3.810406845868897,256.4829127945665,1.1959337920240452,497.3713740164059,1.0006272282051896,593.5504983522385,2.5015598572241986,-1.0,280.72188,589.795177550079,2.488129142141676,-1.0,278.4935722222222,588.4765044447504,2.4833874413878134,-1.0,277.7092183333333,256.2748073902849,1.1952281592143439,1.0781737096866664,294.88147,257.3200719363787,1.1987705150569692,0.6889259319088978,295.27071777777775,255.8547318479526,1.1938032235864233,1.2347820430200045,294.72486166666664,256.2748073902849,1.2180413349912693,0.21512795091042153,257.3200719363787,1.2220318610628302,0.217809037214811,255.8547318479526,1.2164376047107712,0.2140504640793941,280.6517333333333,273.7824308333333,-6.869302500000003,280.0377947222222,272.0166183333333,-8.021176388888875,278.99457638888885,272.32451555555554,-6.670060833333309,334.12227968967665,70.67854721102537,59.51095347784758,4.727350700801556
2025-04-13 13:38:31,23640,0,0,74.622523,73.381316,64.556385,41.891816,37.69878,37.962121,39.529933,32.30795,33.004028,39.2178,31.5769,32.153856,32.55959,37.015739,46.764666,37.687984,37.442234,44.775247,54.502336,62.648789,53.843441,47.932974,53.233903,48.356802,45.916479,50.018538,52.114179,50.726378,83.078534,58.550199,45.548977,26.782676,28.272015,27.22871,28.865452,27.934623,27.902484,45.969297,43.677708,43.872885,76.620201,56.799722,41.617556,24.911471,39.988659,75.275412,50.897514,40.198002,24.383072,39.48271,47.238522,44.06242,44.126869,45.836182,41.68832,47.172099,43.455965,32.366239,33.767845,29.748265,29.660422,30.299308,29.883616,36.936212,43.204013,34.137346,41.984527,31.788213,38.22757,33.582319,39.660325,36.978174,42.847041,37.006531,40.086557,31.734898,37.653426,32.702497,39.066731,35.968168,41.634643,32.984758,40.796066,31.944716,37.877903,33.260833,39.368267,35.422192,39.129208,35.680966,38.110914,31.82917,36.525878,32.857885,36.823836,37.43854,41.825083,35.936619,41.35656,33.265943,38.253052,37.520078,41.321247,38.483513,43.111555,42.410064,41.53354,35.188377,41.210083,38.901494,42.815642,83.971837,89.947038,139.18302,90.885608,76.364538,90.120436,135.965287,75.861379,75.55328,71.282878,70.86921,71.116636,75.229106,75.936991,35.047388,166.966727,3627.103468,0,204.809998,0.10601,-13.792,204.210007,0.09701,0.409,205.169998,0.09052,10.652,204.050003,9.436,-2182,118.459999,2.005,119.800003,32.205171,28.27375,26.854196,13.343806,97.01495,37.674649,44.40138,30.954283,-0.728678,0.024025,0.55185,0,166.966727,35.047388,1252547.9376503387,342996.151644716,1252547.9376503387,342996.151644716,278.9582472222222,281.5789438888889,330.9084927777777,332.6961222222222,305.86422666666664,298.88595314814813,280.0396553703704,272.5690458333333,302.02324277777774,305.34279888888886,3627.103468,262.9495685670013,174.86130878413167,563.4249731045676,0.9071295626927295,2.3848413020121524,309.3322969359209,296.19427553010735,611.0266416068285,1.3249586985498532,2.342739154051206,590.1483431214458,2.483486855072164,7.022182431679819,-1.0,594.5810628701377,2.4993028895085416,6.939895783448181,18.629375321887608,657.0952440234315,2.4867346303480273,24.007235174503908,21.576195841856816,660.8592359983465,2.498078741235554,-1.0,286.3753473207868,1.293037624538021,480.3033855424055,3.4680702692542695,267.11054555785495,1.2293271205534884,492.1031748641492,10.446343787772776,593.0537700312464,2.493870157289672,-1.0,280.67720944444443,589.3634543909731,2.4806708645570694,-1.0,278.49308666666667,588.0340177819388,2.475890415003482,-1.0,277.70444555555554,274.3294492542626,1.2533735349200739,7.805333602587609,301.5269633333333,264.54218439512846,1.2207203738888248,11.39329638036537,297.93900055555554,262.523071269914,1.2139349326321154,12.140401380365347,297.19189555555556,274.3294492542626,1.2854079565771663,0.25598930009086696,264.54218439512846,1.2481868844435555,0.2308009828140798,262.523071269914,1.2405081757990877,0.2256046319696287,280.733595,273.7428011111111,-6.990793888888902,280.3619586111111,271.87463527777777,-8.487323333333336,279.02341249999995,272.0897011111111,-6.933711388888867,323.03779756359086,62.51418115329386,370.71989670264475,5.167432278628992
