Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 13:39:31,23700,0,0,75.064632,73.358658,64.659215,41.945594,37.709532,37.929575,39.505364,32.310298,33.040537,39.28843,31.576069,32.064279,32.481624,36.998363,46.912541,37.690383,37.411791,45.061747,54.964575,65.006279,54.362153,50.885593,50.708287,47.329245,46.093341,49.241405,52.475018,50.254996,81.049293,60.235848,45.781857,28.025919,29.123417,28.35426,29.128324,28.778941,28.976568,46.301673,44.042122,44.319617,79.524788,54.734243,41.90825,26.364101,39.708702,79.083269,46.749718,40.2765,26.135968,39.572272,47.717096,44.371378,43.998756,44.982984,41.938575,47.455597,43.506525,32.931583,34.130285,30.012799,29.817962,30.426041,30.177602,36.93507,43.202441,34.138281,41.973584,31.755295,38.222209,33.598249,39.691916,37.012967,42.863579,36.990787,40.03386,31.725723,37.608782,32.707382,39.079818,36.013634,41.649446,32.997829,40.772471,31.911041,37.876129,33.250606,39.395635,35.452353,39.143351,35.697827,38.086141,31.826904,36.51566,32.867628,36.815557,37.421869,41.805865,35.932629,41.374153,33.261052,38.274128,37.553549,41.3207,38.480315,43.11891,42.357041,41.509929,35.169898,41.204192,38.884618,42.765912,79.004866,89.958794,139.807787,85.926317,75.996549,85.540028,137.064929,75.831394,76.374745,71.590808,70.836641,71.106568,75.196705,77.896029,31.183657,115.561883,3653.117614,0,204.759995,0.09791,-12.65,205.529999,0.08805,0.502,205.410004,0.08328,9.677,203.770004,8.57,-1943,118.550003,1.992,119.400002,36.804615,32.931008,31.299258,8.977242,72.76185,37.671811,44.419219,31.249379,-0.144143,0.004966,0.110357,0,115.561883,31.183657,898124.0296474309,316356.66528634896,898124.0296474309,316356.66528634896,279.06974203703703,281.73644277777777,331.519405,333.043215,303.109065,299.75321296296295,280.0495661111111,272.7329881481481,299.26381444444445,305.34932999999995,3653.117614,260.5340264802191,169.01242205111225,560.6654708168921,0.8849707224570473,2.3882409634192827,295.8757163533144,258.94789732941604,598.6392793435458,1.2042911566292245,2.352379232936557,591.3360719833299,2.501946765386818,6.432485239835171,-1.0,595.8208190690568,2.5179407572472385,6.3573718180320755,21.20241629755867,668.9469453394433,2.576737459359398,16.16579668827841,35.64368864668563,671.9796596929434,2.585864418344535,-1.0,612.9298662927403,2.400098292075687,18.611516465255963,-7.233348646685613,606.312889769583,2.378146143048752,18.977571326919854,-3.877496609648574,594.2547137893954,2.5123728062341044,-1.0,280.8065872222222,590.639688938094,2.499449534829029,-1.0,278.65458333333333,589.1207541028991,2.4939896917037014,-1.0,277.74805555555554,607.5888730989595,2.382398339890493,-4.523890868907813,300.3996072222222,605.9168355334582,2.376824433139812,-3.676943646685629,299.55266,605.4323281591147,2.3752063341376757,-3.4316553133522802,299.30737166666665,607.5888730989595,2.559203371936904,-1.0,605.9168355334582,2.553401408445432,-1.0,605.4323281591147,2.5517164722649595,-1.0,280.95235388888887,274.0005188888889,-6.95183499999996,280.0893722222222,271.9918780555555,-8.097494166666706,279.1069722222222,272.2065675,-6.90040472222222,-14.976817786253037,73.12612627038652,56.01707904670309,-0.20480802895090744
2025-04-13 13:40:31,23760,0,0,74.88208,73.36663,64.675394,42.177166,37.878265,37.979877,39.672825,32.353823,33.035161,39.222228,31.707005,32.244332,32.630452,37.006155,47.118571,37.795387,37.439157,43.974534,53.787367,65.09587,55.856466,49.159243,51.467941,48.026604,46.835566,49.523175,53.066649,51.263801,73.237176,56.815551,46.092892,26.930647,29.046341,27.901786,29.339828,28.57398,28.831412,46.600956,44.338251,44.538528,73.495468,49.921313,41.736716,26.016679,39.691355,72.344678,40.356165,40.300224,25.640138,39.611004,47.77028,44.385249,43.710908,44.995093,41.966646,47.519715,43.450431,33.047674,34.237877,30.084308,29.952788,30.714592,30.463488,36.908238,43.146408,34.107982,41.928633,31.745379,38.174544,33.576071,39.647232,36.983615,42.735633,36.959524,40.028714,31.704928,37.609377,32.715986,39.041276,35.957672,41.610148,32.930846,40.709217,31.891139,37.851098,33.236096,39.365364,35.423263,39.102483,35.617794,38.054063,31.776288,36.484405,32.837119,36.795827,37.419394,41.797688,35.909123,41.357404,33.287237,38.193896,37.502419,41.293629,38.473457,43.066,42.373727,41.484409,35.149052,41.202892,38.874675,42.781487,75.226756,84.133139,136.871042,76.460088,76.010491,74.077253,134.341196,75.854088,76.445077,71.29761,70.814431,71.070361,75.197836,72.705548,29.750365,107.763056,3611.49815,0,204.960007,0.08865,-11.45,205.720001,0.07954,0.389,205.429993,0.07424,8.438,203.75,7.69,-1706,118.559998,2.004,119.800003,38.806412,34.450236,33.013744,7.28648,68.491321,37.642143,44.379768,31.416788,-0.354638,0.012214,0.270636,0,107.763056,29.750365,844353.012597392,306474.46523630497,844353.012597392,306474.46523630497,279.0999688888889,281.77206388888885,330.00622,331.41168999999996,297.85004888888886,295.94209666666666,280.02764879629626,272.8259932407407,297.16486444444445,302.11285499999997,3611.49815,259.5989507431978,166.7584535608695,559.5927254133377,0.876373452374615,2.3896086589416496,293.5069258674119,252.58886595530265,596.3048892443304,1.1830791580310507,2.3541452999056607,591.7538824206792,2.5090433436190613,6.216231004941965,-1.0,596.2382697895872,2.525034173811676,6.144039170595632,22.173113145691048,667.4543882303356,2.582604090055586,15.17170595695261,36.49929413258809,670.2267256268799,2.590987110813113,-1.0,604.7710184926523,2.3827788450833305,17.789720580804442,-4.34312302147697,601.0559737730059,2.3702658452604655,17.9892330454099,-2.435170799254763,594.9057887069248,2.5202985786168206,-1.0,280.9793844444444,590.8490128241034,2.5057981011671586,-1.0,278.55928666666665,589.5149396025279,2.5010020397181374,-1.0,277.7612355555555,601.2848245265388,2.371038987570658,-2.5526163548103113,296.0595422222222,601.5644033182044,2.3719830917840254,-2.6961119103658575,296.20303777777775,600.3184955602004,2.3677722827880663,-2.0567841325880636,295.56370999999996,601.2848245265388,2.542849727746069,-1.0,601.5644033182044,2.543831233770976,-1.0,600.3184955602004,2.5394528807691645,-1.0,280.97098027777776,274.06265305555553,-6.908327222222226,280.0127780555555,272.0491933333333,-7.963584722222208,279.0991880555555,272.3661333333333,-6.733054722222164,-9.30209135232667,71.21611844074835,62.68336973768328,-0.13061778086187034
2025-04-13 13:41:31,23820,0,0,75.15641,73.378255,64.720918,42.137081,37.93163,38.05974,39.7781,32.374209,33.086314,39.33341,31.672739,32.230607,32.674548,37.245031,47.088987,37.754854,37.534232,45.178654,54.372517,64.694098,57.08426,47.282312,49.578512,49.423901,45.612281,51.371355,52.392729,50.534896,80.44586,57.759814,46.084039,26.476632,28.399132,27.346985,28.972003,27.801982,27.811357,46.481288,44.257628,44.554768,74.696984,56.086485,41.657328,24.658488,39.558722,71.468874,48.489718,40.272971,24.01573,39.635454,47.808451,44.26259,43.92807,45.263572,41.842292,47.463451,43.797513,32.840151,34.216056,29.782396,29.624993,30.336996,30.018649,36.898997,43.14514,34.10371,41.947701,31.737528,38.180912,33.565597,39.673263,36.992924,42.855098,36.949539,40.029783,31.697099,37.591224,32.683491,39.050562,35.969208,41.619404,32.926589,40.75299,31.882864,37.847973,33.215177,39.373598,35.414253,39.123071,35.644675,38.06263,31.766218,36.501841,32.842186,36.781155,37.390145,41.779589,35.888789,41.318291,33.215731,38.20897,37.533419,41.288999,38.452034,43.028456,42.322236,41.458813,35.1667,41.186178,38.846644,42.742173,82.852807,88.57975,138.459181,89.044492,75.825261,88.455534,135.433743,75.858421,76.256253,71.183169,70.772191,71.041713,75.103865,74.479401,32.647593,178.007963,3604.040568,0,204.729996,0.10322,-13.41,205.320007,0.09402,0.464,205.279999,0.0885,10.418,204.009995,9.24,-2129,118.5,2.011,119.800003,35.420722,30.994011,29.609654,10.663317,101.546342,37.638616,44.483748,31.13654,-0.566123,0.019095,0.430991,0,178.007963,32.647593,1328674.5768499908,326450.148269901,1328674.5768499908,326450.148269901,279.0785811111111,281.7408061111111,330.61319055555555,332.29398944444443,304.84138444444443,297.3373551851851,280.0854155555555,272.6703000925925,301.40155944444444,304.5831944444444,3604.040568,261.466645127274,171.2660982115423,561.7329211320973,0.893534473269047,2.386905923116838,311.8470784497931,303.3885963564351,613.1453985856572,1.3476027072776708,2.340899818698559,590.9739034351704,2.4951206488351128,6.653368245864848,-1.0,595.4611704090999,2.511123251923951,6.575224964140864,20.274160983837135,653.9785561160901,2.4680780529636785,25.879074950771038,18.76611210576243,657.5718804758824,2.478919191097284,-1.0,283.49725912095784,1.2830942333331885,482.3604425816694,7.005694005348687,262.9209398853773,1.2147558494519988,494.8442473981283,14.509723264607999,594.16744606128,2.5065251013699394,-1.0,280.9744661111111,590.0267882814597,2.491723497027595,-1.0,278.5151822222222,588.7352830975427,2.487079975385429,-1.0,277.74609499999997,270.3198932781771,1.239526249367759,11.782711783126501,300.0643666666666,261.6628388077444,1.2105213011861555,14.976531783126461,296.87054666666666,256.8515833642267,1.194265633322018,16.76992622757092,295.0771522222222,270.3198932781771,1.272373598307036,0.25368043903383936,261.6628388077444,1.239264004285134,0.2315094017977408,256.8515833642267,1.2208629748108937,0.2191875983535168,280.94751138888887,273.99894638888884,-6.9485650000000305,280.14767833333326,271.8742747222222,-8.273403611111064,279.16105694444445,272.13767916666666,-7.023377777777796,328.0529635497931,58.51738570699024,370.48129699513225,5.606076887857369
2025-04-13 13:42:31,23880,0,0,75.260418,73.378377,64.645785,42.18102,37.893184,38.109644,39.669871,32.268978,32.93668,39.328726,31.601181,32.108225,32.586926,37.220701,47.124845,37.71645,37.515393,44.083913,54.910652,64.081126,56.211253,47.586632,49.781026,50.555624,46.763945,49.590718,53.538779,50.825228,84.033386,61.111907,45.989639,28.140613,29.144028,28.287413,29.197552,28.785745,28.870062,46.431194,44.259257,44.658924,80.620843,56.874556,41.706107,26.149642,39.634697,80.720859,50.017644,40.375248,25.822278,39.644681,47.784416,44.361353,43.761121,45.04216,42.065689,47.491479,43.636951,32.958387,34.153487,29.885408,29.728459,30.397634,30.113937,36.883398,43.173994,34.090722,41.951105,31.730731,38.184221,33.527167,39.661594,36.968389,42.886506,36.955394,40.036055,31.679384,37.602993,32.669984,39.075501,35.944641,41.631511,32.919581,40.735923,31.871387,37.827484,33.206123,39.373023,35.401266,39.136612,35.61264,38.067601,31.77925,36.511689,32.80495,36.806045,37.41148,41.8118,35.88578,41.364573,33.179381,38.275144,37.526719,41.309594,38.455483,43.065249,42.342988,41.479587,35.191628,41.236545,38.903485,42.762731,81.444404,91.634386,140.578994,90.226529,76.11279,88.610001,137.161918,75.903113,76.203914,71.342232,70.759258,71.112384,75.180533,78.95568,38.638613,112.383227,3594.630609,0,204.759995,0.10417,-13.523,205.339996,0.09379,0.403,205.229996,0.08775,10.305,204.149994,9.126,-2100,118.57,1.999,119.900002,28.811495,24.527963,23.197104,17.178144,71.044605,37.643938,44.441948,31.206219,-0.150271,0.004838,0.114451,0,112.383227,38.638613,876207.968940839,367756.77535204095,876207.968940839,367756.77535204095,279.0890729629629,281.7563772222222,331.57328777777775,333.4716633333333,305.49807166666665,300.8120533333333,280.06219351851854,272.7090103703704,300.6191133333333,306.2802144444444,3594.630609,265.0713654087474,180.03085483496372,565.8342543866106,0.9265369714082999,2.382006893467696,294.92316128425176,256.38415520935445,597.7053833742203,1.1957616477716904,2.353084208260231,589.4273274589601,2.4687335044781444,7.570077746785879,-1.0,593.9657727835897,2.4849178756726764,7.478174571832588,16.68501181347483,669.6651645015011,2.5830510018940345,15.714537635388842,36.65012649352599,673.4332028906641,2.5943827019861723,-1.0,618.4519644114653,2.422199706490364,17.82442519873512,-10.574910382414885,609.2780926484465,2.391937705401202,18.297251974259435,-5.888892049081562,592.5441943834286,2.479864975089005,-1.0,280.92202166666664,588.499120803566,2.465404398869997,-1.0,278.54228166666667,587.2451471857612,2.460896499550444,-1.0,277.80291555555556,611.7181825498028,2.4000326381974992,-7.134275382414899,302.05743666666666,608.0028332518466,2.3876937255330946,-5.23841816019268,300.16157944444444,608.1117907751916,2.3880566881748395,-5.293982604637108,300.21714388888887,611.7181825498028,2.5467937126556386,-1.0,608.0028332518466,2.534026631625849,-1.0,608.1117907751916,2.534402387696074,-1.0,280.96826916666663,274.01440944444437,-6.953859722222262,280.0398002777778,271.93162972222217,-8.108170555555603,279.1785111111111,272.18099194444443,-6.997519166666677,-19.850765189486424,75.69939171791134,51.2132000900358,-0.2622315019843086
2025-04-13 13:43:31,23940,0,0,74.63302,73.324113,64.629871,42.241937,38.016715,38.132003,39.710803,32.304952,33.02443,39.303762,31.703378,32.147511,32.648424,37.23409,47.069035,37.773999,37.541205,45.402699,53.34137,61.436893,52.858895,47.783612,52.289385,47.658098,46.320851,51.012311,51.986371,51.000573,74.137714,57.224948,46.209068,27.284668,29.166296,28.273099,29.323293,28.583924,28.93013,46.455522,44.360243,44.572783,74.666271,49.472299,41.601616,26.298174,39.597377,73.503969,40.488315,40.353985,25.874309,39.653669,46.815984,44.256311,43.734517,45.179806,41.780264,47.515808,43.551209,33.032425,34.055115,30.109393,29.907877,30.712483,30.428215,36.842265,43.154251,34.080318,41.936845,31.703362,38.183797,33.511193,39.664867,36.977866,42.870885,36.915895,40.034603,31.665887,37.583301,32.637718,39.071718,35.939958,41.629059,32.90389,40.737995,31.86101,37.828123,33.183656,39.355616,35.367817,39.125817,35.584074,38.051358,31.737031,36.483022,32.799716,36.784791,37.392894,41.784962,35.854548,41.323875,33.16982,38.224055,37.510503,41.286683,38.451034,43.016047,42.328341,41.453489,35.162221,41.169728,38.859324,42.745131,74.746566,84.736719,137.256988,76.35538,76.195529,75.395823,134.749107,75.836657,76.069984,71.274145,70.763275,71.061657,75.136384,73.856592,39.78536,102.024031,3639.312568,0,204.539993,0.08846,-11.406,205.460007,0.07994,0.412,205.25,0.07421,8.465,204.309998,7.702,-1729,118.559998,1.991,119.800003,27.847648,23.240196,21.992565,18.36142,65.218967,37.623757,44.219682,31.374251,-0.360934,0.011994,0.274407,0,102.024031,39.78536,804783.8298054669,375663.31725752,804783.8298054669,375663.31725752,279.1064201851852,281.7698933333333,330.2328372222222,331.6261044444444,297.79187777777776,296.54036185185186,279.9387121296296,272.80236185185186,296.8980922222222,302.44817722222217,3639.312568,265.7262704184342,181.63261077461996,566.57498633461,0.932516967886901,2.3811594937230898,291.69197015022314,247.75321320129007,594.489897619336,1.166822620752904,2.3555309840289795,589.1533566643232,2.464052744183896,7.747265552812084,-1.0,593.6938071808995,2.4802433761231115,7.652779815265105,16.043622914899117,668.9965522708492,2.5953959217121847,14.359649395940421,38.54086707199906,671.7312122995952,2.6036595025584552,-1.0,606.2431070517493,2.395408952869049,16.790753527609173,-6.0999076275546145,603.8351407320614,2.387305841000961,16.9094351756699,-4.848391701628714,592.4545246706895,2.475839493801724,-1.0,281.04392666666666,588.0951581790969,2.4602571326437115,-1.0,278.4842311111111,586.9173705622923,2.456022582147194,-1.0,277.7911027777778,603.8726294885781,2.3874322572670397,-4.867870960887956,296.5598411111111,604.437718464502,2.389336794979503,-5.161513738665747,296.8534838888889,603.1949799860629,2.3851458651236697,-4.515790405332382,296.2077605555555,603.8726294885781,2.5159923454957123,-1.0,604.437718464502,2.5179553695323675,-1.0,603.1949799860629,2.513635353248856,-1.0,280.6700819444444,274.00765,-6.662431944444393,280.07064527777777,272.0436861111111,-8.026959166666643,279.07540916666665,272.3557494444444,-6.719659722222218,-14.68178406773825,75.30274508994967,62.75344521909983,-0.19497010434613976
2025-04-13 13:44:31,24000,0,0,74.233742,73.432614,64.611644,42.120604,37.99282,38.090443,39.718747,32.312525,32.975092,39.307736,31.669079,32.216909,32.697768,37.28271,47.175579,37.702818,37.541209,44.086722,56.116202,65.346866,54.316253,48.255687,50.753575,47.903344,46.495542,50.487692,52.596452,50.34152,77.83543,57.070104,45.846975,26.18841,28.295822,27.244943,29.014156,27.678769,27.967147,46.452437,44.132421,44.407694,73.064485,54.782104,41.546189,24.712688,39.783163,69.259547,46.482549,40.216468,24.023471,39.623678,47.855273,44.106581,43.49563,44.869952,41.870313,47.334525,43.60119,32.72429,34.087213,29.726988,29.652968,30.384574,30.024524,36.828737,43.178576,34.065373,41.962929,31.708857,38.212208,33.504232,39.660873,36.937587,42.921353,36.900902,40.057122,31.671726,37.584426,32.631289,39.060662,35.921772,41.638267,32.955951,40.767978,31.866848,37.829689,33.183898,39.350973,35.320601,39.125143,35.544847,38.084259,31.731901,36.496957,32.786147,36.771415,37.38616,41.791015,35.845303,41.310293,33.112099,38.218475,37.50094,41.313837,38.466806,43.071678,42.361315,41.452629,35.152931,41.191862,38.885678,42.78585,81.462702,87.319353,137.832067,87.08447,76.296042,86.608371,134.993825,75.849381,75.36312,71.255967,70.678416,71.136816,75.139811,73.323954,39.376086,163.030782,3501.120902,0,204.490005,0.10024,-12.97,205.270004,0.09137,0.554,205.160004,0.08655,10.125,203.440002,8.947,-2034,118.379997,1.987,119.900002,27.905693,23.604907,22.275186,17.941282,95.350831,37.627299,44.299823,31.100093,-0.571063,0.019571,0.434238,0,163.030782,39.376086,1225410.5533099738,372841.472481102,1225410.5533099738,372841.472481102,279.00363555555555,281.66918055555556,330.36879166666665,331.94559277777773,303.7524833333333,296.14249296296293,279.9832350925926,272.6500515740741,300.62927888888885,303.88297388888884,3501.120902,265.4937314931925,181.06353585073646,566.3121333927683,0.9303941722151855,2.3814589313539885,308.40880263361584,293.572152807563,610.2311222159833,1.316654324916651,2.343405074909364,589.0870492455589,2.465125454028747,7.687391150424988,-1.0,593.627346896953,2.481321416908333,7.593701961084285,16.175449062363043,656.8307570388413,2.489394804283847,23.436782295418745,21.959989033050817,660.1346426305863,2.4993716143153795,-1.0,280.4838737000906,1.2738938775941837,483.8697881709218,4.656319300282519,259.6947898565182,1.2045859722401764,496.44603930448704,12.266309670652902,592.217818783383,2.476309865691034,-1.0,280.84276388888884,588.1520226383187,2.4617708395238385,-1.0,278.45343833333334,586.8977078668304,2.457260278307295,-1.0,277.7147044444444,266.37157186301926,1.2270380896735644,9.794674855838082,298.61412777777775,259.2141872776692,1.2029626058222667,12.445199855838098,295.96360277777774,253.56126812319843,1.183794118603258,14.559054300282526,293.8497483333333,266.37157186301926,1.2517126287094025,0.22143633112895478,259.2141872776692,1.2247538581761197,0.20285771817353937,253.56126812319843,1.203461757896849,0.18818428602988552,280.9171816666667,273.9309730555555,-6.986208611111181,279.9182172222222,271.8666544444444,-8.051562777777804,279.11430638888885,272.1525272222222,-6.961779166666645,329.3922593890407,63.2034101418883,376.3468833387507,5.211621630060349
2025-04-13 13:46:31,24120,0,0,74.343864,73.321939,64.665304,42.255328,37.910457,38.074791,39.752049,32.296752,32.915788,39.386059,31.604302,32.096279,32.620796,37.278694,47.031874,37.648464,37.502134,44.015079,54.113309,64.849356,57.379857,47.402456,52.82392,48.011563,46.456796,51.176597,52.265494,49.692288,74.868237,57.591786,45.944658,27.331306,29.191415,28.325453,29.327002,28.642496,28.912408,46.383508,44.22592,44.459531,75.327768,50.015683,41.658799,26.264183,39.620276,74.032712,40.91914,40.328236,25.85644,39.692475,48.029404,44.25497,43.794142,45.260339,41.800727,47.41999,43.570245,33.016152,34.018424,30.033316,29.858545,30.582499,30.268755,36.784872,43.141201,34.022385,41.934868,31.64968,38.163728,33.499002,39.653509,36.9532,42.835861,36.870764,40.014765,31.624,37.588927,32.635374,39.031234,35.892672,41.612452,32.89321,40.718173,31.84229,37.825794,33.157759,39.360535,35.318688,39.102505,35.507927,38.053412,31.681188,36.505882,32.771548,36.770296,37.358073,41.789023,35.833386,41.334972,33.167253,38.23476,37.498674,41.28581,38.457664,43.024395,42.320079,41.43686,35.154328,41.175785,38.869922,42.722741,74.766854,85.350518,137.627603,77.100338,75.992937,76.542089,135.267401,75.867255,76.48227,71.438534,70.838747,71.090426,75.218225,74.441271,27.401154,105.844704,3618.542566,0,204.729996,0.08973,-11.639,205.199997,0.08056,0.408,205.179993,0.0743,8.481,203.830002,7.725,-1720,118.519997,1.994,120.199997,41.521156,37.235297,35.904734,4.423502,67.410303,37.605863,44.451638,31.296282,-0.997031,0.035568,0.75851,0,105.844704,27.401154,831126.4417169279,290277.22624957794,831126.4417169279,290277.22624957794,279.0632764814814,281.7166611111111,330.5207783333333,331.83200166666666,298.2057433333333,296.89605870370366,280.06757657407405,272.759045462963,296.9093633333333,302.78917666666666,3618.542566,258.01590677196646,162.95530468868438,557.7711362281837,0.8617928781008106,2.39199245563475,292.90734133585886,250.98790652262844,595.7077590146822,1.1777092181223976,2.3545996672312985,592.2902665854731,2.5205751182986456,5.866429173567739,-1.0,596.7274041253147,2.5364000562522473,5.799549872495374,23.700754339144623,668.835562497567,2.5894523725812224,14.870908635289952,37.61343699747442,671.4188209540059,2.597252628317624,-1.0,605.9942761555617,2.389404712604022,17.4159173500098,-5.298401997474457,603.4554775608796,2.3808723794245386,17.54716370222013,-3.9887173678447994,595.3544973916867,2.5315195948539544,-1.0,280.8970322222222,591.3777090471497,2.5173018342100892,-1.0,278.51599944444445,590.1465314317696,2.512875467411835,-1.0,277.77679777777774,603.5905029623799,2.381327116248995,-4.058345886363327,296.9656872222222,604.0855250507891,2.3829933337870854,-4.313640886363316,297.2209822222222,602.6902318517045,2.3782931782627377,-3.5941653308078116,296.50150666666667,603.5905029623799,2.560586869975597,-1.0,604.0855250507891,2.562318068126919,-1.0,602.6902318517045,2.557433873594495,-1.0,281.00677055555553,273.9929377777778,-7.013832777777736,280.1095780555555,272.00885027777775,-8.100727777777763,279.0863811111111,272.27534833333334,-6.811032777777768,-11.165210975406467,72.10815837225232,62.84128634200533,-0.15483977440897884
2025-04-13 13:47:31,24180,0,0,73.889165,73.327296,64.510778,42.251963,38.01575,38.11602,39.755113,32.305628,32.948229,39.3565,31.596716,32.163421,32.681223,37.389612,47.144546,37.683352,37.528202,44.920004,56.011027,63.892841,56.181892,48.708671,50.348602,48.080036,46.614417,49.979441,52.736134,49.901089,75.054976,56.458559,46.099522,26.331583,28.342433,27.126347,28.992052,27.574246,27.990308,46.576532,44.322774,44.63172,71.869058,53.645565,41.566138,24.671009,39.624405,68.505139,45.096157,40.26413,24.062136,39.56564,48.116356,44.172717,43.850001,44.917193,41.834788,47.380897,43.566832,32.849983,34.115007,29.759365,29.584568,30.387966,30.000675,36.785162,43.16607,34.034147,41.931569,31.664602,38.163734,33.487458,39.661107,36.938264,42.869775,36.860645,40.044344,31.628066,37.583511,32.635261,39.053838,35.897648,41.630586,32.868814,40.730997,31.83522,37.819496,33.154979,39.363588,35.315551,39.101588,35.487509,38.055365,31.695186,36.482612,32.76551,36.77077,37.382863,41.775865,35.778466,41.308144,33.098371,38.21227,37.47307,41.290352,38.429991,43.011806,42.316741,41.422961,35.143423,41.155501,38.860356,42.722004,80.31309,86.326312,137.305323,85.49758,76.091617,85.065203,134.76532,75.923589,76.28301,71.440445,70.807946,71.048175,75.174913,72.493631,27.958834,148.781306,3621.26907,0,204.589996,0.09797,-12.641,205.410004,0.08899,0.55,205.229996,0.08463,9.84,203.889999,8.751,-1989,118.459999,2.009,120.0,40.985597,36.452213,35.150205,5.113925,89.090338,37.601357,44.409648,31.116261,-1.206404,0.043465,0.917796,0,148.781306,27.958834,1127163.878912642,294122.294333338,1127163.878912642,294122.294333338,279.06292407407403,281.6949427777777,330.24184444444444,331.6529572222222,302.87087777777776,295.2665135185185,280.04424879629624,272.6590337037037,299.99060555555553,303.3312844444444,3621.26907,258.3976280550477,163.87090995228462,558.210994769379,0.8653117256650884,2.3914096538282927,304.93478354726994,283.7997026503151,607.1601458116625,1.2854576820999095,2.3458826011587757,592.1482151246252,2.517733848233849,5.949461411307544,-1.0,596.5531530374586,2.5334445649646287,5.881985959789458,23.29731472273005,659.6479994052493,2.5112687050021094,21.19399068900949,25.307060897174495,662.5534031936469,2.52004776759394,-1.0,278.05204710330685,1.2665449087654481,485.0367350408497,2.0639057694921803,257.33294025357566,1.1972672808016276,497.549943015661,9.668270028751465,595.359705669686,2.529202537880444,-1.0,280.98306777777776,591.1496075359128,2.514151575137151,-1.0,278.4645211111111,589.9439100458831,2.5098161365416303,-1.0,277.7411833333333,262.18416827826593,1.2136472583253497,7.865352436158844,297.0694311111111,257.4213150647908,1.1975665693237088,9.63530688060331,295.29947666666664,252.42931706794434,1.1806080513773543,11.504150769492185,293.43063277777776,262.18416827826593,1.2457844841264671,0.2493108413555818,257.4213150647908,1.2273522204508096,0.2372328066924705,252.42931706794434,1.2080331654175993,0.2245736878530507,281.0080758333333,273.97360833333335,-7.034467499999948,280.0297761111111,271.8566480555555,-8.173128055555594,279.09489444444444,272.1468447222222,-6.948049722222208,334.8152748710495,63.09484636779064,381.5959523019424,5.306539188943485
2025-04-13 13:48:31,24240,0,0,75.430409,73.401061,64.509621,42.427602,37.982947,38.114582,39.809196,32.295262,32.807546,39.397764,31.297567,32.012944,32.472131,37.42625,47.198441,37.681758,37.505027,45.291577,53.765275,63.525483,54.303122,48.449624,49.646702,47.919204,46.535022,50.715737,51.61283,49.933456,86.012033,60.603829,46.08727,27.703708,28.732647,27.915988,28.96775,28.548638,28.591473,46.498763,44.247652,44.433051,80.057749,57.905763,41.541011,25.388259,39.703462,80.135327,52.155445,40.069564,25.064541,39.49724,47.4385,44.239495,43.954079,45.133235,42.129905,47.452231,43.695918,32.757615,33.83469,29.572364,29.418956,30.124794,29.702044,36.73792,43.150806,33.996382,41.940772,31.636506,38.168921,33.485123,39.615893,36.903956,42.719345,36.822753,40.017177,31.615747,37.601558,32.649862,39.023149,35.857979,41.600874,32.877415,40.728508,31.82201,37.853443,33.143349,39.351594,35.268479,39.098854,35.438674,38.057293,31.645898,36.469495,32.756334,36.765708,37.318561,41.794137,35.797987,41.321812,33.179291,38.202335,37.449422,41.29913,38.436152,43.017053,42.364314,41.415163,35.109406,41.16583,38.861218,42.739111,83.737605,92.209542,140.823173,92.598279,75.919258,90.837974,137.173187,75.899138,76.075498,71.621572,70.964659,71.115737,75.299154,78.614584,39.741256,149.301988,3640.343235,0,204.360001,0.10868,-14.075,205.309998,0.09784,0.495,205.009995,0.09369,11.043,203.5,9.681,-2228,118.419998,1.999,120.0,27.77101,23.224751,21.753304,18.31626,89.326002,37.589431,44.431855,30.901744,-1.420009,0.051791,1.082041,0,149.301988,39.741256,1130753.8547769159,375359.23089479195,1130753.8547769159,375359.23089479195,279.01997129629626,281.73457277777777,331.5795483333333,333.6073183333333,306.81571055555554,300.9657609259259,280.0565862962963,272.53985768518515,301.8931138888889,306.5997455555555,3640.343235,265.7012747487908,181.57142302561255,566.5467407464599,0.9322888162748191,2.3811916041324404,305.0655502538776,284.16499625141853,607.2778918074258,1.2866309131570144,2.345789822732713,589.0179784927321,2.4637083136057827,7.743526331040669,-1.0,593.644855148591,2.480210715159539,7.64726638915495,16.033298028986962,662.2933740778011,2.5187503243154747,21.13360465445763,26.513998079455746,666.4723917549534,2.53131530349361,-1.0,610.9752975708252,2.357875254121782,24.332852824106435,-1.7501603016779654,272.79569036082097,1.2491106355500512,488.27131734801935,4.099789327951669,592.3505451395196,2.4756104466243367,-1.0,280.9762611111111,588.0496978294599,2.460234476646894,-1.0,278.45056166666666,586.6609089454882,2.4552395824458055,-1.0,277.63309111111107,278.84406204045365,1.269134262380956,1.9088652538775932,303.156685,269.7351311612937,1.2389226059802467,5.216800809433153,299.8487494444444,269.85293834152895,1.239315466428934,5.173701920544261,299.8918483333333,278.84406204045365,1.2983865668663739,0.25267240401467844,269.7351311612937,1.2641039655210393,0.22901132638225455,269.85293834152895,1.2645473475874094,0.22931733867658222,280.83833194444446,273.8700847222222,-6.96824722222226,280.1186983333333,271.7587,-8.359998333333351,279.21272861111106,271.9907883333333,-7.221940277777776,316.22228813191117,68.64851892921013,51.3180765069759,4.606396366074517
2025-04-13 13:49:31,24300,0,0,74.659287,73.415172,64.665004,42.473663,38.044282,38.109656,39.919089,32.265159,32.880555,39.392564,31.442464,32.046007,32.585679,37.470141,47.297206,37.720712,37.517937,45.528473,54.415868,62.809795,53.741914,50.227908,50.562864,46.070896,46.247457,51.249261,52.129708,51.186243,76.710358,58.769182,46.165133,27.681851,29.228544,28.422398,29.311056,28.910228,29.152444,46.824128,44.51088,44.701914,76.933893,50.862413,41.643584,26.267209,39.639132,75.79759,42.147726,40.323562,25.996538,39.709403,47.580493,44.464369,43.866406,44.606781,42.150363,47.515778,44.048278,33.12725,34.225319,29.925907,29.677107,30.513451,30.200526,36.718481,43.134154,33.983544,41.912235,31.620506,38.153426,33.438439,39.622576,36.89916,42.73259,36.780901,39.994881,31.597659,37.586964,32.601377,39.017042,35.832359,41.58863,32.818016,40.701389,31.80927,37.836203,33.132229,39.319381,35.266244,39.07016,35.424917,38.032172,31.645065,36.488584,32.738605,36.756236,37.302464,41.801432,35.768617,41.292203,33.175157,38.195798,37.476032,41.271351,38.403858,43.015674,42.327011,41.410808,35.123638,41.148093,38.847476,42.691618,75.737727,86.844493,138.697333,79.327624,76.242279,79.27251,135.803621,75.880595,76.595107,71.180856,70.881354,71.109682,75.308329,75.957924,34.98476,110.044255,3641.72351,0,204.889999,0.09162,-11.758,205.509995,0.08257,0.46,205.360001,0.07694,8.856,204.440002,7.955,-1795,118.550003,1.996,119.900002,32.890024,28.368475,27.048453,13.275109,69.760698,37.573013,44.452782,31.27826,-1.632401,0.059743,1.244702,0,110.044255,34.98476,860081.325371035,342564.34680332,860081.325371035,342564.34680332,279.10042203703705,281.7698766666666,330.8186783333333,332.42629611111107,299.44312444444444,297.861452037037,280.06821203703703,272.7490333333333,297.4487372222222,303.6191627777778,3641.72351,262.91155955206574,174.76897817680546,563.3816864496758,0.9067814326090591,2.38489334573668,294.21100350497653,254.47324905083767,597.0029080977605,1.1893844351271352,2.353615734998039,590.404664776215,2.48462607217895,7.008092740537172,-1.0,594.9206031594805,2.500729464861384,6.924571254465615,18.85831711460088,668.6196395515727,2.583020362722295,15.437538729898023,36.60767482835678,671.8006096506043,2.592612517028765,-1.0,607.2426008704792,2.3881140487470223,18.028366151279045,-5.2321209394679045,604.1523080194353,2.37776655833836,18.19463433339445,-3.650448532060466,593.6492796544,2.4962115264317273,-1.0,281.0195183333333,589.4042566592246,2.4810378582803083,-1.0,278.50754666666666,588.1680809119518,2.476593433619274,-1.0,277.7742011111111,604.4018244003411,2.3786040716710564,-3.778084272801209,297.98908777777774,604.6445720040354,2.379418521080078,-3.9022703839123096,298.11327388888884,603.4103439579192,2.3752739998259442,-3.270990939467879,297.4819944444444,604.4018244003411,2.5340496865291615,-1.0,604.6445720040354,2.5348942972688344,-1.0,603.4103439579192,2.530595614714113,-1.0,280.94023944444444,274.08126916666663,-6.858970277777814,279.9481075,271.928615,-8.019492500000013,279.3162891666666,272.2372158333333,-7.07907333333327,-13.747643243220296,73.69903639209224,61.377038681093495,-0.18653762540503704
2025-04-13 13:50:31,24360,0,0,74.951378,73.374688,64.708336,42.454417,38.122991,38.129174,39.921005,32.318705,32.890373,39.482999,31.54141,32.223577,32.704876,37.513914,47.176572,37.709568,37.596208,44.599716,54.745723,62.05778,55.321859,49.48132,52.711249,48.920896,46.160871,50.457917,52.877798,51.012371,71.660276,56.322888,46.176869,26.201473,28.478163,27.46983,29.095166,27.605304,28.131601,46.789175,44.477044,44.581334,71.072141,52.220507,41.523562,25.095739,39.455678,69.69669,43.849658,40.30975,24.502252,39.729722,47.460475,44.180749,44.024231,45.348194,42.026263,47.46847,44.078192,32.948216,33.950011,29.842007,29.678811,30.461222,30.184819,36.709528,43.134051,33.96449,41.926778,31.593366,38.160844,33.419244,39.648197,36.892576,42.825739,36.78893,40.000674,31.573668,37.57223,32.562979,39.024594,35.82931,41.61199,32.838979,40.707177,31.767015,37.820148,33.090301,39.337827,35.256415,39.088612,35.39559,38.009496,31.62576,36.472061,32.72734,36.750344,37.310724,41.769635,35.751983,41.287562,33.083356,38.193326,37.449687,41.276347,38.415496,42.975441,42.290434,41.389147,35.139491,41.180697,38.825569,42.69441,79.267252,85.661608,137.243081,83.820231,76.175674,83.388744,134.686437,75.794654,75.75203,71.442333,70.902488,71.090073,75.224209,71.866706,21.943213,123.19113,3616.665117,0,204.759995,0.09524,-12.335,205.460007,0.08683,0.502,205.320007,0.08151,9.449,204.039993,8.466,-1919,118.580002,1.984,119.199997,48.907709,44.254402,43.04059,-2.73084,76.761237,37.565824,44.519684,31.177514,-1.84159,0.067429,1.40372,0,123.19113,21.943213,950725.83380541,252646.04933424102,950725.83380541,252646.04933424102,279.07781129629626,281.7435944444444,330.19802055555556,331.6183783333333,301.9390172222222,294.7109457407407,280.10537999999997,272.6930635185185,299.4095844444444,302.9620044444444,3616.665117,254.06198190917473,153.52456120164067,553.1932315059646,0.8252261974298656,2.3983410228003272,298.0943131011165,264.95431343676563,600.7881845119236,1.2241573762742548,2.350760120155654,593.6843037314087,2.5502990478910124,5.0617569884055085,-1.0,598.1074789376577,2.5660730186886065,5.00532890082457,27.681612535269664,664.8156502171048,2.554760008890403,17.357409260356384,32.103707454439075,667.659894947442,2.5633552867732385,-1.0,608.5073310703997,2.376489691408382,20.103378116860572,-3.8447041211057353,255.82325242430727,1.1933511832810233,497.91583987975224,3.3833673603757575,596.9146068254851,2.5618337266917695,-1.0,281.0260383333333,592.6308558690367,2.5465199885938787,-1.0,278.4408677777777,591.5169664087252,2.5425146850933578,-1.0,277.76652777777775,257.090817603174,1.197648783206487,2.9108264344498593,295.1834866666666,256.21408956900325,1.1946770264342867,3.2375681011164943,294.856745,254.16826943601194,1.1877296721103148,4.001707545560976,294.0926055555555,257.090817603174,1.2328678903084078,0.2591302848999242,256.21408956900325,1.2294170472205026,0.256936647771692,254.16826943601194,1.2213646022320088,0.251817857421091,280.8281177777777,273.95506305555557,-6.87305472222215,280.1978958333333,271.90578277777774,-8.292113055555546,279.2901263888889,272.21834472222224,-7.071781666666652,337.86105130710143,66.70817127944713,56.30831914670512,5.064762604445685
2025-04-13 13:51:31,24420,0,0,75.219487,73.482087,64.747582,42.571149,38.112713,38.149814,39.854288,32.322539,32.853666,39.522875,31.403489,32.134072,32.684357,37.648214,47.331075,37.743937,37.640155,45.099687,55.072571,65.092969,56.041935,47.633812,49.858172,47.953548,46.149313,51.040441,51.571042,50.215392,85.601389,59.886595,46.178034,27.493215,28.678443,27.884969,28.997419,28.175324,28.503768,46.8949,44.496298,44.561589,79.113725,57.613901,41.560403,25.19195,39.506866,79.000948,52.244029,40.33216,24.763934,39.728296,48.123319,44.27372,43.851497,44.991388,41.909279,47.470162,43.777371,32.849966,34.04702,29.496205,29.401215,30.160556,29.771196,36.691058,43.147332,33.972416,41.920999,31.600875,38.170416,33.398216,39.627851,36.87216,42.738723,36.764603,40.008171,31.55808,37.587302,32.595936,39.026292,35.824813,41.582458,32.832316,40.690012,31.779495,37.814448,33.106346,39.336409,35.226176,39.069988,35.35339,38.014126,31.597906,36.470503,32.711545,36.755969,37.302639,41.747964,35.746087,41.298424,33.141443,38.199175,37.47234,41.270506,38.410516,42.967416,42.304063,41.396193,35.142602,41.176367,38.832507,42.725031,84.922987,91.639529,140.432982,92.791497,76.184177,91.711766,137.044217,75.947213,76.989174,71.611367,70.83241,71.115492,75.269351,77.854785,33.518092,165.024652,3478.510199,0,204.830002,0.10833,-14.07,205.479996,0.09734,0.485,205.229996,0.09307,10.971,204.070007,9.63,-2234,118.559998,2.011,119.400002,34.530765,29.913134,28.684891,11.647269,96.197177,37.562075,44.487762,30.95436,-2.054714,0.075305,1.566664,0,165.024652,33.518092,1239157.802449564,332452.02734364395,1239157.802449564,332452.02734364395,279.0889994444444,281.7445344444444,331.5078983333333,333.39054555555555,306.9230538888889,300.50482629629624,280.0876457407407,272.5690887037037,302.55165944444445,306.2830716666666,3478.510199,262.0109584388616,172.58405469404087,562.3547573353587,0.8985276800050056,2.3861398965461973,308.87847540511615,294.90441118928476,610.6368460416434,1.320877101176942,2.343066926603441,590.7663119453563,2.4911760841845476,6.785084839749086,-1.0,595.248351372818,2.507159642039393,6.705240012681494,19.73357600558279,658.7831827136495,2.493528812798396,23.61689664517431,22.62942292821714,662.7366342286557,2.5054207429739144,-1.0,289.35850728223903,1.3028651529921487,478.38401337760115,1.9554215162272612,271.5261066112535,1.2441516464528257,489.39589442020883,8.373649108819905,594.0348397488718,2.5028470122062583,-1.0,281.02668555555556,589.7097382270022,2.4873860264932075,-1.0,278.46133499999996,588.562288480035,2.483260291468259,-1.0,277.77897777777775,278.1969736112176,1.2662613079089164,5.949925960671749,302.9285494444444,268.3029152362564,1.233404618724672,9.554183738449524,299.3242916666666,268.1323148528969,1.2328346073869982,9.616837627338384,299.26163777777776,278.1969736112176,1.301613564452165,0.27096166592686616,268.3029152362564,1.2638515623057172,0.24557736098061672,268.1323148528969,1.2632004430381263,0.24513966676141694,281.03806638888886,273.9547183333333,-7.083348055555575,280.0508013888889,271.7326166666667,-8.318184722222213,279.1740694444444,272.0199311111111,-7.1541383333333215,319.24020533410277,63.53483134083149,369.42467543141044,5.024648662739723
2025-04-13 13:52:31,24480,0,0,75.238262,73.529251,64.733241,42.61727,38.057942,38.144515,39.869259,32.306508,32.815859,39.547993,31.403474,32.195914,32.660777,37.642458,46.985312,37.719799,37.618043,45.489297,52.941099,59.639678,54.702295,49.231649,51.002025,50.105567,46.507909,50.389938,52.258517,49.908196,77.722901,59.026382,45.931724,27.724414,29.048643,28.334788,29.267647,28.91622,29.066103,46.458502,44.083494,44.009834,77.500674,51.471467,41.616888,26.158012,39.933423,76.608164,43.362433,40.296258,25.986388,39.677794,47.082366,44.215711,44.259984,45.246084,42.160916,47.422349,43.503858,32.769266,33.754671,29.885744,29.686434,30.419365,30.054225,36.675926,43.114764,33.92727,41.902675,31.600571,38.135536,33.396895,39.593135,36.84396,42.751132,36.750169,40.020235,31.581861,37.562564,32.582162,38.992432,35.786388,41.571575,32.827593,40.695022,31.78679,37.80695,33.09347,39.308644,35.177877,39.032067,35.315736,38.01431,31.615022,36.460508,32.690386,36.755406,37.322856,41.757517,35.744975,41.271803,33.106549,38.169908,37.439952,41.254503,38.431103,42.963301,42.355504,41.379069,35.122241,41.15795,38.845581,42.729697,76.345121,87.534096,139.001144,80.781305,76.250461,80.922859,135.791129,75.936024,75.741488,71.563648,70.851905,71.157894,75.282833,76.434831,36.355229,106.140196,3648.15043,0,204.820007,0.0923,-11.891,205.649994,0.08296,0.507,205.490005,0.07827,9.0,204.160004,8.037,-1804,118.599998,1.986,119.800003,31.168053,26.853217,25.532587,14.763671,67.577638,37.550449,44.411486,31.094951,-0.044575,0.001621,0.034375,0,106.140196,36.355229,833163.787252372,352013.39753435296,833163.787252372,352013.39753435296,279.0471981481481,281.71797166666664,330.8117383333333,332.59508,300.250725,298.30402574074066,280.0452702777778,272.64719490740737,297.78617833333334,304.0022755555555,3648.15043,263.73520501677757,176.77191200418383,564.3187027835025,0.9143215413067636,2.383775688524857,293.0001525782565,251.23549821433633,595.8003513814751,1.1785404752175428,2.3545291227835556,589.9568249230164,2.478261391479984,7.219614708678452,-1.0,594.4843650818631,2.494409183313577,7.132881140782102,17.982766649889072,669.3522211790481,2.590600843125656,14.893476480170056,37.811585755076806,672.8687041189708,2.601202145481707,-1.0,609.8757646582516,2.4019837985315524,17.26761800621418,-7.25057242174347,606.1032926417392,2.389378478439185,17.457926609525746,-5.3038731624841375,593.0785162861113,2.4894115657228633,-1.0,280.88984666666664,589.0191639358333,2.474897825413514,-1.0,278.49271555555555,587.7796538102847,2.4704411722766113,-1.0,277.7590322222222,606.5832777827934,2.390986857896123,-5.551459088410127,298.55161166666664,606.3439396805318,2.3901850280161097,-5.427999643965677,298.4281522222222,605.3825462406638,2.386960824690502,-4.932160755076779,297.9323133333333,606.5832777827934,2.5368241643938667,-1.0,606.3439396805318,2.5359952297045623,-1.0,605.3825462406638,2.5326614588402108,-1.0,280.7327991666666,273.8510936111111,-6.881705555555527,280.2350188888889,271.92004944444443,-8.314969444444444,279.1679927777777,272.17044166666665,-6.997551111111079,-16.146467718722874,74.86785609718504,59.476456520796546,-0.21566622260110324
2025-04-13 13:53:31,24540,0,0,74.794732,73.522042,64.708854,42.741416,38.104616,38.138626,40.001321,32.354409,32.870704,39.551236,31.478483,32.198601,32.715491,37.658385,47.206276,37.77409,37.638972,44.767406,56.548631,64.778786,55.64175,48.109923,50.294797,48.215855,46.79128,50.820687,51.924821,49.932301,70.927015,56.288606,46.097989,26.069011,28.499139,27.530558,29.150926,27.930765,28.27979,46.785261,44.415769,44.410071,71.061319,51.09569,41.478039,25.184904,39.75033,70.199946,42.735837,40.230911,24.781714,39.68013,48.097464,44.164237,43.811256,44.936313,42.247778,47.362815,43.641828,32.916651,34.05109,29.815553,29.663504,30.450378,30.159519,36.629547,43.153034,33.910741,41.928073,31.555027,38.154914,33.347075,39.618883,36.815825,42.736378,36.720306,40.011204,31.551345,37.602379,32.556403,39.029671,35.767519,41.594622,32.790913,40.719018,31.755386,37.840126,33.070394,39.319196,35.153018,39.05277,35.27714,38.038599,31.564672,36.493254,32.661029,36.745533,37.274524,41.758699,35.691677,41.283106,33.107745,38.190396,37.44985,41.273827,38.396188,42.963267,42.313805,41.378232,35.085042,41.131943,38.824806,42.704192,77.936085,84.762578,136.785693,81.84595,76.18293,81.365685,134.3741,75.947427,75.88962,71.362604,70.918274,71.068936,75.126735,71.089305,32.166793,125.29647,3598.365083,0,204.619995,0.09304,-12.173,205.440002,0.08505,0.448,205.240005,0.0792,9.121,204.289993,8.266,-1876,118.57,1.996,119.800003,35.984019,31.364069,30.116941,10.11397,77.836175,37.541485,44.483146,31.176116,-0.253106,0.009328,0.192939,0,125.29647,32.166793,965241.6415077898,323135.149104301,965241.6415077898,323135.149104301,279.04017388888883,281.6848972222222,330.0245,331.3642738888889,300.84219444444443,294.66634814814813,280.0850811111111,272.6922865740741,298.6700472222222,302.4625433333333,3598.365083,261.1627702654902,170.5311624603243,561.3853899223453,0.8907453313401369,2.3873377708547396,298.6906498619638,266.5773338329336,601.3593120068933,1.2294977105924103,2.3503295087376657,591.0334001975816,2.4971289754751695,6.5817442255308585,-1.0,595.4875391089364,2.513016107016845,6.505113733542497,20.522126956731995,664.0475221522439,2.549922858001312,17.677931845364885,31.33385013803621,666.7356781132288,2.5580516888065983,-1.0,605.7019036864843,2.364816187758076,20.627596345504966,-2.1515445824806534,255.70547807686535,1.1928526090633067,498.0292419889159,4.024301713815646,594.3021870297897,2.508802772438493,-1.0,280.9822161111111,589.9843222334948,2.4933651674916573,-1.0,278.4155772222222,588.8218526098583,2.4891846607980583,-1.0,277.7227283333333,255.99961577618004,1.1938506291070117,3.9145304175193587,294.7761194444444,256.19962107723455,1.1945290422426564,3.839917084186027,294.85073277777775,254.9179191160737,1.1901785601037083,4.318457639741553,294.3721922222222,255.99961577618004,1.2180065762295644,0.21867091951605058,256.19962107723455,1.218772402464488,0.21918263280198147,254.9179191160737,1.2138647276077004,0.21590340010829026,281.0004725,273.97437249999996,-7.026100000000042,280.0243247222222,271.8941825,-8.130142222222219,279.23044611111106,272.20830472222224,-7.022141388888826,335.32792212071627,68.55998304330751,58.34561846575957,4.891015242942791
2025-04-13 13:54:31,24600,0,0,74.275531,73.542991,64.648352,42.722434,38.116884,38.146477,40.003987,32.270344,32.817758,39.574566,31.307355,32.088871,32.683215,37.728394,47.204631,37.70835,37.656613,44.932941,55.92527,62.341815,56.183395,48.280668,50.143469,48.10995,46.008432,49.761361,52.963435,51.528851,84.821992,59.417606,45.943955,27.059949,28.373782,27.533271,28.938186,28.111191,28.260702,46.823813,44.222182,44.26251,77.903427,57.06256,41.464493,24.809428,39.762535,77.254778,52.022497,40.242609,24.371426,39.640985,47.869786,44.208816,43.915057,45.033401,41.902555,47.341224,43.694735,32.704388,34.029141,29.401094,29.325722,30.064586,29.625941,36.623022,43.139978,33.906747,41.913129,31.56795,38.133421,33.371663,39.594147,36.823741,42.739844,36.715548,40.012635,31.551009,37.577223,32.555994,39.009329,35.740449,41.578742,32.782574,40.695353,31.767078,37.79686,33.046872,39.298412,35.133012,39.042567,35.283733,38.011744,31.568328,36.446872,32.667346,36.74416,37.267404,41.760412,35.679904,41.284614,33.05193,38.158821,37.40233,41.271603,38.389982,42.97817,42.30121,41.37398,35.073219,41.145136,38.864498,42.694505,84.573213,90.780784,139.722821,91.942162,76.150863,90.918001,136.337151,75.899397,75.779553,71.323224,70.972959,71.107911,75.248294,76.916355,38.177176,159.258751,3614.989715,0,204.669998,0.10724,-13.958,205.149994,0.09718,0.43,204.899994,0.09189,10.823,203.850006,9.551,-2216,118.410004,2.037,120.800003,29.247362,24.7679,23.546016,16.696593,93.73048,37.532025,44.437392,30.858479,-0.465248,0.017474,0.354975,0,159.258751,38.177176,1199403.3161685069,364575.27936623205,1199403.3161685069,364575.27936623205,279.0113068518519,281.6729022222222,331.1150838888889,332.9960116666666,306.45120111111106,299.8129994444444,280.059662037037,272.51582148148145,302.35734055555554,305.8059911111111,3614.989715,264.80485818070446,179.37987134921775,565.5324212983379,0.9241021153423726,2.3823553838137776,307.5096191238618,291.0290216400061,609.4479221031731,1.3085735715448266,2.3440497994767795,589.4171140791474,2.4702098580927845,7.501428944058898,-1.0,593.9419459984672,2.486350322689514,7.410725214006931,16.86804404151775,659.2139621061523,2.5000064651577327,22.74209621296367,23.60546476502708,663.1358649525414,2.5118174818556693,-1.0,288.03950838566874,1.2988351274623129,479.07104711209115,1.0584180127507352,269.63588351640857,1.238124586737863,490.4122922601995,7.696619679417381,592.6204212301034,2.481652147089504,-1.0,280.89664166666665,588.3939979080586,2.466538954328119,-1.0,278.40805166666667,587.243768021541,2.462402456824685,-1.0,277.7292272222222,277.0042798741488,1.2625917109824836,5.014068012750727,302.49555111111107,266.4736223860277,1.2275566822901551,8.857715234972943,298.65190388888885,265.4953844644647,1.224279192961573,9.218075790528474,298.2915433333333,277.0042798741488,1.2927675892148773,0.2528130619305612,266.4736223860277,1.2529999748271727,0.2255423434295217,265.4953844644647,1.2493057906332579,0.22300904947175312,280.94961166666667,273.9093136111111,-7.040298055555581,280.0801272222222,271.68522666666667,-8.394900555555523,279.1492472222222,271.95292416666666,-7.196323055555524,319.7812305627388,65.27201610768509,371.17445372048354,4.899208721164167
