Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 13:55:31,24660,0,0,75.231314,73.556986,64.688579,42.788326,38.065666,38.159747,39.9309,32.253947,32.77183,39.569587,31.338414,32.141618,32.552252,37.876209,47.102111,37.696985,37.655158,43.755119,54.774882,64.318168,57.747681,48.553026,50.807843,49.90769,46.826951,51.186129,53.514591,49.976539,79.26001,59.716145,45.89142,27.708729,28.887243,28.190723,29.230711,28.719015,28.984008,46.75482,44.171738,44.290094,78.340874,52.733909,41.579467,26.112065,40.017679,77.768566,44.972157,40.350838,25.872805,39.713461,48.232964,44.31267,44.013249,45.063148,42.268981,47.370785,43.901068,32.857547,33.911454,29.708314,29.545553,30.299487,29.907417,36.602344,43.148876,33.909314,41.898085,31.543794,38.120646,33.360589,39.620468,36.812106,42.784945,36.68531,40.033195,31.549076,37.565253,32.532384,39.01052,35.737658,41.586967,32.811325,40.694763,31.745544,37.78887,33.023277,39.306041,35.09679,39.039169,35.244415,38.019697,31.549618,36.460152,32.648225,36.726183,37.254302,41.738589,35.678177,41.252101,33.029306,38.13084,37.399964,41.237332,38.401068,42.925092,42.293722,41.33569,35.114434,41.141343,38.841157,42.687086,77.517156,88.639667,139.582401,83.172158,76.31004,83.237126,136.335263,75.894003,75.446608,71.434882,70.887547,71.095928,75.246927,77.071337,22.9279,113.332282,3647.101602,0,204.600006,0.09411,-12.132,205.399994,0.08456,0.548,205.279999,0.07999,9.233,204.220001,8.212,-1861,118.419998,1.994,119.699997,47.274041,42.962088,41.733459,-1.382621,71.560602,37.523246,44.632013,31.038295,-0.677581,0.024828,0.518608,0,113.332282,22.9279,882751.4725454741,259435.22692029996,882751.4725454741,259435.22692029996,279.042912037037,281.689325,331.11403499999994,332.9180005555555,301.5789766666666,298.9591574074074,280.16778518518515,272.61571962962967,298.4373088888889,304.61648166666663,3647.101602,254.80685886514604,155.29388518927524,554.0585852872703,0.8321318833666872,2.397100353501302,295.20938083051936,257.1535561245589,597.9866890177957,1.1983245926402775,2.3528716870935886,593.3812498201002,2.544474118277644,5.206558865952809,-1.0,597.7780235816801,2.560156429539496,5.148644097620371,26.882466134853956,668.571938757917,2.5785014777822077,15.8795027625778,35.90465416948058,672.1537974532204,2.5892897056498185,-1.0,610.5236579579803,2.3948885499692287,18.383241708708503,-6.369595836147255,605.3766426007062,2.377747071719228,18.665068097667657,-3.7497765768880527,596.4101538142935,2.555293381912171,-1.0,280.8674555555555,592.4355367919023,2.541081515539691,-1.0,278.4719261111111,591.3063525363339,2.537021608575385,-1.0,277.7893544444444,606.2544433861752,2.3806810715532984,-4.196180280591705,299.40556111111107,605.25031743595,2.377324476413595,-3.6855491694806233,298.89493,604.6248491833107,2.3752307601501896,-3.3676002805917165,298.5769811111111,606.2544433861752,2.589980105656424,-1.0,605.25031743595,2.586474742885917,-1.0,604.6248491833107,2.5842875576242843,-1.0,281.07934277777775,273.91916694444444,-7.160175833333312,280.1156658333333,271.8316297222222,-8.284036111111106,279.30834694444445,272.0963622222222,-7.211984722222269,-11.99539278060604,70.79391517623685,58.04828079993672,-0.16944101411462112
2025-04-13 13:56:31,24720,0,0,75.04819,73.498339,64.668225,42.782774,38.096301,38.125012,40.01765,32.312169,32.815414,39.641018,31.476097,32.175558,32.651551,37.82861,47.109176,37.704132,37.683451,44.293126,55.085533,64.171113,56.433825,47.922402,51.234807,49.079829,45.912309,50.451262,52.966579,50.478668,71.854328,56.342173,45.895043,26.145897,28.588982,27.688319,29.370966,28.007926,28.569335,46.815353,44.270274,44.37722,72.191627,50.01929,41.460574,25.619001,39.896517,71.167797,41.24371,40.280905,25.105302,39.738447,48.146017,44.188206,43.963726,45.391973,41.819874,47.389229,43.723541,32.914554,33.99215,29.89012,29.700175,30.475,30.185126,36.59257,43.133475,33.897834,41.887598,31.554997,38.113566,33.342359,39.612144,36.848436,42.821445,36.699847,40.007574,31.550793,37.54175,32.517629,38.997778,35.757646,41.593176,32.825044,40.674886,31.744142,37.767142,33.01431,39.293598,35.123739,39.039075,35.254958,38.032695,31.567627,36.457683,32.656863,36.71579,37.272214,41.732658,35.644712,41.220627,32.974392,38.151275,37.403618,41.249166,38.397048,42.943926,42.282374,41.323008,35.113181,41.133723,38.811544,42.695385,76.110548,83.889904,136.734597,78.693376,76.218381,77.385967,134.346524,75.831079,75.31525,71.484883,70.8635,71.092257,75.112356,71.572063,38.464127,101.418356,3630.715346,0,204.869995,0.08922,-11.52,205.529999,0.08081,0.478,205.360001,0.07558,8.637,204.160004,7.831,-1760,118.559998,1.998,119.900002,28.89862,24.464151,23.284482,16.996423,64.866748,37.520563,44.53889,31.192854,-0.182846,0.007502,0.1406,0,101.418356,38.464127,800607.847859492,366553.73678213893,800607.847859492,366553.73678213893,279.00861518518514,281.69957166666666,330.00917999999996,331.3358872222222,299.0907644444444,295.2266207407407,280.1160497222222,272.7015856481481,297.65585999999996,301.97772444444445,3630.715346,264.9707935179549,179.78513643102636,565.7203785203259,0.9256182219849104,2.3821381537303283,291.4966269193177,247.23460800829156,594.2932380558699,1.165072610163185,2.3556820306407658,589.3368007122324,2.4689795112744997,7.545891586286485,-1.0,593.9137429311862,2.485305161528287,7.453516763504784,16.72877814871174,668.6730493365963,2.5952990551854205,14.28960212545155,38.51255308068227,671.2748386211091,2.603167236229151,-1.0,608.9032188996305,2.4051613086875965,16.566670691630023,-7.594137525126712,601.4769305012779,2.3801699321554173,16.929678814999033,-3.7299938214230224,592.499914987102,2.480278832533391,-1.0,280.8694683333333,588.3140721362265,2.465309966132042,-1.0,278.4058744444444,587.203029030051,2.4613145308017206,-1.0,277.75050277777774,601.6013237706594,2.3805912344292586,-3.794666414015637,295.29129333333333,601.9617274527485,2.381811349571847,-3.9820547473489682,295.47868166666666,600.867649709331,2.3781050510569637,-3.4132603029045185,294.9098872222222,601.6013237706594,2.5123794595357767,-1.0,601.9617274527485,2.5136382929769296,-1.0,600.867649709331,2.5098139944497104,-1.0,281.02061749999996,273.9574177777778,-7.06319972222218,280.19324972222216,271.9250819444444,-8.268167777777762,279.1342819444444,272.2222572222222,-6.912024722222213,-12.140129789045545,74.75930640541003,59.769830436965776,-0.1623895454996759
2025-04-13 13:57:31,24780,0,0,75.551922,73.496206,64.726788,42.9601,38.124944,38.195169,40.065374,32.303853,32.741292,39.624839,31.348806,32.222476,32.632178,37.866361,47.246141,37.621308,37.719822,44.672755,55.767974,66.652621,57.010349,48.764347,50.220076,48.372124,46.572751,51.131945,52.923374,50.471438,83.379986,58.998728,45.992861,26.910676,28.288689,27.591009,29.096684,27.909325,28.09724,47.091947,44.422049,44.593825,76.877941,56.607792,41.370114,24.745911,39.77093,75.519013,51.20322,40.364626,24.200181,39.81001,48.648574,44.243904,43.787456,44.502049,42.246264,47.365678,43.956417,32.909661,34.104197,29.477385,29.288736,30.204154,29.850577,36.583543,43.127594,33.859178,41.881418,31.526012,38.116566,33.310273,39.595937,36.812265,42.833846,36.668703,40.019742,31.51587,37.551607,32.517763,39.008032,35.732501,41.583606,32.806642,40.69629,31.731051,37.789369,33.003775,39.288829,35.088354,39.036952,35.207167,38.029981,31.52613,36.453194,32.655021,36.708906,37.250744,41.739008,35.633559,41.239911,32.98454,38.144666,37.403635,41.244378,38.375465,42.951881,42.28544,41.318159,35.106078,41.150224,38.826601,42.694558,84.231083,90.055537,139.48334,91.097233,76.348074,90.360297,136.348657,75.895243,75.345675,71.431887,70.944691,71.109776,75.18385,76.300133,31.868463,171.42954,3618.599323,0,204.559998,0.10605,-13.786,205.169998,0.09633,0.565,205.110001,0.09165,10.825,203.860001,9.494,-2194,118.370003,2.011,119.800003,36.221903,31.599156,30.593668,9.770958,98.870175,37.512812,44.564111,30.972452,-0.393953,0.016216,0.303281,0,171.42954,31.868463,1283317.9488217798,321078.2362484909,1283317.9488217798,321078.2362484909,279.0254816666666,281.68648777777776,331.12147611111106,332.86296666666664,305.98179611111107,299.0346185185185,280.1300614814814,272.5791398148148,302.1672683333333,305.4030761111111,3618.599323,260.9730380343803,170.07259100826556,561.168263926397,0.8890032800967721,2.3876089439761543,310.36187022869865,299.1300315085075,611.9026529508662,1.334223692299968,2.3419912418764812,591.0856082800252,2.4984399011242164,6.537082631417284,-1.0,595.5650811378955,2.5144177682233146,6.460620095087627,20.71344974339746,656.5519748821489,2.4812768933061164,24.710222993109944,20.759605882412416,660.2401328055067,2.4923860927656807,-1.0,286.69778436492703,1.2938821741495168,480.21062645833075,4.380074117587583,267.51512135177296,1.2304712155118729,491.95710037558354,11.327251710180121,594.2791599951004,2.509846499067959,-1.0,280.92381166666667,589.961098775856,2.494404924707796,-1.0,278.35561888888884,589.0243016975301,2.491036075242316,-1.0,277.7970144444444,274.7876947781351,1.2546836561020738,8.667433562031988,301.69443666666666,264.93123792637846,1.2218166849153083,12.279680784254197,298.08218944444445,262.8904232280901,1.2149615215003804,13.034640784254236,297.3272294444444,274.7876947781351,1.2902520242527664,0.2677480499555149,264.93123792637846,1.2524839202141487,0.24254588707241914,262.8904232280901,1.2446638989826082,0.2373276889699933,281.1756883333333,273.9871827777778,-7.188505555555537,279.8970847222222,271.69614472222224,-8.200939999999946,279.3174113888889,272.0540919444444,-7.263319444444505,323.57048692825225,60.98689374425339,369.85419051722187,5.305574149835124
2025-04-13 13:58:31,24840,0,0,75.637427,73.463439,64.842894,42.951994,38.264742,38.338929,40.206931,32.261272,32.700462,39.677381,31.317698,32.173512,32.54232,37.915385,47.244734,37.717552,37.739346,44.267039,55.071468,64.693536,54.499151,47.501374,50.601074,47.896511,46.455386,51.19823,51.790838,50.270225,81.883964,60.673775,46.389332,27.817898,29.06597,28.52392,29.419214,28.663979,29.00883,47.171887,44.832897,44.856988,79.883222,54.910458,41.337973,25.9809,39.366382,79.55213,47.781944,40.408902,25.749852,39.840835,48.143963,44.454475,43.831944,44.999892,42.197278,47.586831,43.907471,33.216084,34.238184,29.554026,29.364938,30.273633,29.879576,36.575153,43.106981,33.852475,41.9016,31.501021,38.121278,33.307461,39.61549,36.808881,42.751882,36.636139,39.992161,31.489767,37.551535,32.518135,38.994509,35.720696,41.590797,32.781925,40.667412,31.69604,37.77825,33.006814,39.323419,35.107165,39.040229,35.173665,37.991977,31.515424,36.455394,32.622542,36.726088,37.231657,41.734538,35.625156,41.254005,33.009004,38.200405,37.422293,41.247554,38.345977,42.923877,42.24675,41.322978,35.085662,41.135985,38.838611,42.666545,79.48013,90.323631,140.27679,87.117487,76.049281,86.171936,137.226039,75.947259,76.664666,71.45703,70.878948,71.092,75.222326,78.35042,31.514752,113.238062,3653.701055,0,204.509995,0.09823,-12.701,205.229996,0.0888,0.528,205.160004,0.08369,9.751,204.080002,8.625,-1968,118.440002,1.998,119.599998,37.027225,31.975866,31.046795,9.362107,71.509501,37.504444,44.58917,31.08774,0.0,0.0,0.0,0,113.238062,31.514752,882101.8485409339,318639.484855264,882101.8485409339,318639.484855264,279.10114944444445,281.8093505555555,331.60891055555555,333.3037722222222,303.7708261111111,300.0609844444444,280.1439836111111,272.64318898148144,299.52785,305.5520172222222,3653.701055,260.74689478277924,169.52632171885887,560.9093344502829,0.8869263328096756,2.3879337103183267,295.1810353923947,257.0773234048879,597.9588566055006,1.198070775936856,2.3528927066461445,591.3037046457802,2.5005639932624466,6.481496422261956,-1.0,595.8609358154508,2.516813465463152,6.404535097725053,21.062455772776275,669.5719479786335,2.58164300235143,15.832090200178131,36.42787516316088,672.9384370450682,2.5917691253232236,-1.0,614.8478442607594,2.4092927283931886,18.140959278789254,-8.589790718716415,607.5687918950176,2.385182833567167,18.528194702198952,-4.87994905204971,594.7394992288173,2.5128293459623046,-1.0,281.1440733333333,590.022846565955,2.495968481598519,-1.0,278.33776277777775,589.1577286960686,2.4928574380957165,-1.0,277.8216122222222,609.1445036218324,2.390427130998612,-5.682277940938661,300.86331333333334,606.961294524217,2.3831572100269054,-4.570754607605295,299.75178999999997,606.599820133186,2.381950927498641,-4.386814607605288,299.56784999999996,609.1445036218324,2.5633064252636673,-1.0,606.961294524217,2.5557518504480714,-1.0,606.599820133186,2.5544978064028054,-1.0,281.09401055555554,274.10951888888883,-6.984491666666713,280.0477322222222,271.73860111111105,-8.309131111111128,279.2902080555555,272.08144694444445,-7.208761111111073,-16.265087249237467,73.71101216318266,54.72410371787407,-0.22066020763938973
2025-04-13 13:59:31,24900,0,0,74.939235,73.505559,64.889721,43.058134,38.257573,38.318955,40.236173,32.295254,32.741511,39.639164,31.373976,32.161842,32.715221,38.021311,47.400233,37.727754,37.735065,44.006762,56.63345,63.824123,55.725776,48.700585,52.086379,50.153003,46.70114,50.738383,53.029954,51.418663,72.906172,56.53758,46.292803,26.945902,28.833106,27.937939,29.498144,28.371272,28.681384,46.907166,44.649074,44.649512,72.998452,49.19743,41.202198,25.573251,39.506693,71.72842,40.632415,40.406944,25.20178,39.84145,48.054263,44.209548,44.036375,45.255252,42.186535,47.498012,44.009657,33.175213,33.995417,29.671798,29.470681,30.45956,30.131384,36.529041,43.10031,33.833912,41.870472,31.51581,38.092966,33.302084,39.557996,36.78835,42.649374,36.626297,39.968259,31.48565,37.555644,32.537393,38.955944,35.691719,41.562472,32.728013,40.652776,31.698605,37.779706,33.002945,39.305016,35.068271,39.015202,35.161374,37.972668,31.489712,36.443129,32.614221,36.741525,37.243105,41.749879,35.616393,41.266862,33.05222,38.160237,37.408168,41.248517,38.35445,42.912105,42.289682,41.339564,35.100604,41.153975,38.817071,42.693859,74.834132,83.730877,136.642534,76.496234,76.126434,73.964692,134.436625,75.931442,76.326288,71.574734,70.872851,71.149131,75.323516,72.182999,29.178283,115.406248,3625.282772,0,204.729996,0.08757,-11.314,205.289993,0.07946,0.435,205.110001,0.07344,8.378,204.029999,7.641,-1702,118.449997,2.0,119.5,39.692732,34.602127,33.806873,6.600071,72.678491,37.493824,44.625272,31.150676,-0.209099,0.00812,0.159448,0,115.406248,29.178283,897050.9641417359,302530.09886223095,897050.9641417359,302530.09886223095,279.0577675925926,281.76000666666664,330.0592361111111,331.2847411111111,297.87012999999996,295.6746377777777,280.16403981481477,272.6781530555555,296.94674,301.8893761111111,3625.282772,259.2193722825346,165.84509241093963,559.15656846226,0.8728803417487992,2.3901723272514577,295.8294764454625,258.823238131663,598.5940982708217,1.203877114439631,2.352413305699788,591.8292778162328,2.511602755128113,6.13169542019946,-1.0,596.3601670463124,2.527760969836028,6.0598824934169455,22.540634384132034,666.0756358581029,2.5682574360275088,16.24793240020766,34.2297596656486,668.5104274519642,2.575620604292199,-1.0,602.6359034452943,2.366029037975288,19.164449781307507,-2.040653554537471,258.40626180700076,1.2024672296648542,496.21545260180244,0.15483866768477128,595.2354914266087,2.5237646120850927,-1.0,281.0904461111111,590.4996220724883,2.506831148242523,-1.0,278.2623322222222,589.7618774690428,2.5041777857949037,-1.0,277.8205244444444,598.6856806411139,2.352722859776976,-0.04617466564860706,295.8756511111111,598.7873550888008,2.3530664691272682,-0.0974413323152703,295.92691777777776,257.1870982092963,1.1983407384370606,0.6081320010180775,295.2213444444444,598.6856806411139,2.5359943134255847,-1.0,598.7873550888008,2.5363533687377244,-1.0,257.1870982092963,1.22525371953323,0.23223834380677505,281.0010586111111,274.0307305555555,-6.970328055555569,280.1754519444444,271.8006886111111,-8.374763333333249,279.31560888888885,272.20304,-7.112568888888859,333.423016009232,69.71546881179052,63.43973241280867,4.782626032528987
2025-04-13 14:00:31,24960,0,0,74.384516,73.519215,64.681625,43.108923,38.35459,38.371369,40.213614,32.346326,32.7504,39.726885,31.38511,32.281675,32.740262,38.063856,47.471119,37.68902,37.76776,44.439418,57.561201,67.19083,55.977001,46.892575,49.900715,47.378116,46.226426,50.581848,52.745895,50.325188,81.071206,58.106161,46.238166,26.467893,28.213281,27.496814,29.171633,27.699525,27.872289,47.192857,44.761468,44.914339,74.944379,55.681372,41.2793,24.521265,39.719356,72.166067,48.991206,40.280191,23.874038,39.739297,48.726424,44.23952,43.607173,44.966416,41.954127,47.462312,43.963792,33.081168,34.240978,29.447128,29.370867,30.190403,29.78888,36.562579,43.098898,33.829579,41.866183,31.517701,38.074541,33.280882,39.585842,36.818062,42.841795,36.634733,39.984592,31.514638,37.527397,32.490731,38.982046,35.719699,41.589808,32.790739,40.675699,31.705317,37.739536,32.981649,39.263275,35.058232,39.026391,35.175719,37.99046,31.511221,36.440595,32.62813,36.707975,37.233896,41.735005,35.633673,41.229025,32.935309,38.135201,37.386204,41.234994,38.387242,42.906953,42.262403,41.314012,35.116085,41.149517,38.814099,42.70188,82.981399,88.691939,138.737473,89.283763,76.277385,88.756848,136.011276,75.938382,75.493965,71.360297,70.726468,71.13944,75.229419,74.760971,33.383568,157.359424,3620.637957,0,204.5,0.10352,-13.406,205.110001,0.09429,0.529,205.029999,0.08949,10.543,203.690002,9.295,-2141,118.309998,2.012,119.599998,34.742071,29.783205,28.784096,11.496095,92.904823,37.495628,44.576242,31.019904,-0.420119,0.015942,0.320234,0,157.359424,33.383568,1186307.9180399678,331524.517052976,1186307.9180399678,331524.517052976,279.03845499999994,281.7401733333333,330.9340422222222,332.4485961111111,304.97431277777775,297.6280837037037,280.1368011111111,272.6055022222222,301.47299944444444,304.64552166666664,3620.637957,261.92732776272373,172.38143182672087,562.2592725516567,0.8977607356731072,2.3862569687890396,307.05144483413727,289.7369127562847,609.0456482031387,1.3044578278751315,2.34437716653624,590.7160429453444,2.4914864795292924,6.766192039645321,-1.0,595.2748816766813,2.507745508040684,6.685234910137112,19.812845570609568,659.2466376843302,2.5018554958365273,22.46203068769363,23.882597388084946,662.3973582562754,2.511354466562228,-1.0,283.8973948443491,1.2853752782872405,481.6171636333465,2.077132056359517,263.69759090520046,1.2183345871729059,493.94209429652494,9.423361130433591,594.1254222642028,2.503660720659935,-1.0,281.0600922222222,589.4821359393376,2.4870586638912733,-1.0,278.30516666666665,588.5490870981616,2.483702706090551,-1.0,277.7501061111111,271.2734725340968,1.2436702416332472,6.63966372302616,300.4117811111111,262.0222038589909,1.212699587962326,10.043456500803984,297.0079883333333,257.8705385662467,1.1986848835458574,11.586963167470628,295.46448166666664,271.2734725340968,1.275315997096463,0.2536487852797606,262.0222038589909,1.2399960144351403,0.22992015105447572,257.8705385662467,1.2241455671824386,0.21927151997294342,281.19609555555553,274.0728183333333,-7.123277222222214,279.97599694444443,271.7105541666666,-8.265442777777821,279.23831083333334,272.0331341666666,-7.205176666666716,327.0184520401439,63.97175600764888,375.34924283998106,5.111919266387552
2025-04-13 14:01:31,25020,0,0,74.759148,73.513486,64.74382,43.099704,38.36916,38.399185,40.193944,32.227242,32.641228,39.737686,31.179036,32.041389,32.583733,38.017484,47.453485,37.779438,37.786099,44.592131,54.692793,62.612903,55.156476,48.797943,51.556095,46.995781,46.042416,50.94853,53.300641,51.366655,84.033533,61.622065,46.301166,27.535896,28.737449,28.073446,29.36417,28.549029,28.653882,47.068527,44.720587,44.827474,80.605582,57.389606,41.359369,25.529223,39.794803,80.760806,50.872225,40.257841,25.266295,39.685518,47.690853,44.322435,44.062479,45.301455,42.256185,47.35938,44.127168,32.982317,33.92992,29.329075,29.156468,30.038514,29.600018,36.507901,43.094707,33.805244,41.841211,31.500415,38.092728,33.249853,39.538389,36.758057,42.753692,36.594632,39.99798,31.488966,37.531232,32.475908,38.96809,35.660055,41.548191,32.77001,40.645486,31.694794,37.76193,32.948165,39.284388,35.006297,39.000302,35.118028,37.985239,31.473432,36.426512,32.57751,36.726944,37.215267,41.733629,35.602396,41.210285,32.950606,38.144037,37.398142,41.253511,38.366526,42.900843,42.273132,41.298357,35.085235,41.151887,38.807517,42.71114,81.232465,91.731761,141.72759,89.849618,76.511177,88.384447,138.154114,75.901265,75.159565,71.687744,71.000102,71.152023,75.235607,79.052973,30.733149,123.833845,3857.773268,0,204.440002,0.10683,-13.919,205.059998,0.09631,0.378,204.880005,0.08986,10.587,204.059998,9.372,-2167,118.410004,2.013,119.699997,37.850989,32.909192,31.807664,8.450177,77.090663,37.477683,44.626762,30.839385,-0.638164,0.023386,0.487352,0,123.833845,30.733149,955157.1975506649,313250.52209979296,955157.1975506649,313250.52209979296,279.06081037037035,281.6829888888889,332.12450777777775,334.1097722222222,305.2886766666667,300.816652037037,280.16486805555553,272.50521407407405,300.50136944444444,306.3343116666666,3857.773268,260.2425182728285,168.30914763473146,560.3313078219901,0.8822917282008573,2.3886641795167387,298.27706563557416,265.45131219310196,600.963509508492,1.2257939321193938,2.350627973920347,591.4367186601141,2.504046938916831,6.3649095846823815,-1.0,595.8433510954585,2.5197640958084744,6.291972389525891,21.440470616060395,668.5486674057668,2.565260307279049,17.299434799174957,33.84744214220359,672.5340437557586,2.577224221007559,-1.0,615.0289039902573,2.39723857002552,19.82255181038652,-7.011611031092514,606.0734881117463,2.3676871552703664,20.35969152365244,-2.5395864014628273,594.8536504714622,2.5162468983849506,-1.0,281.0950922222222,590.2449752371318,2.4997709381840925,-1.0,278.3496494444444,589.2206025478231,2.4960867222705185,-1.0,277.7376894444444,608.5631558040475,2.375946499494236,-3.780452697759131,302.0575183333333,604.7403438012707,2.3632505090375417,-1.8760354755369235,300.1531011111111,604.9136754524277,2.3638279035617074,-1.9622710310924845,300.23933666666665,608.5631558040475,2.564328414579465,-1.0,604.7403438012707,2.551057613569263,-1.0,604.9136754524277,2.5516615741828566,-1.0,280.93146888888884,273.9589547222222,-6.972514166666656,280.1955372222222,271.6182063888889,-8.577330833333292,279.3675980555555,271.93848111111106,-7.429116944444445,-14.636769451632176,72.70531631030826,53.51976341550949,-0.201316357515894
2025-04-13 14:02:31,25080,0,0,74.965152,73.483703,64.780426,43.158669,38.244338,38.31102,40.24149,32.29751,32.628005,39.785849,31.250893,32.117391,32.516917,38.099103,47.225548,37.653061,37.730539,43.731685,55.558434,65.651598,54.667906,48.429427,49.581411,48.26171,46.235497,50.784832,52.97263,51.162186,73.752524,57.114156,45.982184,27.149005,28.788361,28.175705,29.520309,28.46715,28.814719,47.023316,44.452123,44.612063,74.435606,49.100356,41.471523,25.884948,39.832103,73.125374,40.393537,40.32967,25.449195,39.771459,48.161238,44.354267,43.930332,44.936542,42.028558,47.408749,43.937123,33.145695,34.142758,29.722141,29.465286,30.39533,30.07371,36.508962,43.129559,33.798551,41.871515,31.453601,38.083885,33.212959,39.563574,36.757668,42.855623,36.587546,39.985195,31.448862,37.512005,32.455669,38.984028,35.664096,41.552202,32.746882,40.647242,31.671622,37.746685,32.928382,39.292844,35.020562,39.02332,35.105691,37.997554,31.472931,36.436195,32.590798,36.699427,37.17848,41.718595,35.55654,41.237788,32.886814,38.133575,37.381481,41.223419,38.321313,42.906378,42.252003,41.30404,35.102046,41.169999,38.822789,42.671879,74.209451,84.56767,137.749405,76.069512,76.342145,75.102599,135.3525,75.908356,75.551309,71.498513,70.938382,71.113653,75.215158,73.829745,34.863802,102.128385,3646.26163,0,204.720001,0.08797,-11.423,205.199997,0.08036,0.386,205.070007,0.07312,8.362,204.139999,7.654,-1714,118.5,2.0,119.800003,32.83994,28.329279,27.187426,13.142244,65.279516,37.472349,44.55801,31.157487,-0.849361,0.030568,0.647699,0,102.128385,34.863802,805503.3252774449,341730.37078611396,805503.3252774449,341730.37078611396,279.03581055555554,281.7104161111111,330.56805555555553,331.89966944444444,297.6330622222222,296.35620444444436,280.1266722222222,272.681937037037,296.599695,302.3542611111111,3646.26163,262.83804792012336,174.59043263984884,563.2979550691492,0.9061080806213375,2.384994130434903,291.72555124278307,247.84240167425432,594.5236797118274,1.1671234545849916,2.3555050569529463,590.3271078884251,2.484775084489942,6.991673844198524,-1.0,594.8504605533027,2.5009084849211165,6.9082067368333915,18.872368190987743,669.6343494702276,2.5971746163801153,14.353727342537368,38.84250431277246,672.249214347091,2.6050689389870962,-1.0,605.9090720939085,2.3941431556244117,16.823760340954745,-5.90751097943911,603.4516605520754,2.3858688787976705,16.945401779598463,-4.630653201661289,593.5080983705582,2.496136728228353,-1.0,280.91787999999997,589.2747638440242,2.4809995045873783,-1.0,278.4119572222222,588.2057270910935,2.477155358231131,-1.0,277.77759444444445,603.4317204127819,2.3858015932559393,-4.62029542388359,296.34584666666666,604.1622258734292,2.3882650600199553,-4.999785423883566,296.72533666666664,602.7609101296239,2.383536655343556,-4.271878757216882,295.99742999999995,603.4317204127819,2.5310999984102267,-1.0,604.1622258734292,2.5336456143105526,-1.0,602.7609101296239,2.5287590602737477,-1.0,281.07097361111107,274.06345916666663,-7.007514444444439,280.057465,271.8131741666666,-8.244290833333366,279.25157805555557,272.16917777777775,-7.082400277777822,-13.12455266365032,74.78388891692487,63.72527737631901,-0.17549973468523392
2025-04-13 14:03:31,25140,0,0,74.720004,73.565683,64.680692,43.13236,38.145878,38.2925,40.060371,32.363312,32.613799,39.807912,31.20636,32.162115,32.62255,38.171761,47.113501,37.732813,37.713329,44.534872,54.057375,63.754614,55.539729,49.329687,51.26562,48.618634,46.029107,50.722675,52.859026,50.811819,78.765113,57.266625,45.772364,25.855609,27.918722,27.17219,29.09895,27.489514,27.603815,46.499262,43.940232,44.05073,73.599394,54.724492,41.236884,24.238183,39.770292,70.000813,47.269883,40.160507,23.655308,39.651835,47.714245,43.853485,44.031959,45.226763,42.152939,47.168122,43.877643,32.618128,33.535643,29.326498,29.205184,30.097461,29.738086,36.480741,43.08401,33.77196,41.848267,31.473259,38.066989,33.225736,39.539751,36.727568,42.693565,36.558032,39.961094,31.453901,37.532807,32.484611,38.951805,35.651234,41.537675,32.727898,40.62272,31.680224,37.755551,32.927077,39.256498,34.985796,38.964902,35.068268,37.973557,31.446056,36.424988,32.571531,36.706606,37.162219,41.712978,35.52169,41.228704,32.956768,38.13312,37.343447,41.237581,38.31963,42.889776,42.247056,41.275329,35.040746,41.114974,38.809191,42.671962,81.74005,87.518356,138.253573,87.54833,76.312602,87.029706,135.737027,75.895091,75.670157,71.347742,70.857829,71.144297,75.296327,73.649204,36.067561,150.994042,3622.594864,0,204.279999,0.10112,-13.084,204.979996,0.09257,0.508,204.899994,0.08713,10.234,203.729996,9.05,-2079,118.279999,2.01,119.599998,31.318624,26.783144,25.706767,14.45374,90.088071,37.45458,44.476172,30.7535,-0.060895,0.002172,0.04575,0,150.994042,36.067561,1142420.155937794,350029.99657767697,1142420.155937794,350029.99657767697,278.9221768518519,281.5767344444444,330.78168166666666,332.17976277777774,304.0101833333333,296.5509851851852,280.08120685185185,272.4574999999999,300.7833611111111,303.9935311111111,3622.594864,263.56370767547526,176.35449320857515,564.1237725032701,0.9127522088131156,2.3840066645751077,305.4884141799754,285.3476015025372,607.6575314536898,1.2904253237812968,2.3454896567980885,589.8207353986604,2.478761056999618,7.179577230808651,-1.0,594.3178148074227,2.494807826685543,7.093898467293387,18.013026768969155,660.2914641827241,2.5110521967193544,21.48021629759562,25.293267486691263,663.1777643298792,2.519759503184871,-1.0,281.2149988477549,1.2768646734663598,483.1327190993289,1.4782308466420773,260.78665420052647,1.208834997389312,495.5446161815994,8.937428994790196,593.0022620503066,2.490129289789389,-1.0,280.8013133333333,588.7382702845453,2.4748757086515933,-1.0,278.2816022222222,587.7287060158193,2.4712439544846934,-1.0,277.683615,267.7754301467282,1.2322997624754486,6.357795846642091,299.1306183333333,260.00513972191834,1.2061983612163443,9.227639735530943,296.26077444444445,254.64648665286913,1.1880495165998166,11.226851402197667,294.2615627777777,267.7754301467282,1.2596168729372028,0.2357611647432117,260.00513972191834,1.2301352326410457,0.21572272735347547,254.64648665286913,1.2098037040087075,0.2019035483850025,280.80770277777776,273.7482697222222,-7.059433055555587,280.1663116666666,271.63102277777773,-8.535288888888886,279.2696061111111,271.9932074999999,-7.276398611111176,329.03408119813395,65.97364937530142,379.0764653349692,4.987356077975498
2025-04-13 14:04:31,25200,0,0,74.535816,73.559396,64.73078,43.206681,38.005114,38.234792,40.112005,32.358946,32.547715,39.859223,31.082226,32.071123,32.483572,38.234709,47.12646,37.674775,37.680812,45.073849,55.018928,63.128766,55.534771,47.958323,53.368339,47.946345,45.970537,49.959159,53.435306,51.163994,84.971577,60.900939,45.780878,27.41732,28.50675,28.019861,29.166117,28.433167,28.637527,46.695107,44.168273,44.259014,80.390123,57.204804,41.360087,25.352099,39.683688,80.623983,51.222438,40.224205,25.032638,39.725471,48.031521,44.147061,44.181256,45.400791,42.273166,47.255727,43.98763,32.775468,33.596654,29.226302,29.123268,29.950492,29.626273,36.436589,43.085873,33.749479,41.847995,31.431548,38.075928,33.179178,39.548212,36.698449,42.683986,36.54067,39.969365,31.440877,37.529639,32.453843,38.937769,35.624734,41.55491,32.69978,40.63935,31.643145,37.759011,32.925668,39.274479,34.938246,38.964358,35.022496,37.947116,31.41137,36.395397,32.549358,36.710173,37.17109,41.722239,35.56571,41.228854,32.964033,38.132684,37.356716,41.260001,38.338157,42.876585,42.262534,41.278508,35.056807,41.163305,38.803436,42.702248,82.364255,91.904876,140.982392,91.470661,76.23788,89.415236,137.556458,75.913158,75.862944,71.166925,70.810918,71.148323,75.324401,78.925699,24.956375,129.209348,3650.068745,0,204.220001,0.10565,-13.735,204.940002,0.09521,0.428,204.770004,0.08905,10.477,202.800003,9.266,-2114,118.309998,2.003,119.900002,44.46887,40.048079,38.912197,1.312008,79.802861,37.448998,44.670238,30.716409,-0.051132,0.001756,0.039234,0,129.209348,24.956375,992219.9844884359,273421.06912587496,992219.9844884359,273421.06912587496,278.9583648148148,281.62540388888885,331.79247666666663,333.6957733333333,306.1892561111111,300.92512648148147,280.18902083333336,272.43689416666666,301.13014166666665,306.43048666666664,3650.068745,256.29594317085093,158.84107578255777,555.7845173344199,0.8459131914346142,2.394683088612634,299.78172964674303,269.55643959103986,602.3969062878737,1.2392696600229456,2.3495456834785657,592.7327777084216,2.5327889802533265,5.5068008085395235,-1.0,597.1760861522931,2.5486414704586924,5.444426267608742,25.32946071803792,666.8218280934151,2.553749636806539,18.104072010512912,32.0107470199236,670.6616909992596,2.5652896475613427,-1.0,615.3815575736718,2.3924037195644914,20.67173476424428,-6.407526464368061,604.7240801738232,2.3572938166215907,21.350782908864687,-1.1433968347384393,595.8086562431896,2.5437789032279605,-1.0,280.8060433333333,591.7224078450838,2.529163088254618,-1.0,278.3500483333333,590.6754823700247,2.5253976361299593,-1.0,277.71900277777775,608.0808782140984,2.368418223614225,-2.796924242145849,302.5786538888889,602.9095912621407,2.3512551602521907,-0.25167201992360333,300.03340166666663,603.1741555202693,2.3521367520825915,-0.38159424214580895,300.16332388888884,608.0808782140984,2.586922157596586,-1.0,602.9095912621407,2.5688772772705506,-1.0,603.1741555202693,2.56980516370561,-1.0,280.9773838888889,273.80892277777775,-7.168461111111128,280.25612416666667,271.5804361111111,-8.675688055555554,279.3335544444444,271.9213236111111,-7.412230833333297,-11.991302465401532,69.64574194112197,51.44027051974331,-0.17217567264254138
2025-04-13 14:05:31,25260,0,0,75.601758,73.552933,64.887139,43.282605,38.02278,38.154409,40.059654,32.306086,32.534518,39.861131,31.197336,32.050918,32.45537,38.282668,47.042188,37.669948,37.709682,45.738014,56.315426,63.945996,52.733513,47.389826,50.159615,47.294642,46.339487,51.521045,53.53138,51.914127,75.194207,57.758119,46.026774,27.154339,28.720354,28.166139,29.438952,28.579087,28.925294,46.591535,44.194477,44.219464,75.343512,49.677985,41.322446,25.84726,39.907333,74.195608,41.229973,40.391807,25.476074,39.834095,48.043928,44.133207,43.776703,44.895238,42.346322,47.365116,44.346214,32.917281,33.564791,29.585877,29.424443,30.394623,30.022588,36.448473,43.102928,33.767858,41.836732,31.481173,38.072443,33.203225,39.553808,36.728843,42.729526,36.546901,39.975128,31.450268,37.537816,32.4554,38.944693,35.619724,41.541581,32.730942,40.640265,31.687729,37.77514,32.939227,39.266284,34.97435,38.990134,35.032437,37.960751,31.428239,36.428976,32.577317,36.720654,37.175816,41.737932,35.527346,41.207919,32.904204,38.123839,37.319124,41.247541,38.340224,42.859759,42.253694,41.280216,35.049661,41.142576,38.806825,42.692885,74.752074,85.527005,138.151206,77.415006,76.196075,76.897258,135.301808,75.839863,75.65037,71.464446,70.927375,71.113681,75.27895,74.581506,31.538547,105.1305,3623.160139,0,204.369995,0.08925,-11.574,204.940002,0.08144,0.408,204.809998,0.07419,8.484,203.649994,7.78,-1740,118.290001,2.004,119.900002,36.637088,31.93276,31.002121,9.389686,67.004602,37.454553,44.590269,30.984934,-0.262631,0.009268,0.199436,0,105.1305,31.538547,826202.1786885,318803.545598079,826202.1786885,318803.545598079,279.027967962963,281.6861755555555,330.5398933333333,332.1228922222222,298.38055888888886,296.989505,280.1445937037037,272.5860743518518,296.9011522222222,302.887225,3623.160139,260.7621488130627,169.5631587641934,560.9268046212127,0.8870664490677213,2.3879117505749705,292.682324156075,250.38797103533727,595.4830294292851,1.1756938183486842,2.354771029071947,591.174723740449,2.5000111392850344,6.487197920297583,-1.0,595.6472467388729,2.515964154554251,6.411526593276104,20.9240267424928,669.0092957664737,2.590983216313589,14.770522540745462,37.857569177258256,672.1265348773505,2.6003914486732564,-1.0,606.5291680814111,2.3921496531587847,17.273918544907275,-5.69823473281383,603.836740448486,2.3831050824346662,17.411407748769722,-4.307180843924982,594.3942164587703,2.511509954566065,-1.0,280.9426522222222,590.002216269194,2.495803754851941,-1.0,278.32913666666667,589.1356184060286,2.492687287600113,-1.0,277.81211499999995,604.1412596212759,2.384130164349507,-4.464457510591615,297.14678166666664,604.3018505311863,2.384670531972716,-4.547404732813845,297.22972888888887,603.0669672306344,2.380511425650091,-3.9096802883693726,296.5920044444444,604.1412596212759,2.5458526587278354,-1.0,604.3018505311863,2.546412700097638,-1.0,603.0669672306344,2.542101443256949,-1.0,280.97698194444445,273.8394644444444,-7.137517500000058,280.0033169444444,271.76397777777777,-8.239339166666639,279.4534822222222,272.15478083333335,-7.298701388888844,-12.662016708036958,73.36204902760073,62.4801276850626,-0.1725962793551905
2025-04-13 14:06:31,25320,0,0,75.479644,73.521503,64.925066,43.376381,38.033245,38.128213,40.146638,32.351653,32.599917,39.859386,31.229436,32.162401,32.547226,38.422426,47.135588,37.684894,37.795869,45.278922,53.899183,62.960866,55.147358,49.945693,51.0981,48.580076,46.347582,52.344569,52.132744,50.430945,75.586642,56.565282,46.066348,25.83462,28.109999,27.583247,29.1768,27.5586,27.946991,46.744774,44.41277,44.493405,72.232825,53.510444,41.310661,24.464182,39.505295,68.727661,45.324308,40.351833,23.922527,39.899417,47.563075,44.069184,44.084529,45.175056,42.454948,47.360419,44.072266,33.014667,33.537162,29.334267,29.24239,30.201964,29.909238,36.430663,43.075168,33.745516,41.840994,31.439156,38.079495,33.188988,39.534153,36.713986,42.62079,36.475398,39.933016,31.402791,37.543399,32.458795,38.949733,35.599973,41.540007,32.667992,40.603913,31.612635,37.753325,32.900386,39.276503,34.971321,38.975207,34.996596,37.93878,31.396279,36.421128,32.557867,36.701789,37.139715,41.702034,35.523442,41.208883,32.965638,38.144976,37.341609,41.21788,38.299415,42.852112,42.216121,41.269876,35.047665,41.14003,38.784135,42.66108,80.356445,86.395935,137.611609,85.566852,76.029956,85.066806,135.004929,75.886134,76.632684,71.247523,70.876704,71.11946,75.285546,72.776152,30.344868,144.378102,3627.784526,0,204.330002,0.09855,-12.8,206.009995,0.08999,0.504,204.839996,0.08431,9.866,203.729996,8.806,-2015,118.25,2.0,119.699997,38.073624,33.317937,32.359109,7.992724,87.075077,37.434591,44.569843,30.873281,-0.053881,0.002021,0.040343,0,144.378102,30.344868,1096804.8573112139,310573.418957076,1096804.8573112139,310573.418957076,279.02571148148144,281.6835661111111,330.3749605555555,331.82311611111106,302.90936222222217,295.4735422222222,280.1332461111111,272.5240451851851,300.01469166666664,303.36996388888883,3627.784526,259.98952198399985,167.6992285986233,560.0410977560244,0.8799657924307043,2.3890337970310855,303.8165666844045,280.6839418633013,606.1467040669969,1.2754278884654362,2.3466754697132894,591.4774129642248,2.505706918348552,6.3075123574629375,-1.0,595.9412539900502,2.521629102920309,6.23439179171705,21.694044127111226,660.8494708131707,2.519315440533989,20.50098447526163,26.558393871150997,663.8161122638888,2.528275435478686,-1.0,278.1629841993977,1.2671178535543455,484.8655622231374,0.9072044621823352,257.8848845688331,1.1993425996261997,497.1314277972757,8.343024462182314,594.7317978455972,2.5173299459281293,-1.0,280.96463777777774,590.2999151204857,2.5014815599057925,-1.0,278.3225894444444,589.4087746999138,2.4982766667537883,-1.0,277.7899072222222,262.98082849640633,1.2165342675103183,6.4517655732934145,297.3648011111111,257.9601131924957,1.1995971911383174,8.314997239960064,295.50156944444444,252.75346323260516,1.1819192520253352,10.262310573293405,293.5542561111111,262.98082849640633,1.2464482536109935,0.24285350962519275,257.9601131924957,1.2271370318909904,0.23005672269370062,252.75346323260516,1.2071106480576796,0.216786025964156,280.8256275,273.8588413888889,-6.966786111111105,280.1665513888888,271.6435158333333,-8.52303555555551,279.4075594444444,272.0697783333333,-7.337781111111099,333.59252839539164,64.90821682312048,382.68648661377296,5.139449898992836
2025-04-13 14:07:31,25380,0,0,74.657667,73.515532,64.721089,43.362946,38.059477,38.211415,40.244948,32.361953,32.565154,39.934677,31.111283,32.065118,32.454884,38.49545,47.061729,37.722861,37.805961,46.1041,51.670352,62.769485,55.153153,49.308794,52.865709,47.567856,45.900249,50.099445,53.338349,51.949147,86.114815,60.461363,45.986443,27.390039,28.430018,27.904269,29.147401,28.087617,28.547714,46.621993,44.320663,44.478438,80.143291,57.731033,41.374622,25.193174,39.514686,80.238951,52.511222,40.368128,24.719918,39.810119,47.414365,44.134641,44.341104,45.637419,42.187357,47.368714,43.846264,32.937141,33.506334,29.266745,29.096807,30.007415,29.584671,36.411672,43.085745,33.718826,41.840511,31.404806,38.080944,33.151336,39.563112,36.708092,42.771291,36.496642,39.921557,31.383632,37.521756,32.412102,38.954004,35.618883,41.539427,32.66888,40.598188,31.586349,37.748921,32.880839,39.300822,34.973157,38.992035,34.990451,37.948932,31.389142,36.408725,32.529837,36.676517,37.113572,41.69187,35.524813,41.202324,32.894549,38.141385,37.374709,41.22718,38.312723,42.840316,42.189354,41.254077,35.083175,41.166763,38.767425,42.661579,84.662197,92.215685,141.194638,93.160519,75.986818,91.80174,137.77319,75.835491,76.167953,71.507132,70.845055,71.127709,75.186072,78.66767,36.434316,168.602835,3651.857658,0,204.369995,0.10879,-14.144,205.070007,0.09797,0.479,204.869995,0.09305,10.996,203.0,9.67,-2236,118.32,2.02,119.900002,31.137796,26.525975,25.519481,14.848647,97.69893,37.431728,44.593525,30.733186,-0.267262,0.010081,0.203612,0,168.602835,36.434316,1263828.5047360947,352558.683181212,1263828.5047360947,352558.683181212,279.02577648148144,281.6881744444444,331.9128833333333,333.8136877777778,307.1280661111111,301.01982537037037,280.1464027777778,272.44621416666666,302.40677611111107,306.6031583333333,3651.857658,263.7822266185089,176.88639539450566,564.3721332787037,0.9147517659132176,2.383712517558524,309.71187407880365,297.27507486217525,611.3509578577216,1.3283736053727144,2.3424641497850733,589.8998650136006,2.4777868257817453,7.232463095901013,-1.0,594.4135936984185,2.493886828243563,7.1457952175822985,17.905947825935527,658.8518345720939,2.4906211753539123,24.14399974885717,22.20100925452965,662.8611001199221,2.5026659932338995,-1.0,289.9299174298019,1.3045582517984526,478.1131530171866,2.5838079676925645,272.9360951352927,1.2486719534409847,488.62040494406864,8.692048708433276,593.1097759224855,2.489251923458423,-1.0,280.9202461111111,588.7708117501244,2.4737355656749873,-1.0,278.3581233333333,587.8260843243133,2.470338224737595,-1.0,277.79895999999997,278.9835647119579,1.2686889119428597,6.498087967692584,303.21378611111106,269.8621011257841,1.2384409316444775,9.815601301025879,299.89627277777777,270.0071606391093,1.2389245877434605,9.762456856581423,299.9494172222222,278.9835647119579,1.3018027459063037,0.26348626371369704,269.8621011257841,1.2672232228538822,0.23994613644093588,270.0071606391093,1.2677731443371631,0.24032049735062325,280.80250166666667,273.8287430555555,-6.97375861111118,280.36625638888887,271.58431999999993,-8.781936388888937,279.27045027777774,271.92557944444445,-7.344870833333289,316.96376987830786,64.43824087367545,368.92191714229205,4.918876828119544
2025-04-13 14:08:31,25440,0,0,75.241042,73.571387,64.693299,43.354249,37.975183,38.205753,40.262107,32.344136,32.538528,39.955449,31.177291,32.099063,32.47013,38.574151,47.069069,37.682559,37.819718,44.362541,54.483773,64.139067,55.672579,48.612051,50.854523,47.119302,46.185119,51.523202,53.623238,52.240161,77.017968,58.836717,45.792823,27.373694,28.688529,28.275332,29.44148,28.494375,28.791079,46.617824,44.114595,44.214986,77.009193,50.78618,41.325874,25.957686,39.773356,76.170347,42.954356,40.452752,25.723696,39.950352,47.963991,44.072713,43.868813,45.127789,42.247183,47.262221,44.409313,32.996843,33.678716,29.478621,29.27347,30.285184,29.955925,36.419029,43.086456,33.718733,41.824152,31.41897,38.075188,33.129101,39.560711,36.710992,42.814569,36.497134,39.963472,31.407742,37.52643,32.40435,38.961749,35.616027,41.546708,32.707619,40.621134,31.621595,37.71559,32.871758,39.27006,34.90897,38.96082,34.968391,37.974311,31.378202,36.408481,32.530926,36.675486,37.132885,41.678533,35.484364,41.164361,32.855301,38.118166,37.334668,41.201084,38.328483,42.82042,42.23,41.244174,35.068318,41.169055,38.769495,42.689991,75.936187,87.095363,139.037105,80.142656,76.192353,80.275021,136.03918,75.95386,75.468502,71.600236,70.882714,71.139895,75.154701,75.949992,30.897157,103.751579,3639.487367,0,204.559998,0.09152,-11.828,205.130005,0.08202,0.523,204.990005,0.0771,8.847,204.0,7.919,-1785,118.269997,1.998,119.800003,37.15031,32.683361,31.810239,8.642513,66.216244,37.428837,44.614967,30.944793,-0.112256,0.004465,0.085795,0,103.751579,30.897157,816694.853471303,314381.31740584894,816694.853471303,314381.31740584894,278.9965646296296,281.62901166666666,330.9495444444444,332.6150583333333,299.89592,298.0013903703703,280.15831499999996,272.56377398148146,297.55899277777775,303.758535,3639.487367,260.3488932952978,168.5657177938034,560.4532759795023,0.8832694510654419,2.3885094128163233,292.2450771711492,249.22356839451663,595.045363714525,1.1717773341748607,2.3551053774304282,591.2868968830008,2.5028746084205684,6.391412665005868,-1.0,595.7114360574817,2.5186589619208752,6.317797908779654,21.28011837136887,670.0765932442291,2.5961706936693636,14.554245152831502,38.70446727329522,673.3540414012951,2.6060490152761986,-1.0,609.8294546830483,2.405043032406626,16.891232073922847,-7.650842828850784,606.1744729021095,2.392816868419707,17.07053718742289,-5.756313199221097,594.3372380963117,2.5137724164184174,-1.0,280.8126794444444,590.1714230714322,2.498871669813801,-1.0,278.33104111111106,589.3591869870569,2.4959508867744957,-1.0,277.8459733333333,606.4805312491386,2.393843631874204,-5.914905051072992,298.1599822222222,606.4711235401379,2.3938120790620476,-5.910030051072965,298.15510722222217,605.5717022255807,2.390793096788518,-5.444004495517447,297.68908166666665,606.4805312491386,2.5564715779173555,-1.0,606.4711235401379,2.5564389103440743,-1.0,605.5717022255807,2.5533128395375146,-1.0,280.9379733333333,273.89321083333334,-7.044762499999933,280.0935005555556,271.6922475,-8.401253055555571,279.4434711111111,272.1058636111111,-7.33760749999999,-14.887576019108678,74.36515718674741,60.247138561180805,-0.20019558328536402
2025-04-13 14:09:31,25500,0,0,74.392102,73.542888,64.642261,43.437122,37.96982,38.157109,40.326416,32.360149,32.595957,39.998688,31.264679,32.17879,32.571614,38.617039,47.025076,37.66722,37.828167,45.472881,54.408933,61.810822,56.087081,47.793778,53.536033,47.263123,46.054747,50.706856,54.239599,51.894958,70.553959,56.010066,46.012373,26.114712,28.018092,27.325199,29.225455,27.239639,27.827225,46.461855,44.091276,44.139502,70.592845,51.140622,41.008746,24.57557,39.256523,69.388646,43.502491,40.32982,24.081418,39.843826,47.483122,43.753395,43.918296,45.484941,42.242301,47.198846,44.30557,32.828482,33.353972,29.254284,29.194517,30.249069,29.90365,36.406083,43.067471,33.714673,41.814857,31.388165,38.060986,33.119254,39.548271,36.704702,42.696781,36.456205,39.920075,31.379014,37.508945,32.391201,38.948417,35.588018,41.534298,32.658491,40.593184,31.587524,37.749371,32.884404,39.27082,34.943435,38.950108,34.957182,37.929435,31.36324,36.393616,32.531557,36.689488,37.108846,41.690689,35.47146,41.203469,32.898818,38.125365,37.346738,41.216897,38.290922,42.81249,42.18102,41.253653,35.060136,41.149774,38.772558,42.662296,78.100496,84.663938,136.96548,82.277382,75.913144,81.846678,134.649336,75.886711,76.961619,71.363497,70.84791,71.139049,75.244655,71.029565,6.266011,117.449181,3597.911045,0,204.360001,0.09327,-12.045,206.119995,0.08501,0.524,204.979996,0.07999,9.274,203.380005,8.308,-1867,118.339996,2.003,119.400002,75.297981,70.294354,69.615428,-29.285608,73.766912,37.41655,44.531271,30.797329,-0.032031,0.001341,0.024139,0,117.449181,6.266011,911136.490744017,144555.55110432697,911136.490744017,144555.55110432697,278.9557294444444,281.5938033333333,330.17740888888886,331.4641555555555,301.08187888888887,294.3602685185185,280.11181712962957,272.48184944444444,298.7613866666666,302.4077433333333,3597.911045,239.42024561692492,119.39211724205856,535.958479162726,0.6876550337308622,2.427551176796297,296.43324085125295,260.4526180039295,599.1827909179104,1.2092833401142846,2.351969537995687,597.2848200035767,2.6643684995716588,2.8299440652868153,-1.0,601.5703014047141,2.6796588250900646,2.800914127620013,42.173557716408396,665.9099215143475,2.5651519997218806,16.53118410406542,33.744168037635916,668.4718190292779,2.5728960711101503,-1.0,608.4112608453939,2.382859887908631,19.166708864923905,-4.648638037635919,254.8791816273632,1.1904157284138233,498.35756626399564,2.072972332734423,600.4970598012688,2.6758430473707913,-1.0,280.93465166666664,595.9890131714737,2.659716614736139,-1.0,278.15485888888884,595.3795665162355,2.6575240944267837,-1.0,277.77767777777774,255.43786927033187,1.1923130284634804,1.864374740141841,294.5688661111111,255.49575670090752,1.1925095370378918,1.842771406808538,294.5904694444444,253.7054894170382,1.1864254901107836,2.5117708512529475,293.92147,255.43786927033187,1.2558849746772425,0.326588424953483,255.49575670090752,1.256126756362941,0.3267273882396896,253.7054894170382,1.248649246350134,0.3224297121728682,280.71569916666664,273.75623722222224,-6.959461944444399,280.2064547222222,271.60800027777776,-8.598454444444428,279.4132975,272.0813108333333,-7.331986666666694,342.40563837621346,64.33962010963342,57.49866066895356,5.321847374802045
