Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 14:10:31,25560,0,0,75.05635,73.580561,64.672638,43.529289,37.862048,38.085141,40.331741,32.287225,32.43395,39.978317,31.019946,32.056935,32.45916,38.609614,46.990283,37.681962,37.794043,44.603952,52.745159,63.650008,57.12341,51.063183,51.220827,46.095088,46.034242,49.851483,54.328846,51.923235,85.166537,59.530004,45.687677,26.66784,28.01254,27.679079,29.082973,27.817919,28.126355,46.492522,43.95112,44.103705,78.459145,56.899218,41.130362,24.477383,39.407179,78.353211,52.576828,40.223293,24.042177,39.717479,47.846448,43.864622,44.180318,45.500087,42.390012,47.168784,43.974149,32.640397,33.211389,28.929616,28.859131,29.846104,29.38029,36.40136,43.080785,33.713397,41.816232,31.406488,38.06617,33.139583,39.529368,36.674671,42.624808,36.447916,39.927687,31.369779,37.523327,32.42258,38.931266,35.573896,41.505326,32.655944,40.577893,31.579626,37.74077,32.877529,39.274922,34.89878,38.918472,34.913415,37.913226,31.346893,36.375606,32.513014,36.701833,37.092439,41.675694,35.454731,41.196979,32.89804,38.117597,37.325256,41.229952,38.293426,42.829032,42.195058,41.249668,35.015771,41.164353,38.749021,42.658198,84.922915,91.167432,140.371652,92.385432,76.131321,91.316293,136.868058,75.885328,76.332493,71.351501,70.86629,71.109049,75.276875,77.371272,37.665111,170.762235,3637.344311,0,204.369995,0.10748,-14.011,205.009995,0.09786,0.479,204.880005,0.09223,10.888,203.860001,9.637,-2244,118.309998,2.01,119.699997,29.529195,24.97188,24.064811,16.158482,98.594859,37.408079,44.625939,30.477821,-0.243927,0.009656,0.18676,0,170.762235,37.665111,1278717.0430018948,361044.71562302695,1278717.0430018948,361044.71562302695,278.8983948148148,281.5771022222222,331.4100322222222,333.3564733333333,306.6974622222222,300.1831283333333,280.1644107407407,272.30434509259254,302.55161944444444,306.02079555555554,3637.344311,264.5070597086404,178.6530235708089,565.1948790540578,0.9213804389661719,2.3827473148031846,310.2090791597122,298.6935207122244,611.7733894376377,1.3328482731133686,2.34210264301601,589.3606695335907,2.471703229187026,7.426226016031972,-1.0,593.9101442968622,2.4879376406153195,7.336038643623912,17.070042513581825,657.3118965976205,2.484134652209466,24.56196517222632,21.200953062509996,661.429700176761,2.4965234144951447,-1.0,288.71122570684446,1.3004860685642783,478.9331313923043,3.5116169374899755,270.6451230035781,1.2409494456620311,490.05656918278817,10.025950826378903,592.5107074721208,2.4829603710588954,-1.0,280.754265,588.2154482790608,2.4675920146979524,-1.0,278.2224233333333,587.3624268813942,2.4645232658128795,-1.0,277.7184961111111,277.5241936902842,1.2637704706849626,7.522114159712203,302.686965,267.31395705161026,1.2298296951677343,11.248443048601075,298.9606361111111,267.15403281490046,1.229294708417549,11.307295270823317,298.9017838888889,277.5241936902842,1.295174507935008,0.2557838658788142,267.31395705161026,1.2565735093457049,0.22936955525801683,267.15403281490046,1.2559688969890972,0.2289558245469922,280.8475194444444,273.6643849999999,-7.183134444444477,280.2834458333333,271.42465194444446,-8.85879388888884,279.3622669444444,271.8239983333333,-7.538268611111107,318.7155465300126,63.40175230075829,368.60067089077603,5.026920155426063
2025-04-13 14:11:31,25620,0,0,74.48637,73.594095,64.626022,43.528194,37.823389,38.044726,40.239779,32.266417,32.35234,39.932289,31.053612,32.072039,32.379949,38.782605,46.821147,37.615176,37.780147,44.693572,54.464918,62.301584,55.983867,52.088387,50.314986,47.342707,45.845745,50.113115,54.141386,51.517595,78.77426,59.459138,45.62392,27.084299,28.475167,28.09539,29.425788,28.339526,28.8629,46.466143,43.90097,43.998757,78.238035,52.30589,41.396755,25.72588,39.866126,77.552169,45.004345,40.325069,25.528356,39.820395,47.824403,44.061086,44.405193,45.225201,42.305231,47.227328,44.164861,32.763566,33.42462,29.316282,29.041527,30.054258,29.62368,36.357881,43.079809,33.661494,41.825086,31.380262,38.069308,33.100961,39.560334,36.673446,42.808924,36.440295,39.95932,31.373246,37.518233,32.373857,38.945488,35.547412,41.554248,32.675413,40.607739,31.591112,37.727281,32.824832,39.272179,34.849012,38.965586,34.906665,37.960352,31.347192,36.400248,32.505751,36.65335,37.10457,41.671486,35.447485,41.163825,32.814299,38.112603,37.338826,41.225439,38.332172,42.796863,42.22289,41.258614,35.067796,41.182912,38.764355,42.699809,77.385731,88.412546,139.786042,82.869104,76.287885,82.854013,136.444417,75.91409,75.454885,71.455499,70.907192,71.119812,75.160475,76.984226,34.466036,109.331943,3647.115224,0,204.369995,0.09303,-11.924,205.289993,0.08428,0.567,205.279999,0.07958,9.206,204.190002,8.132,-1841,118.389999,2.0,119.300003,32.920333,28.693168,27.621482,12.703587,69.366179,37.410839,44.664329,30.703989,-0.456164,0.01819,0.349947,0,109.331943,34.466036,855170.1072228509,338987.87087325205,855170.1072228509,338987.87087325205,278.95476740740736,281.60962666666666,331.17467611111107,333.03113444444443,301.4106133333333,298.81008592592593,280.1857384259259,272.4299937962963,298.36429499999997,304.4903033333333,3647.115224,262.59535261042817,174.00122690836074,563.0214032231462,0.9038845862126121,2.385328078824281,293.99217577708333,253.88706835778495,596.7863345226464,1.1874248030059884,2.353779877791585,590.2939560842608,2.4860680843632768,6.933528012253056,-1.0,594.7804764771137,2.5020753048360986,6.8514835645191585,19.01427405623849,669.4597352404563,2.5865234431074215,15.314328288582947,37.182500334027736,673.1326471603439,2.5975830209399433,-1.0,611.2732427743059,2.40244555319782,17.704686786271367,-7.418437556249955,606.2042973382358,2.385555157872031,17.968249947387125,-4.8179101488426,593.2729932865614,2.496713727197961,-1.0,280.7188444444444,589.3089775345279,2.4825334199439513,-1.0,278.3704194444444,588.3063188738644,2.4789276766430444,-1.0,277.7750383333333,606.8394084928314,2.387679468285929,-5.143524222916653,299.1357,606.2583537255675,2.3857360549818756,-4.845621445138875,298.8377972222222,605.5149744149367,2.3832468997634106,-4.464584778472215,298.45676055555555,606.8394084928314,2.544366383451578,-1.0,606.2583537255675,2.542352457484694,-1.0,605.5149744149367,2.5397724601509974,-1.0,280.89596916666665,273.7578294444444,-7.138139722222263,280.2695538888889,271.5827247222222,-8.686829166666655,279.3916922222222,271.9494272222222,-7.44226500000002,-15.910341253975048,74.67925876334266,58.18649246615041,-0.21304899804100436
2025-04-13 14:12:31,25680,0,0,75.699921,73.509168,64.663774,43.490174,37.790844,37.95211,40.314913,32.327176,32.487724,40.030705,31.231555,32.075925,32.409191,38.709665,46.732392,37.372893,37.799296,45.025296,53.731848,62.938019,54.776453,49.558492,51.911464,49.727792,47.672654,49.682878,52.877885,51.086792,71.152763,55.551803,45.561604,26.127988,28.321842,27.828645,29.491526,27.718258,28.572054,46.348148,43.759311,43.90974,71.747583,49.401228,41.151958,25.336803,39.510776,70.717032,40.988517,40.442588,24.835765,39.90748,47.420873,43.827317,44.039997,45.567458,42.787028,47.249958,44.070776,32.977594,33.473975,29.525036,29.314984,30.419392,29.923104,36.346605,43.048872,33.662704,41.812214,31.335584,38.069569,33.074555,39.55807,36.664536,42.743872,36.419174,39.913613,31.331045,37.481813,32.360781,38.956017,35.536275,41.542314,32.610165,40.580563,31.540004,37.709431,32.819766,39.279624,34.869803,38.968622,34.891977,37.924921,31.334183,36.393963,32.47675,36.659247,37.098081,41.685702,35.448749,41.176959,32.818679,38.122774,37.339281,41.228436,38.312659,42.789314,42.175308,41.250134,35.059693,41.179325,38.763389,42.68084,76.115139,83.488214,136.0556,79.101814,75.939794,78.286337,133.922303,75.959994,76.458144,71.536847,70.793,71.102406,75.146952,71.056575,34.636559,124.48309,3485.164156,0,204.669998,0.0866,-11.167,205.389999,0.07919,0.503,205.279999,0.0738,8.408,204.229996,7.628,-1711,118.230003,2.014,119.699997,32.669636,28.25999,27.55062,12.891968,77.422299,37.396791,44.618908,30.939014,-0.134252,0.005837,0.1027,0,124.48309,34.636559,959633.5840591299,340163.58552116295,959633.5840591299,340163.58552116295,278.9196574074074,281.6221988888889,329.7735016666666,330.95866666666666,299.31767444444444,294.93099592592586,280.16050453703707,272.56056342592586,297.6584105555555,301.7545633333333,3485.164156,262.6995766267328,174.25420993098055,563.140188586337,0.9048395377262616,2.3851844383498353,298.4610448487804,265.9519945014059,601.1397458217583,1.2274415035203194,2.350495105005166,590.1903328484691,2.4850898644573003,6.9606520948921435,-1.0,594.7585679327175,2.5013892884587867,6.876735606414911,18.922622262156096,663.7074881324469,2.549856438830806,17.579393310435176,31.312456817886243,666.0828620882145,2.557046571161396,-1.0,602.8679601907629,2.3562772318215037,20.672385190273967,-0.8566295956640602,256.4142114488328,1.1952949497862608,497.59164440661857,3.530048922854519,593.1708336248138,2.4957420646421467,-1.0,280.6842244444444,589.035132132144,2.480943072423283,-1.0,278.2344211111111,588.3713041774049,2.4785555228319565,-1.0,277.84032666666667,256.3352018088974,1.1950270444545605,3.559509848780408,294.90153499999997,257.2219789512744,1.1980323884472464,3.2290542932248627,295.2319905555555,255.68635978143323,1.1928259422000125,3.8015826265581723,294.6594622222222,256.3352018088974,1.2172914759132225,0.21106698719693293,257.2219789512744,1.220667108085013,0.21334728834186806,255.68635978143323,1.214821574606963,0.20939852378329263,280.71894166666664,273.83099138888883,-6.887950277777804,280.26318194444445,271.7166722222222,-8.546509722222254,279.49938999999995,272.1340266666666,-7.365363333333335,333.7761213996363,68.9489201997294,60.83952794168397,4.840918761784267
2025-04-13 14:13:31,25740,0,0,74.829207,73.64415,64.635135,43.558891,37.775654,38.052222,40.285996,32.431878,32.441164,40.067864,31.118967,32.143129,32.512841,38.873841,46.707965,37.367192,37.769836,44.604047,52.1898,64.869994,57.451149,49.060578,49.821008,47.990913,46.497244,50.88905,53.385254,51.807668,83.353228,58.727898,45.367147,26.622545,27.930245,27.616858,29.291105,27.736624,28.029901,46.433461,43.585074,43.742114,76.964578,56.071604,41.327692,24.528419,39.792521,76.113602,51.284896,40.287514,24.054486,39.858743,47.958376,43.892705,44.15973,45.058375,42.487887,47.201011,43.979698,32.763868,33.538429,29.187464,29.039822,30.131017,29.550538,36.316703,43.048193,33.642876,41.80138,31.365596,38.04397,33.054574,39.505006,36.630751,42.668618,36.401796,39.932007,31.358553,37.475307,32.373363,38.912621,35.521053,41.492899,32.648296,40.561953,31.592013,37.700275,32.820336,39.232109,34.818478,38.901232,34.850854,37.911304,31.311538,36.355974,32.469267,36.686561,37.088674,41.679865,35.422481,41.182559,32.83323,38.09372,37.285438,41.233518,38.293472,42.847081,42.2461,41.241815,35.026923,41.177072,38.75657,42.713143,84.237901,89.883865,138.792545,91.009113,76.219442,90.233733,135.655268,75.881574,75.78325,71.385483,70.96168,71.111062,75.203711,76.410639,27.499745,152.427979,3488.530853,0,204.229996,0.10316,-13.483,204.809998,0.09435,0.498,204.759995,0.08857,10.421,203.020004,9.205,-2098,118.300003,2.022,119.900002,40.821083,36.781628,35.74145,4.546064,90.729436,37.385982,44.589462,30.701856,-0.089058,0.003746,0.068046,0,152.427979,27.499745,1152306.8031061029,290956.987236965,1152306.8031061029,290956.987236965,278.88747277777776,281.5950061111111,330.73625999999996,332.4791916666666,305.9328405555555,299.1558162962963,280.1441454629629,272.4288090740741,302.17105611111106,305.30770277777776,3488.530853,258.08366716358074,163.11776927050823,557.8492448913638,0.8624176600682717,2.3918886256627894,305.8443047650684,286.3445059958718,607.9757073508767,1.2936193898101727,2.34523681849521,591.9719933840945,2.519019578380589,5.885605407805214,-1.0,596.4991237301883,2.5351740450592475,5.817051063744057,23.511338947530362,659.8928097024183,2.50846272049315,21.708767486759697,24.891955234931572,663.4971997726694,2.519332184062177,-1.0,608.1643179849017,2.34585341761564,25.09790074060538,-0.08853579048712845,267.84405565013395,1.2324619058191677,491.3443358866281,6.688488468772107,594.7930198301679,2.529104346659648,-1.0,280.57619277777775,591.0460122685063,2.515696000397155,-1.0,278.33205111111107,590.0835593416045,2.5122344756932944,-1.0,277.7541744444444,274.757609131714,1.2554749968653904,4.164733653957285,301.6795711111111,265.0566230343026,1.2231282492622015,7.713983653957314,298.1303211111111,263.77569559150834,1.2188283048700066,8.186748098401722,297.65755666666666,274.757609131714,1.2949899382296997,0.28282477267771067,265.0566230343026,1.257401406556897,0.2582486071156583,263.77569559150834,1.2524381810383198,0.25500354681034687,280.88641138888886,273.78952694444445,-7.096884444444413,280.1550291666666,271.54646833333334,-8.608560833333286,279.3909958333333,271.9504319444444,-7.440563888888903,324.12793773396055,63.393685972229946,51.72849171751659,5.11293723914314
2025-04-13 14:14:31,25800,0,0,74.963168,73.534186,64.671097,43.568938,37.891815,38.117109,40.471798,32.424692,32.460905,40.079486,31.188649,32.12263,32.452318,38.904702,46.793272,37.350928,37.827004,45.863799,52.114429,62.778584,55.30722,48.550554,51.629731,47.865333,46.23902,50.640042,54.0033,52.558819,81.399392,60.300703,45.819864,27.35396,28.747957,28.508806,29.657404,28.4545,28.886388,46.742658,44.200579,44.264578,79.715812,54.348,41.342567,25.822941,39.5091,79.574251,47.552004,40.452603,25.559577,39.960904,47.999745,44.182132,44.123826,45.616997,42.296248,47.479094,44.027449,33.174137,33.773019,29.37263,29.200473,30.235852,29.750981,36.320471,43.033491,33.611031,41.787006,31.335435,38.052519,33.048508,39.561165,36.65481,42.732023,36.399091,39.891414,31.323304,37.485745,32.362068,38.923816,35.545146,41.533087,32.627344,40.588325,31.551867,37.709827,32.805936,39.275767,34.879673,38.928583,34.850403,37.906505,31.309818,36.395431,32.480449,36.64045,37.022682,41.650311,35.399663,41.167826,32.797889,38.102468,37.310997,41.200171,38.265745,42.765935,42.132648,41.219745,35.03705,41.15509,38.724886,42.677661,79.567236,90.096345,139.568424,87.121385,75.946934,85.85934,136.328564,75.907094,76.537682,71.2669,70.858596,71.072501,75.168715,78.297846,28.194832,112.571973,3421.607382,0,204.320007,0.09414,-12.101,203.839996,0.0866,0.559,204.990005,0.07998,9.305,203.259995,8.259,-1858,118.239998,2.001,120.0,40.415831,35.938534,35.04857,5.404033,71.14745,37.378777,44.707733,30.917849,-0.036646,0.001534,0.028564,0,112.571973,28.194832,877509.326745561,295749.443195824,877509.326745561,295749.443195824,279.0046359259259,281.74949666666663,331.1103133333333,332.9102355555555,303.77299166666666,299.9443435185185,280.20985157407404,272.5488048148148,299.5762422222222,305.4257472222222,3421.607382,258.5580300315684,164.25592815405403,558.3957107418939,0.8667897933411516,2.3911662845285138,294.9802087170634,256.53744300410284,597.7614985022309,1.1962724806704674,2.3530418008299123,591.9909146053596,2.5161929753692984,5.986168853874023,-1.0,596.5862944214149,2.532583039648005,5.915298816487758,23.19146663509821,668.7110427092271,2.579921962494464,15.772694317182586,36.130104616269875,672.2823325042538,2.5906785436807076,-1.0,615.027298344301,2.4107195028114274,18.02650977428451,-8.792782949603236,607.5245185994919,2.3858638383824724,18.42249339038774,-4.964134801455089,595.0405311672451,2.5270877442857076,-1.0,280.82770222222223,590.8820823864766,2.5122139943611024,-1.0,278.340315,590.0576634706941,2.509249451121804,-1.0,277.8458905555555,608.7990672019598,2.390108526492525,-5.613897949603256,300.5941066666667,606.9641796657322,2.383994805483841,-4.6785757273810304,299.65878444444445,606.809836071524,2.383479673408231,-4.599930727380979,299.5801394444444,608.7990672019598,2.5753813346169916,-1.0,606.9641796657322,2.5690198669536137,-1.0,606.809836071524,2.5684836772400286,-1.0,280.9782991666666,273.9686544444444,-7.00964472222222,280.3002286111111,271.64252861111106,-8.657700000000034,279.3510269444444,272.03523138888886,-7.315795555555553,-15.53360399413225,72.12474828781217,53.68374436492604,-0.2153713442734768
2025-04-13 14:15:31,25860,0,0,75.087222,73.59414,64.754346,43.56335,37.910929,38.161834,40.534687,32.435282,32.489944,40.005584,31.210163,32.087807,32.500247,38.997691,46.880616,37.28412,37.768802,45.555445,53.55678,61.742832,56.065283,51.841072,51.036092,48.339514,46.216693,50.856576,51.841243,50.741345,72.937719,56.404789,45.944904,26.798714,28.652032,28.26471,29.914231,28.438063,28.946239,46.806092,44.279436,44.175108,73.288433,48.411079,41.341229,25.627022,39.684479,71.966378,40.115313,40.351877,25.209834,39.932682,47.977038,44.169329,44.384549,45.515376,42.331095,47.484904,43.781326,33.249577,33.839092,29.612012,29.392159,30.474236,29.985012,36.323522,43.034322,33.636336,41.780397,31.333193,38.034723,33.063493,39.504842,36.638552,42.621898,36.391064,39.912949,31.325472,37.472671,32.378717,38.894366,35.528422,41.484378,32.616166,40.544231,31.575865,37.708688,32.81146,39.233983,34.808388,38.887664,34.837216,37.899559,31.30103,36.33491,32.484576,36.675884,37.024928,41.660019,35.40568,41.160599,32.84572,38.101428,37.289617,41.218606,38.269674,42.762376,42.191477,41.224963,35.001072,41.171115,38.741171,42.701771,74.39126,83.655827,136.142755,76.036717,76.152146,73.990892,133.683351,75.859615,76.065937,71.349832,70.887434,71.142493,75.3262,72.78347,31.452929,111.086634,3491.127954,0,204.460007,0.0846,-10.936,205.130005,0.07694,0.525,205.020004,0.07132,8.079,203.889999,7.348,-1629,118.309998,1.995,119.0,36.654501,32.050826,31.061474,9.290403,70.335049,37.371857,44.693119,31.092015,-0.239167,0.010579,0.182862,0,111.086634,31.452929,867268.275277938,318213.230293253,867268.275277938,318213.230293253,279.00889074074075,281.7527244444444,329.64075055555554,331.0070861111111,297.61484277777777,295.77824629629635,280.20173268518516,272.64556370370366,296.7007,301.84768166666663,3491.127954,260.7072348382096,169.43055374654588,560.8639095027653,0.8865620218542358,2.3879908410396173,294.5295822184005,255.32746752817638,597.3176013218591,1.1922372798097565,2.3533774655181285,591.1647283089949,2.5003017594704335,6.4748299396524205,-1.0,595.7809067875152,2.5167657888359303,6.396930301748805,21.04548960623481,666.0897423652831,2.573959768713558,15.663929211186655,35.11116833715505,668.7921792167558,2.5821409485567535,-1.0,603.3739575148447,2.373833384415506,18.40833877010415,-3.085260559377275,599.7712722257506,2.3616906735708665,18.61175348901393,-1.248664077895853,594.3392309363427,2.5116411937916983,-1.0,280.89716888888887,590.0418959025109,2.4962725649067736,-1.0,278.33957166666664,589.1207595805556,2.492959895898816,-1.0,277.78993166666663,599.9969303841253,2.3624534555923304,-1.3635950038217288,295.8931772222222,600.3794187551897,2.363745687144475,-1.5584361149328174,296.0880183333333,598.9371372349303,2.3588685103938154,-0.8239611149328425,295.35354333333333,599.9969303841253,2.5316634427112104,-1.0,600.3794187551897,2.533008526065545,-1.0,598.9371372349303,2.5279309140094806,-1.0,280.96843527777776,274.0079636111111,-6.960471666666649,280.3444236111111,271.7622697222222,-8.58215388888891,279.29233916666664,272.16645777777774,-7.125881388888899,-8.606543916755754,70.30883557776792,62.715784850438354,-0.12241055972596986
2025-04-13 14:16:31,25920,0,0,75.135856,73.472765,64.721488,43.65265,37.953147,38.17224,40.610567,32.561749,32.568239,40.160692,31.29528,32.228996,32.60445,39.01767,46.694676,37.357727,37.868674,45.684551,53.188343,61.896559,55.879601,48.130563,50.996742,51.792775,46.790295,50.709689,53.629914,51.069255,80.066189,57.518594,45.78817,26.374136,28.065409,27.778835,29.598739,27.466575,27.93043,46.443582,44.086367,44.074529,74.891821,54.880267,41.377662,24.552352,39.59436,72.090821,48.403279,40.345997,23.841611,39.846662,47.465848,43.967462,44.244106,45.666609,42.464504,47.429301,43.994525,33.035868,33.482373,29.442938,29.272571,30.278045,29.728071,36.287986,43.053079,33.592161,41.79251,31.286208,38.037021,32.992461,39.558402,36.629469,42.738493,36.366743,39.895786,31.281386,37.479561,32.308686,38.920168,35.506919,41.507019,32.570826,40.54998,31.500151,37.691713,32.779263,39.282249,34.815675,38.919624,34.807692,37.901581,31.258067,36.381203,32.449247,36.638364,37.032982,41.629328,35.398532,41.12886,32.781636,38.116056,37.303817,41.192975,38.251898,42.742504,42.149607,41.212084,35.042188,41.191919,38.705309,42.684532,82.488485,88.062405,137.741521,88.586469,76.058191,88.075791,134.87925,75.931706,76.484691,71.507987,70.825299,71.127903,75.171484,74.653142,34.278516,166.969344,3481.266233,0,204.029999,0.10047,-12.995,205.059998,0.0909,0.549,204.960007,0.0861,10.054,203.630005,8.948,-2057,118.199997,2.011,120.099998,33.292311,28.881803,27.850138,12.495859,97.016048,37.361332,44.633842,30.873311,-0.442843,0.01969,0.338285,0,166.969344,34.278516,1252565.981229408,337694.96604061197,1252565.981229408,337694.96604061197,278.98552388888885,281.72183388888885,330.30513888888885,331.8952894444444,304.5869272222222,297.418302037037,280.1688012962963,272.5240616666667,301.1991583333333,304.29578055555555,3481.266233,262.48042573353683,173.72234809148264,562.8903816552933,0.9028314202511717,2.385486869609838,309.33290607311324,296.1960085433166,611.0271633157093,1.3249641779405337,2.3427387133725337,590.3946017954082,2.4870987169254852,6.903975888671538,-1.0,595.0179488711484,2.50358991221372,6.819911131574963,19.24140815535202,655.8236422341222,2.4828860933432684,24.085563946748316,20.972232815775612,659.1727462953515,2.4930011921748108,-1.0,282.8020724896846,1.281330513387231,482.52827384806244,4.745978850891049,263.13429012276725,1.2159906739296962,494.483269600289,11.914604036076241,593.4751874609403,2.49810484704416,-1.0,280.8100944444444,589.3402021962694,2.483315066894876,-1.0,278.3598122222222,588.3752809455106,2.4798450406168313,-1.0,277.78666499999997,269.7453693860571,1.238128233253358,9.47946773977992,299.8534383333333,261.9482854756005,1.2120000602008727,12.354116628668805,296.97878944444443,257.76634929945453,1.1978814787651395,13.910227739779941,295.4226783333333,269.7453693860571,1.2686606855239075,0.24673923090558747,261.9482854756005,1.2389552936316677,0.22670396788808134,257.76634929945453,1.2230229201434009,0.21595813108887182,280.7703638888889,273.84951138888886,-6.920852500000024,280.34742083333333,271.6820858333333,-8.665335000000027,279.3886191666667,272.0405877777778,-7.348031388888899,327.26031167264097,60.805693362973784,373.0215697444376,5.382066934408457
2025-04-13 14:17:31,25980,0,0,74.555481,73.503767,64.774618,43.723858,37.917511,38.145447,40.546519,32.540199,32.519478,40.100496,31.138601,32.061772,32.502248,39.058795,46.860273,37.362571,37.865745,44.620723,52.618166,64.206757,55.916859,50.591784,52.027682,46.855903,46.782809,51.679274,53.878987,51.071372,84.550147,60.6977,45.783023,27.533815,28.606608,28.345124,29.801513,28.37706,28.89373,46.542251,44.065771,44.089008,80.463864,56.53175,41.431651,25.497091,39.576657,80.711775,50.401306,40.412987,25.190848,39.950993,47.89088,44.101563,44.113401,45.025235,42.598964,47.446807,44.191498,32.963976,33.509157,29.303029,29.138893,30.256777,29.617657,36.258494,43.045784,33.578636,41.804623,31.297148,38.050485,32.990453,39.553203,36.606993,42.641084,36.325598,39.905064,31.276507,37.498894,32.335707,38.927761,35.474219,41.515028,32.601982,40.557929,31.517104,37.737555,32.764916,39.293146,34.778732,38.910228,34.776515,37.890883,31.249505,36.381107,32.442034,36.66729,37.015011,41.632129,35.375422,41.144638,32.808251,38.100959,37.284726,41.215579,38.233956,42.772091,42.125749,41.243637,34.998608,41.189853,38.726218,42.688649,82.008644,91.547635,140.034911,90.96895,76.168001,88.907188,136.774336,75.891824,76.879907,71.401726,70.851357,71.117884,75.211768,78.824472,32.432286,135.541238,3521.43731,0,204.130005,0.10046,-12.913,203.649994,0.09195,0.603,204.830002,0.08614,10.103,203.300003,8.839,-2011,118.129997,2.011,120.199997,35.365184,31.013812,29.995148,10.417839,82.903808,37.358543,44.65359,30.798248,-0.649691,0.028874,0.496585,0,135.541238,32.432286,1035876.8273891658,324965.6588245019,1035876.8273891658,324965.6588245019,279.00697425925927,281.73155944444443,331.3579644444444,333.16939499999995,305.91052777777776,300.8769974074074,280.1797723148148,272.48236009259256,300.93258,306.2320194444444,3521.43731,261.3308555530522,170.93761027886262,561.5776564815151,0.8922882570934743,2.3870985250044114,301.5021594649959,274.2795122832181,604.0130378704253,1.2546823044899875,2.348318005714506,590.9090935991363,2.4956898132161425,6.622894162462235,-1.0,595.499649990054,2.5120631330869974,6.543365087824095,20.400703891392254,664.6730288691955,2.5401838590825165,19.073858916436503,29.85580497944852,668.3501428202139,2.551250736153132,-1.0,613.0647108918739,2.3781228692157983,21.85871561759098,-4.4083683127818745,272.5584082706928,1.2489679508029163,488.1049354716719,0.6251620575885113,593.9399544192181,2.50651792864517,-1.0,280.807235,589.8721073985156,2.4919689936165668,-1.0,278.3898061111111,588.9221318774671,2.4885531276537995,-1.0,277.82388166666664,605.7489254119944,2.3540674433586597,-0.8423666461151811,302.34452611111107,270.35588707682757,1.2416378377481574,1.4277905761070429,300.07436888888884,270.733266478026,1.2428951687733154,1.290062242773672,300.2120972222222,605.7489254119944,2.548057703688378,-1.0,270.35588707682757,1.2727189436557897,0.2545009856628721,270.733266478026,1.2741630111785467,0.25546703971920065,280.92567861111104,273.83698138888883,-7.088697222222208,280.1329544444444,271.6060894444444,-8.526864999999987,279.48068388888885,272.0040094444444,-7.476674444444427,318.35068532844355,69.17337887914152,51.608317977321576,4.602213893362938
2025-04-13 14:18:31,26040,0,0,74.565543,73.569695,64.733063,43.772288,37.932715,38.142538,40.6691,32.502564,32.517829,40.107673,31.244335,32.074628,32.525773,39.178736,46.784137,37.32798,37.830085,45.133755,54.492631,63.294484,55.787161,50.214554,51.665825,47.954831,46.827536,50.549301,53.971409,52.374553,74.190821,57.282588,45.817428,27.11121,28.681321,28.476966,30.012605,28.394061,28.982101,46.716681,44.171378,44.273077,74.911425,48.830166,41.21814,25.878654,39.781381,73.66196,40.798222,40.377261,25.398673,39.95129,47.819604,44.127168,43.978533,45.190054,42.620875,47.424926,44.080578,32.984421,33.884077,29.597433,29.306665,30.451195,29.831121,36.263688,43.052251,33.5607,41.770602,31.292078,38.033748,32.978499,39.534593,36.595396,42.762647,36.358271,39.933185,31.300484,37.462779,32.28957,38.902959,35.447537,41.510538,32.61524,40.553002,31.514792,37.683773,32.744595,39.2452,34.733177,38.903739,34.747814,37.910632,31.24358,36.372122,32.434784,36.603554,37.022515,41.611885,35.381808,41.133377,32.743958,38.098947,37.301724,41.192004,38.261964,42.750318,42.130007,41.189381,35.056998,41.198225,38.716253,42.752075,74.636622,84.867291,136.924827,77.029322,76.243515,76.424864,134.384189,75.925281,75.837934,71.417544,70.959049,71.170383,75.149992,74.238543,38.279903,114.932056,3446.517273,0,204.520004,0.08542,-11.023,205.089996,0.07783,0.489,204.990005,0.07187,8.165,204.139999,7.435,-1660,118.330002,1.985,120.300003,29.013357,24.414069,23.57319,16.804071,72.424059,37.35202,44.636135,31.009152,-0.158111,0.007265,0.121534,0,114.932056,38.279903,893781.525530392,365283.5570685709,893781.525530392,365283.5570685709,278.96719055555553,281.71940333333333,330.030105,331.44157055555553,298.16628999999995,296.62485296296296,280.17007518518517,272.59952888888887,296.8370122222222,302.5207172222222,3446.517273,264.864339650097,179.52512190660664,565.5998069772057,0.9246456168239039,2.382277420261954,295.6883409809495,258.4428792403431,598.456097372137,1.20261335444568,2.352517395314509,589.3151439564756,2.4695063192314124,7.518838413479343,-1.0,593.994813704421,2.48619903788684,7.424797591565505,16.855063683236324,666.1105928732381,2.568974264593243,16.18245461805812,34.341764019050515,668.9137379204412,2.5774497535160776,-1.0,603.3581807586022,2.3690268996540222,19.043609876047785,-2.4779490190504703,600.3106559659917,2.3587794904290966,19.222895529728333,-0.9365119820134851,592.4742366041681,2.4807929786197405,-1.0,280.82634888888884,588.1346812674785,2.4652694859401896,-1.0,278.27118888888884,587.343011200838,2.462422136706239,-1.0,277.80403388888885,600.2403839598422,2.3585425709267223,-0.9010040190505038,296.589345,601.0324765160974,2.361211441252045,-1.301339574606061,296.98968055555554,599.6587864702967,2.3565806468572683,-0.6071923523838336,296.2955333333333,600.2403839598422,2.50822578195648,-1.0,601.0324765160974,2.5109991596474135,-1.0,599.6587864702967,2.506186555460371,-1.0,280.9129922222222,273.946805,-6.966187222222231,280.1412741666667,271.73447166666665,-8.406802500000026,279.4559591666666,272.11731,-7.338649166666642,-10.99551200951612,72.1157791688172,62.752412114635945,-0.15247026567897876
2025-04-13 14:19:31,26100,0,0,75.163723,73.608583,64.709509,43.89256,37.866989,38.120558,40.571032,32.513808,32.551642,40.160553,31.211817,32.178654,32.623069,39.273462,46.817261,37.386694,37.834513,45.628402,54.070907,63.041642,55.512996,49.019543,49.922923,49.143368,46.259546,50.476472,53.127439,51.635805,76.464078,56.602307,45.71846,25.81305,27.922936,27.644371,29.764977,27.468201,28.092742,46.577622,44.08935,44.015251,72.423251,53.130875,41.240445,24.477816,39.8207,68.823173,45.243649,40.31913,23.946439,39.959088,48.071683,43.900569,44.018964,45.280772,42.393334,47.276904,44.046184,32.882863,33.48001,29.2925,29.176535,30.321588,29.758802,36.24855,43.035923,33.550998,41.778587,31.273435,38.015395,32.952917,39.512229,36.584013,42.675813,36.31887,39.927453,31.275529,37.49441,32.318293,38.904406,35.443229,41.504063,32.583215,40.553879,31.535283,37.715397,32.754626,39.234207,34.742526,38.900684,34.730993,37.90029,31.23404,36.353791,32.415918,36.657452,37.016677,41.645659,35.339198,41.129796,32.726554,38.085195,37.260545,41.216158,38.25441,42.784526,42.175534,41.233201,35.016912,41.194123,38.75019,42.720409,80.476946,86.258217,136.785039,85.706468,76.240426,85.209964,133.993634,75.923412,75.720854,71.341853,70.916468,71.16091,75.236851,72.883583,18.622384,135.062026,3483.030174,0,204.380005,0.09662,-12.466,205.119995,0.08795,0.625,205.070007,0.08399,9.781,203.240005,8.638,-1961,118.230003,2.013,119.699997,53.210879,48.732864,47.811549,-7.492419,82.672513,37.347406,44.618584,30.818716,-0.013225,0.000624,0.010162,0,135.062026,18.622384,1032572.7770976819,229749.74034068797,1032572.7770976819,229749.74034068797,278.9422287037037,281.6371688888889,329.81312999999994,331.36391055555555,302.98692666666665,295.6889818518518,280.16032462962966,272.49373129629623,300.08163666666667,303.29345388888885,3483.030174,251.43220535131027,147.30455603028278,550.1279925097815,0.8007797517548492,2.4028952640324364,301.3738316924493,273.92612038569797,603.8933541602422,1.2535324509653798,2.3484093084600075,594.2819794089245,2.569475436365984,4.5820203914157345,-1.0,598.7318262197572,2.5853513729662154,4.5311717186851554,30.204963537578607,661.638618530099,2.5315280129172697,19.142099983771246,28.439298307550644,664.7821089972191,2.541036798154215,-1.0,607.2116874100893,2.3593906511612657,22.17444681718147,-1.613094974217347,258.4570523921008,1.2017156951555996,496.59726971513675,5.684849840597508,597.2995549090059,2.5802580228514653,-1.0,280.77136666666667,593.1981294809171,2.5655852714425853,-1.0,278.28358055555555,592.3568525107759,2.5625593959750175,-1.0,277.7717388888889,264.298774021459,1.2213999724533755,3.521566136893796,297.8522655555555,258.237675786841,1.2009736760061063,5.766470025782667,295.60736166666663,252.88470049679475,1.1828038253322675,7.766513359116004,293.6073183333333,264.298774021459,1.2660909390297943,0.29043547965742683,258.237675786841,1.241984646734624,0.27538894143316334,252.88470049679475,1.2206947118093552,0.26210030227942155,280.92007,273.80635361111104,-7.1137163888889745,280.17770444444443,271.6136208333333,-8.56408361111113,279.3831994444445,272.0612194444444,-7.321980000000053,335.82492701682366,62.90679231034187,54.426931120009726,5.338452569002061
2025-04-13 14:20:31,26160,0,0,74.946344,73.537221,64.748564,43.903769,37.890212,38.012586,40.617367,32.507682,32.495594,40.249979,31.080807,32.091938,32.480356,39.312334,46.759703,37.450919,37.815951,45.499733,54.843193,63.025848,55.458146,51.126929,51.681934,50.216384,45.687271,50.838177,54.178539,51.869769,85.721512,60.243872,45.772085,27.161839,28.321867,28.130856,29.68776,28.069516,28.64295,46.470075,44.09941,44.08538,80.150608,57.100154,41.430235,25.117002,39.597007,80.316074,51.532936,40.165421,24.695945,39.832344,47.827943,44.034551,44.41373,45.729619,42.521208,47.378685,44.178076,32.745399,33.458649,29.193447,29.003429,30.097321,29.434503,36.228518,43.029669,33.547604,41.781822,31.243296,38.035412,32.944166,39.520579,36.591951,42.626594,36.2918,39.874501,31.236697,37.484788,32.299709,38.903938,35.43877,41.487762,32.551125,40.522988,31.486208,37.708428,32.728048,39.249363,34.742243,38.883634,34.71075,37.864327,31.213812,36.386815,32.418411,36.658565,36.980193,41.640169,35.328089,41.16937,32.769214,38.094543,37.27963,41.207536,38.209101,42.758354,42.11461,41.257564,35.017521,41.180214,38.716826,42.692918,83.993801,91.801478,139.961649,92.519536,76.086623,91.047258,136.640294,75.861955,76.942373,71.523552,70.907772,71.133971,75.286473,78.559048,37.218772,154.563384,3503.866011,0,204.160004,0.10436,-13.421,203.75,0.09536,0.626,204.880005,0.0905,10.645,203.5,9.294,-2138,118.239998,2.021,119.900002,30.085893,25.744043,24.479229,15.686192,91.677116,37.335586,44.784188,30.655458,-0.218868,0.010038,0.169018,0,154.563384,37.218772,1167029.901677688,357967.316678404,1167029.901677688,357967.316678404,278.9588409259259,281.69371388888885,331.2834966666667,333.12869388888885,306.7719644444444,300.9626285185185,280.25232657407406,272.40303222222224,302.035445,306.3730433333333,3503.866011,264.2456970617096,178.01559957824585,564.89840214002,0.9189909390205748,2.383093502898563,306.3701748942595,287.82024735997453,608.4435853437228,1.2983400821455775,2.344862766980706,589.5806176388433,2.473984583980323,7.355346999430491,-1.0,594.2227868547379,2.4905445386558562,7.264428518578651,17.44801682717923,660.571130283319,2.508475854138252,21.982302117897284,24.913321772407187,664.396855895587,2.519992004100958,-1.0,609.3025936617273,2.347664755283377,25.37878056218695,-0.40178955018490115,272.78475624847675,1.2488274808434177,488.3966704496879,5.407546375740992,592.7056504721061,2.485150224213005,-1.0,280.8011583333333,588.6157876857874,2.4705223650665515,-1.0,278.38901944444444,587.4271116869008,2.4662471302593376,-1.0,277.68634499999996,278.39131308309703,1.2673935051720369,3.374890449815041,302.99528444444445,269.8751613722108,1.2391427639608819,6.469837116481756,299.90033777777774,270.1264023734665,1.2399803838953778,6.377911560926179,299.9922633333333,278.39131308309703,1.298848452770025,0.2594473386777745,269.8751613722108,1.2666202961507047,0.23743511261216524,270.1264023734665,1.267571081741726,0.23808451082679782,280.88958166666663,273.76223555555555,-7.1273461111110805,280.41204138888884,271.5380211111111,-8.874020277777731,279.4553566666666,271.90884,-7.546516666666605,316.7958613903665,66.34834342858107,51.26853662159169,4.774736564920766
2025-04-13 14:21:31,26220,0,0,75.221511,73.543356,64.657273,43.949589,37.850222,38.041515,40.826484,32.48499,32.467676,40.23863,31.118344,32.061197,32.510125,39.354198,46.935165,37.454264,37.831962,45.680574,54.475423,62.387188,54.458727,49.013905,52.758261,48.006167,46.29837,50.789089,53.389633,52.065645,75.636093,57.972657,45.900638,27.113981,28.733484,28.636221,29.932317,28.488246,28.990607,46.411618,44.123216,44.077619,76.035951,49.610322,41.253203,25.735836,39.572665,74.872148,41.725112,40.463904,25.497812,39.955561,47.877075,43.997188,44.075234,45.656016,42.660284,47.433102,44.25976,32.825142,33.671756,29.428374,29.208052,30.368241,29.700323,36.217492,42.996785,33.534116,41.75704,31.2516,38.033176,32.951251,39.509147,36.573397,42.565132,36.272592,39.885348,31.264149,37.482689,32.317617,38.884554,35.438359,41.460523,32.538053,40.517973,31.50742,37.697049,32.742834,39.23186,34.739279,38.869212,34.708673,37.855048,31.204899,36.332367,32.424193,36.67952,37.000256,41.63329,35.341576,41.135676,32.780965,38.088451,37.272205,41.190064,38.213646,42.730376,42.128628,41.22716,34.991758,41.208466,38.697976,42.72291,75.29289,86.036921,137.606846,78.71068,76.269781,78.455149,134.961239,75.920924,76.930467,71.618447,70.8378,71.135308,75.247266,75.009489,35.225117,80.567313,3507.852471,0,204.210007,0.08668,-11.182,205.009995,0.07923,0.493,204.919998,0.0731,8.336,203.809998,7.545,-1681,118.309998,2.007,119.5,32.362236,27.714801,26.925502,13.538402,51.81694,37.329307,44.754259,30.866981,-0.422511,0.019231,0.325717,0,80.567313,35.225117,656844.9731779409,344221.549911569,656844.9731779409,344221.549911569,279.0051379629629,281.72394555555553,330.3506883333333,331.82047,299.10037777777774,297.32485037037037,280.23569972222225,272.5205451851851,297.20160555555555,303.17051166666664,3507.852471,263.05723703202045,175.122906564978,563.5475676432836,0.9081156215981268,2.3846941239072144,284.26046545755037,228.26750643452067,586.8425036068687,1.1001700288722358,2.361601148374485,590.181141929354,2.482980058721671,7.0478550745959305,-1.0,594.7817892010677,2.499389649517924,6.962169160090095,18.66670852353508,673.2031246206362,2.6430006903162124,11.462887555622878,46.090222875782956,676.0367132395685,2.651559175033109,-1.0,614.2738742302372,2.455665784268536,13.144339910006849,-14.83991232022737,610.9833878956388,2.444631730047242,13.260491446771443,-13.064384912820003,593.3390151142954,2.494260664050636,-1.0,280.87257666666665,588.9753780191523,2.4786528620154447,-1.0,278.2906683333333,588.236001649685,2.475993917555345,-1.0,277.85216888888885,611.1082715851607,2.4450517068223014,-13.131808431338527,297.3922738888889,611.5197683864843,2.44643487384566,-13.35395176467182,297.6144172222222,610.3222457519654,2.4424067584216145,-12.707394542449606,296.96786,611.1082715851607,2.556378457361612,-1.0,611.5197683864843,2.5577906234612393,-1.0,610.3222457519654,2.5536777699937048,-1.0,280.89285083333334,273.8435827777778,-7.049268055555558,280.29756944444443,271.6601183333333,-8.637451111111147,279.51667888888886,272.0579344444444,-7.458744444444449,-20.802245966284772,78.42133541956855,58.929250390399034,-0.265262582624855
2025-04-13 14:22:31,26280,0,0,75.684647,73.615713,64.791538,44.028762,37.847376,38.050155,40.780442,32.567014,32.435078,40.260972,31.230061,32.146299,32.568049,39.478214,46.693739,37.438123,37.855697,45.264214,53.796252,62.521481,55.304706,49.105514,53.307038,47.838378,46.025418,50.948155,54.568165,53.178876,73.568089,56.210112,45.595009,25.904194,27.960671,27.612019,29.762541,27.514717,28.156197,46.451371,43.957763,43.939346,71.568654,52.01619,41.144066,24.636976,39.772058,69.064667,44.076154,40.297207,24.168046,39.935714,47.575456,43.88594,44.311213,45.483285,42.532257,47.260409,44.402075,32.746305,33.727611,29.320786,29.101789,30.428311,29.747193,36.202046,43.056979,33.525415,41.771292,31.243319,38.028021,32.950953,39.526976,36.535087,42.651853,36.268268,39.915419,31.251777,37.480776,32.279209,38.887835,35.39645,41.496782,32.538157,40.552864,31.497722,37.708395,32.695108,39.253801,34.681058,38.866452,34.656216,37.886032,31.193372,36.366066,32.401118,36.658722,36.99362,41.624054,35.321143,41.131672,32.719112,38.073821,37.254908,41.211209,38.233545,42.753238,42.160017,41.211506,35.009681,41.221814,38.706829,42.750163,79.351287,85.493971,136.468904,84.128815,76.413737,83.676251,133.877299,75.92086,75.730963,71.388072,70.939589,71.180205,75.20749,72.455138,29.925384,146.667842,3483.836092,0,204.429993,0.09453,-12.227,204.899994,0.08651,0.567,204.910004,0.08112,9.421,203.669998,8.424,-1914,118.169998,2.004,119.599998,38.099873,33.64893,32.802071,7.495136,88.12808,37.329164,44.698371,30.845333,-0.624722,0.028358,0.480638,0,146.667842,29.925384,1112592.0582043938,307681.178711688,1112592.0582043938,307681.178711688,278.8974596296296,281.628005,329.7484994444444,331.18827999999996,302.11045277777777,295.03915,280.20465055555553,272.5085180555555,299.45627055555553,302.86887277777777,3483.836092,259.71434017645606,167.0362921018383,559.725235589415,0.8774349679048196,2.38943828362768,304.4008462647051,282.3101888543719,606.6776953317509,1.2806679537190053,2.3462612674620007,591.3700561968157,2.5069736059423953,6.248058740803231,-1.0,595.9523607129705,2.5233237039765783,6.173774085769572,21.91366482354391,659.0821044302452,2.5116510331831208,20.918024644258352,25.347653179739325,662.0389300669672,2.5205984245073925,-1.0,275.9501309364021,1.259695402543258,486.2810425240137,2.2903934869273144,256.72192056606303,1.1952962954717692,497.8680726518931,9.361696264705074,594.3972505962379,2.517792757200559,-1.0,280.70278277777777,590.2532803603588,2.5029645554997404,-1.0,278.23003666666665,589.466805214109,2.500135454914295,-1.0,277.75955944444445,259.955727675497,1.2062345728617423,8.157463486927327,296.24338277777775,256.9722620448584,1.1961446637120872,9.268260709149558,295.1325855555555,253.2547756384434,1.1835189245882278,10.65936459803845,293.74148166666663,259.955727675497,1.2352104973982119,0.2366235085419417,256.9722620448584,1.2237230083800408,0.22902597955591622,253.2547756384434,1.2094092573415374,0.21955923375604983,280.7781655555555,273.83719888888885,-6.940966666666668,280.31513833333327,271.60071527777774,-8.714423055555528,279.52064777777775,272.08763999999996,-7.433007777777789,334.6481356307526,63.129743717274664,383.1319734938431,5.300958247660054
2025-04-13 14:23:31,26340,0,0,75.096871,73.595344,64.84962,44.141339,37.792044,38.017807,40.828795,32.538476,32.40688,40.289875,31.150574,32.069506,32.577585,39.537933,46.813228,37.468375,37.91738,45.296003,55.245315,62.436353,55.755389,50.085954,52.554752,48.249128,46.918111,50.832544,53.986265,51.874131,85.534564,59.932113,45.814485,26.994757,28.21093,28.026154,29.708011,28.030524,28.581663,46.644321,44.139564,44.171129,79.120591,56.797295,41.37537,24.778712,39.647196,79.227651,52.002534,40.466814,24.434265,40.092025,48.593615,44.097617,44.256312,45.472233,42.85729,47.456508,44.314982,32.743764,33.720745,29.104706,28.915124,30.285465,29.455434,36.166061,43.009885,33.474439,41.750737,31.230509,38.025474,32.898599,39.520592,36.529564,42.591029,36.228837,39.875286,31.221004,37.473472,32.281201,38.889388,35.378953,41.483376,32.511441,40.528616,31.468289,37.708163,32.698432,39.251615,34.673092,38.855439,34.624739,37.866036,31.160283,36.357099,32.389436,36.621838,36.956751,41.606308,35.303655,41.11387,32.73136,38.063764,37.256336,41.17577,38.182074,42.691954,42.103252,41.222435,34.964824,41.203979,38.68761,42.721818,84.701107,91.341993,139.6078,92.542367,76.243125,91.429468,136.230088,75.958352,76.487286,71.35365,70.850822,71.13899,75.243752,77.996807,28.335879,148.852604,3489.180128,0,204.080002,0.10512,-13.627,204.929993,0.09507,0.531,204.759995,0.09051,10.613,203.479996,9.37,-2158,118.220001,2.014,119.900002,40.237645,35.79853,34.889974,5.57684,89.12264,37.306848,44.932008,30.704206,-0.142587,0.006239,0.108973,0,148.852604,28.335879,1127655.461297228,296721.92798640294,1127655.461297228,296721.92798640294,279.0123461111111,281.7369488888889,331.05560444444444,332.9321111111111,306.7846483333333,300.5357048148148,280.33444898148144,272.4301146296296,302.42839277777773,306.11777388888885,3489.180128,258.6535783377304,164.4853532847443,558.5057096709035,0.8676700878226762,2.3910217418704596,304.95270768251567,283.8497616972876,607.1762948200478,1.2856184921373262,2.3458698851479856,591.9679201669402,2.5155293125220255,6.0070125685731774,-1.0,596.5303169637956,2.5318018778294538,5.936366499126633,23.08337055115851,661.3084137216274,2.516220121485052,21.119215476819928,26.102896761928776,665.1731651452237,2.5278611830706184,-1.0,611.042787500774,2.358510976981007,24.2504309672376,-1.8319406508176144,271.6157075717374,1.2452082620382614,488.9798889913517,4.417002867700887,595.0002915565949,2.526362381429392,-1.0,280.8247138888889,590.876376353509,2.511612552248653,-1.0,278.35853888888886,590.034531921435,2.5085854904074716,-1.0,277.85378555555553,278.10891972176046,1.2667293345317392,2.061283238071269,302.8914244444444,268.3137899903701,1.234199376132946,5.6246015714045825,299.3281061111111,268.4760081393911,1.2347412632141288,5.56512379362681,299.38758388888886,278.10891972176046,1.3069586805699034,0.2883697874879832,268.3137899903701,1.2690889948136113,0.2635103365163928,268.4760081393911,1.269716158567013,0.2639220364359321,281.11978666666664,273.83458583333334,-7.285200833333306,280.29681805555555,271.48884166666664,-8.807976388888903,279.5867422222222,271.9669163888889,-7.619825833333323,320.3522125952028,64.7780967578318,50.26562622085339,4.945378586728415
2025-04-13 14:25:31,26460,0,0,74.268239,73.620315,64.770963,44.264797,37.882458,38.024711,41.068114,32.614413,32.444796,40.334467,31.261183,32.139022,32.596356,39.572414,46.938855,37.553475,37.950176,43.963726,54.998431,65.091312,55.940878,49.326247,50.614447,50.187234,46.376206,51.166017,52.819447,51.194268,70.465994,55.859623,45.9152,26.193753,28.211235,27.935402,29.997684,27.676416,28.456163,46.744724,44.213135,44.258286,70.798665,50.215508,41.217239,24.880017,39.643412,69.795634,42.438442,40.347176,24.471668,39.990048,48.19133,43.962754,44.240714,45.760798,42.63831,47.382876,44.275878,32.948636,34.08437,29.363813,29.184964,30.543965,29.77362,36.1756,43.000465,33.49435,41.733949,31.207704,38.029125,32.893381,39.51505,36.546572,42.559153,36.218941,39.844279,31.216836,37.470204,32.284141,38.872369,35.383133,41.473449,32.514398,40.501158,31.476151,37.693406,32.679581,39.23976,34.658064,38.830339,34.615921,37.851387,31.16155,36.340651,32.383584,36.6434,36.956188,41.592994,35.288571,41.111656,32.744242,38.050727,37.249919,41.177603,38.192306,42.7175,42.119583,41.215465,34.969773,41.223286,38.662524,42.745606,77.314239,84.036028,135.913162,81.102263,76.184445,80.511865,133.488366,75.94457,76.286691,71.42209,71.0197,71.143612,75.314224,70.990841,33.238302,132.869983,3490.326577,0,204.139999,0.08925,-11.596,204.789993,0.08246,0.587,204.850006,0.07682,8.853,203.229996,7.946,-1780,118.120003,1.997,119.800003,34.582709,29.884748,29.014685,11.332491,81.607529,37.302625,44.844964,30.983228,-0.1634,0.00736,0.124785,0,132.869983,33.238302,1017459.1732791308,330522.94328261394,1017459.1732791308,330522.94328261394,278.9795583333333,281.6960422222222,329.53242555555556,330.8795344444444,300.429035,294.45746166666663,280.28609111111115,272.58512666666667,298.3245772222222,302.0589044444444,3490.326577,261.83682109518895,172.16220132997927,562.1559138101915,0.8969306389886121,2.3863839208035214,300.7829614041927,272.3012587642455,603.3404697608879,1.2482385678325107,2.3488302019170972,590.6545241624659,2.4917973283527837,6.74592044130974,-1.0,595.2368656315094,2.5081431827926615,6.664801260640417,19.859221127033265,661.5210163074014,2.5335854009612957,18.839091238935133,28.749464151362872,664.2446140793054,2.541833588514513,-1.0,271.32923352469567,1.2450050155926193,488.7952832265574,0.3539264041926913,255.15279527975332,1.1906205479864087,498.512734221534,6.325499737526059,593.8592918611316,2.5032458087510787,-1.0,280.8806666666666,589.462071354273,2.487517552175461,-1.0,278.2706883333333,588.6497251653918,2.4845957480064547,-1.0,277.78731999999997,255.32010999490603,1.1911887011904614,6.262964737526033,294.51999666666666,255.81484262489096,1.1928679672974098,6.07814751530384,294.70481388888885,254.32430231477178,1.1878054414207437,6.635386959748246,294.14757444444444,255.32010999490603,1.2145250411704784,0.21322884447565574,255.81484262489096,1.2164145104510617,0.214497410132365,254.32430231477178,1.2107218798123125,0.21067545028424356,280.9705788888889,273.9925016666666,-6.978077222222282,280.3726422222222,271.6357713888889,-8.736870833333342,279.5150522222222,272.12710694444445,-7.38794527777776,335.5017288827126,66.28415067589196,390.19178278270573,5.061567893103246
