Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 14:26:31,26520,0,0,74.982847,73.596633,64.791496,44.240198,37.872686,38.050721,41.1091,32.587789,32.407192,40.413073,31.219507,32.09989,32.481188,39.632844,46.801306,37.505823,37.986608,46.512422,53.741797,64.005499,53.859355,49.464356,51.729368,50.220825,46.075107,50.241641,53.372056,51.431287,84.500132,59.340322,45.738077,26.805075,28.082859,27.848072,29.813707,27.73321,28.314354,46.518421,44.014936,44.210471,78.265828,56.288915,41.249399,24.673665,39.709899,78.042473,51.962792,40.249875,24.148971,39.827469,48.076199,43.893389,44.363364,45.513478,42.571594,47.355849,43.999306,32.748179,33.834748,29.127771,28.935069,30.251902,29.310434,36.16689,42.99139,33.461402,41.715848,31.198273,37.990633,32.846194,39.498278,36.53859,42.726038,36.247072,39.856858,31.220641,37.429726,32.224266,38.874559,35.384002,41.467714,32.507966,40.511083,31.464362,37.654265,32.659316,39.224196,34.635756,38.83595,34.602928,37.857812,31.157336,36.316102,32.374038,36.607103,36.953966,41.59914,35.261834,41.109755,32.62492,38.064146,37.246106,41.200048,38.216159,42.72497,42.098286,41.205144,35.00194,41.245969,38.681949,42.764933,84.77552,90.605839,139.242233,91.972913,76.326819,91.153167,135.917107,75.896809,75.918751,71.252316,70.776001,71.139728,75.129617,77.189407,30.804508,156.527491,3492.537745,0,204.240005,0.10429,-13.538,204.770004,0.0949,0.531,204.710007,0.08954,10.54,203.25,9.299,-2132,118.190002,2.022,119.900002,37.204151,32.715473,31.715949,8.533926,92.541069,37.296789,44.736222,30.701351,-0.028438,0.001279,0.022056,0,156.527491,30.804508,1180571.9421646867,313742.525064556,1180571.9421646867,313742.525064556,278.93469462962963,281.6810272222222,330.8817261111111,332.72901833333333,306.468285,299.96637648148146,280.2256787037037,272.42852805555555,302.4697333333333,305.7087994444444,3492.537745,260.2888369782375,168.4208565993711,560.384420147597,0.8827174740605362,2.3885967430243307,306.84959181918805,289.1684538487258,608.8677479762766,1.3026449557150992,2.3445211799335577,591.2069468425016,2.502946627565037,6.379213957645625,-1.0,595.8222182914614,2.519411705166927,6.302613820684784,21.392190243984714,659.3169121723361,2.502841733978268,22.336525736994123,24.032134291923057,663.1559431114094,2.514411892931362,-1.0,288.09289524869405,1.2991376112767983,478.96995826295205,0.38130681918806886,270.0552776564929,1.2396511663844985,490.0980848263325,6.883215337706588,594.3094391714125,2.5140325815765605,-1.0,280.782265,590.1242134741393,2.4990604522191897,-1.0,278.288555,589.1946457656505,2.495716814098032,-1.0,277.73326388888887,276.5123852666598,1.261093228199328,4.532851819188068,302.31674,267.02059782533456,1.2295156307460657,7.996354041410314,298.85323777777774,266.68321581404405,1.2283864742787176,8.120440152521383,298.72915166666667,276.5123852666598,1.2979927886769898,0.27576932837531326,267.02059782533456,1.261526424804002,0.25155333402267144,266.68321581404405,1.260230241628391,0.2506925856198444,280.91932999999995,273.86747972222224,-7.051850277777703,280.33801166666666,271.5007888888889,-8.837222777777754,279.4196944444444,271.91731555555555,-7.50237888888887,321.1516691860087,63.494693880874706,371.224016923642,5.057929246631789
2025-04-13 14:27:31,26580,0,0,74.655674,73.544425,64.763539,44.351361,37.692229,38.065568,41.191455,32.542493,32.3698,40.395433,31.07823,31.968079,32.425982,39.69672,46.888725,37.531048,37.913249,45.824951,51.908276,64.382387,55.470583,49.91802,52.860068,48.747449,45.874245,51.246951,53.196828,51.692289,79.58044,59.850566,45.871525,27.24593,28.614229,28.553993,30.042308,28.528069,28.788631,46.578711,44.255659,44.249083,78.697502,52.627954,41.377915,25.573562,39.800162,78.131184,45.638987,40.308654,25.387568,39.889666,47.937938,44.09587,44.220812,45.860372,42.611317,47.38224,44.119389,32.775696,33.910177,29.238775,29.038056,30.290181,29.373379,36.17492,42.988376,33.469901,41.724261,31.203234,37.998922,32.871876,39.504942,36.529346,42.576317,36.213725,39.84702,31.219607,37.467886,32.26312,38.879904,35.376961,41.44841,32.514495,40.501254,31.473575,37.688879,32.699039,39.223516,34.634185,38.812322,34.577844,37.835174,31.17149,36.343443,32.400625,36.634911,36.921163,41.598191,35.27656,41.109854,32.719742,38.046919,37.233283,41.166799,38.197361,42.667628,42.100934,41.188875,34.959826,41.213155,38.650804,42.778738,77.953659,88.807335,139.000237,84.292031,76.040161,83.723217,135.971664,75.915876,76.214563,71.522189,70.874531,71.160994,75.260582,77.228217,37.620859,121.425079,3505.03289,0,204.289993,0.09171,-11.777,204.949997,0.08252,0.508,204.800003,0.07741,8.856,203.210007,7.956,-1773,118.160004,2.011,119.800003,29.759732,25.266122,24.196861,16.111793,75.850192,37.293736,44.807616,30.771044,-0.233652,0.01064,0.17933,0,121.425079,37.620859,938549.341310803,360739.60883626295,938549.341310803,360739.60883626295,278.99409148148146,281.69568888888887,330.9120355555555,332.5945761111111,302.2011283333333,299.15169,280.26534240740733,272.46724666666665,298.67981055555555,304.7096305555555,3505.03289,264.4812219151232,178.5899885720862,565.1655796131469,0.9211442520838059,2.382781445990597,297.588908924733,263.58164173496993,600.301963527331,1.2196315979028673,2.3511264610986093,589.5345410103329,2.472473931356737,7.416130152689048,-1.0,594.1233023407759,2.4888422765403453,7.32538780897322,17.214466973765695,666.5933112186214,2.562279318375861,17.04665041819835,33.323126630822514,669.9590821371721,2.572424736609329,-1.0,609.5267473646791,2.3818873645106855,19.752091124759914,-4.6122194086003105,603.4344514200661,2.361625155176076,20.12125971609254,-1.5627810752669689,592.6957499591211,2.4837670025929683,-1.0,280.85640277777776,588.4600894595177,2.468618386258128,-1.0,278.3599527777778,587.4544815598609,2.46500190955488,-1.0,277.76591888888885,604.2988021756681,2.3645124110905247,-1.9946688530447432,299.58357777777775,603.3170641320087,2.3612327161641167,-1.5041477419336502,299.09305666666666,602.6869963558288,2.3591250128555084,-1.1895266308225132,298.7784355555555,604.2988021756681,2.5245877638758607,-1.0,603.3170641320087,2.521171363112197,-1.0,602.6869963558288,2.5189751707620935,-1.0,280.9371688888889,273.89607583333327,-7.041093055555621,280.3947733333333,271.5602308333333,-8.834542499999998,279.46408499999995,271.9454333333333,-7.518651666666642,-13.899910409733252,72.47000887784543,57.066563853942284,-0.19180224516272343
2025-04-13 14:28:31,26640,0,0,74.865356,73.495452,64.708068,44.363149,37.770842,38.015165,41.212749,32.666753,32.391019,40.430535,31.240292,31.970484,32.417262,39.699981,46.79879,37.533777,37.950226,44.598035,55.704635,63.201561,54.893344,51.799574,49.537911,46.984918,46.40308,51.244018,52.330221,51.091895,71.330707,55.816086,45.757381,26.567003,28.315349,28.02168,30.088316,27.719503,28.572406,46.521174,43.981803,44.195758,72.140585,49.107185,41.448506,25.161665,39.738449,70.74778,41.04246,40.313346,24.709162,39.954218,48.427158,43.976605,44.373343,45.180686,42.744241,47.39737,44.358554,32.901789,33.907957,29.535797,29.136634,30.508596,29.573204,36.128022,42.973923,33.427856,41.698915,31.157944,38.005734,32.819154,39.508574,36.498028,42.70599,36.206961,39.84205,31.138387,37.426427,32.199587,38.866329,35.320334,41.466549,32.453878,40.482195,31.420433,37.673064,32.620864,39.237024,34.618936,38.830692,34.567918,37.841129,31.118676,36.313995,32.352346,36.606182,36.909695,41.604381,35.255944,41.112709,32.644361,38.08269,37.250962,41.21215,38.190326,42.702794,42.082312,41.212473,35.006665,41.262705,38.675994,42.767791,76.031603,83.449067,135.796368,79.037663,76.343284,78.232267,133.403336,75.875449,76.417929,71.361932,70.831385,71.134835,75.184295,71.288853,36.469272,93.772026,3502.108871,0,203.949997,0.08581,-11.171,203.860001,0.0796,0.653,205.050003,0.07415,8.464,203.899994,7.639,-1710,118.18,2.009,120.199997,30.871206,26.562331,25.427171,14.886175,60.299126,37.281293,44.843431,30.92733,-0.046026,0.002288,0.034844,0,93.772026,36.469272,747888.260567682,352799.6963069039,747888.260567682,352799.6963069039,278.98689499999995,281.7040944444444,329.48518666666666,330.8146488888889,299.28203499999995,295.04242074074074,280.285239537037,272.55407194444444,297.61200166666663,301.73281499999996,3502.108871,263.8029924917151,176.93695873494983,564.3957272751052,0.9149417553828821,2.383684641430034,288.9635534218294,240.5416797170162,591.7209055747176,1.142371949004057,2.3576782452449825,589.8249185613839,2.4773988240931777,7.2391172556137935,-1.0,594.4317310079851,2.4938315225965257,7.150571841098557,17.901101952729334,669.0933148513288,2.608181252617764,13.272270907729068,40.52163324483729,671.6812380414981,2.6160198889368456,-1.0,611.2784273536143,2.42417991558256,15.2656092351367,-10.318481578170577,603.247373754852,2.397153638433747,15.617053478067245,-6.078867318911364,592.8848722424424,2.4883315491032865,-1.0,280.7929894444444,588.8309715912982,2.473832365411574,-1.0,278.39916999999997,587.7654038951364,2.470000542837357,-1.0,277.7685255555555,603.1677561916134,2.3968837679716133,-6.036839355948359,295.00039277777773,604.0200841232034,2.3997708102825,-6.48677157817059,295.45032499999996,602.5542433823152,2.3948029239195856,-5.712991022615029,294.6765444444444,603.1677561916134,2.5245640027443534,-1.0,604.0200841232034,2.527533026563053,-1.0,602.5542433823152,2.5224236853712942,-1.0,281.0399341666666,273.930485,-7.10944916666665,280.2483413888889,271.6701197222222,-8.578221666666707,279.5674430555555,272.06161111111106,-7.505831944444424,-13.422455193468068,74.66158384334369,57.814887497714494,-0.17977726298482108
2025-04-13 14:29:31,26700,0,0,74.892044,73.57042,64.676072,44.447454,37.716207,38.027252,41.333171,32.585683,32.336096,40.457639,31.085914,32.008102,32.427701,39.787904,46.762622,37.620067,37.965487,45.139653,55.551409,63.227889,54.336079,49.227281,50.581247,48.855728,47.311182,50.420622,53.593259,52.49137,83.623982,58.943787,45.66885,26.462299,27.91137,27.931457,29.896995,27.749044,28.110161,46.494146,43.849394,43.966042,77.327241,55.883093,41.304257,24.391644,39.831926,76.82851,51.638798,40.254714,23.942875,39.932665,47.997965,43.859552,44.207251,45.291922,43.112567,47.279859,44.336545,32.625562,33.556419,29.076175,28.906219,30.22441,29.189328,36.105994,42.979303,33.4289,41.712702,31.166122,38.015775,32.81103,39.498998,36.480007,42.584452,36.163655,39.848744,31.175901,37.460345,32.238178,38.854981,35.339075,41.454797,32.473978,40.498573,31.445022,37.676038,32.634975,39.227387,34.56488,38.802956,34.51297,37.841385,31.1225,36.316908,32.365505,36.655311,36.888915,41.605271,35.23604,41.105711,32.681315,38.068017,37.219914,41.19581,38.158907,42.695267,42.094165,41.245017,34.987583,41.236126,38.677257,42.772121,84.280649,89.923007,138.848943,91.052351,76.134324,90.251667,135.725124,75.901783,76.402076,71.224648,70.833695,71.170242,75.311589,76.423066,33.189505,163.267347,3486.390061,0,204.350006,0.10316,-13.367,204.929993,0.09396,0.559,204.839996,0.0887,10.409,203.380005,9.212,-2119,118.230003,2.02,119.900002,34.391401,30.026808,28.977265,11.277449,95.451609,37.2776,44.800967,30.596352,-0.140878,0.00661,0.107712,0,163.267347,33.189505,1227041.6114996788,330186.499825285,1227041.6114996788,330186.499825285,278.93292981481477,281.63881055555555,330.7750688888889,332.5105238888889,305.95686166666667,299.4055061111111,280.2616483333333,272.3701956481482,302.194805,305.3294483333333,3486.390061,261.8063722640541,172.08845848428416,562.1211357591926,0.8966513502461195,2.386426690326559,308.46472841136034,293.7306489315496,610.2795556830091,1.3171570755771547,2.343364864006432,590.5886901024546,2.4917401930101017,6.739923307842477,-1.0,595.15241376158,2.508022650780043,6.659184041388177,19.832438291501433,657.630282321029,2.491602836162852,23.424656723886834,22.31034047752854,661.2672472996649,2.5025693760337226,-1.0,286.64173590102035,1.2940820715790378,480.0464537045845,2.507866744693672,268.5241468150698,1.234226008258051,491.17172581761236,9.059222300249246,593.6406610332089,2.50264640561616,-1.0,280.7438055555555,589.5560769576276,2.488034101518606,-1.0,278.31903166666666,588.5762362613257,2.484509842495035,-1.0,277.7359522222222,275.16534105297933,1.2563177917845225,6.634738411360388,301.82998999999995,265.60544736570677,1.224460184601931,10.13292785580478,298.33180055555556,264.85443669083645,1.2219416479650556,10.41000063358257,298.05472777777777,275.16534105297933,1.2903655355705816,0.2642775556368141,265.60544736570677,1.253850405688141,0.23976706140318757,264.85443669083645,1.250981832748622,0.2378415543402473,280.88819916666665,273.7561058333333,-7.13209333333333,280.2331036111111,271.4784427777778,-8.754660833333332,279.66364222222217,271.8760383333333,-7.787603888888839,322.0645432873848,62.47786855944901,370.9885464200086,5.15485804354759
2025-04-13 14:30:31,26760,0,0,74.966032,73.524361,64.674424,44.467191,37.615462,37.957471,41.290446,32.613651,32.3044,40.453569,31.203443,31.833912,32.409441,39.811244,46.731833,37.637986,37.876578,45.883573,54.027252,62.753561,56.302387,49.655411,50.905021,48.331885,46.039711,51.087559,52.670433,51.024528,81.054142,60.13377,45.503356,26.96661,28.387221,28.491192,30.054014,28.235514,28.816473,46.299542,43.718591,43.833066,79.499961,53.963979,41.33343,25.370867,39.649288,79.260748,47.71904,40.322519,25.128548,39.867136,48.04915,43.850634,44.258392,45.493568,42.851751,47.285068,44.431421,32.678252,33.517027,29.15081,28.859076,30.208952,29.171659,36.116792,42.970253,33.396342,41.722252,31.139707,38.009935,32.814934,39.533555,36.485484,42.556504,36.152825,39.826946,31.169458,37.467694,32.229557,38.852057,35.294917,41.454522,32.451089,40.479875,31.415412,37.677639,32.63036,39.240795,34.607202,38.811958,34.488744,37.823665,31.106412,36.333684,32.344995,36.60825,36.873277,41.580489,35.220325,41.086151,32.680671,38.061062,37.22489,41.176985,38.143103,42.668133,42.080458,41.192576,34.95513,41.253164,38.634538,42.774852,79.158879,89.725705,139.306929,86.592377,75.819457,85.199607,136.047185,75.836251,76.863175,71.405672,70.837435,71.134518,75.169199,77.876188,38.955793,79.642597,3512.193081,0,204.240005,0.09403,-12.014,205.0,0.08497,0.593,205.009995,0.07989,9.246,203.960007,8.188,-1854,118.25,2.008,119.400002,27.996025,23.826099,22.815188,17.507331,51.191056,37.267075,44.822486,30.597629,-0.346751,0.015843,0.26559,0,79.642597,38.955793,650469.281063929,369943.654377301,650469.281063929,369943.654377301,278.92024166666664,281.64170444444443,330.95399166666664,332.76496055555555,303.4790983333333,299.78237981481476,280.2736033333333,272.37090518518517,299.3493772222222,305.2198361111111,3512.193081,265.2535543438113,180.4761560263569,566.0404603128932,0.9282010279459771,2.3817698792299944,283.91348388638795,227.36954304798797,586.4776543620609,1.0970528688000218,2.3619033662063877,589.056691893392,2.466373418518228,7.625145737772486,-1.0,593.6887062609487,2.4828998202305845,7.530453969430719,16.38815010063314,674.5320346404797,2.6487128757641205,11.314543751532259,47.04050778027869,678.025085503603,2.6592385808572043,-1.0,622.6241845450543,2.4850176688922883,12.727779061585473,-19.565614446945347,615.7650112415715,2.4622771571753743,12.955278934161663,-15.86889592842681,592.0018448720529,2.4768998853142614,-1.0,280.6518644444444,588.0633564551918,2.4628083188648997,-1.0,278.33523888888885,587.1104928905394,2.4593814223301753,-1.0,277.77362166666666,616.913801242143,2.4661052799195784,-16.488817224723164,300.4023011111111,615.3139023042368,2.4607717576629895,-15.625383335834272,299.5388672222222,615.0677461592887,2.4599497916576825,-15.492487224723163,299.4059711111111,616.913801242143,2.5634445065891827,-1.0,615.3139023042368,2.55801477230177,-1.0,615.0677461592887,2.5571778632422313,-1.0,280.89994,273.75979972222217,-7.140140277777846,280.30332222222216,271.48607944444444,-8.817242777777722,279.61754777777776,271.8668363888888,-7.750711388888931,-26.708319348179543,80.84332837953093,51.907850095425374,-0.3303713476861492
2025-04-13 14:32:31,26880,0,0,74.972993,73.51737,64.721236,44.601301,37.722435,38.097968,41.404667,32.668192,32.367018,40.503222,31.168129,31.872928,32.428383,39.959583,46.886992,37.619019,37.986031,44.966023,53.037725,62.696806,54.772621,50.054866,51.608657,47.76255,46.707438,51.461422,53.418158,52.160203,82.329534,58.4743,45.884496,26.23702,27.831277,27.902253,29.987759,27.616648,27.88629,46.590505,44.190884,44.222885,76.345072,55.418745,41.413266,24.179888,39.823087,75.040306,50.69017,40.118331,23.777991,39.786251,48.116548,43.970037,44.071761,45.382514,43.159284,47.399697,44.628179,32.821887,33.666775,29.222675,28.892589,30.232633,29.148641,36.089071,42.985354,33.37908,41.689777,31.125514,38.002426,32.766024,39.510287,36.46257,42.594379,36.123859,39.822794,31.134961,37.441883,32.189336,38.850392,35.292802,41.452862,32.440226,40.478809,31.410769,37.65979,32.588826,39.203715,34.517554,38.775741,34.449668,37.837144,31.075445,36.317085,32.338101,36.61593,36.862817,41.555577,35.206703,41.073508,32.632762,38.041791,37.195429,41.18677,38.151158,42.653743,42.075329,41.192282,34.934879,41.264068,38.634201,42.828091,83.49741,89.089438,138.335196,90.030172,76.350916,89.261942,135.197556,75.999837,76.18883,71.389845,70.844035,71.189489,75.291895,75.761317,34.684758,139.113689,3485.250423,0,204.369995,0.10205,-13.279,205.039993,0.09289,0.518,204.949997,0.08769,10.277,203.740005,9.103,-2093,118.260002,2.022,119.800003,32.939371,28.468141,27.173206,12.945125,84.611237,37.252318,44.888054,30.6642,0.0,0.0,0.0,0,139.113689,34.684758,1060508.0089285728,340495.905913806,1060508.0089285728,340495.905913806,278.96779499999997,281.7053872222222,330.48197555555555,332.2251088888889,305.3889844444444,298.6527614814815,280.31002990740734,272.40788888888886,301.7596722222222,304.8663544444444,3485.250423,262.72898685421865,174.32561040044058,563.1737018278426,0.9051089853526946,2.3851439677247157,302.44949672440475,276.89385113378887,604.8921430108267,1.2631720141271006,2.3476449440851,590.2589781864694,2.4851648711398187,6.966491517126183,-1.0,594.8872941193588,2.501674796890932,6.881437231284377,18.976400368003567,662.1622908474806,2.52875586852407,19.689797387955146,28.032478831150797,665.7126525762121,2.539470613459957,-1.0,610.9765339027563,2.3676649678680857,22.598071050321,-2.939487720039665,266.474204204073,1.2285037108840517,491.87971449607244,3.796735242923262,593.4619867061008,2.496607656668101,-1.0,280.86360888888885,589.2671350324221,2.481605714370227,-1.0,278.3795922222222,588.0552722737348,2.47724680625431,-1.0,277.66018388888887,273.1996581576063,1.250930684540766,1.3386445021825466,301.1108522222222,264.1203556603557,1.2206107044955965,4.663345613293643,297.7861511111111,262.1581800320931,1.2140134653774601,5.388215613293653,297.0612811111111,273.1996581576063,1.2814437360059536,0.25427422671463845,264.1203556603557,1.2468860626941454,0.23092499934946917,262.1581800320931,1.2394176228704445,0.22587887549925362,280.95182916666664,273.84129499999995,-7.110534166666696,280.22063194444445,271.5153511111111,-8.705280833333347,279.75762861111104,271.86702055555554,-7.890608055555504,323.7847739823965,67.27499672812178,51.18575694472429,4.812854548189825
2025-04-13 14:33:31,26940,0,0,74.518616,73.583642,64.697131,44.590838,37.582833,38.06401,41.366961,32.622512,32.264879,40.56286,30.993641,31.704703,32.308434,39.996765,46.81079,37.707673,37.85854,45.314749,53.07607,65.505237,56.621072,48.94488,51.760511,48.949535,46.847862,50.796114,53.143459,52.565714,82.134695,60.408831,45.694977,27.070178,28.368381,28.561595,30.173392,28.411115,28.851491,46.41212,43.987354,44.036463,79.800127,54.461306,41.511797,25.411688,39.895807,79.837327,47.987227,40.105129,25.215096,39.776557,48.530895,44.073953,44.315935,45.6031,43.024975,47.380936,44.173365,32.696597,33.539873,29.283469,28.813763,30.139154,29.038914,36.099257,42.964721,33.400909,41.687637,31.148743,38.007515,32.777816,39.501407,36.476671,42.581141,36.155806,39.814927,31.15508,37.422403,32.198652,38.856509,35.284318,41.429488,32.452304,40.4617,31.426431,37.652248,32.60125,39.205001,34.513524,38.781441,34.439869,37.816521,31.099653,36.31723,32.329348,36.61479,36.839558,41.550485,35.176786,41.059211,32.601413,38.033979,37.177438,41.18443,38.138209,42.640427,42.050586,41.193033,34.918341,41.249029,38.61817,42.831025,80.094881,90.305226,139.277043,88.303556,76.151335,86.166063,136.201367,75.87828,75.965201,71.428833,70.845396,71.154782,75.305072,78.289811,36.921441,116.862607,3310.863217,0,204.279999,0.09093,-11.771,205.039993,0.08332,0.571,205.089996,0.07749,8.965,204.289993,7.978,-1812,118.290001,2.005,119.400002,30.325106,26.141926,24.735258,15.369871,73.455675,37.248676,44.953704,30.585295,-0.189404,0.008312,0.144848,0,116.862607,36.921441,907092.2055514988,355917.291684837,907092.2055514988,355917.291684837,278.94850055555554,281.6949644444444,331.03964833333333,332.7483572222222,304.42975333333334,300.14484240740734,280.34650212962964,272.3640527777778,299.8693783333333,305.54179222222217,3310.863217,264.0706514871014,177.58894714968002,564.6997180252538,0.9173901573707076,2.383326522110895,296.2605910100212,259.98631590726006,599.0147274780691,1.2077373999813992,2.3520961903793465,589.6412638495945,2.4752042233725264,7.309915180923797,-1.0,594.300867996071,2.4918266432586598,7.219317053749855,17.624312957343022,667.7404567673497,2.5714321630224424,16.384543889981536,34.779057323312145,671.1440293196331,2.581687177024579,-1.0,615.1861026928894,2.405943156008492,18.697915534919943,-8.16916232331215,606.7206543640516,2.3779379312027538,19.167574241853984,-3.8842513973861514,592.7095824892126,2.4861682663514886,-1.0,280.75832055555554,588.7710696962416,2.472081793874216,-1.0,278.43433166666665,587.4497234125186,2.467329492991944,-1.0,277.6528494444444,608.417708857674,2.383583986863483,-4.742017323312098,301.0026083333333,605.8511132337735,2.3750387375517223,-3.4450351010899,299.7056261111111,605.8920372879788,2.3751752803448047,-3.4657017677565705,299.72629277777776,608.417708857674,2.5412193027873347,-1.0,605.8511132337735,2.5323444012207874,-1.0,605.8920372879788,2.5324862702044078,-1.0,281.0957911111111,273.77124166666664,-7.324549444444472,280.34973194444444,271.5103422222222,-8.839389722222222,279.5939833333333,271.81057444444446,-7.783408888888857,-17.079390514457145,73.43958877127864,52.55435407446021,-0.2325638092507497
2025-04-13 14:35:31,27060,0,0,75.092696,73.601316,64.605952,44.503492,37.718363,38.224631,41.548761,32.91879,32.510377,40.642491,31.301478,32.007738,32.560334,40.062099,46.850951,37.994386,37.930929,45.788646,53.942797,64.306263,53.738887,47.620774,51.191748,47.324458,46.528955,52.067139,52.874712,51.652412,80.407803,57.39295,45.905723,26.334232,28.047526,28.255506,30.198833,27.591781,28.216716,46.538623,44.082484,44.21488,74.977188,54.025758,41.340746,24.494755,39.742174,72.720982,47.990288,40.198978,24.121944,39.83524,48.098725,43.891731,44.377923,45.678993,42.855507,47.473073,44.436772,32.876214,33.741801,29.642744,29.170012,30.54819,29.380265,36.046262,42.967496,33.360503,41.681946,31.104209,38.008173,32.728676,39.51189,36.432312,42.548098,36.079295,39.793862,31.094125,37.444663,32.175226,38.85641,35.241223,41.447864,32.393676,40.46003,31.381968,37.678921,32.582283,39.247002,34.494544,38.767417,34.399144,37.804804,31.041047,36.304605,32.311766,36.650421,36.842,41.552914,35.156559,41.087541,32.623817,38.039635,37.190617,41.194246,38.094176,42.633975,42.037644,41.202957,34.919031,41.278598,38.616099,42.798666,82.36323,87.687573,136.175511,88.355777,75.860731,87.708767,133.383237,75.979765,76.793256,71.362452,70.844206,71.178627,75.277707,74.512219,26.530689,152.340407,3273.137134,0,204.259995,0.09585,-12.495,203.869995,0.08862,0.548,204.880005,0.08226,9.551,203.240005,8.543,-1936,118.209999,2.014,119.900002,42.573912,38.008935,36.867167,3.331811,90.690383,37.23559,44.889942,30.893204,-0.577485,0.02644,0.437478,0,152.340407,26.530689,1151703.0154460988,284275.58159757295,1151703.0154460988,284275.58159757295,278.9732309259259,281.74615166666666,329.4740205555555,331.02528388888885,304.45876499999997,297.61406907407405,280.3110787962963,272.5351135185185,301.1295722222222,304.0875405555555,3273.137134,257.41238385920803,161.50954971070598,557.0749130907949,0.8562253993259685,2.3929244401788154,305.8226343648912,286.283761848844,607.9563685997895,1.2934248845522403,2.345252220416277,592.3605030447941,2.5245337452106775,5.739396706918744,-1.0,596.9913723873927,2.5410514110567193,5.671319247659878,24.333767807458628,657.3016429310684,2.5006972043967943,21.83467940912894,23.65138619066431,660.5090650221454,2.51040933561161,-1.0,282.46407644653806,1.2809071109658072,482.38895564365254,1.3638693648912295,263.65796834688183,1.2184368715743046,493.8584657229642,8.208565290817148,595.5346515331516,2.5358730761573693,-1.0,280.8754016666666,591.3051025252252,2.520746280614899,-1.0,278.3393033333333,590.2502583987074,2.516952178694683,-1.0,277.7049877777778,270.2662005237329,1.2405506203599532,5.77941047600234,300.04322388888886,262.0690527436202,1.2130927483585066,8.796418809335648,297.02621555555555,258.6940346180883,1.20170603178969,10.049866587113456,295.77276777777774,270.2662005237329,1.2787250832281687,0.2749397719853579,262.0690527436202,1.2468806643341805,0.2542171593934252,258.6940346180883,1.2337693366080915,0.24568502175454685,280.92512666666664,273.87722638888886,-7.047900277777785,280.3880322222222,271.7090988888889,-8.678933333333305,279.6200775,272.0190152777777,-7.601062222222254,328.70253469791226,60.31027054367564,374.8375664845303,5.450191679373609
2025-04-13 14:36:31,27120,0,0,74.543431,73.53867,64.692305,44.522371,37.796613,38.195078,41.679689,32.956007,32.499018,40.668672,31.316834,31.942609,32.662526,40.121042,46.877642,37.959525,37.934227,44.575156,53.886251,63.108356,53.729258,50.600209,50.381246,47.692104,47.055219,50.635481,53.372633,51.521367,83.72816,60.414602,45.842173,27.398611,28.540322,28.66793,30.359424,28.447676,28.885811,46.474167,44.124739,44.261073,80.139168,55.379539,41.497425,25.524423,39.828418,80.340826,49.229123,40.340104,25.161118,39.988686,47.733563,44.129237,44.55,45.807045,43.050606,47.578886,44.277745,32.977647,33.607626,29.792078,29.18558,30.524078,29.296487,36.050315,42.942538,33.353391,41.670949,31.106435,38.007803,32.724302,39.499305,36.448448,42.527653,36.07429,39.814445,31.084633,37.462171,32.178165,38.857935,35.240538,41.410236,32.421123,40.448006,31.383171,37.683608,32.574547,39.242984,34.498488,38.77796,34.403089,37.803111,31.057164,36.306893,32.322964,36.585625,36.798456,41.544809,35.152903,41.042104,32.617925,38.032352,37.173598,41.167783,38.117965,42.60097,42.040067,41.210222,34.909501,41.290474,38.597056,42.82539,81.50003,90.875667,138.317384,90.26998,75.900393,88.070797,135.321407,75.876833,76.715716,71.412107,70.784948,71.149096,75.226782,78.494116,38.066011,129.800964,3301.328402,0,204.169998,0.09428,-12.151,204.940002,0.08627,0.643,204.990005,0.08141,9.475,203.789993,8.324,-1893,118.209999,1.999,119.599998,29.262065,24.917317,23.759996,16.580108,80.09679,37.230914,44.924699,30.897249,-0.774918,0.035916,0.587652,0,129.800964,38.066011,996299.0330457478,363808.82370432705,996299.0330457478,363808.82370432705,279.01661148148145,281.80493666666666,330.55078166666664,332.2152133333333,305.5222111111111,300.59595444444443,280.3303885185185,272.5373607407407,300.65001666666666,305.85870388888884,3301.328402,264.74039314222847,179.2224782505914,565.4593769563888,0.9235130327811131,2.3824399993898577,299.9447990357625,270.0027602542608,602.5511500930422,1.2407302936365505,2.3494289305451783,589.4554339211044,2.4707138216791495,7.48406995591636,-1.0,594.1953523784886,2.4876173849220202,7.38939459723839,17.064543524438193,664.2004377972163,2.545157331992397,18.29504827216646,30.605982630904123,667.557154311577,2.5552867653293605,-1.0,613.8725713782072,2.386827830912569,20.860811354622218,-5.5774120753486045,603.8786052619557,2.353849799551168,21.508218058253117,-0.651155408681916,592.5529780692369,2.4817793337880665,-1.0,280.8400961111111,588.4545182130944,2.467122724450353,-1.0,278.4263472222222,587.3652131680158,2.463205837479585,-1.0,277.7833911111111,606.507359324178,2.36257620934381,-1.9430676309041246,301.88786666666664,269.86358991315217,1.2402662678171439,0.050816813540336625,299.8939822222222,602.6760201328793,2.349845198120044,-0.06121540868190323,300.0060144444444,606.507359324178,2.530758356042495,-1.0,269.86358991315217,1.265890373037857,0.23467750483260658,602.6760201328793,2.5174494181716445,-1.0,280.88966666666664,273.86813138888886,-7.021535277777787,280.47140138888886,271.754905,-8.716496388888856,279.63009750000003,271.9890458333333,-7.641051666666726,-14.423171340851354,70.00508541872773,50.32786641900907,-0.20603033700452958
2025-04-13 14:37:31,27180,0,0,75.259304,73.543989,64.69939,44.527113,37.754114,38.064261,41.567382,33.003849,32.520395,40.698638,31.499534,32.010782,32.710581,40.147505,46.820486,37.997159,37.917465,45.116139,53.956019,62.647723,55.887228,49.097015,53.434064,47.007483,45.826177,52.455155,53.717425,51.991996,73.464846,56.681701,45.684718,26.949829,28.648375,28.738945,30.576571,28.526578,28.994134,46.336379,44.048568,44.024891,74.17888,47.923331,41.533856,25.684071,40.123246,72.865696,39.992435,40.282779,25.315798,39.951154,48.000128,44.081468,44.514526,45.971549,43.096198,47.532985,44.851635,32.961523,33.722745,30.229521,29.449247,30.730965,29.584656,36.032676,42.954466,33.335659,41.674508,31.066371,37.998372,32.69035,39.499074,36.422102,42.596826,36.072665,39.807098,31.122657,37.44517,32.154376,38.848879,35.225235,41.43068,32.389685,40.460483,31.386882,37.663518,32.563224,39.212919,34.458483,38.756263,34.352429,37.810453,31.036495,36.291672,32.302772,36.593085,36.792641,41.528034,35.136846,41.043769,32.540885,38.016882,37.15988,41.194445,38.112044,42.65262,42.046966,41.210089,34.912471,41.297367,38.618947,42.85551,74.406514,84.156306,135.337261,76.572852,76.319575,75.586681,132.768877,75.88168,75.954255,71.329592,70.881941,71.142518,75.264575,73.43248,34.000651,86.807406,3295.6847,0,204.339996,0.08093,-10.494,204.990005,0.07453,0.507,205.009995,0.06739,7.629,203.949997,7.009,-1543,118.290001,2.0,120.099998,33.497778,29.346916,28.095839,12.18694,55.926944,37.224478,45.085917,31.11311,-0.968722,0.045499,0.734612,0,86.807406,34.000651,699868.898070342,335779.15438680694,699868.898070342,335779.15438680694,278.98358388888886,281.77943611111107,329.1327094444444,330.55958944444444,297.9126955555555,296.2073003703704,280.41995407407404,272.6572830555555,296.70917444444444,302.1257255555555,3295.6847,262.3095184455558,173.30778981705032,562.6954665406174,0.9012649702809827,2.3857237845515273,286.53917153306224,234.19029181866742,589.2220638860932,1.1206279048554928,2.3596618916151737,590.4635480096676,2.488343564353178,6.861710107474261,-1.0,595.1856744250972,2.505185430420226,6.776491444733562,19.469917665555272,669.7095533574527,2.6214406027463037,12.349871411053913,42.59353791138216,672.4694201456119,2.6298077431238402,-1.0,610.4924465574206,2.4324585183000917,14.227011794366106,-11.373524022493257,607.3014532713065,2.421716576671212,14.353060913687338,-9.668128837308132,593.4489283782049,2.4990106815611726,-1.0,280.75262111111107,589.5589865441075,2.4850980937260747,-1.0,278.44658666666663,588.3893295402032,2.480892191963696,-1.0,277.7515438888889,607.261656774522,2.421582218314833,-9.6468540224933,296.18602555555555,608.0037350316572,2.424085988544686,-10.043539578048865,296.5827111111111,606.6390406046626,2.419478924341807,-9.313992911382172,295.8531644444444,607.261656774522,2.547510161708487,-1.0,608.0037350316572,2.550077135841413,-1.0,606.6390406046626,2.5453534565856377,-1.0,280.9504433333333,273.89563,-7.0548133333333,280.50724305555553,271.94965777777776,-8.557585277777775,279.8021758333333,272.1265613888889,-7.67561444444442,-16.837905261638866,74.5238789323555,59.21710680003207,-0.22593973237655068
2025-04-13 14:38:31,27240,0,0,74.759527,73.571835,64.672371,44.569575,37.747885,38.076145,41.627342,33.097344,32.608722,40.766257,31.522074,32.100132,32.78429,40.228902,46.676709,38.061206,38.01359,46.333655,53.57457,61.107812,54.080066,49.694091,51.59162,48.337059,46.106591,51.972485,54.021132,52.610091,77.229867,56.469252,45.636574,26.308239,27.941614,27.989822,30.268249,27.627863,28.101933,46.051894,43.769079,43.881354,72.939191,52.711962,41.521152,24.686216,40.16912,69.461036,45.155422,40.242699,24.17483,39.941069,47.623106,43.897797,44.64121,45.828118,43.033869,47.420347,44.555984,32.837552,33.528931,30.200392,29.387996,30.694712,29.550508,36.009392,42.956847,33.319434,41.668566,31.080848,37.983308,32.679189,39.494054,36.404226,42.602806,36.050908,39.817176,31.089623,37.434036,32.140053,38.83194,35.1896,41.428311,32.406976,40.437083,31.374348,37.634709,32.551577,39.213792,34.438064,38.743455,34.350201,37.776117,31.025931,36.269667,32.288666,36.601092,36.79578,41.557543,35.135195,41.04169,32.513431,38.027254,37.166284,41.202399,38.114728,42.650458,42.048063,41.210307,34.93309,41.3091,38.586758,42.879694,80.647637,86.101013,135.227625,85.991756,76.285694,85.476787,132.835687,75.872679,75.553188,71.541118,70.897346,71.169375,75.20938,73.118546,35.304568,147.870556,3275.90223,0,204.389999,0.09327,-12.094,204.910004,0.08583,0.551,204.949997,0.07956,9.236,203.889999,8.274,-1876,118.150002,1.996,119.900002,32.01135,27.895928,26.617475,13.625224,88.676799,37.217995,44.930014,31.033349,-1.162411,0.05462,0.88106,0,147.870556,35.304568,1120884.4789748918,344769.34524997603,1120884.4789748918,344769.34524997603,278.96489351851847,281.7168594444444,329.1698261111111,330.49868055555555,303.14541999999994,296.04446185185185,280.3333411111111,272.61297138888887,300.176465,303.2061183333333,3275.90223,263.1052753983998,175.23964832023373,563.6022541267353,0.908555526948439,2.384628574964805,304.70531841881217,283.1591703097332,606.9531369350427,1.2833991057794105,2.346045364484551,590.0924485102901,2.482383809775254,7.061295696059523,-1.0,594.7496125864784,2.498996388902885,6.9743561547433055,18.61158404604464,657.6365696877436,2.506067240669825,21.16613678490453,24.464507692298923,660.369199324538,2.514352108445241,-1.0,278.8142714099888,1.2691031801324066,484.54511672050654,1.5598984188122245,259.42121775615936,1.2043732331200674,496.29167894672213,8.66085656696032,593.0702378795511,2.4930246674637146,-1.0,280.7258744444444,589.2056369987812,2.4792018771375264,-1.0,278.43952888888884,588.0078650136677,2.4748946511704646,-1.0,277.7292772222222,265.4556773325823,1.224680241366858,6.427614529923289,298.2777038888889,259.0166545798053,1.203006323537511,8.811323418812208,295.89399499999996,253.84311934046013,1.1854646369954642,10.743631752145518,293.96168666666665,265.4556773325823,1.2514449991406686,0.23229844393746288,259.0166545798053,1.226971819182468,0.2157185192575229,253.84311934046013,1.207308453514443,0.20239711508010108,280.79469527777775,273.8073563888889,-6.987338888888871,280.5025911111111,271.9245522222222,-8.578038888888898,279.70273694444444,272.10700555555553,-7.5957313888889075,330.6712307541307,62.88695710126524,378.82229827775484,5.258184621998158
2025-04-13 14:39:31,27300,0,0,75.730958,73.549593,64.66657,44.55512,37.677626,37.986919,41.548264,33.093429,32.566027,40.756133,31.420048,31.993741,32.766932,40.290118,46.668812,38.026721,37.981344,45.863509,52.847934,61.189814,56.456915,50.35347,52.259876,48.760852,47.090206,51.72427,52.414147,52.198433,85.571433,60.024293,45.52453,27.221359,28.203005,28.375266,30.210584,28.345047,28.618132,46.182547,43.733,43.878171,79.818707,56.165254,41.684735,25.233724,40.254506,80.261479,50.714842,40.304122,24.92846,39.944579,47.676345,44.019621,44.832134,45.844226,43.226761,47.455906,44.55662,32.632314,33.377814,30.145494,29.218005,30.537761,29.29179,36.012438,42.955476,33.311575,41.670022,31.067619,37.995386,32.677117,39.503277,36.413484,42.599695,36.071412,39.809376,31.104908,37.444567,32.138194,38.833227,35.198873,41.44411,32.405775,40.431931,31.381611,37.645679,32.544381,39.21613,34.409798,38.727258,34.319714,37.795271,31.016282,36.277346,32.294604,36.605043,36.758584,41.523646,35.070122,41.04751,32.507749,38.011919,37.121303,41.199136,38.092901,42.628754,42.006066,41.222826,34.897371,41.27899,38.609086,42.875998,83.736654,91.296352,138.356233,92.069492,76.252611,90.456833,134.73224,75.854098,75.829201,71.397736,70.936781,71.156607,75.206386,78.433831,39.333997,147.757208,3298.054783,0,204.330002,0.09985,-12.894,205.110001,0.09088,0.609,205.110001,0.08618,10.122,203.789993,8.87,-2030,118.339996,2.027,119.800003,27.62659,23.786795,22.406182,17.89794,88.625213,37.211949,45.025951,30.867196,-1.360078,0.063475,1.031023,0,147.757208,39.333997,1120102.9720584557,372551.27905372897,1120102.9720584557,372551.27905372897,278.98581240740737,281.7366144444444,330.22346666666664,332.23679611111106,306.52194,300.8632627777777,280.38663953703707,272.5206646296296,301.8925855555555,306.09241777777777,3298.054783,265.4697428647445,181.00485131695834,566.2850074697388,0.9301751518236977,2.381489911822834,304.67669439843127,283.0793109691931,606.9272792521028,1.2831423291564272,2.3460656647345917,589.0679059538644,2.465192195321381,7.681493761802394,-1.0,593.7532741377772,2.481904173869704,7.584939088034921,16.26687157969991,659.8272077680792,2.5128239845504696,21.037116150362454,25.546772268235372,663.9678355198026,2.5253247784357025,-1.0,610.81381278945,2.358783478381393,24.07983635122277,-1.8452456015687062,272.51488579872006,1.2482499453995335,488.4076584756748,3.813431620653546,591.9234701026478,2.4753970453029783,-1.0,280.6636277777778,588.2939973930038,2.462415922139568,-1.0,278.5304083333333,586.9916572464732,2.4577337177591847,-1.0,277.7634011111111,278.1667432820968,1.266971646102616,1.7647871762090404,302.9119072222222,269.3725192186287,1.2377854963182562,4.960746065097965,299.7159483333333,270.04489371700066,1.2400279484990797,4.714761620653519,299.96193277777775,278.1667432820968,1.29617502403754,0.25218504097213207,269.3725192186287,1.263047994310658,0.22935951019140655,270.04489371700066,1.265580766938967,0.23110466754673456,280.8433238888889,273.70836888888886,-7.134955000000048,280.5601,271.86208305555556,-8.698016944444419,279.7564947222222,271.9915419444444,-7.764952777777808,316.55302015514434,66.07393363030201,49.01339497862921,4.7908910937000835
2025-04-13 14:40:31,27360,0,0,74.882203,73.550409,64.773006,44.521874,37.6136,37.986092,41.529372,33.119673,32.602659,40.840375,31.442932,32.003676,32.750173,40.311838,46.552049,38.174182,38.025238,46.405516,50.748677,61.842364,57.191298,50.800733,52.256773,48.569832,46.40591,51.153388,53.749314,52.228426,75.346241,57.584788,45.335867,27.20125,28.52431,28.738474,30.396473,28.532383,28.872801,46.049081,43.38242,43.570211,76.010973,49.09753,41.79058,25.828832,40.324037,74.891585,41.487516,40.467312,25.618006,40.089427,47.558358,43.970006,44.757161,45.986767,43.063259,47.419015,44.41334,32.671466,33.55436,30.363652,29.435824,30.767911,29.535506,35.991394,42.964029,33.290536,41.675146,31.063453,38.013823,32.654319,39.494434,36.377163,42.605381,36.046321,39.799829,31.096593,37.423303,32.137704,38.846,35.189095,41.437927,32.374786,40.45234,31.366168,37.649612,32.533661,39.212873,34.413177,38.741653,34.286258,37.807254,30.996728,36.285368,32.266627,36.601327,36.772567,41.538425,35.11298,41.043402,32.551634,37.998458,37.134803,41.178706,38.100219,42.606603,42.041009,41.218646,34.934842,41.319818,38.572699,42.902593,75.21907,85.736887,136.187611,79.005303,76.156356,78.645743,133.08913,75.835946,75.884051,71.060424,70.728332,71.173127,75.161171,75.018414,28.47322,97.576541,3306.075378,0,204.649994,0.08339,-10.66,205.300003,0.07553,0.513,205.190002,0.06974,7.901,204.229996,7.194,-1596,118.419998,2.002,119.800003,39.591173,36.045886,34.722618,5.744694,62.600485,37.210868,44.958149,31.054787,-1.554978,0.072608,1.179547,0,97.576541,28.47322,774119.466995537,297668.86080754,774119.466995537,297668.86080754,279.0006961111111,281.7161194444444,329.31062777777777,331.03200611111106,299.2640572222222,297.270147962963,280.34897138888886,272.62488138888887,297.1605944444444,303.0038261111111,3306.075378,258.74638923711746,164.70826087462794,558.6125336993562,0.8685250473090449,2.390881645158033,290.23978269777626,243.9063801567744,593.021998728559,1.153811092132926,2.3566634899908565,591.9135091464663,2.5147702746469127,6.027822713311703,-1.0,596.4613288789077,2.5309917876771952,5.957113577360863,22.96973020732696,668.0358584077711,2.599087430550315,13.802034930661872,39.070845080001504,671.3979897596549,2.609270434269167,-1.0,610.2527674775807,2.4151271145031608,15.901127528101972,-9.024274524445957,606.4497013004853,2.4023765274082955,16.073937433351144,-7.030365265186731,594.5203763436986,2.5240878558954276,-1.0,280.558815,591.226251215473,2.51230517265687,-1.0,278.58921111111107,589.9996385187904,2.5078964103467642,-1.0,277.8540622222222,606.3754921642022,2.4021268757261476,-6.991462302223738,297.231245,607.0799226560657,2.404495379237161,-7.3607578577792765,297.60054055555554,605.8936602584129,2.4005051190587343,-6.738875635557065,296.9786583333333,606.3754921642022,2.565821334120344,-1.0,607.0799226560657,2.5682689986082052,-1.0,605.8936602584129,2.5641450914491193,-1.0,280.79676777777775,273.768285,-7.028482777777754,280.5788688888889,271.98318777777774,-8.595681111111162,279.6712775,272.12317138888886,-7.54810611111111,-14.53619215401909,71.57452952886342,57.78309093019038,-0.203091689874918
2025-04-13 14:41:31,27420,0,0,74.667515,73.530471,64.875133,44.581244,37.631938,37.987634,41.572977,33.213068,32.658003,40.828686,31.584809,32.055651,32.805656,40.341693,46.720866,38.15928,38.044871,45.056324,54.41565,62.925784,55.350246,49.419752,52.427452,47.320661,46.922529,51.404608,54.440558,52.254505,72.645382,55.551269,45.457337,25.806036,28.015827,28.046625,30.308039,27.680827,28.174071,46.306243,43.692827,43.827041,71.116677,50.728939,41.492313,24.823412,39.97684,69.00709,42.770177,40.318658,24.49865,40.087114,48.204105,43.866929,44.274679,45.470001,43.357103,47.472933,44.64922,32.94505,33.596365,30.377721,29.437412,30.808271,29.553774,35.982521,42.944257,33.286777,41.660433,31.046761,38.000635,32.644155,39.509946,36.38344,42.539572,36.00126,39.773491,31.053924,37.446049,32.130785,38.824456,35.166123,41.420412,32.361104,40.440557,31.344891,37.648928,32.536532,39.228124,34.389027,38.737935,34.274975,37.786796,30.976987,36.279037,32.293189,36.605527,36.766589,41.512251,35.090978,41.027724,32.577153,38.038671,37.160024,41.143748,38.058502,42.612117,42.021087,41.225543,34.918734,41.344003,38.568971,42.879126,78.554394,84.493138,134.510501,82.923862,76.104036,82.484831,132.179565,75.945282,76.802644,71.468192,70.886215,71.150185,75.204218,71.829677,30.112528,136.78339,3244.832353,0,204.509995,0.08897,-11.502,205.039993,0.08197,0.607,205.080002,0.07593,8.762,203.960007,7.876,-1774,118.360001,2.011,120.0,37.739776,33.774752,32.601097,7.717561,83.500831,37.20133,44.970339,31.119765,-1.747878,0.082063,1.325484,0,136.78339,30.112528,1044441.1635862298,308971.491115696,1044441.1635862298,308971.491115696,278.9404274074074,281.7460738888889,328.80531388888886,330.10027833333334,301.4410344444444,294.7739164814815,280.3557441666667,272.6609808333333,299.0135522222222,302.31285444444444,3244.832353,259.83734667282465,167.3325652109223,559.8664523127709,0.8785663680989245,2.389257160351008,301.8334042533849,275.19252657286677,604.3213137534151,1.2576505385961532,2.348082487288783,591.3940661341175,2.5063208692183307,6.274976795822937,-1.0,596.104386247754,2.523122915814978,6.198298086940515,21.90872721606422,659.2381326993614,2.522372890363838,19.49541974608327,26.97190963550395,661.8666678763756,2.5303513871987744,-1.0,274.1102110854779,1.2540624023916875,487.18319883460003,0.39236980894048656,256.0032109937258,1.193323281813445,498.0897690739077,7.059487771903434,594.2216817871441,2.516427331822467,-1.0,280.6262983333333,590.5286964137078,2.5032156455126446,-1.0,278.4235072222222,589.4382174174748,2.499294433371227,-1.0,277.7714766666667,258.57051886179556,1.2020185808525239,6.102636475607142,295.73076777777777,256.29133284212884,1.194300536820256,6.951917031162736,294.8814872222222,253.158935287555,1.183656823610899,8.123909808940482,293.70949444444443,258.57051886179556,1.229701240815109,0.23243331760348188,256.29133284212884,1.220929653324506,0.22662697554090386,253.158935287555,1.2088744287977637,0.21864703378937528,280.94750944444445,273.8559486111111,-7.091560833333347,280.30129999999997,271.9875369444444,-8.313763055555569,279.8184230555555,272.1394569444444,-7.6789661111110945,335.39085514039164,63.13374645160741,385.1279216138835,5.312386385900159
2025-04-13 14:42:31,27480,0,0,75.435499,73.491221,64.778616,44.566843,37.608573,38.056606,41.533962,33.214086,32.613482,40.863413,31.552237,32.08253,32.822728,40.351118,46.666555,38.130009,38.066467,46.032224,53.637277,62.596803,55.166182,50.913858,51.529829,47.36552,46.511471,51.334386,53.509019,51.742325,84.72908,59.291741,45.450613,27.122264,28.112606,28.308975,30.270073,27.944394,28.510734,46.261826,43.790883,44.000941,78.743884,55.752019,41.541668,25.065383,40.058299,78.952198,50.880757,40.478785,24.621816,40.08853,48.137454,43.987022,44.708011,45.722445,43.133077,47.466629,44.520593,32.698924,33.462507,30.191244,29.163422,30.654814,29.330288,35.981579,42.959128,33.267559,41.664722,31.036402,37.995942,32.59807,39.53371,36.399772,42.689304,36.015985,39.80137,31.03844,37.421111,32.074529,38.857949,35.1745,41.400131,32.38079,40.429216,31.349904,37.63151,32.495427,39.239002,34.387102,38.740434,34.274825,37.807559,30.988123,36.296298,32.266489,36.558982,36.730231,41.488862,35.09065,41.015956,32.423811,38.013775,37.135985,41.187434,38.088663,42.603896,42.001532,41.210808,34.95222,41.35449,38.569537,42.894618,84.601075,90.598734,137.836132,91.980315,76.061782,90.974743,134.378567,75.884682,76.303168,71.395394,70.910168,71.176252,75.233539,77.552962,38.918484,171.026807,3282.592493,0,204.410004,0.09986,-13.021,204.960007,0.09159,0.494,204.899994,0.08513,9.978,203.770004,8.879,-2032,118.25,2.008,119.699997,27.981927,24.072982,23.010099,17.468686,98.704102,37.198299,45.034767,30.916866,-1.944275,0.090943,1.474599,0,171.026807,38.918484,1280541.2026508988,369686.4178883879,1280541.2026508988,369686.4178883879,278.9779751851852,281.74257166666666,330.02698166666664,331.9478511111111,306.4723972222222,300.2657707407407,280.3915372222222,272.54825916666664,302.3728194444444,305.7048522222222,3282.592493,265.2321659555997,180.42386741525212,566.016257999766,0.9280056921033901,2.3817976528004277,310.2697055537501,298.8666899013262,611.8247113686717,1.3333940092675072,2.342058457860055,589.1646429117229,2.466881409479849,7.61732278453949,-1.0,593.8703316280261,2.483665924755287,7.521309911084904,16.510405711066937,654.3235115077355,2.474875071658212,24.7917712515607,19.757276112916543,658.391582536808,2.4871658248524455,-1.0,288.0771240691873,1.298405376590159,479.3374641610532,3.7973083315279155,270.8709065148658,1.2416890945154837,489.92594477741113,10.00393481300938,591.9616513865525,2.476877873364018,-1.0,280.6225627777778,588.2696607194921,2.463670300937602,-1.0,278.45092666666665,587.2677317455383,2.460068256213904,-1.0,277.8604361111111,276.8528817010429,1.2615393343208285,7.825772220416809,302.4439333333333,267.7440373875447,1.2312554997527114,11.150881109305658,299.11882444444444,268.05884444060325,1.2323077443394426,11.035151109305673,299.2345544444444,276.8528817010429,1.291570246720544,0.250080179589684,267.7440373875447,1.2572273370637155,0.22645719185465565,268.05884444060325,1.258414248356787,0.22727361629856482,280.9623544444444,273.75039749999996,-7.21195694444441,280.49179333333336,271.8596294444444,-8.632163888888954,279.72046388888884,272.03475055555555,-7.685713333333297,318.2937363968571,60.45317987970941,366.2463874385482,5.265128104596028
