Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 14:43:31,27540,0,0,74.249444,73.506303,64.744259,44.721652,37.658223,38.103136,41.643809,33.221095,32.635035,40.873741,31.527494,32.066648,32.821978,40.398825,46.864328,38.1868,38.097591,44.907138,54.580295,63.946143,55.775521,49.202685,51.658234,48.775419,46.178089,51.71908,54.156469,53.219234,78.307058,59.078398,45.730841,27.445289,28.652517,28.869341,30.506274,28.564021,28.881681,46.248019,43.956892,44.11956,78.115762,51.386289,41.695586,25.824945,40.07306,77.330865,44.308708,40.513237,25.600103,40.150652,48.386514,44.112638,44.396684,45.814544,43.117816,47.637428,44.684435,32.93366,33.603773,30.286197,29.415862,30.739495,29.460758,35.94462,42.933904,33.233558,41.67681,30.994286,38.009818,32.588913,39.513849,36.348405,42.516664,35.951447,39.764465,30.981521,37.43534,32.086183,38.843366,35.11862,41.394393,32.296827,40.428015,31.290765,37.649271,32.48528,39.244735,34.373788,38.727192,34.222008,37.764252,30.930633,36.291425,32.262481,36.596186,36.717429,41.484933,35.067803,41.043008,32.557463,38.041443,37.120788,41.173369,38.047599,42.582828,41.993637,41.229305,34.906118,41.340051,38.558958,42.89639,77.203179,87.821539,137.076162,83.009467,76.02684,82.366748,133.914508,75.831,76.943065,71.424148,70.902447,71.132042,75.288354,76.606474,35.434687,116.697953,3290.835565,0,204.479996,0.08591,-11.115,205.220001,0.07819,0.489,205.139999,0.07188,8.197,204.199997,7.456,-1669,118.400002,2.001,119.5,31.963652,27.928397,26.746048,13.767189,73.368126,37.18042,45.085439,31.073291,-2.141049,0.099321,1.62277,0,116.697953,35.434687,905956.956232421,345666.48413605895,905956.956232421,345666.48413605895,279.0647525925926,281.83745999999996,329.76917111111106,331.5256455555555,301.48859277777774,298.6599416666666,280.4196880555555,272.63516157407406,298.2628772222222,304.1619661111111,3290.835565,263.1838253500978,175.43057170536613,563.6916595084036,0.909274780122279,2.3845215483708833,296.2120259040387,259.85520237617334,598.9674124380435,1.207302538815813,2.352131851626122,590.2271457646044,2.4824117547163134,7.077992816947209,-1.0,594.921181780879,2.499149279741485,6.990199239489574,18.653634649902187,665.2458025644916,2.564091118474323,16.4536007257584,33.55714520707238,668.7398067948383,2.574658296119449,-1.0,609.4240667875378,2.387122686979679,18.987114209723117,-5.276566873739057,603.8266427931432,2.368469044141131,19.308920365567168,-2.447915762627929,593.1255735482365,2.4927662037322573,-1.0,280.77824499999997,589.335030045847,2.479211919819765,-1.0,278.53643666666665,588.2268531548463,2.475228651317439,-1.0,277.8795761111111,604.2550702338837,2.3699030243706876,-2.664117429294606,298.8761433333333,604.0444872456351,2.369198316274643,-2.5578418737390507,298.76986777777773,603.1801732420877,2.366303294054209,-2.1217879848501866,298.33381388888887,604.2550702338837,2.5319491218168753,-1.0,604.0444872456351,2.5312160283264666,-1.0,603.1801732420877,2.5282038354575183,-1.0,281.0664311111111,273.8548425,-7.211588611111097,280.4308966666666,271.9561275,-8.474769166666647,279.76173638888883,272.09451472222224,-7.667221666666592,-13.599497028538735,70.32462078361254,55.8217357769538,-0.19338173284124938
2025-04-13 14:44:31,27600,0,0,74.994172,73.533508,64.725571,44.650604,37.647982,38.158712,41.531692,33.185128,32.642092,40.907136,31.710539,32.090892,32.815521,40.469502,46.628553,38.164923,38.146118,46.229604,54.585865,61.370257,53.24907,49.576187,54.241076,49.555094,47.015903,50.935955,52.759478,51.649084,70.835535,55.401137,45.550894,26.402624,28.277318,28.281781,30.540668,27.987569,28.626622,46.221041,43.72449,43.975347,71.522631,48.731277,41.590348,25.377443,40.185051,70.433762,40.794849,40.435107,24.882095,40.149195,47.662538,43.996093,44.737664,46.293983,43.151875,47.540773,44.339984,32.80648,33.652392,30.538691,29.530677,30.930885,29.591283,35.960871,42.930257,33.23806,41.633771,31.007712,37.987647,32.571484,39.518973,36.366829,42.698341,36.000222,39.778188,31.035055,37.40316,32.096511,38.84011,35.158353,41.423699,32.377856,40.430275,31.338945,37.625497,32.494268,39.227968,34.358251,38.740427,34.240643,37.772177,30.976504,36.282984,32.263786,36.57495,36.717878,41.507811,35.062323,41.032728,32.415853,38.039552,37.129508,41.227715,38.083163,42.603697,41.997483,41.254274,34.929954,41.372003,38.57022,42.946669,76.460718,83.218575,134.240132,79.636964,76.217782,79.106023,131.895827,75.874922,76.010363,71.388551,70.91958,71.108858,75.172801,71.158081,35.111748,134.603553,3254.289975,0,204.399994,0.08301,-10.743,205.149994,0.07689,0.58,205.190002,0.0707,8.068,203.669998,7.337,-1628,118.300003,1.998,119.800003,32.13656,28.176014,27.020773,13.414334,82.450719,37.192596,45.030356,31.175068,-2.334471,0.107947,1.7679,0,134.603553,35.111748,1029411.7171716209,343439.89820523595,1029411.7171716209,343439.89820523595,278.99747203703697,281.7837627777778,328.64768166666664,329.9500733333333,299.61498,294.7781348148148,280.38908675925927,272.69170444444444,297.8503988888889,301.60476388888884,3254.289975,262.98859128168124,174.95611182406674,563.4694096282184,0.9074869597200935,2.3847879175704767,301.2507757543739,273.5874133087482,603.7784544994438,1.2524298709469635,2.3484968947209306,590.1977713496647,2.4834376566033525,7.030768956541447,-1.0,594.9119694524544,2.500250700353427,6.943249018863425,18.795171496096543,659.3732675078477,2.5251483528590386,19.17989141804461,27.396905912292766,662.0102415105877,2.533156205561345,-1.0,269.0990162677787,1.2374901175820083,490.1914805672457,1.6357957543738735,256.0126666903019,1.1934577276174334,498.0392157982524,6.472640939559085,593.0390782865782,2.4935910775918817,-1.0,280.6782744444444,589.3210837964376,2.4802924500872905,-1.0,278.47797111111106,588.2389709161873,2.476402154745792,-1.0,277.83617055555555,255.87116524999172,1.192977657671964,6.525478532151681,294.7252972222222,256.8941113530579,1.196446257305072,6.143758532151651,295.1070172222222,255.2737399913583,1.1909498318575624,6.748685754373923,294.50208999999995,255.87116524999172,1.215162106507197,0.2082684270609292,256.8941113530579,1.2190518041479987,0.2109014028402598,255.2737399913583,1.2128904290335776,0.2067307055414599,280.83295305555555,273.83302,-6.999933055555573,280.65879083333334,272.05815777777775,-8.60063305555559,279.67551638888887,272.18393555555554,-7.49158083333333,334.18510465936276,64.46129805539329,390.27425124006896,5.184275134704683
2025-04-13 14:45:31,27660,0,0,74.686517,73.50253,64.751136,44.723687,37.62757,38.194846,41.516364,33.270963,32.643122,40.913437,31.646083,32.036066,32.900799,40.504648,46.751922,38.225557,38.105181,45.5705,54.707618,63.367016,56.36453,49.398407,51.274919,49.018079,47.026421,49.558381,54.891873,53.441585,83.158562,58.396085,45.484317,26.61347,27.915354,28.117997,30.233109,27.742429,28.228067,46.084529,43.634681,43.773291,77.136743,55.039898,41.585699,24.533801,39.933566,76.686716,50.73886,40.31039,24.14831,40.007946,48.369122,43.793162,44.407834,45.762235,43.509462,47.416709,44.591772,32.575931,33.292411,30.097703,29.189369,30.647759,29.168997,35.936569,42.939095,33.248432,41.657227,30.997169,37.994697,32.586587,39.536427,36.351595,42.522027,35.957601,39.756926,30.99217,37.453679,32.094855,38.836397,35.106742,41.402842,32.289217,40.415197,31.308096,37.647276,32.481937,39.255986,34.356708,38.707997,34.222234,37.767302,30.945742,36.263049,32.24909,36.59733,36.72521,41.493548,35.069813,41.0318,32.53635,38.03089,37.148255,41.183363,38.04703,42.591925,42.004154,41.262271,34.908746,41.401582,38.528812,42.954659,83.890993,89.362447,136.926667,90.614484,76.158407,89.766427,133.894245,75.972264,76.784919,71.539427,70.897813,71.168568,75.290077,76.119412,32.299168,151.135317,3270.444684,0,204.539993,0.09883,-12.873,203.770004,0.09113,0.502,204.880005,0.08413,9.831,203.789993,8.764,-2006,118.279999,2.012,120.0,35.218675,31.320057,30.044748,10.265642,90.15144,37.183263,45.072264,30.828695,-0.038687,0.001699,0.028997,0,151.135317,32.299168,1143394.2127329689,324047.84256217594,1143394.2127329689,324047.84256217594,278.96118629629626,281.7148383333333,329.7579138888889,331.44259277777775,305.7136022222222,299.25778166666663,280.4123691666667,272.49927499999995,301.9783294444444,305.0180261111111,3270.444684,261.246667067769,170.73401070014904,561.4813666333001,0.8915154989703947,2.3872182396747883,305.52357725608255,285.4460334062837,607.6890228211917,1.2907408817415917,2.3454646850859464,590.8665023696531,2.496034593302512,6.6040980204116755,-1.0,595.5048467606456,2.5125802063660077,6.523992524200499,20.468171265564308,658.1478445247388,2.504424802026542,21.613629402990824,24.234336632806333,661.6260882717451,2.5149458196279455,-1.0,608.0927774108447,2.3467857912540104,24.877509401415693,-0.19002496613967423,268.1219360998118,1.233451265894243,491.1482282458487,6.265795589415916,593.6939881096883,2.5061399464400433,-1.0,280.6412872222222,590.0503942100266,2.493106517501315,-1.0,278.4753883333333,588.8613049650919,2.4888310797658697,-1.0,277.7668833333333,274.4605104946997,1.2545506522658751,3.9521539227492326,301.5714233333333,265.3158362063209,1.2240582101379964,7.297608922749248,298.2259683333333,264.6377686337092,1.2217835862656803,7.54762392274921,297.97595333333334,274.4605104946997,1.288559797980124,0.26545669015939843,265.3158362063209,1.2535558134661067,0.24205365454181824,264.6377686337092,1.2509603063914239,0.240318345108969,280.97285666666664,273.6689838888889,-7.303872777777769,280.4194636111111,271.8408533333333,-8.578610277777784,279.8447872222222,271.9879877777778,-7.856799444444391,322.74456626984124,62.64299776409325,50.0550671138941,5.152125182215294
2025-04-13 14:47:31,27780,0,0,74.63375,73.493275,64.715275,44.812634,37.635988,38.165276,41.519986,33.25907,32.622726,40.884447,31.605603,31.89858,32.779104,40.524593,46.778676,38.227863,38.054887,45.727218,54.293849,63.931838,55.018629,48.795471,52.657115,49.222532,47.404839,50.668328,53.252347,52.303663,71.635932,55.565643,45.528786,26.756259,28.377253,28.494612,30.552675,28.023631,28.704162,46.288725,43.695259,44.066267,72.435808,48.040984,41.754017,25.446588,40.130251,71.09457,39.941102,40.280801,25.028026,39.911774,48.146563,43.983647,44.407554,45.724328,43.170605,47.507887,44.37907,32.85858,33.586851,30.448853,29.398426,30.841955,29.400613,35.901719,42.923865,33.192134,41.624385,30.967453,37.995313,32.516933,39.515846,36.334032,42.665362,35.940291,39.759092,30.989904,37.383197,32.009656,38.833009,35.099792,41.42014,32.297187,40.397101,31.301375,37.609075,32.447048,39.238559,34.312103,38.713951,34.17629,37.757768,30.910725,36.257481,32.23682,36.572533,36.696435,41.489574,35.060618,41.019593,32.443056,38.024639,37.14863,41.175451,38.053223,42.554158,41.947963,41.246067,34.924343,41.411058,38.522199,42.972229,75.146266,83.064326,134.331231,77.948673,76.326507,76.822337,132.290894,75.951145,76.631028,71.59878,70.829946,71.127032,75.172729,71.791279,12.106447,98.130881,3292.588156,0,204.490005,0.08103,-10.434,205.139999,0.07445,0.608,205.220001,0.06897,7.831,203.679993,7.089,-1564,118.309998,1.991,120.0,63.540176,59.765407,58.292191,-18.01139,62.930982,37.166445,44.968628,31.089213,-0.428975,0.01924,0.323665,0,98.130881,12.106447,777941.506590917,184823.93809837897,777941.506590917,184823.93809837897,278.99511185185185,281.76549277777775,328.86716333333334,330.0006838888889,298.67704055555555,295.21783518518515,280.3547932407407,272.6440072222222,297.12014777777773,301.51907,3292.588156,245.62871697001492,133.7198070264602,543.313132120991,0.7464411533846192,2.4139714411584743,290.4230682173492,244.39082499692626,593.2080152024527,1.155453579462275,2.356519294891174,595.9550499777798,2.6147877836047466,3.6490144134068743,-1.0,600.4904659367237,2.6309637777358157,3.6086702391323255,36.13677580776283,667.0653489281461,2.59529997293276,13.904093220553063,38.44409511598411,669.278322801271,2.6020174813472434,-1.0,608.9863298398208,2.410090759903739,16.045050250708595,-8.253972338206324,602.3801595972634,2.387843557756926,16.35410484356446,-4.794766967835926,598.6871571729885,2.6245512290610282,-1.0,280.6659922222222,595.2597335073093,2.6122936609183425,-1.0,278.5688983333333,593.9263350167455,2.6075000153772057,-1.0,277.75044499999996,602.2886927126995,2.387533704182061,-4.746894004872956,295.1699622222222,603.1376650900372,2.390407756704543,-5.191269560428509,295.61433777777773,601.7140246472492,2.3855858059671613,-4.446137338206313,294.86920555555554,602.2886927126995,2.637333415862339,-1.0,603.1376650900372,2.640332079140599,-1.0,601.7140246472492,2.635300521058318,-1.0,280.9639472222222,273.8292863888889,-7.134660833333328,280.40885611111105,271.99646638888885,-8.412389722222201,279.69157638888885,272.10626888888885,-7.585307499999999,-6.425109619483578,66.57488299142244,58.07901908832537,-0.09650951426097729
2025-04-13 14:48:31,27840,0,0,73.42083,73.51308,64.68697,44.793947,37.701987,38.169842,41.64702,33.297664,32.594405,40.892511,31.684601,31.968189,32.905491,40.595605,46.866939,38.260983,38.077557,45.6079,53.336537,63.619466,57.48349,47.974373,52.972026,48.697813,46.459489,52.256449,53.2299,51.509961,80.491119,57.371167,45.665748,26.338926,27.90294,28.281425,30.383861,27.513895,28.049597,46.47461,43.899158,44.053069,75.175499,54.124731,41.593014,24.455732,39.878726,73.234073,48.598508,40.215923,23.96592,39.923174,48.207142,43.910066,44.67406,46.300462,43.246415,47.514315,44.708972,32.756262,33.52493,30.249871,29.231447,30.713427,29.224264,35.910398,42.912712,33.20241,41.621361,30.963943,38.026096,32.561271,39.530073,36.362922,42.614968,35.937756,39.731444,30.989136,37.420742,32.04968,38.847247,35.104343,41.416737,32.329789,40.376963,31.29526,37.623628,32.44835,39.248104,34.33502,38.709379,34.187227,37.757032,30.928254,36.262499,32.260995,36.563714,36.670803,41.466294,35.011941,41.010446,32.448491,38.042161,37.154232,41.176614,38.015959,42.550926,41.936299,41.257272,34.899273,41.414148,38.50085,42.95934,82.415547,87.653212,135.925804,88.439141,76.051917,87.787896,133.209574,75.854169,76.929961,71.617938,70.89414,71.144105,75.236173,74.585182,29.568809,142.193556,3180.445096,0,204.360001,0.09675,-12.53,203.929993,0.08891,0.521,205.039993,0.08244,9.596,203.410004,8.53,-1927,118.330002,2.012,120.0,38.596377,34.523643,33.146552,7.069371,86.060039,37.167594,45.17452,30.950034,-0.62388,0.028315,0.470974,0,142.193556,29.568809,1081742.943485892,305222.68073441304,1081742.943485892,305222.68073441304,278.9786453703703,281.76906388888887,329.3775411111111,330.88655777777774,304.5050783333333,297.76123907407407,280.4691775,272.56668527777776,301.1586372222222,304.0684511111111,3180.445096,259.47888885329957,166.46945497156798,559.4548104292006,0.8752687713017281,2.3897864154705113,303.2533625740736,279.1199867496671,605.6318945909792,1.2703779918498435,2.347074735027943,591.5971868449446,2.5092048479530633,6.192332525643684,-1.0,596.278371567231,2.5259011424327116,6.117293107654245,22.2901750355893,659.2682159381192,2.516762004008281,20.26585231663444,26.124178537037494,662.3509195145317,2.5260998080808226,-1.0,608.2428647811133,2.3556668878805516,23.317790194283404,-1.251715759259696,264.0535773612927,1.2202418989105484,493.40353234987373,5.492123499999536,594.5528576120263,2.5197660998354894,-1.0,280.7420822222222,590.7621301206437,2.5062089031654393,-1.0,278.4794522222222,589.4837234061783,2.5016119191083326,-1.0,277.7144016666666,270.39538662435456,1.2414572259477261,3.163852018518071,300.08951055555553,262.3623847256166,1.2145562400796648,6.116974240740319,297.1363883333333,259.45359308941937,1.2047490273782506,7.195544240740276,296.05781833333333,270.39538662435456,1.275786640451163,0.2644524285943544,262.3623847256166,1.244828430578145,0.24401145849921296,259.45359308941937,1.2336183022742513,0.23660967724756823,280.96033555555556,273.7836644444444,-7.176671111111148,280.64292277777776,271.8948105555555,-8.748112222222233,279.8042741666667,272.02158083333336,-7.782693333333327,327.54360948365195,62.989844370888136,51.025351157005844,5.199943145676861
2025-04-13 14:50:31,27960,0,0,74.508401,73.544644,64.676107,44.883855,37.879291,38.351017,41.730114,33.322976,32.571748,40.932151,31.686409,31.939644,32.877891,40.687594,46.911806,38.229049,38.145162,46.069036,54.10781,62.198508,56.610016,49.939856,52.273802,48.60525,46.623274,51.382092,53.161268,52.829512,73.739491,57.155662,46.063184,27.198664,28.670527,28.939096,30.728841,28.354787,28.968268,46.738527,44.300853,44.540139,74.809775,48.202426,41.451033,25.696736,39.8634,73.529567,40.310512,40.30919,25.324161,40.074404,49.016872,44.114493,44.592227,45.662819,43.284037,47.668295,44.637075,33.026079,33.813847,30.395853,29.327558,30.829965,29.319849,35.859601,42.890895,33.17117,41.597483,30.91702,37.983096,32.484171,39.513661,36.30749,42.605647,35.893615,39.709552,30.957647,37.389953,32.004886,38.832587,35.062125,41.380568,32.291231,40.3661,31.261101,37.594615,32.424042,39.242842,34.286677,38.683368,34.144645,37.736205,30.893881,36.249159,32.225786,36.580209,36.649242,41.493685,35.016853,41.026764,32.378684,38.052079,37.108439,41.225046,38.045588,42.609817,41.938879,41.300329,34.939125,41.425394,38.529136,42.994494,74.533123,84.630145,135.546263,77.29357,76.244512,76.599583,132.86996,75.95223,76.596276,71.436577,70.986911,71.179569,75.187431,74.137767,6.105289,72.115502,3289.546095,0,204.580002,0.08136,-10.514,205.119995,0.07485,0.519,205.149994,0.06827,7.734,204.350006,7.058,-1563,118.400002,2.007,119.5,75.692053,71.079902,69.938059,-29.628869,45.919316,37.151554,45.21792,31.118859,0.0,0.0,0.0,0,72.115502,6.105289,598571.790123014,143447.41196977298,598571.790123014,143447.41196977298,279.0432235185185,281.8546083333333,329.1888666666666,330.67570166666667,298.3130944444444,296.49793203703695,280.49328916666667,272.6604769444444,296.77951277777777,302.3889694444444,3289.546095,239.23144976278854,118.95959829324052,535.7339494319124,0.6858559012153158,2.4279945353787062,280.99120391038605,219.84692200820209,583.3798085551642,1.0707758856293526,2.3645277237221203,597.4645034504889,2.6664218442253635,2.8066276665124943,-1.0,602.0324541039874,2.68270988687882,2.7760027878687543,42.623158570544774,672.5021918723556,2.657049086599529,10.407077554737382,48.19766275628058,675.3442410951651,2.665663131150895,-1.0,614.8891584537912,2.4733385016233034,11.872055165748929,-17.321890534058355,611.5703495506115,2.4621792720811104,11.975586787473382,-15.506728126650899,600.5803262542306,2.677549676699495,-1.0,280.96288,596.4245127183478,2.662690559027904,-1.0,278.40057388888886,595.399460348333,2.6590044254955782,-1.0,277.76621666666665,611.2793011401435,2.461197387878902,-15.347402200725014,296.33860611111106,612.3656994126653,2.4648597851612735,-15.942004422947264,296.9332083333333,611.0662833570922,2.4604784140237914,-15.230777756280588,296.22198166666664,611.2793011401435,2.7151926856525135,-1.0,612.3656994126653,2.718967285145477,-1.0,611.0662833570922,2.7144515612218765,-1.0,281.24204583333335,273.9388683333333,-7.303177500000061,280.4430683333333,271.96205861111105,-8.481009722222268,279.79475333333335,272.08050388888887,-7.7142494444444765,-14.105846100122562,70.46973776836819,57.61303341856444,-0.20016884618597608
2025-04-13 14:51:31,28020,0,0,74.904636,73.561876,64.663162,44.949804,37.906937,38.37379,41.779422,33.398129,32.591587,40.962787,31.75662,31.937037,33.008657,40.733887,47.133133,38.243465,38.193128,46.113472,56.802194,66.889659,56.506881,47.617399,51.819505,48.977791,47.308952,51.662089,54.178031,53.714109,77.016663,56.46882,45.843968,26.042312,27.952548,28.244445,30.428051,27.433745,28.057407,46.789947,44.22415,44.491942,73.121766,52.449994,41.310549,24.559503,39.797129,69.702008,45.335163,40.191838,24.10554,40.032828,49.499857,43.908692,44.061285,45.218833,43.408054,47.473855,44.678246,32.999396,33.878143,30.20854,29.208828,30.846808,29.266402,35.877391,42.877795,33.139045,41.613191,30.906645,37.993203,32.484117,39.525136,36.305288,42.608294,35.887042,39.708741,30.946131,37.396158,31.980852,38.829068,35.041297,41.397736,32.259712,40.343266,31.225526,37.6101,32.412492,39.245863,34.257762,38.694777,34.114393,37.746262,30.878176,36.257021,32.228793,36.559801,36.654943,41.453167,34.99792,41.004451,32.407289,38.02855,37.116724,41.181128,38.028001,42.568171,41.943524,41.292659,34.97219,41.4622,38.474475,43.013893,80.388545,85.855864,135.19174,85.708613,76.272634,85.25102,132.688774,75.925474,76.748712,71.586548,70.801995,71.148314,75.177017,73.107271,-3.270868,134.416826,3279.677563,0,204.600006,0.09309,-12.055,205.149994,0.08494,0.522,205.100006,0.07904,9.156,203.809998,8.203,-1851,118.330002,2.028,119.599998,100.552337,96.018918,94.900207,-54.708369,82.360243,37.144799,45.129161,31.06802,-0.187493,0.008338,0.141606,0,134.416826,-3.270868,1028124.2798812818,78801.08786092399,1028124.2798812818,78801.08786092399,278.9548805555556,281.74658611111107,329.08820777777777,330.47874444444443,302.9881183333333,296.0834142592592,280.4439784259259,272.63223305555556,300.03252499999996,303.06992444444444,3279.677563,225.49048663730858,87.9480661465707,519.2920199337093,0.5528530894485831,2.4657672891546447,301.20057817065964,273.44929316283213,603.7315468683722,1.2519801110927162,2.3485326333737415,599.5064249951114,2.784276583696372,1.521803635783097,-1.0,603.9898265922287,2.800268739038939,1.5059767150769323,56.25609947380249,660.3036972943759,2.528182016451145,19.111293094360864,27.88762960711813,663.1192206901077,2.536719517824824,-1.0,607.4035798068925,2.360687943672983,22.051748522063477,-1.7875401626736789,259.5178667918802,1.205331200508816,495.9518437994324,5.117163911400439,602.5321733675,2.7950867784513624,-1.0,280.84109333333333,598.4952542629633,2.780647615976979,-1.0,278.3225272222222,597.502995460274,2.777078490425081,-1.0,277.70102111111106,265.13203533008357,1.2242263857531919,3.0413209484374306,298.1592572222222,259.2809789076617,1.204531010169651,5.205152615104112,295.9954255555555,254.1868403030895,1.1872654183313702,7.105018170659662,294.09556,265.13203533008357,1.3386244620054437,0.4107718854706616,259.2809789076617,1.3126763321766541,0.39720717366457176,254.1868403030895,1.290084963997269,0.3853972513048252,281.3190413888889,273.94931638888886,-7.369725000000017,280.17225499999995,271.8770466666666,-8.295208333333335,279.84063888888886,272.0703361111111,-7.770302777777772,339.9885582032312,56.31387070214714,52.900117487483385,6.037385709135211
2025-04-13 14:52:31,28080,0,0,75.53429,73.557236,64.761947,44.907561,37.935896,38.506045,41.727906,33.372731,32.536331,40.979408,31.646923,31.880292,33.120497,40.800194,47.1482,38.299768,38.135166,45.553383,55.523795,65.368168,54.526589,49.439453,50.718053,48.838538,46.492959,52.395581,53.189391,51.739566,85.432898,60.124475,45.986563,27.257979,28.223325,28.309903,30.476046,28.164835,28.605278,46.860601,44.431286,44.602622,79.710905,55.852582,41.402974,25.11193,40.185654,80.174031,50.743846,40.108827,24.798872,39.923586,49.081254,44.142256,44.499036,45.921092,43.477199,47.567539,44.686755,32.814639,33.666786,30.138582,29.096458,30.514358,28.942195,35.866389,42.887964,33.141638,41.571339,30.922614,37.96604,32.46077,39.521314,36.288612,42.640502,35.8901,39.711344,30.979957,37.358916,31.973173,38.811121,35.029916,41.369288,32.282807,40.353796,31.278953,37.575962,32.389698,39.199737,34.240642,38.648179,34.100822,37.712272,30.865735,36.206587,32.229275,36.58143,36.646923,41.475985,35.023106,41.000402,32.356485,38.030814,37.09909,41.204084,38.033377,42.59548,41.948846,41.272469,34.907052,41.444268,38.510752,43.029334,84.176095,91.203841,138.311271,92.240034,76.516903,90.919213,134.908132,75.927096,75.784045,71.547887,70.910996,71.191082,75.199312,78.409955,38.696924,154.112953,3356.094559,0,204.460007,0.09934,-12.82,204.990005,0.0909,0.641,205.039993,0.08619,10.133,203.110001,8.859,-2022,118.110001,2.033,120.099998,28.74779,24.164201,22.870054,17.238773,91.477949,37.138237,45.301265,30.86217,-0.384268,0.017406,0.291471,0,154.112953,38.696924,1163924.289387421,368158.815527468,1163924.289387421,368158.815527468,278.9830303703704,281.79863277777775,330.32118444444444,332.2118172222222,306.61668555555553,300.8014507407407,280.53959185185187,272.517872037037,302.13671944444445,306.04102277777775,3356.094559,265.1049202335104,180.11285165742308,565.8722406631802,0.9268434782026996,2.3819631669130126,306.2596563566948,287.5098326046351,608.345480463568,1.2973478558160236,2.344941429437947,589.2318411053271,2.4678427563525864,7.582819423446633,-1.0,594.0228486420121,2.484929731882436,7.485624393450903,16.693712544267328,658.6729515990423,2.503164464981791,22.019260285676186,24.06152808774965,662.590591327955,2.514990744604809,-1.0,609.1081939279738,2.3474303935957916,25.315877375044106,-0.3570291988607437,272.3425820012488,1.2473790157208555,488.6557289287741,5.458205615954114,592.5261801095553,2.4796103117692048,-1.0,280.9203127777778,588.1978678056399,2.464132481876523,-1.0,278.3738744444444,586.9786350009489,2.4597469778594636,-1.0,277.65490388888884,277.94754735428705,1.2659496563202801,3.4247130233615053,302.8349433333333,269.2080696605177,1.2369386064088133,6.603598023361485,299.6560583333333,269.91080067419074,1.239282725336799,6.346305801139238,299.91335055555555,277.94754735428705,1.2958848962597058,0.2536158509298237,269.2080696605177,1.2629187872713425,0.23096059497793586,269.91080067419074,1.2655695529118065,0.23278227718114597,281.26764166666663,273.8392847222222,-7.428356944444431,280.4889244444444,271.8264,-8.662524444444443,279.8622094444444,271.8879313888889,-7.974278055555487,316.88925910407835,64.65010295703019,49.56475767106849,4.901604863873139
2025-04-13 14:53:31,28140,0,0,75.050728,73.54235,64.652836,45.213376,37.797763,38.5658,41.603533,33.272385,32.422465,40.990418,31.577431,31.701181,32.901766,40.888646,46.885146,38.179135,38.272965,46.107253,53.183693,62.076572,55.345562,51.742013,52.406169,47.939196,46.764656,51.017234,54.072804,52.748183,75.781693,58.344568,45.888818,27.075562,28.204134,28.490183,30.456433,28.082667,28.589169,46.493009,44.120199,44.251274,76.380011,50.031172,41.481818,25.226434,40.222656,75.353565,42.824567,40.041484,24.997627,39.829819,48.299255,44.006774,44.789951,46.013821,43.60143,47.369388,44.834326,32.483708,33.319479,30.101677,28.902957,30.464534,28.778168,35.853242,42.921914,33.145994,41.618748,30.904699,37.98811,32.460306,39.55558,36.295128,42.686934,35.883802,39.739459,30.950893,37.388152,31.971894,38.852037,35.02447,41.413154,32.310294,40.392018,31.268607,37.594582,32.402656,39.233372,34.222113,38.665947,34.071192,37.763901,30.884379,36.243261,32.234541,36.537817,36.601101,41.436595,34.977837,40.962512,32.305281,38.018252,37.064843,41.197202,38.015867,42.533703,41.921083,41.240282,34.876826,41.446866,38.480449,43.049247,75.453005,86.133174,137.393139,79.415617,76.170617,79.264149,134.553045,75.919389,75.967912,71.45828,70.829287,71.159895,75.189388,75.312271,32.923379,109.875792,3504.165676,0,204.419998,0.0863,-11.217,205.050003,0.07905,0.53,205.050003,0.07279,8.33,203.899994,7.525,-1679,118.339996,1.991,119.400002,34.9123,30.5053,29.064966,10.976518,69.667544,37.137649,45.257593,30.675087,-0.587264,0.02701,0.447543,0,109.875792,32.923379,858919.813922544,328351.625723903,858919.813922544,328351.625723903,278.9670592592592,281.6885488888889,330.12391388888886,331.70174388888887,299.4920094444444,297.50467944444443,280.5153293518518,272.4139373148148,297.2905583333333,303.22398555555554,3504.165676,261.6399002221225,171.6853936835217,561.9309463813403,0.8951242035954275,2.386661053924884,294.1593333995,254.33479683563903,596.951800607596,1.1889217260995792,2.353654457209786,590.7150281514583,2.493172054599439,6.698503674396325,-1.0,595.3035118953726,2.50954040297636,6.617932902385049,20.048648666766383,667.2791796987758,2.5791916604196876,15.460385924634052,35.96458048938888,670.398316893063,2.5886175294799454,-1.0,607.3845094597292,2.3888032640641916,17.993630900735344,-5.332676044944435,603.5025160037568,2.3757981298799606,18.202561959305932,-3.345346044944449,593.9145226262791,2.504602251563437,-1.0,280.86600999999996,589.7912272574288,2.4898572847482217,-1.0,278.41767666666664,588.4471465355799,2.4850227659377397,-1.0,277.61749111111106,603.4409030808052,2.3755910199048973,-3.3138293782777737,297.47316277777776,604.0906367819241,2.377773976422887,-3.6462282671666344,297.8055616666666,602.9758700686768,2.374027117382153,-3.0759804893888827,297.23531388888887,603.4409030808052,2.538184814763398,-1.0,604.0906367819241,2.540451262008192,-1.0,602.9758700686768,2.536560800608033,-1.0,281.0127858333333,273.6508852777778,-7.361900555555508,280.5954922222222,271.7623983333333,-8.833093888888925,279.9377099999999,271.82852833333334,-8.109181666666586,-12.787487852298455,71.97566780340321,59.894670239046604,-0.1776640390086638
2025-04-13 14:54:31,28200,0,0,74.544566,73.518227,64.637865,45.038171,37.871052,38.529102,41.742035,33.402114,32.431596,40.959841,31.610634,31.738599,32.929326,40.907569,47.086002,38.376426,38.141148,45.410063,54.641156,63.015403,56.257052,49.296547,51.27129,49.051046,47.599039,51.840335,52.396025,51.863786,75.571357,56.147974,45.826982,25.96506,27.839664,28.068651,30.419633,27.610634,28.075337,46.684704,44.217421,44.313855,72.422384,51.630539,41.372407,24.61418,40.146661,69.293511,44.098315,39.869614,24.217735,39.798644,48.349094,43.91491,44.646478,45.920434,43.560188,47.451036,44.578773,32.71928,33.442678,30.196311,29.087758,30.65676,29.041127,35.829528,42.919921,33.136553,41.618642,30.909049,38.01499,32.458459,39.539863,36.260309,42.534675,35.848462,39.735585,30.919793,37.430288,32.001877,38.833216,34.967868,41.396152,32.251658,40.364363,31.251324,37.65306,32.385001,39.24449,34.1756,38.647941,34.030441,37.746068,30.849013,36.253285,32.231713,36.584801,36.611353,41.456463,34.957118,41.010606,32.371693,38.02157,37.044724,41.208225,37.965971,42.574577,41.944816,41.292633,34.855977,41.455541,38.48577,43.048392,79.453916,85.232879,135.351724,84.356723,76.454762,83.819786,132.795111,75.848863,76.026499,71.384838,70.881374,71.157651,75.149145,72.695682,23.683843,138.606529,3273.193889,0,204.339996,0.09114,-11.822,204.910004,0.08384,0.548,204.899994,0.07722,8.913,203.570007,8.086,-1820,118.269997,2.013,120.199997,46.192743,41.738168,40.235375,-0.365761,84.370627,37.131863,45.161646,30.857319,-0.0064,0.000305,0.004808,0,138.606529,23.683843,1057011.2639684528,264647.270211151,1057011.2639684528,264647.270211151,278.90351907407404,281.7339088888889,329.14728388888886,330.5676244444444,302.2370683333333,295.6106022222222,280.46202564814814,272.51517722222223,299.51328666666666,302.72382166666665,3273.193889,255.3687375629349,156.6307581831218,554.7104689276797,0.8373357062702241,2.3961784782694866,302.3159969537893,276.5248420780895,604.768734056908,1.2619754885950478,2.3477397064541274,592.9611447496343,2.5394185962864655,5.3206380090433765,-1.0,597.6682229681081,2.5562105426224253,5.2571123148238375,26.36517132595398,659.551717949555,2.521378364168858,19.74008792765853,26.83128693509957,662.4411591205026,2.53013804208453,-1.0,276.30651465872097,1.2612532114902206,485.8757969306924,0.07892862045599713,258.2488041356559,1.2008449002576258,496.795138060192,6.7053947315670825,596.1649657347854,2.550866248848976,-1.0,280.8316566666666,592.0549901312837,2.5361664192531372,-1.0,278.3568927777778,590.6727756649171,2.53119333981555,-1.0,277.52200777777773,262.95590962122026,1.2167213418710587,4.95968750934486,297.35630944444443,258.2388039393653,1.2008110710946127,6.709116953789305,295.60688,253.58523589399275,1.1850222368193406,8.447379731567082,293.8686172222222,262.95590962122026,1.2536950165475633,0.26709512835816385,258.2388039393653,1.2352232735814046,0.2552454772593119,253.58523589399275,1.2170003380342307,0.24355543649670014,281.0011122222222,273.75054388888884,-7.250568333333376,280.52969777777776,271.84001916666665,-8.689678611111106,279.85526694444445,271.9549686111111,-7.900298333333353,334.71234061397837,61.883494981446916,383.24520329083407,5.408749792078281
2025-04-13 14:55:31,28260,0,0,74.640071,73.475063,64.750318,45.270815,37.883125,38.598112,41.736852,33.46663,32.374701,41.020623,31.485488,31.686915,33.02534,40.935733,47.217259,38.208846,38.218925,45.434182,53.756946,65.905436,56.360277,49.58575,50.209577,49.141031,46.977856,51.361434,53.049161,51.758501,85.334758,60.251228,45.984305,26.92338,27.969525,28.106553,30.2511,27.751141,28.289437,46.895641,44.467924,44.642757,79.516839,57.014756,41.43864,24.47166,39.773646,79.719643,52.413402,39.907978,24.05458,39.696188,48.968858,44.01951,44.556018,45.600401,43.518529,47.381195,44.608922,32.728533,33.332062,29.771446,28.732679,30.300641,28.532271,35.819078,42.897269,33.123947,41.589897,30.878583,38.015292,32.432519,39.546312,36.271212,42.580194,35.829515,39.677937,30.891818,37.388764,31.980529,38.821578,35.001847,41.385431,32.244639,40.364022,31.226027,37.615083,32.381474,39.261119,34.209645,38.662817,34.045847,37.718362,30.829985,36.268471,32.217609,36.557249,36.599733,41.436996,34.97834,40.99558,32.37252,38.037525,37.098291,41.197755,37.992567,42.53689,41.894459,41.284472,34.900082,41.50008,38.467317,43.042774,84.38403,91.18779,139.25022,92.407418,75.887098,91.201526,136.111156,75.989864,76.931475,71.464656,70.865959,71.145636,75.192933,78.133032,25.96701,143.33565,3497.005485,0,203.860001,0.10407,-13.439,204.779999,0.09517,0.687,204.820007,0.09088,10.742,203.029999,9.325,-2141,118.07,2.017,120.0,43.368821,38.823156,37.292494,2.615484,86.591991,37.126447,45.21204,30.566272,-0.208462,0.009963,0.159403,0,143.33565,25.96701,1089617.4040870497,280389.15186656994,1089617.4040870497,280389.15186656994,278.9520227777777,281.69510833333334,330.9895311111111,332.73345555555557,306.70967666666667,300.66319259259257,280.490022037037,272.3534844444444,302.2522388888889,306.0321055555555,3497.005485,257.01641019323165,160.5622219900554,556.6176053033639,0.8525698752103417,2.393543010021238,303.5485201863534,279.9391640520438,605.9020509085332,1.2730243487038726,2.3468654817667995,592.4675947519754,2.5273627567306476,5.656367062640374,-1.0,597.0445702506245,2.543690292719002,5.590163741124216,24.678698140101687,662.3248022937908,2.524842874927374,20.28056328037588,27.441010924757677,665.8940810377654,2.535598223247424,-1.0,612.4950188246589,2.3684729584145,23.203091122125542,-3.1611564803132524,271.96753508111186,1.2466375561595733,488.6416657470456,2.8853275937608487,595.7473338008409,2.539078831017751,-1.0,280.9190583333333,591.5388076925517,2.5240298622876076,-1.0,278.39368888888885,590.126027219145,2.518947340359125,-1.0,277.5433211111111,277.8065544676168,1.2659898532775076,0.7680990752423327,302.7804211111111,268.91513357685676,1.2364664726493462,4.000276297464552,299.54824388888886,269.22290183108447,1.2374937208134946,3.8876074085756613,299.66091277777775,277.8065544676168,1.308744375466624,0.29603014481642,268.91513357685676,1.2741496159955255,0.2735802015373349,269.22290183108447,1.2753470813791414,0.27435728541801074,281.20232444444446,273.72238749999997,-7.479936944444489,280.4156719444444,271.62336805555555,-8.792303888888853,279.85206972222215,271.71469777777776,-8.137371944444396,320.50005967086355,65.28023204316628,49.829783469131826,4.90960356052249
2025-04-13 14:56:31,28320,0,0,74.844529,73.560489,64.760532,45.189508,37.833767,38.533346,41.744305,33.299102,32.317446,41.003594,31.422804,31.448494,33.056386,40.975277,47.247903,38.352881,38.078167,45.478523,54.375118,64.461813,55.94505,49.925285,48.900117,49.462162,46.749612,51.47207,54.037104,53.279663,75.669623,58.063363,45.984379,26.81982,28.311098,28.741686,30.469217,28.269783,28.715997,46.646542,44.223485,44.40626,76.218809,49.434582,41.343601,25.297496,39.901389,75.162646,42.144533,39.844942,25.083869,39.657374,48.789265,43.968574,44.631309,45.916225,43.499213,47.515662,44.530939,32.796577,33.286857,29.970866,28.840317,30.469698,28.63529,35.795993,42.873069,33.118724,41.590446,30.86577,37.999742,32.460453,39.52013,36.255105,42.46142,35.805094,39.670827,30.894434,37.405771,31.986083,38.801992,34.96576,41.347431,32.228118,40.338859,31.221068,37.635621,32.374119,39.248698,34.16208,38.635379,33.995609,37.699684,30.812486,36.230723,32.206811,36.584853,36.58087,41.421325,34.959429,40.981212,32.424726,38.012457,37.090441,41.163712,37.953087,42.528382,41.899426,41.259526,34.842118,41.513804,38.434483,43.080366,75.608727,86.039658,136.972322,79.649541,76.198535,79.315502,134.459314,75.899956,76.858104,71.225356,70.756805,71.173581,75.273952,75.09447,24.619151,85.526754,3296.383919,0,204.419998,0.08275,-10.7,205.100006,0.07559,0.521,205.0,0.06944,7.857,203.880005,7.169,-1583,118.309998,2.008,120.0,45.112939,40.472161,38.973502,0.87144,55.099015,37.111202,45.222587,30.666601,-0.408612,0.019746,0.31244,0,85.526754,24.619151,691039.113728778,271095.991591307,691039.113728778,271095.991591307,278.9227633333333,281.7698122222222,330.0718411111111,331.4679566666666,299.6219672222222,297.4187181481481,280.4958819444444,272.40922268518517,297.3770705555555,303.1720322222222,3296.383919,256.05245090282807,158.2601153427993,555.5026683897499,0.8436618396359289,2.395072699583936,286.08011965054163,232.99351459274493,588.7450402184628,1.1165083430710094,2.3600464332405813,592.7584073543384,2.5344012782269516,5.45789384892547,-1.0,597.4997962895384,2.551313962143419,5.392056363821383,25.717361319394115,671.7606962003755,2.629852240661516,12.13238563461424,43.991721460569465,674.4618308456882,2.6380184513634983,-1.0,614.0134447748688,2.446345451802076,13.898195625365327,-13.541847571680591,609.8971747087705,2.432556488421349,14.054265576097595,-11.338598497606483,596.0803741946028,2.5462688206143267,-1.0,280.91909944444444,591.7924817617804,2.530934604033579,-1.0,278.34088944444443,590.4121710682314,2.52596810873191,-1.0,277.5083011111111,609.8825788083954,2.4325074125183,-11.330782016125,297.41090166666663,610.4523413671243,2.434422172533111,-11.635885349458363,297.716005,609.3566712656515,2.430738288674307,-11.049128127236145,297.1292477777778,609.8825788083954,2.59469472071614,-1.0,610.4523413671243,2.59666416979197,-1.0,609.3566712656515,2.592874827299203,-1.0,281.1382886111111,273.72873166666665,-7.409556944444432,280.524315,271.70866194444443,-8.815653055555572,279.8250422222222,271.79027444444444,-8.034767777777745,-17.13876735443216,74.26089991083711,57.74725142550665,-0.2307912693626145
2025-04-13 14:57:31,28380,0,0,75.3867,73.511708,64.73219,45.090021,37.846046,38.517361,41.79006,33.595461,32.418907,41.057753,31.66787,31.639299,33.068064,41.057256,47.035352,38.385279,38.104255,45.140592,55.7568,64.122687,55.72303,49.756491,51.406022,49.438805,47.238191,51.197164,52.981077,51.602999,73.644937,55.771811,45.691555,25.874972,27.790061,27.900768,30.449445,27.466083,28.015193,46.542766,44.024663,44.317943,71.725196,50.840499,41.371151,24.593299,40.144167,69.132468,43.037164,39.695164,24.186015,39.606951,48.773409,43.756297,44.478367,45.843588,43.433924,47.321883,44.473543,32.680527,33.364432,30.055387,28.998496,30.651362,28.822755,35.799176,42.914424,33.081516,41.61212,30.873919,38.011446,32.411296,39.554027,36.241328,42.662987,35.826796,39.711379,30.909582,37.395701,31.939409,38.843421,34.957281,41.397087,32.263265,40.371889,31.221064,37.607874,32.349749,39.261965,34.155457,38.648656,33.996532,37.736993,30.834067,36.242865,32.205666,36.532711,36.578294,41.411287,34.955927,40.980816,32.292196,38.011295,37.056108,41.190859,37.99713,42.551091,41.898872,41.278329,34.880142,41.493035,38.453334,43.114033,78.768927,84.584612,135.07732,83.315915,76.21194,82.877847,132.578397,75.8442,75.896524,71.360212,70.96084,71.178538,75.220189,72.172109,33.152586,144.751726,3263.361678,0,204.320007,0.08957,-11.623,204.869995,0.08192,0.492,204.779999,0.0751,8.612,203.699997,7.845,-1754,118.199997,2.011,120.300003,34.455778,30.135374,28.459387,11.235777,87.247654,37.11905,45.126521,30.76216,-0.60157,0.028936,0.457766,0,144.751726,33.152586,1099380.9040005817,329931.952291602,1099380.9040005817,329931.952291602,278.8459018518518,281.6621572222222,329.0268872222222,330.4151777777777,301.65884166666666,295.0949261111111,280.44251185185186,272.4623110185185,299.1327372222222,302.36367333333334,3263.361678,261.7833196667395,172.03263233364652,562.0948037195416,0.8964398952082694,2.386459090787496,303.912323878145,280.9502025767584,606.2339443222654,1.2762865930382694,2.34660759086635,590.4518165710411,2.4913848619323744,6.736951388347031,-1.0,595.2011823173724,2.5083315848211427,6.65297492410697,19.878837555482733,658.0093752170532,2.5103219472768092,20.6959097977062,25.11456334407717,660.8535993262426,2.5189481122292605,-1.0,274.7053744624363,1.2556620447536955,487.00061397586256,2.2534822114783424,256.8697766506819,1.1958873303893096,497.74096418348495,8.817397767033924,593.6713408095239,2.5028913583523837,-1.0,280.7564194444444,589.6281820283855,2.488428539029407,-1.0,278.35619499999996,588.063932077052,2.4827995234054283,-1.0,277.4250911111111,260.0695550354207,1.2067087042968296,7.626247767033931,296.2860761111111,257.20383350365745,1.197019123234072,8.692770544811708,295.2195533333333,253.35310526698214,1.1839436212571066,10.133174989256133,293.77914888888887,260.0695550354207,1.232736809823947,0.22569971958310658,257.20383350365745,1.2217898880131477,0.21835288684210713,253.35310526698214,1.207080286799528,0.20848079844400988,281.07491833333336,273.71804416666663,-7.356874166666728,280.4616541666667,271.7760786111111,-8.685575555555602,279.7909630555555,271.89281027777776,-7.898152777777739,333.58203992035925,62.80819289968076,383.3040007546169,5.311123032200068
2025-04-13 14:58:31,28440,0,0,74.657756,73.600668,64.772487,45.180733,37.935367,38.601752,41.999283,33.686478,32.432313,41.065295,31.66214,31.637258,33.302016,41.126089,47.231954,38.492614,38.122426,45.368308,54.590348,63.619096,56.94682,50.014381,52.217765,49.908247,46.666754,51.775017,53.148471,52.361132,84.811984,59.613387,46.072126,26.955892,27.956887,28.114893,30.417674,28.033108,28.421825,47.048839,44.617257,44.912951,78.581604,55.643596,41.429579,24.545523,40.109468,78.866897,51.029092,39.722798,24.19489,39.670357,48.878381,44.06995,45.027378,46.365445,43.463185,47.504699,44.521933,32.811004,33.43895,29.849283,28.776209,30.361964,28.547145,35.80195,42.898733,33.106043,41.61396,30.854838,38.002387,32.431088,39.523719,36.248527,42.52518,35.814953,39.718989,30.907026,37.405962,31.964003,38.806908,34.93079,41.352331,32.235796,40.360554,31.255937,37.621227,32.356517,39.241418,34.121461,38.625444,33.974073,37.726777,30.828667,36.226432,32.203389,36.566057,36.563402,41.420678,34.956817,40.953092,32.350037,37.98174,37.042883,41.186821,37.947573,42.545742,41.915408,41.260562,34.856911,41.480589,38.430739,43.106493,84.496477,90.470572,138.003612,91.832057,76.290688,90.776371,134.617995,75.851993,75.974359,71.297625,70.944591,71.144897,75.228515,77.526894,18.788435,158.841924,3277.457312,0,204.039993,0.09989,-12.913,204.580002,0.09161,0.599,204.589996,0.08587,10.049,202.800003,8.904,-2026,118.110001,2.021,120.199997,53.318011,48.675464,46.968683,-7.245885,93.549849,37.109388,45.387712,30.630759,-0.169596,0.007777,0.127748,0,158.841924,18.788435,1196529.395292468,230894.62163529496,1196529.395292468,230894.62163529496,278.93231537037036,281.76372166666664,330.1599972222222,332.04089555555555,306.39003166666663,300.235275,280.5876177777778,272.3893106481482,302.3147094444444,305.6336511111111,3277.457312,251.56832557325882,147.62550620991084,550.2870262666414,0.802047714082729,2.4026527152853547,307.40938266854704,290.7461283323899,609.3600978707059,1.3076730571202106,2.3441214790014957,594.2247666541683,2.568376912903933,4.606221307475597,-1.0,598.901571851162,2.585059114817661,4.552504845723978,30.195396093407822,657.3132287952214,2.4946395829686,22.78857000284009,22.750614553675177,661.2334537344836,2.5064796031073655,-1.0,287.86801677125914,1.2982950421321735,479.1685537712381,1.019351001880409,270.7900278384811,1.2419909713115214,489.70437116394345,7.1741076685470375,597.5842490759964,2.5803772266186553,-1.0,280.96784777777776,593.3298401067445,2.56516538231588,-1.0,278.38865499999997,591.7713148573222,2.559557450225759,-1.0,277.4404433333333,276.98924431442833,1.262561557478972,4.919391557435972,302.48999111111107,267.4979877196152,1.2310040304736165,8.380713779658151,299.0286688888889,267.9294343555871,1.2324464751853,8.222217668547046,299.187165,276.98924431442833,1.3162767522962262,0.32127166779257077,267.4979877196152,1.2785484072305866,0.2977003650431153,267.9294343555871,1.2802634348875412,0.29877185217183594,281.19120305555555,273.7749872222222,-7.416215833333354,280.7591175,271.6570811111111,-9.102036388888905,279.81253277777773,271.7358636111111,-8.076669166666647,323.43473881568724,58.41165694405947,369.4452120239623,5.537160829480303
2025-04-13 14:59:31,28500,0,0,75.445844,73.504975,64.827143,45.141737,37.965823,38.648514,42.067957,33.70879,32.393652,41.102741,31.713412,31.594717,33.361785,41.165037,47.264128,38.532201,38.151617,45.379292,54.406415,63.444187,56.679842,48.819406,53.085322,49.060557,47.254739,51.859645,53.488274,52.593232,78.106577,59.207789,46.218817,27.080701,28.558894,28.893507,30.656999,28.461043,28.805044,46.747754,44.615262,44.805395,77.917365,51.21318,41.426273,25.405732,39.895226,77.318836,44.17642,40.104998,25.239947,39.87994,48.77703,44.137822,44.51038,46.007652,43.822567,47.701249,44.788654,32.902939,33.35614,29.963251,28.858572,30.530727,28.693755,35.778735,42.881868,33.089299,41.605309,30.829582,38.007089,32.420255,39.52855,36.227257,42.492215,35.759833,39.672072,30.869846,37.411619,31.95634,38.819246,34.913477,41.361551,32.213802,40.334377,31.189799,37.631744,32.368438,39.26618,34.141056,38.592401,33.965256,37.702585,30.799368,36.22079,32.194158,36.578029,36.545723,41.400906,34.934164,40.973301,32.361121,38.00945,37.074163,41.193753,37.957625,42.503023,41.890865,41.300673,34.875613,41.526299,38.432396,43.113408,77.205422,87.700099,137.379445,83.063118,76.204191,82.237505,134.487305,75.880879,77.11466,71.423809,70.869795,71.131224,75.201817,76.628428,23.09689,104.931013,3290.020566,0,204.389999,0.08586,-11.092,205.080002,0.07841,0.503,205.0,0.07234,8.24,203.880005,7.461,-1659,118.309998,2.014,119.800003,47.372776,42.580232,41.258957,-1.153959,66.890966,37.102388,45.340684,30.717564,-0.365801,0.016813,0.276298,0,104.931013,23.09689,824826.7642988409,260600.37190572996,824826.7642988409,260600.37190572996,279.02964592592593,281.87291611111107,330.08739166666663,331.6941361111111,301.5183988888889,298.58384777777775,280.5614912037037,272.43753555555554,298.2641233333333,304.0944994444444,3290.020566,254.93320336326843,155.59432794624922,554.2052344545178,0.8333024139781209,2.3968920180371325,292.61929770822627,250.22001775805415,595.4200220439167,1.1751292994852096,2.3548191114335157,593.3170789771457,2.543444080032254,5.231623948087307,-1.0,598.0428269860433,2.5602946595379503,5.169105966192524,26.939712747842634,668.1574271928238,2.588686150299955,14.771320686007643,37.46809395844036,671.319222102761,2.5982415657601248,-1.0,612.6491255762734,2.4128212303345755,16.94151356248182,-8.899101180662626,606.9770054747071,2.393917219832189,17.21939612124504,-5.964550069551478,596.6713113518364,2.555421815886135,-1.0,281.0493427777778,592.2522119331331,2.5396233559083456,-1.0,278.38681833333334,591.0378306587877,2.535255387799085,-1.0,277.6527766666666,607.3268655607066,2.395088596447553,-6.145467291773684,298.76476499999995,607.1235908034,2.3944080927536002,-6.0403495139959205,298.6596472222222,606.4805147442437,2.3922536861300263,-5.70783340288483,298.3271311111111,607.3268655607066,2.592911543360358,-1.0,607.1235908034,2.592204138196454,-1.0,606.4805147442437,2.5899642463508408,-1.0,281.1819033333333,273.7775219444444,-7.404381388888908,280.51612,271.7116175,-8.804502500000012,279.98645027777775,271.82346722222223,-8.162983055555515,-13.6599264975614,70.11460020678044,55.5083016165504,-0.19482285368918664
