Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 15:00:31,28560,0,0,74.716989,73.445029,64.79565,45.137064,37.955365,38.610256,42.019287,33.750214,32.443934,41.15776,31.776686,31.669018,33.447436,41.19002,47.183257,38.629683,38.194472,46.697128,56.99083,62.945911,56.263451,49.166637,51.228117,48.288827,47.021322,51.084805,54.11977,52.808671,70.849782,55.559625,46.031528,26.485989,28.213072,28.297865,30.623588,27.807356,28.314394,46.576158,44.426682,44.489349,71.529957,48.510783,41.333151,24.957574,39.818567,70.266982,40.718371,40.066516,24.570782,39.838209,48.959357,43.964224,44.564307,46.043984,43.692152,47.530855,44.712007,32.922516,33.339923,30.127538,29.001101,30.608504,28.837188,35.76788,42.861888,33.052818,41.556459,30.787657,38.002077,32.387626,39.558157,36.235735,42.550705,35.771593,39.655561,30.850481,37.356784,31.90777,38.816664,34.930838,41.359857,32.200696,40.316558,31.197172,37.598582,32.322599,39.261833,34.13313,38.616301,33.949781,37.69506,30.807823,36.234502,32.190586,36.57054,36.578506,41.40094,34.938862,40.989407,32.36272,38.048097,37.077917,41.205267,37.947981,42.522866,41.893235,41.315803,34.916585,41.552414,38.40024,43.139381,76.240143,83.103034,134.461927,79.585226,76.049533,78.977864,132.293205,75.893268,76.835407,71.359059,70.856611,71.144353,75.165895,71.210545,33.250631,129.591789,3219.270999,0,204.279999,0.08343,-10.74,204.990005,0.07576,0.493,204.839996,0.07016,7.918,204.029999,7.282,-1619,118.160004,2.017,120.0,34.685137,29.98676,28.720125,11.346391,79.992968,37.099915,45.322672,30.806128,-0.558608,0.025705,0.421246,0,129.591789,33.250631,994856.8222502728,330607.948741667,994856.8222502728,330607.948741667,278.9705916666666,281.77825277777777,328.8684472222222,330.07329277777774,299.58623666666665,294.75124462962964,280.5514843518518,272.486737962963,297.7278572222222,301.5405744444444,3219.270999,261.8445105747845,172.18082514447525,562.1646961482035,0.897001168163766,2.3863731246262456,299.88719933486004,269.8450779011561,602.4966927656387,1.2402143606928957,2.3494701595475713,590.6362379929659,2.4916866188757463,6.748064438728815,-1.0,595.3727595079235,2.508580253092645,6.664227128949002,19.933742202993244,660.8541752644168,2.5352465524857943,18.408367768346906,28.981247887362144,663.280500831539,2.542610868885163,-1.0,269.021498908758,1.2374666860853267,490.12719732863326,0.30096266819339235,255.93646193948473,1.1934345945319909,497.98094370568106,5.135954705230404,593.9652802190475,2.5035778683627843,-1.0,280.9452933333333,589.5671260286522,2.4878499013672393,-1.0,278.33508388888885,588.3845766661043,2.4835958689551165,-1.0,277.63139777777775,255.8881543958276,1.1932706969326834,5.153987112637822,294.7332122222222,256.9011968061318,1.1967056453868625,4.776112112637861,295.1110872222222,255.0213775174061,1.190328194411582,5.477764890415642,294.4094344444444,255.8881543958276,1.2166845140838431,0.21464305443173598,256.9011968061318,1.220553384231552,0.21724070650308164,255.0213775174061,1.21337424083611,0.21242045769666942,281.1843280555555,273.77845527777777,-7.405872777777745,280.54119194444445,271.79684416666663,-8.744347777777818,279.9289330555555,271.88491444444446,-8.044018611111028,334.6997760534812,65.48141575649322,391.83267635565875,5.111370488661005
2025-04-13 15:01:31,28620,0,0,75.20655,73.57787,64.812726,45.091741,37.865455,38.56589,41.915268,33.837417,32.401303,41.190835,31.773642,31.691036,33.686608,41.293601,47.054007,38.642527,38.157005,45.471735,55.953187,62.671388,54.156048,49.630712,54.129653,50.053886,46.343094,51.257835,53.637661,52.952715,82.313546,58.169164,45.649469,26.413462,27.642748,27.945864,30.32331,27.634963,28.101443,46.382437,43.955893,44.105847,76.41742,54.425612,41.360282,24.219405,40.183222,75.738756,50.320201,39.899977,23.857952,39.708474,48.165214,43.707893,44.841416,46.373054,43.566721,47.333967,44.695617,32.554591,32.892086,29.842382,28.757705,30.417915,28.503212,35.743716,42.887993,33.036997,41.583465,30.789174,38.015103,32.365599,39.546905,36.18946,42.551355,35.750276,39.686808,30.86558,37.41299,31.881547,38.815111,34.885374,41.34995,32.196638,40.338529,31.199792,37.622507,32.323104,39.263183,34.069677,38.600878,33.931159,37.700427,30.776245,36.210216,32.159056,36.587728,36.53949,41.418024,34.926315,40.948785,32.305197,38.007326,37.032232,41.204775,37.958973,42.53072,41.896395,41.316766,34.849704,41.527789,38.416965,43.157764,83.355163,88.68581,136.887962,89.852044,76.287025,88.935528,133.670034,75.849635,75.925588,71.320284,70.938689,71.172941,75.144092,75.572651,36.625404,155.991616,3197.505621,0,203.960007,0.09734,-12.597,204.770004,0.08938,0.626,204.800003,0.08376,9.778,203.089996,8.667,-1965,118.150002,2.013,120.099998,30.595913,26.306726,24.846421,15.053556,92.306077,37.09112,45.224986,30.494648,-0.037814,0.001851,0.028459,0,155.991616,36.625404,1176877.2142573118,353876.18850682804,1176877.2142573118,353876.18850682804,278.8740237037037,281.66887055555554,329.6333522222222,331.42109,305.29002444444444,298.7925411111111,280.4972143518518,272.3136936111111,301.6806461111111,304.64211666666665,3197.505621,263.8956140231484,177.1625203972003,564.5009465884352,0.9157891006323053,2.3835604678262206,306.7191914784203,288.8014764587161,608.7526038328223,1.3014739237861204,2.344614151927394,589.5929711224046,2.476035157319983,7.266859428937248,-1.0,594.3320678890776,2.4929441905724863,7.175330041647516,17.773256532407117,656.8392060060365,2.495839582616069,22.395451139943436,22.914160743801858,660.552249063324,2.5070733089666994,-1.0,284.78323437755836,1.2883426242411329,481.03151379249397,1.4291670339758866,266.85549779539633,1.2289882614245609,492.01791105971637,7.9266503673092075,592.7429588053769,2.4872930365299113,-1.0,280.7330383333333,588.7068990836251,2.472854849562142,-1.0,278.35015666666663,587.3360444364434,2.4679227313050096,-1.0,277.5388761111111,273.1667789128671,1.2500295312435414,5.617221478420333,301.10197,264.23376207266733,1.2201996187493689,8.892847033975897,297.82634444444443,263.21360207124934,1.2167720975291085,9.269882589531449,297.4493088888889,273.1667789128671,1.279585440601962,0.24785627251004516,264.23376207266733,1.2457348710376792,0.22479370955175668,263.21360207124934,1.2418691000767095,0.2221599403916726,280.8925297222222,273.5518547222222,-7.340675000000033,280.709575,271.65002416666664,-9.059550833333333,279.88953833333335,271.7392019444444,-8.150336388888945,322.7374733270083,62.50713811695891,372.0559716284782,5.1632098836956
2025-04-13 15:24:31,28740,0,0,74.835162,73.471557,64.658694,44.552146,42.684221,44.334779,42.777911,37.98937,38.994168,43.343309,37.060674,36.308622,36.583927,40.851878,52.520065,42.931632,42.040675,48.700869,55.297172,64.415468,59.155335,52.180342,52.897055,50.075624,49.509123,51.155032,54.727397,53.689426,79.299432,61.848596,50.324683,30.980077,32.77639,32.098455,33.135141,32.159145,31.812282,50.041748,48.296398,47.874952,78.546451,62.198706,46.480891,28.785743,44.160871,77.294645,53.228914,43.662027,27.772114,42.811116,50.462673,48.117346,47.70541,48.206774,44.642721,49.497583,46.326425,36.175348,36.810011,34.268756,34.188421,34.052587,34.217726,36.408655,42.873334,33.163535,41.58553,32.620696,38.092189,32.503282,39.611021,36.14847,42.451822,35.776817,39.625933,31.240747,37.464656,32.050721,38.907084,35.268633,41.369053,33.299815,40.314265,31.26659,37.721888,32.484532,39.350636,34.700381,38.595709,34.425758,37.715101,31.037927,36.27583,32.435886,36.704061,36.431896,41.396425,35.006069,40.996696,32.382545,38.096666,37.138485,41.247739,37.945122,42.716358,41.879716,41.683617,34.850175,41.948005,38.39385,43.372659,75.944641,89.37571,146.35256,77.936363,76.191983,77.200364,142.398742,75.841181,76.625293,71.246874,70.929461,71.094974,75.254422,77.104941,20.413489,103.39838,5559.008792,0,203.559998,0.13191,-17.287001,204.320007,0.11927,0.672,204.240005,0.11624,14.236,202.789993,11.982,-2879,117.870003,1.996,120.800003,55.206009,51.362217,48.543353,-4.881326,66.013225,37.270345,47.576891,34.952142,-0.607071,0.027571,0.475919,0,103.39838,20.413489,814259.63219366,242098.97407717298,814259.63219366,242098.97407717298,281.3847409259259,282.8708794444444,334.48263444444444,336.6792,298.6702016666666,298.9167644444444,281.8038286111111,274.7900786111111,297.56368944444444,305.02539444444443,5559.008792,252.8741001915553,150.70986559660233,551.8105616484054,0.8141965567909277,2.4003641229749086,292.132478520865,248.92400752394443,594.9324496592257,1.1707687223327035,2.3551917754872256,597.8818100074536,2.57291917023697,4.79251024295084,-1.0,600.3508828658807,2.581670789989672,4.7631512855824205,29.996779252889127,677.1017390466352,2.6177928411306146,14.293253583736792,42.35015592357945,681.443544476335,2.6307310446040675,-1.0,607.5608701425544,2.397943910976368,16.94556453888889,-6.537723145801635,608.0362440362653,2.3995348891951434,16.92230191087596,-6.784285923579432,601.115800815915,2.5843727197696964,-1.0,283.3303794444444,597.5670055495043,2.5718000240106442,-1.0,281.1949394444444,594.9741387896745,2.5625533781812044,-1.0,279.6289038888889,609.0207510296653,2.402825661331419,-7.294983701357182,299.4274622222222,608.2143332664264,2.4001305791646375,-6.876660923579436,299.00913944444443,606.8734440658517,2.3956409136087826,-6.181213145801678,298.31369166666667,609.0207510296653,2.6120424516879086,-1.0,608.2143332664264,2.6092405800196854,-1.0,606.8734440658517,2.6045713333674154,-1.0,282.75556083333333,275.64593305555553,-7.109627777777803,282.0144955555555,274.38810472222224,-7.626390833333289,280.6414294444444,274.33619805555554,-6.305231388888842,-10.154434028811693,76.75085618075445,69.54086890408075,-0.1323038534566596
2025-04-13 15:25:31,28800,0,0,74.980693,73.53143,64.668312,43.273441,41.17246,41.995311,41.539933,36.685593,37.267889,42.453557,35.592571,34.719698,35.092208,40.007719,51.47127,41.759162,40.782419,47.214923,57.474564,66.551534,56.063848,50.408296,51.51602,50.870605,48.825653,51.798196,52.373878,50.282384,76.714616,60.047251,48.735558,28.580778,30.022774,28.933745,30.836248,28.973038,28.658519,48.859893,46.881237,46.77899,73.677648,62.410334,45.399787,26.730792,43.174296,70.072178,57.093107,42.766644,24.710916,41.787536,50.442017,47.019812,46.536512,47.319874,43.948845,48.53972,45.466824,35.458637,36.136393,32.373634,32.340267,32.428796,32.371509,36.426019,42.887925,33.178516,41.579685,32.680604,38.103421,32.499914,39.628415,36.159741,42.561844,35.83431,39.658464,31.302142,37.450225,32.016164,38.904196,35.314933,41.38201,33.419689,40.335315,31.287884,37.701274,32.467341,39.343383,34.687762,38.629943,34.506759,37.748942,31.082748,36.293795,32.45038,36.747501,36.466499,41.41102,35.066852,40.999374,32.340764,38.100445,37.151556,41.279233,38.015621,42.830353,41.898047,41.708109,34.858466,41.981544,38.46166,43.43347,82.89123,90.938669,150.030831,88.828301,76.397085,88.602531,146.154633,75.874714,75.732498,71.365011,70.992641,71.110617,75.193555,74.779594,27.668038,148.322356,5562.436596,0,203.309998,0.14584,-19.232,204.070007,0.13233,0.77,204.080002,0.12973,16.153,202.25,13.431,-3256,117.669998,2.003,120.300003,43.980784,40.645013,38.01187,4.754774,88.882157,37.29738,46.788981,33.518206,-0.915561,0.039311,0.73238,0,148.322356,27.668038,1123999.530187492,292117.326576766,1123999.530187492,292117.326576766,280.7244424074074,282.3387333333333,336.56924055555555,338.72268388888887,304.7212783333333,296.1989707407407,281.36610037037036,273.9934477777778,301.42290555555553,305.89370499999995,5562.436596,258.19905715166834,163.39449869525222,557.9822291507896,0.8634814678340564,2.3917121856703076,304.8192675302187,283.4771743381148,607.0559968762188,1.2844213384788767,2.345964544588792,594.9991013097884,2.5291322818722803,5.8637142096823505,-1.0,597.705248905774,2.5387445290395063,5.823177967834786,24.13967618166498,672.7751294578215,2.5510982794970936,20.48429402217764,31.74997302533683,677.2171995487212,2.564254315743053,-1.0,283.2031311188693,1.2835221588592902,481.83236989717585,0.09798919688540764,259.8371844632357,1.205756747143655,496.0537244731772,8.620296789478004,597.8879232421164,2.5393914085710056,-1.0,282.4475322222222,594.7813236826279,2.5283563319440128,-1.0,280.5943261111111,592.3364184443141,2.5196202399665406,-1.0,279.1314688888889,264.67912121447944,1.2220543277136742,6.827814196885413,297.9914533333333,260.12056737157235,1.206713308722683,8.515018641329846,296.3042488888889,254.7496926661992,1.1885256318504809,10.518057530218755,294.30120999999997,264.67912121447944,1.2557548697455578,0.256684672892129,260.12056737157235,1.2380996780760183,0.24513197246314095,254.7496926661992,1.2172983832741624,0.23152061485916112,282.4449525,275.2597305555555,-7.185221944444493,281.4434405555555,273.3483058333333,-8.095134722222213,280.2099080555555,273.3723069444444,-6.837601111111098,335.16191684655274,75.0698805520475,389.57199833895226,4.464665647285506
2025-04-13 15:26:31,28860,0,0,75.635194,73.460355,64.777358,42.901276,40.935782,41.163745,41.278245,35.445736,35.94879,41.494014,34.520978,33.415134,33.891275,39.259731,50.917841,40.648888,39.763584,46.444633,54.674076,65.221198,59.591099,51.129855,51.988846,50.432495,47.721923,50.283926,53.096402,51.50653,86.597717,64.221664,48.865347,29.899988,30.793943,29.803447,30.59918,29.971748,29.830857,48.939419,47.064701,47.09091,82.825494,65.755357,44.326322,27.524215,41.702333,82.345681,61.339674,41.701576,26.807859,40.67536,49.521965,46.520558,46.558587,46.923482,42.963487,47.948368,44.642191,35.329617,35.852765,31.668666,31.271248,31.606295,31.61886,36.515661,42.89738,33.282827,41.570768,32.774309,38.110634,32.556105,39.645792,36.230765,42.630548,35.913923,39.663199,31.38401,37.430472,32.069712,38.941445,35.416612,41.368556,33.524865,40.33344,31.334108,37.713346,32.505736,39.384282,34.776803,38.648367,34.649498,37.740454,31.15707,36.346382,32.531687,36.735244,36.483007,41.431826,35.06865,40.962429,32.33723,38.084878,37.150121,41.254845,38.00041,42.833237,41.852194,41.722049,34.868091,41.983288,38.463676,43.420116,82.536896,94.928251,154.033909,91.702056,76.250725,91.204401,149.568826,75.773608,76.49833,71.311732,70.926627,71.091716,75.166721,80.876383,30.619388,143.907857,5555.612404,0,203.429993,0.14685,-19.440001,204.050003,0.13277,0.671,203.979996,0.12964,16.118999,201.850006,13.411,-3253,117.690002,2.006,120.900002,40.548889,36.009864,33.385118,8.316458,86.857448,37.327084,46.188378,32.891242,-1.228149,0.051305,0.992576,0,143.907857,30.619388,1093562.632305749,312466.167648716,1093562.632305749,312466.167648716,280.3524527777777,282.0102044444444,338.46601444444445,340.9466161111111,306.31780888888886,301.99609111111107,281.0324324074074,273.6451343518518,301.2260533333333,308.1101394444444,5555.612404,260.1685631741701,168.1308153598643,560.2464931073882,0.8816119017301522,2.3887720019495684,303.6958119144954,280.3483202270687,606.0365694395024,1.274345064237562,2.3467610687892813,593.6336738159333,2.5123438721793825,6.311733374907132,-1.0,596.4229644788738,2.522263786923321,6.266168235919922,21.841641270274295,677.537958984403,2.569703330336178,19.66174907509214,34.770202529949074,682.639521763971,2.584720949598276,-1.0,611.5142950444462,2.36472061766055,23.370793949746517,-2.6219969743934826,275.6363995547226,1.2587862781509422,486.410160909317,1.6997208033843094,597.2817412311056,2.5253062367872667,-1.0,282.5196372222222,593.03824174524,2.51021865873439,-1.0,279.99795666666665,590.5927496847567,2.5014618822543664,-1.0,278.5397644444444,279.7536888431197,1.272386391514542,0.2137469144954025,303.482065,273.95527708134324,1.2532139510633078,2.309426358939845,301.38638555555553,273.22176577013477,1.2507790839155166,2.5759891367176238,301.11982277777776,279.7536888431197,1.3106524903447314,0.2846682237355664,273.95527708134324,1.2883653558384203,0.2698807207336846,273.22176577013477,1.285545986340971,0.26801007043114605,282.0507008333333,275.1451061111111,-6.90559472222219,281.3394636111111,272.85553166666665,-8.483931944444464,279.7071327777777,272.93476527777773,-6.772367499999973,317.99727426121075,81.11499450552913,66.0236639399568,3.9203266449033016
2025-04-13 15:27:31,28920,0,0,74.105169,73.533288,64.868146,42.499313,40.405123,40.516985,40.839969,34.688493,35.211314,40.840414,33.921615,32.772317,33.291502,38.614089,50.753696,40.044344,39.159749,46.740366,58.671788,66.333954,55.716441,50.911521,52.935072,48.450935,47.743441,50.058641,53.373566,52.676685,78.496637,61.827902,48.983422,28.243276,30.725962,29.461633,30.747354,29.299352,30.078351,48.935546,47.087851,47.124542,78.11484,60.303178,43.813107,26.732154,41.145247,76.587034,51.605832,41.157758,25.99165,40.154533,50.11207,46.14435,45.341469,46.186332,42.516288,47.834778,44.796485,34.963512,35.539699,31.145749,30.847627,31.139956,31.146148,36.559051,42.868858,33.341886,41.572928,32.834295,38.097389,32.600142,39.626995,36.244208,42.453242,35.924213,39.614367,31.456292,37.437028,32.13283,38.930132,35.455772,41.360357,33.612922,40.335745,31.347133,37.722551,32.535462,39.354541,34.808985,38.637579,34.741124,37.71684,31.221485,36.339105,32.575525,36.740048,36.532955,41.396132,35.096777,40.966143,32.505133,38.067917,37.199915,41.249315,38.010761,42.831231,41.880818,41.728691,34.849068,42.023942,38.443116,43.468572,75.706882,89.01983,151.663417,77.742073,75.886432,76.642678,148.356834,75.851186,76.708221,71.416443,70.850644,71.085345,75.203879,76.443699,27.302651,107.322709,5515.621096,0,203.559998,0.13049,-17.09,204.350006,0.11745,0.643,204.229996,0.11451,13.962,201.800003,11.865,-2815,117.790001,2.0,120.5,44.682591,39.512276,36.856927,4.300831,68.244288,37.342698,45.849499,32.463782,-1.535811,0.062999,1.24776,0,107.322709,27.302651,841316.927036713,289598.072000807,841316.927036713,289598.072000807,280.17857166666664,281.9470988888889,337.7926855555555,339.6296761111111,298.56226277777773,298.55713166666663,280.84416611111106,273.40765657407405,297.4316011111111,304.8276833333333,5515.621096,257.94808705824283,162.79272679384178,557.6929470644488,0.861167487691119,2.3920965392465297,293.3699081484817,252.22270927135347,596.1686500963302,1.181852052532257,2.3542488501305208,594.1774170397265,2.5277396307140365,5.823530496598264,-1.0,597.1380271632971,2.5382732712875606,5.779396414015741,23.999011830646054,682.9497472457056,2.629623233672912,14.624715398321282,44.422777407073795,686.6071405165392,2.640421218810693,-1.0,606.2781985443418,2.3884077448571617,17.63952964667717,-5.192354629296005,606.2682282355144,2.3883743501661803,17.640047018455117,-5.187223518184908,598.2086580882515,2.5420662556053166,-1.0,282.58523444444444,593.3993324876726,2.5249602180331263,-1.0,279.7128372222222,590.9390675712834,2.5161412712663442,-1.0,278.2376433333333,607.0926548676694,2.3911337595128503,-5.61155685151823,298.98146499999996,606.680577567141,2.389754999981068,-5.399447407073808,298.76935555555553,605.0310859188969,2.3842261888495218,-4.550666295962685,297.9205744444444,607.0926548676694,2.57321473278477,-1.0,606.680577567141,2.571782564391014,-1.0,605.0310859188969,2.5660376262499813,-1.0,282.1101166666666,274.95644749999997,-7.153669166666646,280.7966113888889,272.5926044444444,-8.204006944444473,279.62577027777775,272.6739177777778,-6.951852499999973,-12.090811195787865,85.81172008240844,76.6715487013638,-0.14089929888570668
2025-04-13 15:28:31,28980,0,0,75.466359,73.51792,64.813288,42.082318,40.035074,40.077815,40.475136,33.928889,34.521536,40.18586,33.20139,32.1158,32.561584,37.964561,50.212994,39.313446,38.592557,46.550531,56.101139,64.473431,54.703145,48.438335,52.076766,48.254677,47.495639,50.206751,52.293664,50.646566,76.941168,59.666843,48.55615,26.990403,29.360709,27.462847,30.61708,27.996955,27.288422,48.372248,46.570736,46.692239,73.351697,61.119915,42.69966,24.383124,40.240822,69.517053,55.12027,40.265599,22.940528,39.41491,48.871683,45.3869,44.876346,45.684501,42.133405,47.195006,43.9758,34.233486,34.950475,30.039843,29.829849,30.102703,29.999612,36.615083,42.929722,33.37271,41.590683,32.916265,38.11721,32.614318,39.665237,36.25782,42.695598,36.000668,39.658731,31.536769,37.42039,32.114301,38.984292,35.52346,41.393679,33.727349,40.393283,31.388406,37.715199,32.528506,39.374705,34.830151,38.691307,34.829264,37.790906,31.255621,36.36992,32.582913,36.742113,36.547412,41.37883,35.103892,40.962643,32.393502,38.088705,37.21365,41.275535,38.065799,42.876281,41.850627,41.76797,34.90598,42.047849,38.484881,43.476292,82.64116,90.372918,153.162033,88.69533,76.016129,88.303461,149.505915,75.871686,76.066615,71.361967,70.92884,71.109205,75.259295,74.197881,30.465098,161.507614,5413.122557,0,203.350006,0.14323,-18.844,204.149994,0.12957,0.798,204.169998,0.12782,16.049,202.320007,13.242,-3221,117.669998,1.994,120.300003,40.421458,34.564968,32.130907,8.134692,94.699586,37.376384,45.154773,31.525995,-1.838851,0.074885,1.499149,0,161.507614,30.465098,1214908.6800797977,311402.375591186,1214908.6800797977,311402.375591186,279.7280387037037,281.59166999999997,338.43106388888884,340.4622405555555,304.6474055555555,296.07776259259253,280.4582069444444,272.8866637037037,301.28397777777775,305.5793988888889,5413.122557,260.06803660114724,167.88846619363989,560.1311804857369,0.8806877079440149,2.3889188593702024,308.04740377395626,292.5488476346336,609.917348720174,1.3134059478467122,2.3436645937479295,592.6243909522566,2.5093419313183483,6.305991606042569,-1.0,595.7565445293858,2.52050191541153,6.254711117095013,21.523633398852724,674.0228167064103,2.5421846511187383,22.26524001480858,30.38366011493258,678.2723225393479,2.554703605793271,-1.0,282.97811032488653,1.2821646713963437,482.2886421340412,3.3999982184007536,259.51979355992916,1.2040664232320548,496.51806610359625,11.969641181363727,597.0303490765555,2.5250194385260603,-1.0,282.3478611111111,591.5614890296789,2.505537852015606,-1.0,279.09425555555555,589.2974536935614,2.4974060621568066,-1.0,277.74199944444445,265.0235384470254,1.2225914498400796,9.930088218400726,298.11731555555554,259.6418081958846,1.2044784949807497,11.92423877395629,296.123165,253.9406753160118,1.1851564341729273,14.05459655173405,293.9928072222222,265.0235384470254,1.2541864028349838,0.2476402204912607,259.6418081958846,1.2334928554022617,0.2339198120424932,253.9406753160118,1.2115711577019932,0.2193851051578492,281.5551619444444,274.58998916666667,-6.965172777777752,280.52801305555556,272.0026922222222,-8.525320833333353,279.29144583333334,272.06730972222215,-7.224136111111193,333.10459739232743,78.26627217702446,391.0447063815237,4.256042713250783
2025-04-13 15:29:31,29040,0,0,74.762806,73.525189,64.824908,41.596388,39.602138,39.578771,40.084314,33.325158,33.941003,39.648653,32.579868,31.521013,32.085807,37.443808,49.865157,38.870001,38.085646,45.297712,54.609709,65.415391,57.456408,48.040787,51.061002,47.151598,46.983902,51.613355,52.655686,49.941817,86.552383,63.93121,48.106691,29.052767,30.113568,29.492458,30.724233,29.437056,29.143586,47.97301,46.142515,46.261021,82.781221,63.906855,42.567358,25.982132,39.78512,82.241047,58.634301,40.141503,25.565038,39.226052,48.700277,45.351811,44.474527,45.127653,41.946736,47.03571,44.2703,34.23204,34.875339,29.965642,29.721752,30.100728,30.14851,36.669507,42.887567,33.453266,41.582464,32.967973,38.140311,32.676714,39.637492,36.28264,42.502361,36.053757,39.65912,31.593743,37.441108,32.201905,38.971525,35.573117,41.372592,33.773483,40.371208,31.393699,37.761539,32.583154,39.391051,34.870982,38.673239,34.921094,37.752838,31.295656,36.384461,32.630879,36.791896,36.556051,41.390496,35.123245,40.993739,32.564601,38.09802,37.261445,41.286662,38.069019,42.911973,41.87868,41.826801,34.87086,42.04979,38.522975,43.475981,82.728775,94.964678,156.212151,91.54553,75.909558,90.942899,151.901691,75.703619,76.735761,71.139118,70.881206,71.07601,75.293403,80.716528,29.778814,148.510941,5562.002899,0,203.559998,0.1446,-19.120001,204.160004,0.13111,0.686,204.130005,0.12784,15.917,202.160004,13.211,-3198,117.830002,2.005,120.699997,40.786252,35.246919,32.821064,7.320439,88.967751,37.398806,44.978551,31.507335,-2.145034,0.086776,1.75422,0,148.510941,29.778814,1125299.7779363368,306670.614178198,1125299.7779363368,306670.614178198,279.59732444444444,281.5031722222222,339.76205055555556,342.1567505555555,306.23085,301.96012055555553,280.36030592592596,272.8762973148148,301.33265277777775,308.1303766666666,5562.002899,259.6177303640068,166.80366595266878,559.6142939454271,0.8765462255858119,2.3895808994580614,304.8667624484833,283.60976479822403,607.0988334795189,1.2848474290534355,2.345930854754715,592.5797516524984,2.511886712556633,6.206892090479474,-1.0,595.7789631081746,2.5232900806102605,6.155422914989469,21.885441858215415,679.3270240708313,2.570284217119216,20.20966850748256,34.89528810707225,684.2772315909062,2.58480272977817,-1.0,609.9778713275105,2.3553533976412333,24.2734451084848,-1.3640875515166613,275.53375212920736,1.2582303312130507,486.57894508278065,2.90664189292778,596.7799221398059,2.526842092140516,-1.0,282.09816166666667,591.6139855586516,2.508429014681773,-1.0,279.02075444444444,589.3602720739334,2.500332226975306,-1.0,277.6730572222222,279.6784941723828,1.27192250871163,1.4098830040388748,303.45687944444444,273.88492342266363,1.2527644979139032,3.504973004038902,301.3617894444444,273.0596364749641,1.2500246082710051,3.8050696707055636,301.06169277777775,279.6784941723828,1.3113194133085986,0.287351767431799,273.88492342266363,1.2890036387211077,0.2726027501271401,273.0596364749641,1.2858247843857646,0.2705017709557855,281.4978022222222,274.56871638888884,-6.9290858333333745,280.26171666666664,271.9520538888888,-8.309662777777817,279.3213988888889,272.10812166666665,-7.213277222222246,317.0459995232911,83.54806096265668,69.34915274332081,3.7947738806888713
2025-04-13 15:30:31,29100,0,0,75.243775,73.596127,64.811507,41.322526,39.309955,39.293195,39.850916,33.160895,33.689299,39.309652,32.671123,31.605532,32.200934,37.099682,49.431298,38.65094,37.785755,45.31443,56.096045,65.316999,54.822284,49.043105,51.494554,48.551427,46.90392,49.510737,52.288972,49.549061,77.271612,60.486457,47.905437,27.167819,29.635183,28.410265,30.606596,28.499671,28.444786,47.759022,45.902631,46.053975,76.950731,57.346959,42.310403,25.975259,39.943176,75.348794,47.658992,40.071155,25.602203,39.201843,48.929169,45.100777,44.432729,45.237386,41.803563,46.936688,43.448927,33.855617,34.625101,30.284317,29.960663,30.42473,30.381291,36.736848,42.940341,33.509776,41.607181,33.037853,38.159438,32.703087,39.669171,36.290546,42.655159,36.109939,39.705353,31.667642,37.44889,32.19995,38.987346,35.627996,41.407282,33.91375,40.424006,31.444436,37.755178,32.57008,39.409147,34.873215,38.718275,35.068323,37.830112,31.376249,36.404327,32.659733,36.79592,36.631765,41.396257,35.201895,41.004482,32.541655,38.066816,37.274867,41.289096,38.115192,42.940308,41.899526,41.800165,34.887897,42.093154,38.54396,43.521845,75.169617,87.857292,151.667906,77.127356,76.033459,75.981565,148.356998,75.722649,75.568167,71.140004,70.995268,71.114092,75.228263,75.484132,28.637138,113.237252,5267.208236,0,203.740005,0.12169,-15.871,205.490005,0.11,0.669,204.460007,0.10701,13.009,201.960007,11.006,-2575,117.879997,1.999,120.400002,41.960938,36.365904,34.126656,5.944499,71.509062,37.435738,44.825425,31.58862,-0.07823,0.003121,0.064828,0,113.237252,28.637138,882096.263787764,298799.03558546596,882096.263787764,298799.03558546596,279.4994435185185,281.44816,337.79277666666667,339.63217,298.22075333333333,297.88539574074076,280.2752362037037,272.9214554629629,297.13312055555554,304.18182888888884,5267.208236,258.8568688207989,164.9736752437613,558.7396638615056,0.8695426205218447,2.390715268601505,295.1807916430438,257.07666789540923,597.958617242574,1.198068593303463,2.352892887424155,592.7056478203081,2.5169361502869947,6.039103573681248,-1.0,595.9708306862485,2.5285778417397067,5.98817428454859,22.59129117920105,681.8855197065802,2.6184345105959363,15.421333236275002,42.61198502362288,685.5651351934887,2.6292980633719703,-1.0,603.9509511217235,2.3730896833801944,18.729745996875923,-3.0399616902895445,603.2909251764354,2.3708752253095207,18.76723844108826,-2.704604097696972,596.8746075218817,2.531785941169107,-1.0,281.98635388888886,591.6667472917355,2.513215008765916,-1.0,278.87800166666665,589.5904084535277,2.5057530287297096,-1.0,277.63397499999996,604.1086477123233,2.373618403811898,-3.120103912511752,298.30089555555554,603.7578522791358,2.3724420737954195,-2.941836690289506,298.1226283333333,602.0055912179306,2.366555629821921,-2.051871690289545,297.23266333333333,604.1086477123233,2.5572464184351107,-1.0,603.7578522791358,2.5560205966495166,-1.0,602.0055912179306,2.5498841506512537,-1.0,281.4916516666666,274.3946438888888,-7.097007777777776,280.2805875,272.10693888888886,-8.173648611111162,279.05346944444443,272.2627836111111,-6.7906858333333275,-10.585277356127335,85.9146890203317,77.93456858485672,-0.12320684014374224
2025-04-13 15:31:31,29160,0,0,75.056007,73.546791,64.854429,40.909363,38.993712,38.908113,39.441944,32.956122,33.439061,39.182477,32.243495,31.414157,31.849418,36.913673,48.94998,38.412228,37.51381,47.03377,52.67701,63.372982,55.26848,49.21062,50.150645,47.277779,46.984756,49.414057,51.500818,48.585183,79.994069,59.082394,47.429922,26.653066,28.800829,26.984917,30.0014,28.053197,27.224564,46.774901,45.19764,45.287828,74.771428,60.168784,41.995946,23.993092,39.393582,69.945813,52.011336,39.691013,23.017335,38.833659,47.571517,44.548986,44.476683,45.171842,41.394326,46.852562,43.117104,33.137229,33.896535,29.506487,29.460554,29.763336,29.700107,36.801921,42.934229,33.545695,41.619432,33.044901,38.156203,32.763863,39.694303,36.324638,42.58269,36.159614,39.698823,31.702474,37.453193,32.26168,39.016911,35.705976,41.412125,33.921381,40.423648,31.447193,37.776712,32.621997,39.433033,34.948234,38.753215,35.153078,37.818616,31.415449,36.452122,32.716646,36.821033,36.628121,41.434423,35.213437,41.038826,32.622618,38.11442,37.303507,41.273701,38.101502,42.947775,41.852495,41.850737,34.891899,42.086509,38.569125,43.484115,83.270099,90.419494,150.885168,89.68518,75.817374,89.182284,147.614876,75.773658,76.919937,71.095816,70.915129,71.064094,75.264233,74.754821,28.732504,167.450876,4898.050291,0,203.460007,0.1299,-17.007999,204.240005,0.11766,0.789,204.289993,0.1153,14.103,202.210007,11.891,-2838,117.82,2.0,119.699997,41.369442,35.935466,33.630533,6.06048,97.217819,37.458213,44.380076,30.910708,-0.355742,0.014394,0.292341,0,167.450876,28.732504,1255886.0273571317,299456.56098152796,1255886.0273571317,299456.56098152796,279.2827557407407,281.4014233333333,337.3804866666666,339.1973155555555,305.19732222222217,296.9854277777777,280.02782018518513,272.5448377777778,301.6333883333333,305.60527444444443,4898.050291,258.92099979322046,165.1277779931004,558.8134449955933,0.87013322608501,2.3906188850964405,309.44487915729405,296.51465323219793,611.1229968643214,1.325971455037529,2.3426576722691443,592.3190454233245,2.5151633631664483,6.059060990097972,-1.0,595.8686667156735,2.5278251429552054,6.003456047842939,22.480423540112838,670.6163002137665,2.526778047728173,23.29135763191319,27.935607509372574,674.4407108131721,2.538083235529918,-1.0,284.5061708952122,1.2868971057438787,481.4810419313574,4.247556935071884,261.9664359641992,1.212038600877246,495.18917382312975,12.459451379516338,596.4072282957898,2.5297379081344116,-1.0,281.7221788888889,591.3505317128321,2.511691900489215,-1.0,278.70330333333334,589.2136831301235,2.5040071304618086,-1.0,277.422785,269.63598900127124,1.23774085704279,9.631507490627428,299.8133716666666,261.7682491728244,1.2113711899279342,12.532974712849636,296.9119044444444,254.58201811254483,1.1870582141932984,15.213871935071836,294.2310072222222,269.63598900127124,1.273762947473516,0.2654610512084228,261.7682491728244,1.2433763050817046,0.24547622451063758,254.58201811254483,1.215621773521813,0.2272224965682533,280.96125083333334,273.99271222222217,-6.968538611111171,280.27459027777775,271.75195583333334,-8.522634444444407,278.8476194444444,271.8898452777778,-6.9577741666665816,330.3526094591253,74.74763349809302,386.1101293185543,4.4195728212258825
2025-04-13 15:33:31,29280,0,0,73.976606,73.656825,64.712941,40.592376,38.59431,38.480855,39.194412,32.981791,33.441363,38.874607,32.641704,31.918643,32.419764,36.877576,48.35661,38.141961,37.51831,44.727104,55.125483,65.586502,58.626876,49.716895,51.826528,48.667079,46.435275,48.964711,52.367825,49.78754,74.949725,58.667027,46.864442,27.064193,29.379918,27.976281,30.202125,28.34943,28.33515,46.709683,44.802928,44.809499,75.056819,54.600973,41.915752,26.015936,39.695031,73.733078,43.642257,39.93311,25.375954,39.043499,48.009512,44.593549,44.30782,44.954073,41.349575,46.929579,43.351837,33.408664,34.245902,30.403968,30.16236,30.786827,30.853785,36.927132,42.97815,33.684534,41.638154,33.153606,38.190591,32.881182,39.708143,36.394753,42.656655,36.292643,39.737382,31.873305,37.461509,32.341236,39.043558,35.808483,41.433413,34.077424,40.487275,31.533391,37.805351,32.688621,39.439844,34.98435,38.786511,35.38067,37.887623,31.561665,36.468137,32.776313,36.832759,36.71286,41.461917,35.34445,41.015311,32.682463,38.104278,37.317672,41.309821,38.142623,43.026404,41.91037,41.901578,34.895732,42.12406,38.624348,43.518382,75.85059,86.088403,145.538507,76.423691,76.004062,74.574292,142.776492,75.575457,75.548441,70.990742,70.940801,71.073212,75.209118,73.791125,28.66778,127.958491,4502.110665,0,203.649994,0.10617,-13.758,204.369995,0.09642,0.627,204.429993,0.09224,10.931,202.789993,9.52,-2191,117.849998,1.984,120.699997,40.882656,35.933966,33.951324,5.981786,79.178474,37.520972,44.427728,31.643584,-0.288479,0.011851,0.232357,0,127.958491,28.66778,983595.629431687,299010.30472946,983595.629431687,299010.30472946,279.20801925925923,281.4442105555555,334.6924955555555,336.2269483333333,297.8298283333333,296.80548555555555,280.0542931481482,272.9519912962963,297.51143888888885,303.19911277777777,4502.110665,258.8774863127603,165.0232149498842,558.763385001843,0.8697325004100308,2.390684266668551,299.4353268805116,268.609265019297,602.0685286729826,1.2361670238622247,2.3497940201409597,592.210527713555,2.5150386701464993,6.0513833305519675,-1.0,595.9565838521785,2.528401913663574,5.992796563919635,22.566724242795203,672.915658071208,2.5734824873002493,17.688891462531437,35.25716867504394,676.0144096886083,2.5827198271367995,-1.0,264.2365633960263,1.221524621301494,492.9862914783216,1.6054985471782857,261.4624956425259,1.2121943076154795,494.65278461296646,2.6298413249560326,595.8958445354078,2.5281860867976387,-1.0,281.4080233333333,591.2926510938739,2.511748003554815,-1.0,278.6587511111111,589.4546336268097,2.5051389933818546,-1.0,277.5572833333333,262.0179766098026,1.2140651920166137,2.4243685471782896,297.0109583333333,262.17891184748873,1.2146069872451055,2.3648718805116005,297.070455,260.19249896732794,1.2079120286760958,3.1002835471782646,296.3350433333333,262.0179766098026,1.2444068803317172,0.24634205254474986,262.17891184748873,1.2450285459696928,0.24675078716195925,260.19249896732794,1.2373553685588115,0.24170580310585274,281.0952947222222,274.1651572222222,-6.930137500000001,280.1671925,272.1962022222222,-7.970990277777787,278.9003922222222,272.49461444444444,-6.405777777777757,330.7480320710292,76.9590742190295,408.67909467518166,4.297713238203765
2025-04-13 15:34:31,29340,0,0,74.025277,73.581976,64.782244,40.440829,38.521412,38.429582,39.153499,32.723585,33.183639,38.732945,32.378383,31.690694,32.172971,36.629944,48.194318,37.948449,37.386577,44.217449,54.46645,63.806149,57.384316,48.973448,49.359069,48.20566,45.529857,50.104011,52.612149,50.218026,82.875412,59.305246,46.803006,27.2515,28.856751,27.157476,29.695691,28.151612,27.504325,46.497152,44.70858,44.757208,76.319868,59.705694,41.507061,24.594536,39.340047,72.687081,52.021273,39.848763,23.84572,38.926388,47.51788,44.505871,44.03554,45.023664,40.877673,46.879602,43.129976,33.180483,34.171124,29.636929,29.570932,30.134954,30.218902,36.992415,42.992897,33.717485,41.675177,33.18569,38.248527,32.941726,39.723863,36.426473,42.666608,36.349294,39.775718,31.931648,37.501193,32.392742,39.068555,35.880533,41.470653,34.137783,40.508401,31.605107,37.843693,32.746775,39.45767,35.044841,38.81053,35.482788,37.907406,31.640867,36.493265,32.835794,36.836874,36.753699,41.46205,35.39533,41.05263,32.741072,38.117269,37.37356,41.310047,38.178626,43.049019,41.957365,41.912086,34.897021,42.142904,38.628106,43.537912,84.228266,91.046867,147.057578,91.191976,75.908654,90.496116,143.528411,75.645432,75.593514,70.831482,70.933183,71.054138,75.189715,76.032226,33.015799,165.971365,4326.76558,0,203.539993,0.12119,-15.837,204.119995,0.1096,0.621,204.039993,0.10554,12.72,201.929993,10.941,-2559,117.800003,1.988,120.400002,35.721837,30.425892,28.767594,11.081169,96.596626,37.558368,44.181767,31.152221,-0.539651,0.02284,0.434657,0,165.971365,33.015799,1245685.1585333047,328988.83916584303,1245685.1585333047,328988.83916584303,279.10533888888887,281.4164455555555,335.11022833333334,337.07087666666666,306.0344311111111,298.3134001851852,279.91764851851855,272.67901148148144,302.16570333333334,305.95381499999996,4326.76558,261.69779164725537,171.825540756082,561.9970948716307,0.8956553141603343,2.3865794509656784,309.1001478382003,295.53413805431734,610.8275209019012,1.3228706193002249,2.342906957207855,590.9237916891083,2.4935795492026807,6.708362006023119,-1.0,594.820479650662,2.507483379502068,6.639716056675338,19.718653908300155,666.1484056559003,2.5147919120446733,23.328750087873768,26.010080495133025,670.2684291600208,2.5270506180238037,-1.0,286.8549203611669,1.2946518339196502,479.97910651007794,3.0657167270892387,265.55617376230725,1.2241682442510726,493.0142200742231,10.78674765301514,594.748597408527,2.5072279300482214,-1.0,281.3738922222222,589.7907463307159,2.489515081436231,-1.0,278.43170055555555,588.2431509905102,2.4839476093437183,-1.0,277.51042388888885,274.01974613842765,1.2523928924173984,7.686030060422581,301.41411777777773,264.0903509937058,1.2192500821933383,11.32799894931145,297.77214888888886,258.6535888022338,1.2009298846862984,13.346213949311448,295.75393388888887,274.01974613842765,1.286159967405915,0.26192120954076775,264.0903509937058,1.2482177475567473,0.23647241646503964,258.6535888022338,1.2274427835906767,0.2225381300360964,280.9343752777778,274.08100194444444,-6.853373333333366,280.11089,271.81885027777776,-8.292039722222228,278.70768027777774,272.13718222222224,-6.570498055555504,325.367617926801,71.32792600523828,379.29348529473344,4.561574072725824
2025-04-13 15:35:31,29400,0,0,75.041354,73.537613,64.693802,40.370867,38.477773,38.425234,39.120329,32.66302,33.237679,38.614036,32.444044,31.843955,32.27755,36.655181,47.997625,37.964421,37.29444,45.231446,52.382721,63.742382,57.506397,48.808276,51.263096,46.679289,46.466367,49.404814,51.288678,49.998721,82.951899,61.516424,46.794597,28.705195,29.893191,28.724671,30.075984,29.348812,29.14097,46.541052,44.715681,44.746347,80.641258,57.972177,41.874351,26.68738,39.586814,79.855395,49.225065,39.976495,26.467513,39.015186,47.29312,44.765959,43.993282,45.275706,41.373088,47.202792,42.955508,33.537088,34.293818,30.335751,30.153873,30.725753,30.785263,37.018359,42.976063,33.755132,41.664081,33.178921,38.212642,32.995847,39.720291,36.437493,42.659096,36.4234,39.765323,31.975042,37.467804,32.412078,39.036745,35.904405,41.460491,34.14507,40.522236,31.642716,37.832852,32.7621,39.431015,35.071689,38.821366,35.568999,37.902802,31.674092,36.487326,32.870287,36.885694,36.794119,41.503553,35.436712,41.082721,32.805269,38.16598,37.393581,41.334024,38.211971,43.091821,41.949036,41.949036,34.925869,42.143418,38.675557,43.524092,79.971427,91.78255,146.977972,87.029445,75.902396,87.208639,143.373312,75.59313,75.599039,70.702892,70.968998,71.056423,75.211415,79.007447,32.430656,124.127029,4354.995423,0,203.770004,0.11263,-14.654,204.380005,0.10139,0.606,204.289993,0.09758,11.602,202.910004,10.055,-2343,117.830002,1.984,120.699997,36.378619,31.458373,29.560517,10.415978,77.240563,37.576421,44.27611,31.638591,-0.14052,0.005899,0.112265,0,124.127029,32.430656,957178.6299869529,324954.420370592,957178.6299869529,324954.420370592,279.1954524074074,281.59599555555553,335.0240622222222,337.0266511111111,303.7219138888889,300.4552874074074,279.9700613888889,272.9492172222222,299.80079277777776,306.36252777777776,4354.995423,261.3298257671787,170.93511958824217,561.5764787974008,0.8922788053131557,2.3870999879407537,298.3602244946834,265.6775780415152,601.0432016390514,1.2265386327041974,2.3505678968781565,591.2264085682846,2.49683281302117,6.61706981147184,-1.0,595.2711589582075,2.5112580101077286,6.547023677952825,20.26616978837683,674.3161310958359,2.582198130541209,17.119614797933686,36.663837727538805,678.3480881269276,2.5941971212530563,-1.0,611.8156230002429,2.386353146289951,20.05829547331629,-5.361689394205484,605.2625884065342,2.364660426386625,20.45954306181408,-2.0950629127240177,594.8883650373538,2.50989808974043,-1.0,281.36922055555556,590.285649270633,2.493459894959605,-1.0,278.63575055555555,588.5157638104473,2.487095881649013,-1.0,277.5813861111111,607.274305515864,2.3713448590460557,-3.0963860608721347,301.4566105555555,604.694756816309,2.362769633901129,-1.8126966164276723,300.17292111111107,603.8162886003802,2.359840962795942,-1.3761060608721323,299.7363305555555,607.274305515864,2.5533563295400956,-1.0,604.694756816309,2.5443966452817817,-1.0,603.8162886003802,2.541334640479027,-1.0,280.9441886111111,274.21414055555556,-6.730048055555528,280.1691633333333,272.1748955555555,-7.994267777777793,278.7968322222222,272.4586155555555,-6.3382166666666535,-14.036179838249609,79.0449721376284,62.50050809559298,-0.17757207648591042
2025-04-13 15:36:31,29460,0,0,74.661834,73.562864,64.73685,40.453093,38.589769,38.459095,39.236415,32.73069,33.21005,38.526114,32.604981,32.110888,32.600706,36.784582,48.245672,37.884268,37.310723,45.141614,53.012995,64.56109,56.541643,50.931128,49.973349,46.72062,45.228627,49.891537,52.097348,48.54356,75.093906,58.609029,47.120159,27.365796,29.642769,27.901032,30.081054,28.567817,28.5522,47.044112,45.200807,45.206937,74.969047,53.117742,41.528012,26.292352,39.350877,73.570812,41.545082,39.962403,25.692191,39.099618,47.468385,44.767681,44.316349,44.637565,40.762716,47.264817,43.289094,33.691199,34.523609,30.404776,30.124384,30.991295,31.202633,37.116806,43.013642,33.855174,41.694108,33.223487,38.2506,33.091392,39.745541,36.504892,42.688207,36.502136,39.777177,32.035546,37.512165,32.487413,39.08628,35.995322,41.488325,34.192073,40.544648,31.686327,37.863055,32.846739,39.447281,35.151886,38.856178,35.702753,37.931868,31.741714,36.505379,32.918208,36.890895,36.838694,41.514881,35.505786,41.072981,32.849228,38.157454,37.410246,41.32003,38.198364,43.103318,41.956866,41.953349,34.902282,42.130356,38.679613,43.521544,75.493606,85.640341,143.509007,76.092074,75.991119,74.378313,140.385703,75.663644,75.625234,70.994531,70.921491,71.063241,75.228335,73.768073,27.044617,117.101238,4347.651351,0,203.600006,0.10211,-13.168,205.570007,0.09153,0.642,204.440002,0.0887,10.409,202.889999,9.086,-2077,117.879997,1.978,120.300003,43.141711,37.549564,35.983955,3.978448,73.582416,37.613796,44.206965,31.822983,-0.105808,0.004364,0.084132,0,117.101238,27.044617,908737.5083091658,287818.99027306895,908737.5083091658,287818.99027306895,279.18899518518515,281.63045388888884,333.36427944444443,335.0994483333333,297.6455966666666,296.78588240740737,279.9316472222222,273.051657037037,297.3131144444444,302.95018944444445,4347.651351,257.76985822065643,162.36561313836083,557.4874099087832,0.8595236804374938,2.3923708468900915,296.3308967187208,260.1761653734723,599.0831923879958,1.2083669307223137,2.3520445923068745,592.5902036164498,2.5231581485034886,5.810257459717698,-1.0,596.6709536133224,2.537711005515093,5.7493971711646,23.860595668232406,672.3269073091479,2.5849348946828594,16.25207058475305,37.03338272572364,675.7920693891583,2.5953024495068653,-1.0,601.6969932159789,2.3608456373805313,19.50312323108422,-1.314699947945826,599.9883370051352,2.3550967564123875,19.607029410820424,-0.45498568868657685,596.5363377238918,2.537232949617281,-1.0,281.5500883333333,591.3474716954861,2.5187009740768516,-1.0,278.44334,589.8999504078896,2.513494219055835,-1.0,277.5735572222222,600.5951072103103,2.3571401773297973,-0.760162170168087,297.0910588888889,600.4572131374579,2.35667597563267,-0.690796059056936,297.02169277777773,259.94407640261386,1.2075836082394111,0.08600116316523554,296.24489555555556,600.5951072103103,2.551587156246064,-1.0,600.4572131374579,2.551101488800794,-1.0,259.94407640261386,1.238072452345199,0.24695793565888513,280.9933516666666,274.32077999999996,-6.67257166666667,280.08164277777774,272.1858777777777,-7.89576500000004,278.71994722222223,272.64831333333336,-6.071633888888869,-7.398133388685437,75.65595369582559,70.62991409316908,-0.09778653268227373
2025-04-13 15:37:31,29520,0,0,73.618957,73.455629,64.723841,40.228242,38.266366,38.314058,38.991332,32.598359,33.09165,38.567874,32.405531,31.885048,32.331049,36.600861,48.01806,37.753151,37.280479,43.71231,55.223244,66.845429,58.204055,48.450001,49.051473,46.846146,46.231215,50.349531,52.615289,49.247624,83.096863,59.189112,46.603361,27.367682,29.013006,27.344269,29.434049,28.194975,27.720488,46.358202,44.616667,44.684138,76.573794,59.57972,41.641713,24.554982,39.135219,72.678871,51.022007,39.83771,23.866394,38.954701,47.992817,44.464072,43.760411,44.483354,41.068653,46.997093,43.111184,33.343654,34.251346,29.574385,29.628342,30.333658,30.386056,37.186558,42.986304,33.884338,41.674178,33.181125,38.281345,33.136114,39.764394,36.564537,42.676248,36.549895,39.776698,32.064436,37.513338,32.528625,39.092356,36.044376,41.50098,34.233757,40.552536,31.712127,37.884993,32.870594,39.493048,35.22228,38.874179,35.76734,37.940812,31.799736,36.539122,32.976109,36.890278,36.891605,41.491396,35.592485,41.114198,33.00023,38.174226,37.502182,41.317957,38.24972,43.09247,41.973009,41.985756,34.950495,42.172733,38.678858,43.520354,84.364061,91.09106,145.615316,91.409008,75.636398,90.693944,142.217195,75.708296,76.676356,70.998688,70.823241,71.043945,75.216313,76.104781,16.945114,147.742303,4337.537644,0,203.619995,0.1214,-15.86,205.440002,0.10887,0.587,204.240005,0.1055,12.723,202.699997,10.99,-2595,117.870003,1.998,120.699997,56.640431,51.678783,49.87478,-10.03707,88.618428,37.643134,44.146748,31.252907,-0.348962,0.014431,0.278066,0,147.742303,16.945114,1120000.2057053708,218185.37126729797,1120000.2057053708,218185.37126729797,279.0912562962963,281.48171833333333,334.38177499999995,336.26962,306.15500444444444,298.39991259259256,279.8981936111111,272.7349482407407,302.24114499999996,305.97836666666666,4337.537644,250.02746863657927,143.9987192101864,548.48451652791,0.7876776224827183,2.4054430605100685,304.6729293185537,283.06880731195224,606.9238774695084,1.2831085541150287,2.346068334893407,594.9385485672315,2.581124662333331,4.337537145840636,-1.0,598.876566434664,2.595174671834157,4.295153346234085,31.45424969675406,668.3847061613668,2.538591268030053,20.611547306902917,29.708845681446235,672.2723225283725,2.55018484764051,-1.0,610.0469184988559,2.3562939717652838,24.135719882680995,-1.4820751258907308,265.7875282533414,1.2257985876496316,492.4813063460312,6.273016725961156,598.5154002971972,2.5938910839226925,-1.0,281.2629783333333,593.978210024561,2.5776801051457063,-1.0,278.5065072222222,592.334936385884,2.5717691608637603,-1.0,277.5042833333333,274.36815430125165,1.2544035895387509,3.135783207442614,301.5371461111111,264.46688457842384,1.2213692248713657,6.759710429664835,297.9132188888889,258.62795155590686,1.201698364876804,8.923556540775962,295.74937277777775,274.36815430125165,1.309098072011649,0.3223090549917629,264.46688457842384,1.2694973442323363,0.29783039643691045,258.62795155590686,1.246144178060806,0.28339495009679944,281.05469138888884,274.1486111111111,-6.906080277777733,279.8843791666667,271.8174241666667,-8.066955000000007,278.7555102777778,272.2388094444444,-6.516700833333346,329.15102031389006,69.50813972670278,58.33778766251089,4.7354312978029665
