Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 15:38:31,29580,0,0,74.683412,73.490959,64.597906,40.273402,38.301479,38.268359,39.106208,32.471321,33.1122,38.470855,32.450565,31.926183,32.365013,36.361128,47.980452,37.749973,37.202761,43.497454,56.333247,64.75186,56.070898,48.044054,50.033443,47.289876,45.887563,48.853812,51.039381,48.855556,82.618201,61.19307,46.620575,28.799687,29.88836,28.687267,29.868742,29.393632,29.193377,46.715656,44.848264,44.957324,80.31707,57.146109,41.626616,26.689161,39.308563,79.524355,48.183949,39.937203,26.457497,39.027356,47.67802,44.796617,44.0152,44.583259,40.96644,47.188744,42.656936,33.634402,34.485996,30.272932,30.037105,30.851465,30.908769,37.249706,43.006854,33.945224,41.704135,33.200291,38.250837,33.184965,39.779459,36.5863,42.811148,36.633267,39.825798,32.113122,37.494791,32.551772,39.097728,36.09715,41.524369,34.271215,40.590141,31.789819,37.859827,32.919071,39.47165,35.255735,38.909247,35.877845,37.991145,31.897711,36.527587,33.001863,36.87518,36.905261,41.509372,35.623787,41.116683,32.93606,38.172749,37.509102,41.33832,38.280318,43.084255,41.943069,41.987467,34.963306,42.168537,38.693108,43.515214,79.635719,91.304927,145.617618,86.571305,75.799077,86.802982,142.177991,75.619685,75.403545,71.026722,70.851989,71.047224,75.16003,78.776317,29.906705,153.35385,4211.607797,0,203.589996,0.10932,-14.191,204.270004,0.09912,0.588,204.240005,0.09453,11.206,202.210007,9.703,-2229,117.809998,1.981,120.5,39.147678,34.153719,32.464306,7.472897,91.141415,37.667533,44.116079,31.698445,-0.590065,0.024471,0.469556,0,153.35385,29.906705,1158690.4586644499,307552.39154568495,1158690.4586644499,307552.39154568495,279.11007296296293,281.5881911111111,334.35999499999997,336.27089888888884,303.46739166666663,300.272152962963,279.8811548148148,272.9824693518519,299.6142883333333,306.09718166666664,4211.607797,259.7020414593888,167.00667477905657,559.7111138245076,0.8773218350087203,2.3894564213934,306.07291226451866,286.9856470428367,608.1794381052886,1.2956714176818436,2.345074282790228,591.7308554237599,2.5083407053895863,6.239395223596309,-1.0,595.8900470772976,2.5231765121672516,6.172076985903246,21.88614965172229,667.19835482835,2.529541914183776,21.4626062000292,28.287082735481306,671.1571102073152,2.5413480063563636,-1.0,279.7023903669039,1.2717739496212235,484.12506352418313,2.605520597852035,270.89231543533907,1.2425890357382399,489.5201112126618,5.800759301555672,595.3592729142042,2.5212905245319215,-1.0,281.27254166666665,590.7065063934541,2.5046666229101415,-1.0,278.49812,589.1375089892413,2.4990233299243094,-1.0,277.5595572222222,273.6332001046003,1.25170187415498,4.801689486740884,301.2712227777778,270.1281556842888,1.2400429610158594,6.080095597851994,299.99281666666667,268.9253029444269,1.2360304108401166,6.520492820074253,299.5524194444444,273.6332001046003,1.2878943693113327,0.2715185129679752,270.1281556842888,1.2743979624266777,0.26259311240761685,268.9253029444269,1.2697662978733206,0.25953011484439675,281.0596213888889,274.29455499999995,-6.765066388888954,279.9829052777777,272.12501027777773,-7.857894999999985,278.60093777777774,272.5278427777778,-6.073094999999967,320.8385399884208,71.30830775105244,387.49596446144614,4.499315018223603
2025-04-13 15:39:31,29640,0,0,74.835902,73.446909,64.591023,40.289805,38.343976,38.260516,39.102317,32.546128,33.128964,38.472497,32.682609,32.245541,32.657454,36.511825,47.968847,37.657791,37.267194,44.487426,54.414493,63.094046,54.515979,49.420937,50.981891,50.615327,46.596519,49.553659,51.363314,48.898848,75.015925,58.210673,46.864756,27.286923,29.722011,28.157997,29.901699,28.796611,28.69489,46.61625,44.907722,44.876625,75.100118,52.616477,41.442819,26.297355,39.009988,73.564125,40.764839,39.984799,25.779065,39.191509,47.432718,44.593398,43.869676,44.901365,41.182077,47.219757,43.064221,33.539588,34.333069,30.452735,30.131782,31.188963,31.275504,37.281101,43.029685,33.987782,41.731773,33.159783,38.28653,33.257325,39.813069,36.633319,42.757246,36.661276,39.816674,32.096343,37.5124,32.602847,39.13269,36.141099,41.533717,34.248712,40.602601,31.781042,37.918958,32.949674,39.519431,35.305097,38.924851,35.934255,38.014599,31.928934,36.561262,33.044133,36.951181,36.946758,41.523364,35.666671,41.145634,33.035542,38.241403,37.528309,41.370877,38.256916,43.156686,41.968172,42.009492,34.94606,42.147276,38.743426,43.48977,74.896289,85.362319,142.192577,75.652685,75.580289,74.315538,139.682139,75.620324,76.681656,70.959461,70.849304,71.008042,75.225349,73.963031,31.339482,100.63539,4201.030969,0,203.639999,0.09897,-12.756,204.419998,0.08967,0.649,204.470001,0.08582,10.046,203.220001,8.776,-2008,117.93,1.977,120.0,37.706121,32.284184,30.826164,9.158635,64.409417,37.693661,44.173909,31.820274,-0.825186,0.034501,0.655919,0,100.63539,31.339482,795209.48755023,317431.04079587397,795209.48755023,317431.04079587397,279.13006925925924,281.60542055555555,332.9734105555555,334.3680983333333,297.40149166666663,296.7944755555555,279.9132828703703,273.0501519444444,296.98127166666666,302.79573277777774,4201.030969,260.63435346940986,169.25459163606624,560.7804223205853,0.8858924920889675,2.3880959640133654,291.24298994195834,246.56177454188307,594.0375189211031,1.1628002557065613,2.3558787378649426,591.3972922616812,2.501568688147623,6.454239854208065,-1.0,595.5609655446337,2.5164194959062867,6.3841799957704195,20.971067086145695,674.6365848867265,2.6144402671506035,14.007462609722827,41.730420613597175,677.3802115790613,2.6226628306062394,-1.0,605.8717987207896,2.396089046853907,16.587116148677776,-6.158501724708287,604.7070335874063,2.3921685706359246,16.643457443894466,-5.551485613597151,595.2285829187757,2.515238769110146,-1.0,281.40819777777773,590.1658920828448,2.497151314303696,-1.0,278.3960105555555,588.8088110000339,2.4922695678437647,-1.0,277.58599944444444,605.1930284428032,2.3938053518495916,-5.804746169152736,297.0477361111111,605.2827806169976,2.394107475373008,-5.851520058041615,297.09450999999996,603.6451274606239,2.388587313895222,-4.998190613597217,296.24118055555556,605.1930284428032,2.5502823119418845,-1.0,605.2827806169976,2.5505946915836293,-1.0,603.6451274606239,2.544885849216362,-1.0,280.9350322222222,274.22573805555555,-6.709294166666666,280.0308447222222,272.2012547222222,-7.829589999999996,278.7739716666666,272.7234630555555,-6.050508611111127,-13.3097413257251,79.07561934209275,68.76478616593693,-0.16831662447239523
2025-04-13 15:40:31,29700,0,0,74.566321,73.487116,64.571357,40.236612,38.298602,38.292861,39.082892,32.458042,32.952104,38.33788,32.439371,32.121509,32.484114,36.515483,48.040745,37.639574,37.213743,44.568981,53.160716,62.733789,56.23797,50.464872,51.111771,45.479982,44.898472,49.53496,52.639872,50.268456,81.73219,58.821102,46.629235,26.959124,28.827847,27.031174,29.347055,28.204019,27.526393,46.494715,44.816787,44.738812,75.339491,59.045476,41.12026,24.355086,38.95803,70.399343,49.627668,39.785367,23.619007,38.981888,47.38025,44.297692,43.887761,44.767433,40.748764,47.015547,43.125572,33.197801,34.104561,29.431817,29.44698,30.404668,30.505783,37.31019,43.041446,34.028783,41.747758,33.166162,38.318013,33.307225,39.813296,36.629122,42.713555,36.710047,39.855116,32.158298,37.573396,32.651767,39.125418,36.155939,41.555934,34.254136,40.613266,31.832371,37.935746,32.984792,39.497662,35.304489,38.927334,35.987236,38.010085,31.972492,36.559395,33.065372,36.960521,37.002541,41.559919,35.716791,41.175172,33.112051,38.24249,37.539563,41.369405,38.272219,43.177602,41.992543,42.039136,34.919206,42.133977,38.751217,43.508484,83.907657,90.441309,144.682383,90.45832,75.817376,89.81364,141.395892,75.590983,75.938731,71.021207,70.865726,71.007486,75.259845,75.376385,30.871265,167.08826,4331.800867,0,203.550003,0.12031,-15.67,204.440002,0.10862,0.573,204.360001,0.10481,12.612,202.809998,10.873,-2563,117.919998,2.002,120.199997,38.017051,32.508076,31.173183,8.612184,97.065912,37.714139,44.034579,31.181935,-1.064078,0.044265,0.845659,0,167.08826,30.871265,1253385.8781528198,314202.79835760494,1253385.8781528198,314202.79835760494,278.9897892592592,281.49197055555555,333.92549555555553,335.75132388888886,305.62684444444443,297.4964859259259,279.83587703703705,272.6955194444444,301.9875872222222,305.61739388888884,4331.800867,260.3321190212532,168.52525440692284,560.4340449468466,0.8831152834615856,2.3885337927617347,309.3605783849746,296.27474192189953,611.0508596393984,1.3252131021551752,2.34271869178394,591.2821833210246,2.502957856402924,6.387705903546619,-1.0,595.4870921397339,2.5179625316757464,6.317732429152748,21.159851534302334,663.4206601946047,2.5056575297750054,23.64809600283045,24.56491717058094,667.262791241977,2.517132142285712,-1.0,285.7093779315241,1.290853739139652,480.7223259524876,3.7337339405301577,263.3455425787248,1.21669529302693,494.35978815199934,11.864092459048663,595.1257205843907,2.5166782699032715,-1.0,281.27735277777776,589.9867896988161,2.4983082558221787,-1.0,278.2168111111111,588.7455328025085,2.4938408268829697,-1.0,277.47520388888887,272.2763865533505,1.2465504971680736,8.581583940530152,300.77899444444444,262.6191968529483,1.2142526616976868,12.133083384974611,297.227495,255.2537567715447,1.189357277733109,14.877610051641284,294.4829683333333,272.2763865533505,1.2816490200458044,0.2647328527729426,262.6191968529483,1.2445533680121275,0.24009143126489807,255.2537567715447,1.2162608925807643,0.22129767042259496,280.8383172222222,274.06732277777775,-6.7709944444444545,279.99866499999996,271.7274436111111,-8.271221388888875,278.6706488888889,272.2917919444444,-6.378856944444465,327.9366407422998,67.93356805487076,377.7112822630806,4.827313655561584
2025-04-13 15:41:31,29760,0,0,74.992681,73.488431,64.524361,40.091249,38.110929,38.185571,38.985568,32.238002,32.876539,38.272979,32.345072,32.032046,32.461863,36.385346,47.717022,37.467274,37.179264,44.149993,54.934328,63.906448,57.555263,48.647111,50.282957,48.287734,45.922728,50.577763,50.902606,48.931997,83.745505,61.668423,46.401734,28.685635,29.626108,28.551114,29.600691,29.296151,28.980354,46.422991,44.66383,44.669087,80.922173,58.099566,41.49158,26.490785,39.267106,80.203929,49.480223,40.008117,26.326103,39.11072,47.446627,44.648544,43.859968,44.641096,41.120877,47.062914,42.921664,33.397996,34.231013,30.056014,29.72385,30.883736,30.944812,37.384945,43.069139,34.087212,41.756823,33.169103,38.331071,33.363021,39.809925,36.671758,42.783536,36.781506,39.878259,32.188784,37.558748,32.669938,39.140571,36.183546,41.545094,34.241048,40.646514,31.878036,37.937892,33.032293,39.510472,35.359473,38.970158,36.053244,38.030842,32.005445,36.563373,33.100925,36.966407,37.044694,41.594797,35.769262,41.189009,33.129139,38.235202,37.53271,41.389409,38.295833,43.189661,42.017252,42.045383,34.955663,42.120832,38.791588,43.499917,80.442446,91.970277,145.629643,88.189651,76.066778,88.039326,142.115217,75.563112,75.417045,71.047506,70.898722,71.0061,75.203569,79.409038,35.995964,132.408266,4190.156742,0,203.809998,0.111,-14.416,203.149994,0.10135,0.658,204.350006,0.09665,11.518,203.039993,9.907,-2305,117.889999,1.994,120.199997,32.025338,27.115184,25.631721,14.376396,81.38173,37.738947,44.106463,31.53957,-1.305306,0.054043,1.037353,0,132.408266,35.995964,1014275.7467613618,349536.352660748,1014275.7467613618,349536.352660748,279.0576724074074,281.5182855555555,334.32512055555554,336.2775794444444,304.36647277777774,300.71881611111104,279.8758125925925,272.8942056481481,300.06246999999996,306.4668205555555,4190.156742,263.52091070608424,176.25035747578,564.075113613535,0.9123605306852403,2.3840644463198997,300.65768578579514,271.9572389109667,603.2228677636498,1.2471162610265372,2.3489195559826976,590.0685603204663,2.4798960640377268,7.164165818269695,-1.0,594.2368508337877,2.494767574681559,7.084933151567488,17.99737484947127,671.3112687172843,2.563596643359419,18.35780853424509,33.667434769760405,675.2703573459283,2.575404221614277,-1.0,610.7989916113356,2.373964085787696,21.486759251702136,-3.708786991982606,603.3481941126166,2.349336354255642,21.990537206300115,-0.06113032531590079,593.6135914432334,2.492552207692497,-1.0,281.1509633333333,588.9961396462575,2.4760486813274936,-1.0,278.4231,587.6048635204993,2.471044287300757,-1.0,277.59895388888884,605.7614967258736,2.3573457876283253,-1.2398169919825932,301.89750277777773,271.05491655480597,1.2441134579106987,0.3287007857951494,300.328985,269.9613423471171,1.2404697832607756,0.7277252302396278,299.9299605555555,605.7614967258736,2.535220873178341,-1.0,271.05491655480597,1.272121578964121,0.2444520561893978,269.9613423471171,1.2679717215400603,0.24163229239046072,280.95421416666665,274.15805805555556,-6.796156111111088,279.9558511111111,271.9777399999999,-7.978111111111161,278.71737249999995,272.5468188888889,-6.170553611111075,-13.279633792150321,77.07441788349661,60.51227710594867,-0.17229625804275836
2025-04-13 15:42:31,29820,0,0,74.538669,73.452235,64.552785,40.118619,38.065486,38.152058,38.986669,32.425525,32.937274,38.352294,32.633137,32.272878,32.684778,36.471303,47.731977,37.51955,37.211373,44.968775,52.203522,63.021402,54.80138,49.06563,52.650106,49.179332,45.737038,49.469002,51.276236,48.436554,74.894738,57.99652,46.650244,27.487471,29.503623,27.879145,29.688237,28.690825,28.653347,46.385835,44.761137,44.697177,75.057595,52.444787,41.415688,26.219955,38.998432,73.347381,40.918987,39.977827,25.7269,39.15592,46.983006,44.472812,43.783193,45.2713,41.193596,47.151263,42.94084,33.298765,34.053424,30.23965,30.031906,31.078441,31.267907,37.40045,43.054246,34.108671,41.759171,33.097253,38.316728,33.40946,39.82826,36.700784,42.751302,36.791089,39.841969,32.171724,37.553223,32.700399,39.140836,36.227643,41.537,34.22625,40.644603,31.879667,37.940764,33.06363,39.519069,35.413764,38.961553,36.106159,38.029046,32.048143,36.561131,33.11823,36.941987,37.061851,41.574036,35.82434,41.201917,33.186176,38.244886,37.599862,41.370823,38.284683,43.175067,42.004487,42.039211,35.000873,42.124654,38.789271,43.47787,74.6778,85.299554,141.863263,75.525888,75.831633,74.172016,139.313315,75.634825,76.628264,71.310957,70.808098,71.005465,75.229119,73.932973,32.185247,118.514721,4198.899258,0,203.919998,0.09908,-12.863,204.529999,0.08987,0.462,204.479996,0.08419,9.825,203.160004,8.732,-1990,118.050003,1.993,120.0,36.51511,31.280554,29.842693,10.135134,74.329701,37.745921,44.107458,31.661682,-1.5408,0.063684,1.223604,0,118.514721,32.185247,918483.130117797,323262.3849499789,918483.130117797,323262.3849499789,279.0840294444444,281.5673683333333,332.76850833333333,334.18514611111107,297.33104888888886,296.7240211111111,279.87636546296295,272.96204564814815,296.85988888888886,302.7608633333333,4198.899258,261.1744767599435,170.55946402712595,561.3987832052643,0.890852801470687,2.3873210782593697,296.7454345063966,261.2965669368539,599.4861241533981,1.2120787912798383,2.3517409996608523,591.1023440321507,2.497306765323802,6.583245513367662,-1.0,595.2845429970236,2.5122258881257142,6.511225597023014,20.392891573389818,670.8676914883328,2.578766560771917,16.493601369467736,36.02307382693675,673.6982469508532,2.58725458179151,-1.0,600.6542442559071,2.355673559480276,19.80434874836344,-0.585614382492281,261.2386764357153,1.2118836995170363,494.58561361878577,0.021413395285492243,594.8149170323645,2.5105571641288216,-1.0,281.2890244444444,589.9213817738184,2.4930698619523617,-1.0,278.3809377777778,588.581276633251,2.4882490177786813,-1.0,277.5821261111111,599.9549569836561,2.3533202903966464,-0.23497549360342873,296.98041,600.135432109945,2.3539278982904563,-0.32545160471448753,297.07088611111107,259.609947547278,1.2063890783957054,0.624667284174393,296.1207672222222,599.9549569836561,2.528732227616401,-1.0,600.135432109945,2.5293668509005673,-1.0,259.609947547278,1.2318144629044043,0.22784422945830665,280.77661611111114,274.0811636111111,-6.695452500000044,280.10958138888884,272.1143211111111,-7.9952602777777315,278.7428988888889,272.6906522222222,-6.05224666666669,329.86366759643533,75.5831484913092,70.21344723242566,4.364248832983772
2025-04-13 15:43:31,29880,0,0,74.024204,73.41799,64.579761,40.022867,37.978766,38.101568,38.8,32.367678,32.940722,38.332757,32.476023,32.16551,32.5192,36.456565,47.383607,37.383403,37.21038,44.499482,51.944225,63.380665,55.867642,49.238477,50.404898,47.340814,45.609049,48.782958,52.077861,50.028264,78.989462,57.874945,46.174583,26.550375,28.601389,26.851796,29.170622,27.823826,27.286255,46.163395,44.344229,44.349488,73.686874,57.728743,41.402199,24.351502,39.183022,68.904774,47.904381,39.834618,23.507391,39.015339,46.903638,44.273143,43.845657,44.809483,40.753493,46.979611,42.942294,32.881987,33.881505,29.67244,29.578797,30.552912,30.542388,37.440665,43.099447,34.141684,41.773844,33.094751,38.346848,33.425104,39.853432,36.729594,42.914263,36.883938,39.904058,32.211717,37.567802,32.693722,39.18191,36.245845,41.596863,34.234629,40.677572,31.93574,37.944733,33.088514,39.518757,35.428961,38.993449,36.173148,38.088805,32.072748,36.586926,33.145024,36.954599,37.121783,41.57954,35.858546,41.220935,33.148054,38.278839,37.609976,41.400776,38.3567,43.231288,42.035573,42.057989,35.01893,42.10764,38.80564,43.498093,83.03866,89.320686,143.64965,88.973717,75.700928,88.544684,140.582135,75.585933,75.624344,71.082331,70.916558,71.008232,75.053227,74.390683,26.734759,143.238041,4194.951394,0,203.770004,0.11546,-15.044,205.619995,0.10385,0.603,204.460007,0.10031,12.109,203.0,10.412,-2444,117.959999,2.011,120.5,42.585276,37.812892,36.245311,3.589307,86.546638,37.776654,43.921285,31.185005,-1.777572,0.073326,1.410981,0,143.238041,26.734759,1088944.4137510369,285682.594658563,1088944.4137510369,285682.594658563,278.9669259259259,281.4720061111111,333.4734083333333,335.1775833333333,304.80206499999997,296.4057611111111,279.7729359259259,272.69722490740736,301.5048111111111,304.9948255555555,4194.951394,257.554730281917,161.8503386254639,557.2392092995669,0.8575389829738141,2.39270345167262,303.5233557018545,279.8692848668116,605.8790488781216,1.2727987147031599,2.3468833210012794,592.2983773622033,2.5234346027992567,5.769841368180564,-1.0,596.48211599133,2.5383648726571044,5.707863395421334,23.917275829194125,667.4289763893112,2.540306766388545,20.025093730381236,29.950052631478798,670.9202225265982,2.550749441283528,-1.0,608.5515028108678,2.3556696082466524,23.474176963193894,-1.2787092981454862,260.3911000347256,1.2078647783353045,495.6169073119478,7.117594590743408,595.7337769226659,2.5357040959961643,-1.0,281.0247683333333,591.3099838066889,2.5198877800834203,-1.0,278.37344388888886,589.8615092608754,2.5146762756505496,-1.0,277.5025655555555,268.1155261570117,1.233800369279238,4.268099035187845,299.25525666666664,260.13143602046426,1.206988593476305,7.213981257410069,296.3093744444444,253.0143371412173,1.1828613133239942,9.870703479632311,293.6526522222222,268.1155261570117,1.2701316284873756,0.2687612004616495,260.13143602046426,1.2391320420002312,0.24856819370621072,253.0143371412173,1.2114986963751804,0.23056794279597925,280.6991058333333,273.9176366666667,-6.781469166666625,279.99865,271.83089916666665,-8.167750833333344,278.6210519444444,272.34313888888886,-6.27791305555553,331.9072773274777,70.94686039798114,58.877473578443414,4.6782517995246256
2025-04-13 15:44:31,29940,0,0,74.550593,73.346525,64.561001,40.003719,37.994469,38.043503,38.941074,32.355531,33.003573,38.263597,32.545138,32.128363,32.579032,36.411649,47.543225,37.506111,37.297215,44.713468,55.648213,65.325081,53.181522,47.815896,51.687519,47.698629,46.127419,49.577632,51.693078,49.925073,84.978134,61.466324,46.36069,28.818193,29.733617,28.749259,29.553021,29.309545,29.060661,46.350431,44.521057,44.565313,81.209764,58.790023,41.410946,26.495745,38.91246,80.491934,50.182298,39.892957,26.198147,39.103082,47.965468,44.521082,43.718784,44.937701,41.184099,47.226131,43.080878,33.529791,34.337498,30.181256,29.951214,30.958573,31.006646,37.474578,43.081325,34.152459,41.787155,33.038422,38.365313,33.451679,39.849003,36.760101,42.839156,36.889366,39.879937,32.204718,37.574448,32.735984,39.16689,36.268401,41.613553,34.193915,40.682974,31.917151,37.96728,33.100976,39.560943,35.474465,39.036986,36.203556,38.092578,32.07655,36.592034,33.159043,36.982822,37.163266,41.583412,35.905105,41.243427,33.238324,38.277502,37.652834,41.385809,38.335936,43.215477,42.05509,42.049816,35.041278,42.125693,38.799892,43.461226,81.979289,92.657192,144.56981,90.719382,75.482307,89.551247,141.221283,75.630352,76.306273,71.073943,70.832309,71.022031,75.253205,79.515156,15.094121,113.137359,3996.881615,0,203.759995,0.10961,-14.249,205.559998,0.09864,0.706,204.449997,0.09572,11.265,203.059998,9.78,-2275,117.879997,1.981,120.199997,59.329291,54.379547,52.861558,-12.968601,71.454853,37.78558,44.234669,31.66083,-0.062929,0.002701,0.049394,0,113.137359,15.094121,881407.525826763,205423.22432359698,881407.525826763,205423.22432359698,279.0138135185185,281.60896166666663,333.8284905555555,335.6887833333333,305.77187888888886,301.0536725925926,279.9470381481481,272.96157203703706,300.91627166666666,306.84844,3996.881615,248.4097744147809,140.20581801954813,546.5869336813956,0.7725499878372962,2.4084804443550625,295.1507226403883,256.9958085101978,597.9290860549298,1.1977993427052867,2.3529151916341884,595.2627003684106,2.593164675125855,4.073659006787013,-1.0,599.5274679984965,2.6083791120725017,4.030845473996439,33.19918725188572,674.000829901186,2.5950867281406738,15.667415417323147,38.67776791516718,677.7048487491571,2.6061514906360888,-1.0,618.7944966836535,2.4223686733159657,17.92495912264246,-10.62115624850054,609.5457619435552,2.391885622690478,18.404402975876902,-5.902949952204267,598.7355588424285,2.605564621253152,-1.0,281.12816111111107,594.2218989894942,2.5894301351736844,-1.0,278.3783033333333,592.8428958048472,2.5844689166691066,-1.0,277.53497611111106,612.5445135543263,2.4018212771301517,-7.4315740262783265,302.58229666666665,608.4367915923577,2.3881985319999197,-5.338035137389454,300.4887577777778,607.653648869213,2.3855905712536982,-4.9392406929449635,300.0899633333333,612.5445135543263,2.6539700329536227,-1.0,608.4367915923577,2.6397176063833845,-1.0,607.653648869213,2.636986498707456,-1.0,281.06293055555557,274.2242469444444,-6.838683611111151,279.99902361111106,272.07568611111105,-7.923337500000002,278.77916027777775,272.58478305555553,-6.194377222222215,-14.283061575144643,74.47336190268948,55.20633321753246,-0.19178752254809697
2025-04-13 15:45:31,30000,0,0,73.816451,73.402666,64.468901,39.968498,37.785081,37.994501,38.697704,32.342861,32.958681,38.293631,32.689239,32.380964,32.784359,36.409754,47.381869,37.480225,37.239298,46.512917,54.713115,63.281833,54.971396,48.71431,50.089876,49.079566,46.430687,50.209526,51.53521,49.728548,75.349206,58.075427,46.265141,27.431686,29.531179,28.181228,29.685469,28.860986,28.851617,46.13284,44.248727,44.368386,75.45722,51.837175,41.450597,26.47691,39.275022,73.92108,40.907205,40.030368,26.112397,39.2368,47.662214,44.300573,43.530962,44.326872,41.118895,46.971828,43.021902,33.144397,33.997707,30.292028,30.067348,31.223036,31.439505,37.529587,43.106982,34.219298,41.797524,33.042683,38.355721,33.533988,39.873324,36.804867,42.904661,36.97523,39.913921,32.244369,37.562808,32.759402,39.165647,36.311867,41.604838,34.204173,40.740258,31.988028,37.957855,33.172383,39.523913,35.503275,39.039198,36.277055,38.115883,32.152541,36.589715,33.189158,36.9761,37.198113,41.625544,35.946894,41.247982,33.230482,38.302109,37.630172,41.418847,38.368216,43.251512,42.046637,42.072129,35.033194,42.091989,38.838773,43.476628,74.960097,85.589534,141.472711,76.240231,75.91125,75.188563,138.701039,75.633232,75.893621,71.180376,70.867374,71.006163,75.163934,74.494291,32.487841,115.86557,3989.8758,0,204.25,0.09567,-12.46,204.630005,0.08679,0.497,204.600006,0.08091,9.398,203.25,8.396,-1903,118.089996,1.97,119.900002,35.783881,30.969337,29.549108,10.48126,72.924295,37.810739,43.99357,31.694003,-0.295001,0.012387,0.231573,0,115.86557,32.487841,900217.87771649,325348.69704963703,900217.87771649,325348.69704963703,279.02890851851845,281.4676822222222,332.428355,333.96817277777774,297.7279061111111,296.98842703703707,279.81309425925923,272.9800019444444,297.01672055555554,302.92196333333334,3989.8758,261.3659375436365,171.02246543327766,561.6177751166331,0.8926102456381502,2.3870487074906763,295.9658266038502,259.19088866938625,598.7272808846982,1.205098022554885,2.3523128754026805,590.9316248053333,2.495563404104894,6.630654659249426,-1.0,595.0401466379221,2.5102237456174112,6.559264706127045,20.101744678585703,670.6972726776402,2.5816195263708,16.144460037996296,36.46252839614982,673.7655732297902,2.5908281702152065,-1.0,602.2210732787963,2.3640826033503077,19.265370132676175,-1.7620795072609212,600.7558896823666,2.3591552638281796,19.35273921468296,-1.0226004331868808,594.3776137563592,2.507868252009549,-1.0,281.0750783333333,589.8753486037949,2.4917735905443426,-1.0,278.40033166666666,588.550982338643,2.4870097811392458,-1.0,277.6113155555555,601.2404241820306,2.36078608561926,-1.267065618371987,297.2328922222222,601.3593365064199,2.3611861097277047,-1.3270733961497854,297.2929,599.6672902102102,2.355486410770174,-0.47366228503869934,296.4394888888889,601.2404241820306,2.5321099312080335,-1.0,601.3593365064199,2.532526927253536,-1.0,599.6672902102102,2.5265836793373575,-1.0,280.91744083333333,274.0228066666666,-6.8946341666667195,279.7771761111111,272.13871555555556,-7.638460555555525,278.74466583333333,272.7784836111111,-5.966182222222244,-9.824264877033329,75.65712603971804,68.47619939884385,-0.12985247248059414
2025-04-13 15:46:31,30060,0,0,75.305495,73.421862,64.546466,39.975576,37.881872,38.01264,38.803097,32.344997,32.936967,38.259256,32.595917,32.387107,32.706013,36.529172,47.425431,37.446526,37.327797,43.724601,56.624645,64.779507,53.326117,49.593923,50.731456,46.408751,45.904984,49.066411,51.363095,48.879886,79.891227,57.984854,46.201678,26.834051,28.75243,27.258927,29.177105,28.067665,27.592691,46.271522,44.303968,44.513017,74.259182,57.321282,41.243054,24.772999,39.102663,69.420194,47.5649,39.952821,24.042675,39.16809,47.936829,44.256852,43.752165,44.749396,41.128145,47.09197,43.125178,33.040063,34.038702,29.803558,29.74916,30.849762,30.951619,37.566746,43.117108,34.261757,41.828593,33.049646,38.38656,33.568568,39.867785,36.8347,42.916267,37.016225,39.951242,32.266921,37.575328,32.779556,39.18657,36.329323,41.630096,34.208916,40.729113,32.033741,37.962416,33.19786,39.52478,35.539597,39.036978,36.319096,38.109919,32.181688,36.584183,33.230709,36.981904,37.211875,41.626037,35.984033,41.264638,33.261081,38.28648,37.660493,41.407726,38.387961,43.236027,42.087368,42.084731,35.061869,42.099851,38.814377,43.47475,82.784112,89.056355,141.870155,88.937077,75.866896,88.412976,139.018751,75.619799,75.534531,70.968694,70.876087,70.995352,75.109676,74.412516,37.370357,169.910555,3981.639541,0,203.899994,0.11145,-14.553,204.490005,0.1009,0.527,204.410004,0.09575,11.381,202.690002,10.003,-2324,117.910004,1.986,120.400002,30.354745,25.396121,24.105888,15.846933,98.242416,37.827566,44.158094,31.405477,-0.521546,0.021896,0.408671,0,169.910555,37.370357,1272844.9163601347,359012.458418249,1272844.9163601347,359012.458418249,278.96436166666666,281.53442777777775,332.60486166666664,334.18897499999997,304.7817094444444,296.77418574074073,279.90449675925925,272.8197096296296,301.36339555555554,304.84797499999996,3981.639541,264.3346491339513,178.23248853817165,564.9993293497083,0.9198042672855077,2.382975448508686,310.013486930868,298.13515865385494,611.6075372134525,1.3310878047828107,2.342245034305216,589.5500935820259,2.473366600999217,7.378517548978363,-1.0,593.9130663903549,2.488934843378348,7.29266371922371,17.19977864382645,660.026407849673,2.493035185732485,24.26673506029856,22.591374735798638,663.3726533000818,2.5030720285136714,-1.0,283.3415534903534,1.2829631640904118,482.2637856371891,5.231777486423596,261.3985974565122,1.21001060065164,495.57861461499715,13.239301190127264,593.0721002094787,2.485945135598592,-1.0,281.0398211111111,588.3996340223138,2.4692375344984963,-1.0,278.28503,587.1869557702266,2.4648742295256985,-1.0,277.56823388888887,269.4799392196753,1.237105025279842,10.257249708645816,299.7562372222222,261.00319855776087,1.208677948506517,13.386163597534676,296.6273233333333,253.80668573196442,1.1843064139099946,16.07449026420136,293.93899666666664,269.4799392196753,1.2650009752481646,0.23592366525021377,261.00319855776087,1.2329327591074237,0.21400673813172527,253.80668573196442,1.205707751529436,0.19539988752711734,280.98157805555553,274.00521249999997,-6.97636555555556,279.95598916666665,271.91464388888886,-8.041345277777793,278.7759230555555,272.5392725,-6.236650555555514,328.15149612551363,66.11334145931812,376.68485435931956,4.963468626486484
2025-04-13 15:48:31,30180,0,0,73.533715,73.367408,64.632991,39.964495,37.736436,37.973701,38.764337,32.197356,32.863334,38.22895,32.679693,32.348263,32.768128,36.455121,47.313378,37.335732,37.23467,45.307982,56.579039,63.133836,55.048182,48.667444,50.54374,47.653054,45.93345,49.545198,51.77192,48.909121,74.566847,57.748198,46.118615,27.275808,29.32166,27.750573,29.429142,28.510901,28.393544,46.057327,44.173581,44.325248,74.786665,52.157739,41.225044,26.041057,39.086553,73.220293,41.246345,40.158871,25.494235,39.297796,47.71865,44.163252,43.531723,44.208405,41.060653,46.933667,43.038241,32.978699,33.848932,30.117248,29.788215,31.15483,31.266018,37.581579,43.137106,34.318653,41.84231,32.975055,38.389599,33.644472,39.878422,36.861302,42.936084,37.079349,39.954205,32.247221,37.591547,32.803432,39.19501,36.372321,41.620479,34.152422,40.746161,32.047415,37.99674,33.246165,39.536419,35.581424,39.113033,36.371064,38.136789,32.217212,36.59827,33.237301,36.967885,37.269493,41.634527,36.037862,41.299197,33.339088,38.327589,37.683073,41.425693,38.386127,43.263609,42.09919,42.08073,35.084435,42.070323,38.863734,43.433437,74.731352,85.154489,141.16866,75.544657,75.725024,74.152729,138.637806,75.584852,75.800102,71.093126,70.88721,71.00817,75.139748,73.534635,27.241959,135.606285,4206.81315,0,203.960007,0.09875,-12.792,204.679993,0.08911,0.538,204.600006,0.08449,9.848,203.199997,8.718,-1988,118.059998,1.976,120.199997,41.893476,36.999905,35.933732,4.225139,82.935162,37.847387,43.953487,31.525657,-0.071953,0.003009,0.057025,0,135.606285,27.241959,1036325.3106477449,289179.61540896294,1036325.3106477449,289179.61540896294,278.98380185185187,281.44648166666667,332.39322555555555,333.79925555555553,297.3414761111111,296.58959351851854,279.7908262962963,272.8864761111111,296.88964,302.6802716666666,4206.81315,257.90624053097497,162.69242642860377,557.6446962793291,0.8607815748216275,2.392160842875012,301.51955522588764,274.3274308343406,604.0292509659082,1.254838178514948,2.3483056316775337,592.1980538195041,2.5209164287478028,5.844780300223556,-1.0,596.3140138366266,2.5356050463788398,5.782895982787632,23.5402411356917,666.7610477939397,2.546404430920845,18.991103348065977,30.873670329667902,669.6168275361356,2.5549778783691686,-1.0,262.91480330026906,1.2167239348541619,493.9454851590811,4.178079114776551,260.88287759016424,1.2098816410555924,495.16210304211825,4.929961707369102,595.555841873586,2.532909036737098,-1.0,280.993675,591.0168244901092,2.5166769996188822,-1.0,278.2750244444444,590.030821929419,2.5131299574746238,-1.0,277.6827061111111,261.4461123951271,1.2117800109229013,4.72130689255431,296.79824833333333,261.7759904167928,1.2128912377250678,4.599185781443225,296.9203694444444,259.4290315149796,1.2049753013582531,5.469392448109886,296.05016277777776,261.4461123951271,1.243686950679187,0.25003954529454386,261.7759904167928,1.2449660124846964,0.25087478045293493,259.4290315149796,1.2358659655180886,0.24493239429396887,280.89497277777775,273.9354530555555,-6.95951972222224,279.74447999999995,272.0126286111111,-7.731851388888856,278.7330261111111,272.7113466666666,-6.021679444444487,331.3151762293399,70.44703395731312,403.84624449367067,4.7030393987928285
2025-04-13 15:49:31,30240,0,0,74.770025,73.37119,64.613721,39.925512,37.670829,37.874977,38.66877,32.157518,32.800857,38.196482,32.453076,32.222717,32.584832,36.426716,47.220724,37.379872,37.276889,45.688966,54.552551,61.822715,52.732237,48.446738,51.274525,48.629747,45.556691,49.406657,51.690225,48.185267,80.914888,57.94596,46.096622,26.93937,28.688825,27.086285,29.010922,28.055664,27.439592,46.046355,44.133807,44.217538,75.002273,57.326648,41.168007,24.719346,39.055059,70.48297,48.273102,39.84967,23.972127,39.025791,47.017966,44.092937,43.784663,44.741552,41.000498,46.90191,43.090838,32.817679,33.698063,29.651002,29.58456,30.571598,30.718266,37.597412,43.144052,34.343816,41.858886,32.929134,38.396202,33.649337,39.889402,36.870112,42.941314,37.114002,39.97948,32.260727,37.613355,32.820479,39.203794,36.366085,41.627917,34.105527,40.763047,32.075611,37.987614,33.260981,39.539775,35.600305,39.098745,36.375762,38.159118,32.235257,36.63259,33.234882,36.984314,37.324382,41.665813,36.105021,41.300369,33.38426,38.298939,37.703455,41.410244,38.423604,43.247318,42.127169,42.07267,35.107783,42.061745,38.874271,43.45664,83.281135,89.479955,142.282296,89.694676,75.65179,89.077841,139.203394,75.630023,75.643952,71.15551,70.871508,71.028545,75.195498,74.936162,33.508179,175.495383,3968.442906,0,203.740005,0.11183,-14.542,204.389999,0.10167,0.627,204.429993,0.09727,11.627,203.0,10.076,-2355,117.910004,1.989,120.400002,34.460482,29.531867,28.21353,11.63614,100.532218,37.858807,43.954742,31.173528,-0.302406,0.012691,0.238445,0,175.495383,33.508179,1311350.948306931,332383.679617503,1311350.948306931,332383.679617503,278.91190722222217,281.4288388888889,332.7074411111111,334.4179422222222,305.2025977777778,297.2981724074074,279.79152351851855,272.69084888888887,301.63951944444443,305.0833083333333,3968.442906,262.00480173535453,172.56913648491275,562.3477286664341,0.8984712221573384,2.3861485074584987,311.2842576812156,301.77148986733016,612.6774286037838,1.342530690056113,2.34131534126983,590.4706705691906,2.4901525337193156,6.7889857137932355,-1.0,594.7170030587463,2.5053088402409527,6.71312478590826,19.424037153534357,659.0143855115017,2.485308788880855,25.164394224650863,21.423183429895516,662.6535318972681,2.496218749261455,-1.0,284.5091943742546,1.2865296414809242,481.67257200161765,6.08165990343781,262.8139856170664,1.2145138645991669,494.85475695486673,13.986085273808214,593.9609475325283,2.5026202137425373,-1.0,280.98145666666665,589.345609823244,2.486113942829446,-1.0,278.2433372222222,588.1144826923023,2.4816834683902376,-1.0,277.51092777777774,271.0318204801992,1.2420155316039454,10.959319903437859,300.32493777777773,262.11827068283935,1.212172723548065,14.244106014548947,297.04015166666665,255.3864021046915,1.1894134029283254,16.754829903437837,294.52942777777776,271.0318204801992,1.2742761056676086,0.25261183135843435,262.11827068283935,1.2402555467376881,0.2297435928862487,255.3864021046915,1.2145618627534243,0.21247258644007427,280.68080638888887,273.84881722222224,-6.831989166666631,279.9628375,271.82654499999995,-8.136292500000025,278.7309266666666,272.3971844444444,-6.333742222222213,327.6566849521242,64.29738245275541,374.5051911372471,5.0959568251923875
2025-04-13 15:50:31,30300,0,0,74.600934,73.30129,64.620922,39.983334,37.70716,37.856514,38.79267,32.155616,32.832269,38.21885,32.515638,32.180792,32.580731,36.275227,47.362697,37.447112,37.282923,45.49057,58.054484,64.560699,53.8623,47.169217,52.931683,46.793084,46.108869,48.834615,53.158847,50.606717,83.414149,61.161305,46.282663,28.631498,29.645614,28.737052,29.379829,29.332913,28.944411,46.17745,44.337884,44.333501,80.664707,57.085826,41.393635,26.528251,38.978977,80.090501,48.777152,39.996846,26.355746,39.165126,48.123691,44.359262,43.460719,44.473647,41.338855,47.125126,43.023499,33.239787,34.021086,30.016818,29.842046,30.930565,31.051244,37.607657,43.153349,34.360799,41.855926,32.91147,38.392132,33.700762,39.875989,36.912387,42.861652,37.135075,39.957733,32.262351,37.633708,32.844956,39.193899,36.382272,41.629926,34.067638,40.767736,32.102603,38.008841,33.314328,39.552646,35.659318,39.093536,36.412143,38.13605,32.246724,36.617886,33.272553,37.030954,37.32458,41.68404,36.118232,41.350888,33.49037,38.337367,37.726444,41.422891,38.406716,43.272663,42.133106,42.07641,35.096481,42.027404,38.900196,43.418356,80.542802,91.690067,143.646481,88.190728,75.720532,87.81439,140.170768,75.553535,76.460629,70.894851,70.854268,71.011732,75.213397,79.026657,35.838138,130.690868,3989.921203,0,204.139999,0.10663,-13.889,204.690002,0.09665,0.483,204.649994,0.09124,10.789,203.449997,9.445,-2188,118.139999,1.994,120.099998,32.077053,27.188025,25.791236,14.20561,80.537255,37.869607,44.129945,31.516924,-0.069898,0.002565,0.055432,0,130.690868,35.838138,1002434.7048790759,348448.180742466,1002434.7048790759,348448.180742466,279.015397037037,281.55284777777774,333.2448711111111,335.17582277777774,304.3670711111111,300.58876981481484,279.88885861111106,272.8816246296296,300.11822333333333,306.31114833333334,3989.921203,263.4264099089263,176.02045672225344,563.9676488891855,0.9114955836625551,2.3841922365951773,300.1891677203938,270.6721232438924,602.7818825428487,1.2429192193711442,2.3492541408507024,590.0383625893537,2.480333051765955,7.141355971690547,-1.0,594.3357215693056,2.495665263638154,7.059988493100038,18.12643786885144,669.4611280545959,2.5599945584837975,18.199006636121474,33.05570339071727,673.3668159254495,2.5716808991025917,-1.0,611.2857582746535,2.37738745014626,21.170117902943634,-4.17790339071729,603.59812327811,2.351971420814604,21.67914603061887,-0.39960209442102723,593.5417897143012,2.4928430851298615,-1.0,281.08481277777776,588.9457888686227,2.476412688636592,-1.0,278.3686861111111,587.6362019268213,2.4717016152060216,-1.0,277.5926922222222,605.8918387432618,2.3595879288038297,-1.5242483907172755,301.7134161111111,270.6632964850976,1.2428898152251049,0.003219387060482859,300.18594833333333,269.78930133844057,1.2399767549670508,0.3222227203938246,299.866945,605.8918387432618,2.536222726666736,-1.0,270.6632964850976,1.2707717845399271,0.24395804808949292,269.78930133844057,1.2674539883213958,0.2417051766567208,281.06193138888887,274.05579805555556,-7.00613333333331,279.798435,271.9996844444444,-7.798750555555557,278.80620944444445,272.5893913888889,-6.216818055555564,-13.559760688756342,75.12540648529023,58.17536977994234,-0.18049500592600962
2025-04-13 15:51:31,30360,0,0,75.022322,73.419103,64.631774,40.019467,37.754443,37.864466,38.811066,32.243136,32.872181,38.238179,32.702327,32.371436,32.811741,36.423733,47.341556,37.423058,37.342509,45.071506,52.671588,63.674754,55.950103,48.919868,50.825345,45.852868,45.472447,49.757442,52.665872,49.294059,74.137041,57.314429,46.081111,26.970429,29.253184,28.068604,29.467257,28.614914,28.651055,46.164962,44.246799,44.218744,74.201479,51.111927,41.183882,26.231958,39.269224,72.902395,40.46402,40.115586,25.696543,39.235805,47.225478,44.176456,43.713391,44.291304,41.222037,46.983801,43.246577,33.055436,34.014259,30.259166,29.957354,31.171028,31.308949,37.635213,43.19125,34.405734,41.905279,32.894248,38.432914,33.757771,39.891838,36.938911,42.944181,37.180645,40.019007,32.2864,37.639163,32.862893,39.211967,36.404829,41.647939,34.076539,40.787568,32.142676,37.995298,33.341585,39.552655,35.662871,39.130601,36.471905,38.180551,32.307571,36.634594,33.292441,37.017066,37.335899,41.685623,36.145822,41.347065,33.426532,38.327103,37.705566,41.418799,38.421594,43.296668,42.153594,42.059539,35.083453,41.997959,38.913741,43.434458,75.283988,84.776116,139.784986,75.96111,75.662715,74.149079,137.266229,75.58007,75.092387,71.064979,70.892564,71.030499,75.162391,73.148066,19.689511,116.023669,3985.242337,0,204.229996,0.09536,-12.341,205.0,0.08664,0.497,204.929993,0.0812,9.432,203.880005,8.414,-1916,118.260002,1.965,119.900002,52.005285,47.108056,46.03976,-5.924174,73.008754,37.887448,43.979207,31.627699,-0.29521,0.010708,0.232131,0,116.023669,19.689511,901307.9319034329,237107.321693827,901307.9319034329,237107.321693827,278.9612183333333,281.47433388888885,331.63123833333333,333.03054777777777,297.5728388888889,296.34276203703706,279.80511509259253,272.9431659259259,297.19665999999995,302.4700644444444,3985.242337,252.29816318152095,149.34820728529573,551.1390379013852,0.8088412865589655,2.40136509073352,296.0126769968967,259.3172574011566,598.7730112144867,1.2055175303577357,2.3522783963354095,594.050150101702,2.562982647541302,4.7361703181311565,-1.0,598.205292193548,2.577810951065491,4.686867374449848,29.176170707367902,669.0802785342536,2.576546638957809,16.223139971389504,35.61856133643664,671.8665513318583,2.5849306790912894,-1.0,601.8678182011323,2.3627059320259907,19.31272004562656,-1.560161891992209,599.4283557812313,2.3544910700724464,19.459562629429712,-0.330085040140375,597.3744479963651,2.5748565605685645,-1.0,280.97283944444445,592.881579630912,2.5587883090560446,-1.0,278.2521566666666,591.9047293077518,2.5552738946482454,-1.0,277.65865888888885,599.8584251925932,2.355941796407072,-0.5467902253255374,296.5594672222222,599.9294581165115,2.356181305324654,-0.582589114214386,296.5952661111111,258.9423182512727,1.2042506005682896,0.13912421911891215,295.8735527777778,599.8584251925932,2.583673699387517,-1.0,599.9294581165115,2.5839251504646623,-1.0,258.9423182512727,1.2432245955136443,0.2727640916989814,280.7616483333333,274.0026930555555,-6.7589552777778295,279.81797083333333,272.0990333333333,-7.718937500000038,278.8357261111111,272.72777138888887,-6.107954722222246,-5.378205679529287,70.87498634070562,67.21246033312127,-0.07588298717513013
2025-04-13 15:52:31,30420,0,0,74.075444,73.3622,64.657235,39.988261,37.743034,37.854385,38.782577,32.131644,32.791043,38.1991,32.391655,32.18357,32.594182,36.401497,47.401272,37.383604,37.323282,44.792302,54.122589,62.712558,52.179825,48.201631,50.615195,47.760116,45.708164,49.905736,51.543898,48.821101,83.03487,58.963905,46.331391,27.016142,28.771308,27.456441,29.124612,28.254195,27.798476,46.352822,44.434647,44.382495,76.326284,58.08552,41.091405,24.753463,39.045021,72.687571,50.09273,39.982058,24.193263,39.083549,47.207939,44.183795,43.801437,44.625999,41.1899,46.983784,43.015298,32.903898,33.93794,29.527559,29.454869,30.571231,30.60385,37.645269,43.165245,34.429618,41.896849,32.889724,38.411608,33.787857,39.885318,36.932367,42.812545,37.214787,40.005439,32.281153,37.658589,32.899775,39.178534,36.385887,41.621204,34.023359,40.789421,32.144994,38.033711,33.369558,39.529799,35.654525,39.092734,36.44542,38.168443,32.302937,36.623347,33.274482,37.003975,37.362161,41.713943,36.168901,41.358118,33.535875,38.330555,37.711673,41.432552,38.443787,43.277913,42.171123,42.059929,35.055915,41.951119,38.898856,43.398155,84.235571,90.498278,142.251708,91.021713,75.61394,90.252818,139.243202,75.532588,75.553272,70.874637,70.86299,71.026819,75.238121,75.887769,34.429643,146.408596,3982.747396,0,203.800003,0.11345,-14.737,204.559998,0.10269,0.636,204.559998,0.09887,11.816,202.800003,10.215,-2377,117.870003,2.004,120.199997,33.668072,28.428086,27.318739,12.663319,88.00941,37.883938,44.004061,31.166558,-0.522675,0.019861,0.410509,0,146.408596,34.429643,1110804.6200311717,338736.949981751,1110804.6200311717,338736.949981751,278.96571370370367,281.47432444444445,332.72955666666667,334.4009488888889,305.9398405555555,298.3442083333333,279.818922962963,272.68697657407404,302.16976166666666,305.64904333333334,3982.747396,262.57307395012725,173.9471592222242,562.9960077075797,0.9036804414837917,2.3853588277422815,304.3349995738031,282.1267223448197,606.6180126799517,1.2800773486794286,2.3463079524205557,590.3218869065319,2.4862979942211827,6.927634456790424,-1.0,594.5605927545066,2.5014243991967566,6.850133567270538,18.901250494317196,665.2585081170472,2.53055764752006,20.57443495825161,28.39455709286358,668.6930620907876,2.5408541644257094,-1.0,609.9907338673504,2.3573611209458267,23.91070338866592,-1.6048409817524316,265.63604029397663,1.2253534481481325,492.5435222953345,5.990791240469775,593.9471361005187,2.4992435540531788,-1.0,281.1118838888889,589.0327480908583,2.4816705110987494,-1.0,278.2007805555555,587.9952038975321,2.4779368948390044,-1.0,277.58447666666666,274.274105147853,1.2541542586025511,2.8322940182475804,301.5027055555555,264.09389761619883,1.2201795141992875,6.55928624046976,297.77571333333333,258.6400086104531,1.2018017245757688,8.580793462691986,295.7542061111111,274.274105147853,1.2857719652501802,0.25787750385644764,264.09389761619883,1.247001015211382,0.23171059044367764,258.6400086104531,1.226230077339886,0.21769207059204776,280.75881499999997,273.93939944444446,-6.8194155555555085,279.93539888888887,271.75622999999996,-8.17916888888891,278.762555,272.3653002777778,-6.397254722222215,324.6858466125552,70.69791536254058,55.2677742496968,4.592580204770657
2025-04-13 15:53:31,30480,0,0,75.410846,73.315429,64.662575,40.139773,37.828254,37.908666,38.891032,32.051434,32.781792,38.222593,32.438006,32.102583,32.555046,36.286407,47.580029,37.288298,37.319831,43.585097,53.165022,65.058454,58.063794,48.168045,48.131642,46.346277,45.73583,50.758594,50.893822,48.826868,81.788613,60.659792,46.5233,28.562976,29.62271,28.844855,29.513456,29.257547,29.090284,46.726963,44.740885,44.784253,79.777096,55.40239,41.277408,26.501599,38.868379,79.02513,47.150339,40.124505,26.408388,39.260755,47.657111,44.612267,43.75041,44.092019,41.375686,47.235506,43.441206,33.516916,34.300864,29.938932,29.659365,30.950754,31.061447,37.639433,43.157693,34.445489,41.897187,32.835824,38.420293,33.817019,39.88239,36.965257,42.831144,37.210848,39.990056,32.250049,37.66124,32.890438,39.187513,36.404635,41.649505,33.964795,40.780216,32.116554,38.017807,33.397994,39.555509,35.699852,39.116693,36.45618,38.163498,32.285499,36.629456,33.28506,37.00892,37.387882,41.731611,36.213382,41.388676,33.568065,38.353555,37.76253,41.442148,38.416773,43.287487,42.185451,42.070303,35.101405,41.96258,38.89745,43.400707,79.113784,90.568641,142.890688,85.750507,75.707249,86.011576,139.409641,75.599306,76.48316,70.972281,70.871131,71.05745,75.277046,78.24463,29.173134,106.550396,4003.678574,0,204.179993,0.10368,-13.513,204.699997,0.09436,0.505,204.669998,0.0886,10.376,203.509995,9.2,-2122,118.169998,1.984,119.800003,39.929438,34.683546,33.530643,6.593862,67.809434,37.891334,44.154783,31.57138,-0.7528,0.029018,0.590984,0,106.550396,29.173134,835992.0165737721,302494.597758438,835992.0165737721,302494.597758438,279.0620764814814,281.61417,332.82202277777776,334.7559377777778,303.01139277777776,299.9260812962963,279.9026573148148,272.91187759259253,299.3243244444444,305.68813388888884,4003.678574,259.2159389959717,165.83683525674027,559.1526216190454,0.8728487380640769,2.3901774481956606,293.12871645913503,251.57860277770027,595.928514958154,1.1796919292049426,2.3544315328167866,591.8377986804455,2.511654038208669,6.13080878521495,-1.0,596.1163680981915,2.526916266407971,6.0629462105042675,22.398231004028275,673.2400775987196,2.6017440849620646,14.82351574229715,39.693306318642726,677.0643097791044,2.613201139542251,-1.0,615.1151316634422,2.4188079794925295,17.0770775539026,-9.882676318642723,609.1361779447005,2.3989750430797634,17.369817896085937,-6.79736483716124,595.4517681613011,2.524554640912429,-1.0,281.21849999999995,590.5707452785707,2.5071074624541407,-1.0,278.30411555555554,589.5013290116236,2.503260417172483,-1.0,277.66361388888885,610.8503242713483,2.404681864379009,-7.681624096420478,300.8103405555555,608.6839203069298,2.3974665594273987,-6.56411465197607,299.6928311111111,607.8737954926745,2.3947614897265472,-6.146355763087172,299.2750722222222,610.8503242713483,2.5784419948720823,-1.0,608.6839203069298,2.570963332107545,-1.0,607.8737954926745,2.568158240789841,-1.0,281.002605,274.2104944444444,-6.79211055555561,279.7728969444444,271.9273047222222,-7.845592222222251,278.93246999999997,272.5978336111111,-6.334636388888839,-17.298379264255004,77.1237095005281,58.124945935277424,-0.22429392175614368
