Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 15:54:31,30540,0,0,75.307337,73.280658,64.743751,40.217036,37.92562,38.055939,39.058635,32.181319,32.788496,38.246474,32.554134,32.285202,32.748678,36.338378,47.503693,37.346282,37.334012,43.412701,54.684645,64.147758,57.68804,50.020116,50.452767,49.703325,45.889181,50.789257,51.209636,48.411154,72.832751,57.28583,46.486311,26.981465,29.264263,27.894453,29.528281,28.304644,28.556318,46.657519,44.772702,44.760874,73.409776,51.807247,41.033096,25.961114,38.798494,72.189027,41.277711,39.990685,25.35059,39.264626,47.231743,44.3071,43.816479,44.391251,41.145273,47.164881,43.346965,33.472594,34.415712,30.142585,29.853685,31.095937,31.162358,37.633891,43.174575,34.443113,41.915934,32.7832,38.428694,33.815255,39.906073,36.985488,42.915774,37.242999,40.013724,32.24814,37.66196,32.892051,39.226214,36.404519,41.658185,33.954011,40.794176,32.156031,38.036197,33.386721,39.553219,35.721474,39.137341,36.468045,38.177688,32.323819,36.639691,33.296227,36.987541,37.400996,41.73586,36.237214,41.363526,33.544002,38.361263,37.772453,41.388141,38.400977,43.241504,42.170572,42.032127,35.13073,41.944638,38.874603,43.353852,76.520026,84.922954,139.670011,78.027162,75.359485,75.212116,137.330703,75.561723,76.15418,70.872523,70.857352,70.992323,75.123132,72.38237,23.219531,108.547788,3968.592735,0,204.369995,0.09687,-12.616,204.740005,0.08783,0.471,204.690002,0.08191,9.536,203.619995,8.563,-1958,118.07,1.986,119.900002,47.474812,42.021597,40.979186,-0.988501,68.929936,37.894467,44.039802,31.690479,-0.977892,0.038322,0.766825,0,108.547788,23.219531,849763.549047516,261445.95179896697,849763.549047516,261445.95179896697,278.9852022222222,281.5749338888889,331.6670572222222,332.9666727777777,298.7206455555555,295.82250999999997,279.83877879629625,272.9780436111111,297.8833477777778,302.5516411111111,3968.592735,255.02462747388324,155.81179181280208,554.3113273991704,0.834149278126169,2.3967416423760834,293.7502072650436,253.2394393783813,596.5464680480687,1.1852578897219526,2.3539618435541616,593.2127697554758,2.5424919715814274,5.250605015164316,-1.0,597.5164443364238,2.5578469297128614,5.19333468574579,26.55030641500565,670.5821021513752,2.5909801562097163,15.172953055709685,37.916849957178556,673.1521213011528,2.5987138027878456,-1.0,606.2474497038959,2.3867103620702395,17.83903225131294,-4.970438290511879,600.5965416713016,2.367700931362443,18.14393847665539,-2.072302734956338,596.8886291311571,2.55561578011302,-1.0,281.1979505555555,591.8597787805382,2.537635172811633,-1.0,278.16838666666666,590.9017808887077,2.5341876339552845,-1.0,277.5892694444444,600.6206551971412,2.3677824431528927,-2.084654401623027,295.83486166666665,601.2463873649407,2.369896438107938,-2.405223846067429,296.15543111111106,599.9223653961473,2.3654206111782736,-1.7270299571785586,295.4772372222222,600.6206551971412,2.5688351140879626,-1.0,601.2463873649407,2.571041333688807,-1.0,599.9223653961473,2.566369627307112,-1.0,280.79967861111106,274.230085,-6.569593611111088,279.8743694444444,272.03785277777774,-7.836516666666682,278.8422883333333,272.66619305555554,-6.176095277777733,-7.383771915825719,73.06565781495146,64.33465244747936,-0.10105666788802624
2025-04-13 15:55:31,30600,0,0,74.68611,73.373476,64.725497,40.148551,37.75487,38.11007,38.942709,32.145832,32.744331,38.297557,32.282632,32.157106,32.59664,36.412796,47.430202,37.442072,37.324142,43.737204,56.119646,64.719248,54.920289,48.905176,52.056264,46.152491,45.472154,50.100163,52.296299,49.948263,83.722276,59.070818,46.240592,27.429389,28.770031,27.526604,29.150544,28.345197,27.81317,46.278456,44.33559,44.340411,76.864375,58.449318,41.123206,24.661857,39.204836,73.962897,50.919716,39.858296,24.16115,39.069109,47.819712,44.201452,43.815595,44.704545,41.058402,47.005265,43.137008,33.008926,34.003884,29.513525,29.459118,30.519319,30.589708,37.656879,43.197404,34.477313,41.930915,32.780566,38.414156,33.847704,39.895793,36.995074,42.859427,37.277776,40.057635,32.293814,37.684475,32.926704,39.22651,36.398178,41.671674,33.953857,40.839365,32.204825,38.04324,33.437346,39.54715,35.715377,39.133916,36.475674,38.22517,32.332944,36.636377,33.327114,36.998877,37.420284,41.728661,36.226678,41.338979,33.564081,38.326774,37.746335,41.437909,38.464617,43.291597,42.220455,42.03235,35.114552,41.92257,38.913055,43.391651,84.591192,90.935154,142.249454,91.642318,75.481837,90.814165,139.208461,75.60549,75.508823,70.733154,70.877401,71.037831,75.216563,76.415882,36.236878,177.279102,3975.269377,0,203.880005,0.1141,-14.843,204.610001,0.10318,0.63,204.630005,0.09949,11.919,202.850006,10.276,-2397,117.959999,2.013,120.0,31.604271,26.486885,25.221975,14.636321,101.253162,37.908412,44.122786,31.182413,-1.206605,0.047272,0.945076,0,177.279102,36.236878,1323649.2573682137,351197.39614864596,1323649.2573682137,351197.39614864596,278.93186925925926,281.4862583333333,332.7102561111111,334.3996966666666,306.2846211111111,298.8073237037037,279.8848809259259,272.6957851851852,302.3673288888889,305.8917522222222,3975.269377,263.664736497263,176.6003701702054,564.2386167159171,0.9136767412458865,2.383870486892018,311.68436828006685,302.9206747920326,613.0104870327147,1.3461361350577812,2.3410202030391716,589.7927591827136,2.4780788487681162,7.205245812047458,-1.0,594.1210317466268,2.493525492616449,7.122390810404533,17.821521836070303,658.623745943766,2.482674263442761,25.458185203211958,21.02588783104426,662.2265953540361,2.493475657165204,-1.0,287.5380493008793,1.2963524870193468,479.828236584945,5.3997471689557415,266.8985157308023,1.2281343252011985,492.45386212117677,12.877044576363176,593.4000146884575,2.490962093505536,-1.0,281.06144,588.5869088547962,2.473750211862491,-1.0,278.2184477777778,587.4003836609251,2.469480092674575,-1.0,277.51572,275.30769621622784,1.256132562455138,9.799770502289107,301.88459777777774,264.912746210934,1.2214805164394589,13.609715502289077,298.07465277777777,260.56517737624927,1.2068554764922257,15.221647724511342,296.4627205555555,275.30769621622784,1.2880435502372247,0.2546377374410668,264.912746210934,1.2486186724800061,0.2278216270651573,260.56517737624927,1.2321296687078622,0.21660609590065943,280.93365666666665,273.9868916666667,-6.946764999999971,279.96115,271.7535119444444,-8.207638055555549,278.7598361111111,272.3469519444444,-6.412884166666686,322.8942434519113,64.5027141971392,371.0856966428867,5.005901650356167
2025-04-13 15:56:31,30660,0,0,74.667671,73.349084,64.738908,40.125755,37.683837,37.975899,38.851763,32.106624,32.809862,38.272553,32.27835,32.057525,32.547376,36.255309,47.319316,37.392143,37.270368,44.172365,53.261327,63.519132,57.379823,49.017718,49.515089,48.349689,45.122567,50.356654,51.802845,49.256499,81.873662,60.795537,46.103103,28.628992,29.684743,28.819476,29.525993,29.320704,29.073159,46.277423,44.395246,44.388234,80.197176,55.722873,41.569186,26.549113,39.247937,79.32918,46.744554,40.01664,26.457681,39.168706,47.316263,44.46606,43.95975,44.546252,40.966117,47.217249,43.254045,33.345645,34.192138,30.115938,29.872067,30.847823,31.059519,37.674203,43.196176,34.486457,41.929864,32.769721,38.434266,33.878586,39.901168,37.02568,42.834485,37.285886,40.037075,32.270829,37.686108,32.95591,39.202779,36.415527,41.668682,33.924704,40.832472,32.178278,38.060775,33.466533,39.552155,35.762048,39.128778,36.485566,38.200745,32.322131,36.648632,33.333199,37.003138,37.4241,41.760598,36.256409,41.394476,33.59169,38.34186,37.753478,41.402769,38.427139,43.265315,42.182809,42.044805,35.117804,41.886658,38.92193,43.344309,79.315741,90.793459,143.11918,85.698773,75.606075,86.128459,139.67443,75.563508,76.335644,70.911245,70.796377,70.996293,75.274468,78.733417,31.760028,116.523113,4005.739909,0,204.160004,0.10452,-13.597,204.850006,0.09412,0.474,204.710007,0.0891,10.47,203.199997,9.226,-2122,118.199997,1.99,120.199997,36.457233,31.923316,30.37077,9.64587,73.275072,37.909765,44.084748,31.572188,-1.43797,0.056036,1.125475,0,116.523113,31.760028,904751.4769185408,320330.6032731959,904751.4769185408,320330.6032731959,279.01832018518513,281.6040272222222,332.96912777777777,334.88287777777776,302.98265166666664,300.0759292592592,279.86374879629625,272.91232685185184,299.4365227777778,305.8130327777778,4005.739909,260.9038486068724,169.90542251254686,561.0890590170503,0.8883678973406689,2.3877081278250984,296.16040750093043,259.7158715530987,598.9171034601301,1.2068403378458372,2.352169771882243,591.1015110919548,2.4989072927244447,6.520912171957601,-1.0,595.4531786103515,2.5144317678345067,6.446805052138022,20.70017861534984,671.648969955483,2.5836374312383024,16.19880435251204,36.80872027684734,675.4675497045782,2.595072858705332,-1.0,612.4219444443769,2.3972528740894585,18.793032777884587,-6.822244165736208,606.6799308264847,2.378209717720751,19.114217578688844,-3.9155217583287936,594.4097435071932,2.5107223630431847,-1.0,280.9850572222222,590.1747617500724,2.4955825385895434,-1.0,278.4662144444444,588.7286263889545,2.490381264481513,-1.0,277.6036888888889,608.2254723590576,2.3833535235094994,-4.697182499069527,300.85758999999996,606.3837595121481,2.377222483497456,-3.7658013879584473,299.9262088888889,605.4295349585924,2.3740383918340964,-3.2835813879584066,299.44398888888884,608.2254723590576,2.5591907302965824,-1.0,606.3837595121481,2.5528089084425547,-1.0,605.4295349585924,2.549492961814691,-1.0,280.8673119444444,274.1327175,-6.734594444444383,279.95722277777776,272.0355569444444,-7.92166583333335,278.76671166666665,272.56870611111106,-6.198005555555596,-15.578419734529916,76.19579134513151,59.22702551110615,-0.20445249612235034
2025-04-13 15:57:31,30720,0,0,74.183481,73.345908,64.684817,40.150195,37.689349,38.01189,38.838435,32.205767,32.88153,38.367136,32.453719,32.270774,32.732035,36.295692,47.277696,37.4371,37.351806,43.849734,53.954763,63.790227,57.73615,48.701811,50.653907,47.125269,46.156654,50.714255,51.07295,48.218602,72.712684,57.015932,46.048835,27.065657,29.064923,27.686014,29.452506,28.302365,28.161338,46.26972,44.292803,44.338387,73.060387,51.753205,41.332114,25.883064,39.439205,72.103585,41.338152,40.11467,25.342348,39.290458,47.399245,44.22443,43.463083,44.391427,41.382583,47.089046,43.283081,33.021287,34.05818,30.136545,29.984075,31.11619,31.148332,37.641193,43.216501,34.466433,41.951787,32.7541,38.406304,33.856681,39.874078,37.029012,42.944929,37.312215,40.051858,32.25995,37.640491,32.923804,39.210513,36.411337,41.656164,33.913404,40.830513,32.22035,38.002369,33.467769,39.534517,35.735466,39.140686,36.499727,38.210436,32.337676,36.611435,33.283406,37.021286,37.466552,41.784795,36.266612,41.400655,33.532186,38.369543,37.767482,41.452037,38.462903,43.339922,42.214543,42.043579,35.140065,41.898721,38.966497,43.357037,76.343023,84.752599,139.583507,78.067592,75.879317,75.29807,136.85957,75.574065,75.020065,71.028387,70.916091,71.022194,75.144835,72.100299,36.658782,182.425233,3985.201473,0,204.039993,0.09655,-12.495,204.699997,0.08766,0.542,204.720001,0.08256,9.612,202.910004,8.603,-1948,118.080002,1.992,119.900002,30.959546,26.242825,25.025381,15.089289,103.305991,37.914157,44.023975,31.577435,-0.013775,0.000555,0.010474,0,182.425233,36.658782,1359130.5801033808,354106.321705974,1359130.5801033808,354106.321705974,278.982522037037,281.53280333333333,331.40531666666664,332.918615,298.7431066666666,295.71975111111107,279.82998601851847,272.91524157407406,297.78501277777775,302.4569994444444,3985.201473,263.91538725519933,177.21068169600522,564.5234057666643,0.9159699827026426,2.3835339928910177,312.8236705117009,306.2043246295675,613.9485869369315,1.3564098252832493,2.3401725367301554,589.7678152983365,2.476548474332387,7.268382140640825,-1.0,594.0923449967411,2.4919790846163425,7.184776474383695,17.617416078134,654.6616407478399,2.4666289911333648,26.5106777162966,18.58164615496571,657.9153741272801,2.4764246363038236,-1.0,266.7252854406985,1.2273134250843645,492.66871608259265,14.080563845034305,258.5752113566795,1.1998935169625227,497.5104967177206,17.10391940058986,593.1109227756813,2.4884895064608266,-1.0,280.9549083333333,588.671623998089,2.472614657380078,-1.0,278.33450777777773,587.5286038955231,2.4685030187801744,-1.0,277.65815,258.70491168652916,1.200332073111677,17.055512733923194,295.76815777777773,259.2227357963416,1.2020822786378726,16.862344400589848,295.9613261111111,257.79876294564997,1.1972666066030517,17.39390106725648,295.42976944444445,258.70491168652916,1.2247592156385798,0.2104093796197014,259.2227357963416,1.2267212994533887,0.21174634604923176,257.79876294564997,1.2213257336036618,0.20806980055461005,280.8232430555555,274.0054075,-6.817835555555519,279.77625277777776,272.0723944444444,-7.703858333333358,278.8904622222222,272.6679227777778,-6.222539444444408,331.19260394165696,60.56929575109882,387.9363553071414,5.467994960724776
2025-04-13 15:58:31,30780,0,0,73.900416,73.278031,64.692354,40.327482,37.849506,38.085854,39.070335,32.072968,32.754962,38.359338,32.236318,32.126626,32.522144,36.341754,47.663512,37.417059,37.308186,44.043265,56.69875,66.182213,57.714182,47.949037,50.314897,49.036038,45.604749,49.791968,51.403418,49.630431,84.692937,59.797903,46.586714,27.750282,28.971342,27.810663,29.227376,28.553228,27.925751,46.758065,44.848059,44.90281,77.727814,58.762294,41.034145,24.930001,38.835243,75.581255,51.818759,39.954813,24.472973,39.153199,48.137199,44.367704,43.62404,44.609599,41.206257,47.200083,43.238195,33.439787,34.457129,29.447608,29.413714,30.543472,30.530804,37.640899,43.22367,34.501854,41.942921,32.695328,38.442035,33.885067,39.887484,37.039811,42.856858,37.311057,40.062601,32.240097,37.673982,32.953491,39.213784,36.420817,41.671739,33.841195,40.841245,32.205835,38.061023,33.468559,39.556515,35.769972,39.157843,36.494369,38.202434,32.33184,36.648997,33.315792,36.976219,37.483841,41.772532,36.273364,41.419241,33.629134,38.352718,37.779809,41.432544,38.454375,43.305115,42.231857,42.047712,35.164626,41.842042,38.92444,43.334956,85.044627,91.480686,142.856428,92.345166,75.497384,91.503122,139.396631,75.57817,76.408069,70.734122,70.823208,70.990439,75.192631,77.066038,23.86844,153.144929,3963.977437,0,204.0,0.11502,-15.027,204.619995,0.10393,0.543,204.520004,0.09936,11.888,202.960007,10.347,-2429,118.059998,2.004,120.300003,46.706487,41.153918,40.074586,-0.119773,91.048598,37.916326,44.197166,31.305419,-0.24244,0.009748,0.189028,0,153.144929,23.86844,1157249.9991372528,265920.02166907996,1157249.9991372528,265920.02166907996,278.9973466666666,281.5944905555555,332.814795,334.7369044444444,306.6750922222222,299.44666777777775,279.92620314814815,272.76412166666665,302.6192372222222,306.19482555555555,3963.977437,255.50467004641766,156.95447060761896,554.8680612435247,0.8385939633925837,2.3959572419722504,306.0214080971586,286.8411479132353,608.1335831919527,1.2952090841628505,2.345110910562885,593.0705597424452,2.5389553055012155,5.345634703963389,-1.0,597.3906875078915,2.5543680956587536,5.286980630109302,26.089820509137866,664.0420768227294,2.5202808545954483,21.594639313077895,26.793386902841405,668.0216253128915,2.5322037026287822,-1.0,609.5268188558399,2.349658795812175,25.11266031827327,-0.6536841250635916,268.6368257232372,1.235077012799648,490.8813690372659,6.574740319380851,596.8226396161668,2.5523496192636967,-1.0,281.25372999999996,591.6970867678943,2.534025095552538,-1.0,278.16896944444443,590.7042126087554,2.5304519233349874,-1.0,277.5693405555555,276.8110000434662,1.26223950188312,3.5975542082697416,302.42385388888886,266.2077660267123,1.2269530828068564,7.467066986047541,298.55434111111106,262.97595987970936,1.2161065735837016,8.65959976382527,297.36180833333333,276.8110000434662,1.3076911795572532,0.30121245480533726,266.2077660267123,1.266192000638811,0.2745653779869535,262.97595987970936,1.2535432840951335,0.2664434987069866,281.0680286111111,274.2324766666667,-6.835551944444433,279.88156638888887,271.72258944444445,-8.158976944444419,278.8290144444444,272.3372988888889,-6.4917155555555155,324.433734019208,66.65138931483796,54.51525796688952,4.867621475775936
2025-04-13 15:59:31,30840,0,0,74.260267,73.243743,64.59742,40.30552,37.741753,38.085475,38.970989,32.047077,32.78739,38.32663,32.213148,32.038961,32.45721,36.266504,47.385093,37.452103,37.240947,43.36027,55.133104,64.384611,56.311624,46.605717,48.918491,52.98255,45.797227,49.599029,51.634932,49.683506,80.133807,60.202516,46.328772,28.439834,29.682919,28.790884,29.51748,29.259026,28.940099,46.472285,44.536291,44.593253,79.057822,54.274505,41.509833,26.558276,39.118035,78.024306,45.000745,39.991901,26.36297,39.181079,47.655087,44.509228,43.653403,44.804086,41.239768,47.219371,42.897409,33.399666,34.20739,30.052348,29.802672,30.812778,30.903226,37.656645,43.211657,34.519969,41.976694,32.680131,38.445192,33.886022,39.9173,37.052484,42.919933,37.334985,40.056486,32.253054,37.685159,32.940285,39.220248,36.420664,41.685658,33.828371,40.853184,32.206334,38.040833,33.481129,39.56387,35.795967,39.169613,36.506178,38.209215,32.340451,36.648711,33.302619,36.988599,37.460849,41.772527,36.248644,41.410955,33.599891,38.365298,37.770304,41.420141,38.448549,43.272114,42.205679,42.027681,35.145309,41.826327,38.938915,43.294058,77.914865,89.448654,142.319025,83.242715,75.413479,83.792257,139.259125,75.468196,76.323929,70.753432,70.856404,70.940869,75.190606,77.753121,39.005583,140.976489,3958.653809,0,204.179993,0.10161,-13.183,204.880005,0.09188,0.529,204.800003,0.08703,10.159,203.350006,8.972,-2055,118.18,1.992,120.300003,28.7699,23.950961,22.433029,17.558872,85.490033,37.916768,44.126497,31.52968,-0.471976,0.019174,0.369043,0,140.976489,39.005583,1073351.5622681729,370286.944328331,1073351.5622681729,370286.944328331,279.04453814814815,281.6052061111111,332.73840277777776,334.4383472222222,301.61817499999995,299.30109907407405,279.88694268518515,272.8887111111111,298.6582583333333,305.06591888888886,3958.653809,265.2820804330328,180.54589916238785,566.0727370662827,0.9284615431326877,2.3817328582346406,302.9370928019336,278.24329145728694,605.3415398676879,1.2675426622259502,2.347299008287753,589.2546815365106,2.4669217638327186,7.628471329987591,-1.0,593.6136428520687,2.4824715053242024,7.53930637887654,16.323125678078327,666.3827555161583,2.539519352029369,19.756819794005576,29.801309975844163,669.8558063477345,2.549930557364672,-1.0,274.5957553683789,1.255475829285908,486.98141899277624,1.318917801933651,268.2407859947616,1.2343250404376616,490.85282294383904,3.6359937278595567,592.7701265825772,2.479473485209161,-1.0,281.11042888888886,588.2164486440589,2.463197012156092,-1.0,278.4332405555555,586.7856409129583,2.458050433945067,-1.0,277.589945,269.8524491075845,1.2397044936625958,3.0460889130447413,299.89100388888886,268.2193275427909,1.2342533442963228,3.6438583574891936,299.2932344444444,266.65469571408084,1.2290205699891321,4.218033913044735,298.71905888888887,269.8524491075845,1.2651090460451249,0.2316480752176822,268.2193275427909,1.2589528761216693,0.2274119977148219,266.65469571408084,1.2530548832148132,0.223353572529128,280.9734208333333,274.15196,-6.821460833333333,279.94374694444446,271.99861666666663,-7.945130277777821,278.74366027777774,272.5155566666666,-6.228103611111123,321.013895541749,72.76911266408968,391.78700014777945,4.411403187277889
2025-04-13 16:01:31,30960,0,0,74.455169,73.238691,64.617546,40.340848,37.787799,38.150493,39.058161,32.052231,32.767623,38.369702,32.105702,32.044715,32.421146,36.251863,47.520902,37.405265,37.334923,43.880789,54.831802,65.345609,56.723979,48.017082,53.416565,47.21218,46.234646,49.943007,51.045717,49.284587,85.833676,60.294117,46.178828,27.896719,29.126202,28.033926,29.215409,28.562873,28.203201,46.447575,44.489117,44.620132,79.198392,59.351469,41.211306,25.12604,38.886088,77.919192,52.866864,39.97152,24.613321,39.232421,47.781402,44.310823,43.55219,44.638175,41.223819,47.124483,42.885628,33.228665,34.299122,29.519823,29.351694,30.466333,30.482691,37.613964,43.211844,34.510328,41.984285,32.596643,38.450308,33.894275,39.90932,37.069243,42.987061,37.314856,40.074319,32.19987,37.69285,32.921792,39.241372,36.401583,41.701441,33.744648,40.865277,32.202095,38.049845,33.469313,39.583648,35.776414,39.195135,36.490182,38.239705,32.323562,36.666871,33.289305,36.975218,37.517761,41.744276,36.30686,41.406776,33.583233,38.349701,37.774139,41.434468,38.504429,43.302207,42.240824,41.981077,35.185198,41.801821,38.949756,43.286408,85.35284,92.358168,143.396996,93.380596,75.713297,92.43155,139.949621,75.573569,75.735225,70.829678,70.869285,70.988976,75.10164,78.260894,32.074382,168.430922,3986.756555,0,203.779999,0.11621,-15.167,203.240005,0.10622,0.56,204.360001,0.10073,12.081,202.910004,10.475,-2460,117.949997,2.006,120.300003,36.170932,31.20341,29.963624,10.007896,97.627272,37.91699,44.065339,31.224721,-0.926009,0.038116,0.725067,0,168.430922,32.074382,1262643.206375954,322497.997715174,1262643.206375954,322497.997715174,278.95771370370363,281.55249055555555,333.12201166666665,335.03722,307.2503311111111,300.3631962962963,279.85296638888883,272.7192896296296,302.79046666666665,306.68231555555553,3986.756555,261.10409608468893,170.38932547043692,561.318255402816,0.8902066542522517,2.387421503787135,309.67210706808237,297.1617592846823,611.3170539542881,1.328015791149434,2.3424929994584707,590.918683334644,2.497065082967824,6.570190639096685,-1.0,595.2873020480555,2.5126531499919085,6.495115445612842,20.448394470866617,661.4396585300732,2.498551906801214,23.962299060905554,23.449904598584283,665.4770386178733,2.51063702610201,-1.0,290.2756220032991,1.3056917040480824,477.8909972737189,2.42177595697126,271.1377749409286,1.2426993975404774,489.7069092493083,9.308910771786088,594.4012547200746,2.5095032048611685,-1.0,281.0271266666666,589.7596008661575,2.4929048870998916,-1.0,278.2673922222222,588.6044189504389,2.488748404149012,-1.0,277.5786222222222,278.55118191882065,1.2672706059906158,6.614509290304625,303.05759777777774,268.4310450269999,1.2336729732001706,10.300778179193514,299.37132888888885,266.49881472107484,1.2272110110357797,11.011444845860183,298.6606622222222,278.55118191882065,1.304454680500379,0.2766790794098893,268.4310450269999,1.2656956681234215,0.2507916709400907,266.49881472107484,1.2582954383495526,0.24584900704908802,280.95339583333333,274.1299408333333,-6.823455000000024,279.8695458333333,271.7254213888889,-8.144124444444401,278.7359575,272.30250666666666,-6.433450833333325,319.78090839371544,66.1523564820177,371.1640365267741,4.834006306043565
2025-04-13 16:02:31,31020,0,0,75.149426,73.255711,64.658688,40.465557,37.847073,38.180592,39.200567,31.968004,32.742828,38.360093,32.208157,32.025242,32.465739,36.168737,47.697478,37.374537,37.300099,44.315811,54.15618,63.222112,55.725369,48.097467,53.236013,45.589134,45.958422,50.018052,51.562158,49.138378,78.608163,59.7358,46.645113,28.081769,29.768244,28.822272,29.584976,29.0863,29.113509,46.907456,44.928827,45.063275,78.227894,52.93799,41.168375,26.626712,38.871034,77.055739,43.259509,40.07134,26.408026,39.255546,47.290444,44.517629,43.527132,44.500978,41.211293,47.246571,43.078938,33.545152,34.319818,30.015041,29.668154,30.850355,30.887341,37.594486,43.218835,34.522875,41.953198,32.575864,38.426451,33.902697,39.891435,37.080043,42.919631,37.353103,40.048986,32.193421,37.657319,32.926505,39.207153,36.385391,41.657652,33.728885,40.836007,32.195646,37.998427,33.482464,39.522167,35.769572,39.160973,36.458119,38.196669,32.321583,36.64145,33.300215,36.997666,37.503506,41.786377,36.28294,41.455148,33.604984,38.388561,37.779003,41.443852,38.448065,43.297526,42.227905,42.00244,35.170391,41.76625,38.948579,43.279971,76.723511,88.323714,141.838677,81.004318,75.574896,81.502378,138.722058,75.532935,76.029225,70.834661,70.826725,70.934962,75.167413,77.031183,37.585874,124.777773,4003.081513,0,204.029999,0.09879,-12.808,204.610001,0.08987,0.578,204.619995,0.08478,9.926,203.470001,8.722,-1998,118.029999,1.991,119.900002,30.570253,25.093515,23.99648,16.07486,77.572449,37.906466,44.021069,31.547643,-1.154441,0.047462,0.903861,0,124.777773,37.585874,961665.3517361608,360498.39576261793,961665.3517361608,360498.39576261793,279.0545977777778,281.6203172222222,332.4400322222222,334.1714872222222,300.3746211111111,298.68551777777776,279.82837166666667,272.8986908333333,297.996395,304.4409522222222,4003.081513,264.4607833125889,178.54012886593185,565.1424012184009,0.9209574146333398,2.3828084592757928,298.5443428153145,266.1787971156341,601.2194501599987,1.2281874646594162,2.3504350004354557,589.6463167541862,2.4729911535138815,7.408673094745745,-1.0,594.003988292737,2.48853559490554,7.32256662974043,17.159533909633296,668.9974843643743,2.5654824455829757,17.410438148551577,33.89568940690771,672.4770661977855,2.5759220714211994,-1.0,604.9109530745912,2.362762278627287,20.59093053668171,-1.8302782957965746,601.5046120522065,2.3513899489899397,20.81127891782881,-0.14117496246325345,593.4355176377109,2.4865158253627553,-1.0,281.28617388888887,588.2722405425243,2.4680599445550286,-1.0,278.24354166666666,587.2407562298729,2.464348751568396,-1.0,277.63407777777775,602.2272217148659,2.3538078001129636,-0.4990810735743594,299.04342388888887,601.8007452705517,2.352381160587863,-0.2878205180188047,298.8321633333333,265.1900237385129,1.2248734663234373,0.36337670420340373,298.1809661111111,602.2272217148659,2.5174882332221014,-1.0,601.8007452705517,2.5159986714856863,-1.0,265.1900237385129,1.2486048404150374,0.22413188196054232,280.8744647222222,274.2236027777777,-6.6508619444445,279.824475,271.95088749999996,-7.873587500000042,278.7861752777778,272.5215822222222,-6.264593055555565,-11.85829529802038,74.99349607163731,64.08653128978301,-0.15812431636328542
2025-04-13 16:03:31,31080,0,0,75.01077,73.234426,64.533266,40.438773,37.7959,38.202314,39.053507,31.970959,32.700948,38.315415,32.284608,32.112349,32.551019,36.153119,47.421902,37.362051,37.27747,43.718537,55.418793,64.893436,54.334017,47.852562,50.62574,47.854929,46.640204,48.819063,51.345042,49.351107,70.544927,57.127856,46.273336,26.325984,28.814788,27.603543,29.280034,27.754232,27.709143,46.603257,44.619747,44.751179,71.380549,53.040024,40.925131,25.053361,38.927357,70.435222,43.966977,40.012599,24.397024,39.214649,47.667356,44.113352,43.504599,44.305356,41.270553,47.123705,42.847151,33.17328,34.182148,29.746103,29.491035,30.709886,30.669039,37.613565,43.228126,34.537463,41.970289,32.574031,38.41992,33.910337,39.87455,37.096268,42.983595,37.374856,40.082562,32.210865,37.667279,32.937858,39.213631,36.396319,41.701048,33.702772,40.847982,32.238452,38.007499,33.481369,39.525057,35.774247,39.181068,36.47474,38.224808,32.337473,36.631146,33.296534,36.993225,37.495531,41.768771,36.294652,41.441273,33.541665,38.366602,37.756144,41.441715,38.487421,43.287494,42.263424,41.96676,35.200461,41.72517,38.971144,43.279156,79.016258,85.937137,139.805799,82.975509,75.629166,82.521949,136.992945,75.55303,75.63112,70.901134,70.861427,70.978996,75.114517,71.465653,34.503755,153.622416,3826.403738,0,204.110001,0.10054,-13.049,204.699997,0.09101,0.557,204.679993,0.08613,10.089,203.119995,8.948,-2058,118.139999,1.978,119.400002,33.528037,28.179832,27.2673,12.745299,91.260606,37.912423,43.951394,31.328582,-1.379529,0.056601,1.079128,0,153.622416,34.503755,1160542.1559729117,339247.934212535,1160542.1559729117,339247.934212535,278.929827037037,281.5520583333333,331.47941388888887,333.04211055555555,301.4697272222222,294.6982774074074,279.7896636111111,272.77698990740737,299.2701433333333,303.1150761111111,3826.403738,262.6184299251929,174.05723629539511,563.0477075470142,0.9040960429884123,2.3852962442173293,306.1390516097079,287.17125176215393,608.2382847401722,1.2962651442608721,2.3450272387725564,590.2420769335633,2.4857476970814676,6.940064722809739,-1.0,594.6734267200275,2.501560403196583,6.85890850639336,18.933628408140407,661.1769232810063,2.511197995464068,21.81361873569068,25.340362279180965,664.4133474719529,2.5209386278814714,-1.0,274.1791040228104,1.2535006801832058,487.52486976017974,4.669324387485688,255.8157900865516,1.1918968993401684,498.54664343288147,11.440774202300531,593.8736896217601,2.4987175587014314,-1.0,281.0796311111111,588.8577116998666,2.480777245429432,-1.0,278.1084061111111,588.0041896309289,2.4777054186311336,-1.0,277.60144388888887,255.4564547948313,1.1906772883218668,11.575203276374566,294.56384833333334,256.6981959095955,1.1948894934167789,11.110968831930165,295.02808277777774,255.29360355046208,1.1901243756191187,11.636150498596805,294.5029011111111,255.4564547948313,1.2140484653017378,0.20925761558509484,256.6981959095955,1.2187767744120996,0.21244983032179193,255.29360355046208,1.2134283593768964,0.20883896459900453,280.8668633333333,274.0820633333333,-6.784800000000018,279.7638763888889,271.82698277777774,-7.936893611111145,278.7382511111111,272.4219236111111,-6.3163275,334.42628684701174,66.50349656097887,386.99781925819593,5.028702311018597
2025-04-13 16:04:31,31140,0,0,73.772176,73.233511,64.54731,40.478654,37.77626,38.206976,39.131132,32.001675,32.681516,38.388848,32.022639,31.985911,32.45669,36.243851,47.557137,37.49235,37.145832,45.079477,53.405838,62.605778,58.57433,49.087928,50.171879,46.329471,45.895158,51.659193,52.105609,49.235266,86.419048,60.762893,46.393453,28.232745,29.26511,28.291639,29.264664,28.904538,28.523523,46.668664,44.608873,44.760458,79.861133,58.588257,41.001979,25.381613,38.892889,79.150213,52.402493,39.917613,25.132902,39.101548,47.303494,44.342561,43.732665,44.229912,41.175715,47.148364,43.477673,33.381461,34.3834,29.501053,29.342287,30.488133,30.519937,37.559408,43.223503,34.484993,41.988637,32.505419,38.417574,33.914639,39.85232,37.052289,42.816992,37.321463,40.068125,32.160686,37.700474,32.931685,39.195794,36.371779,41.654682,33.622928,40.863491,32.190055,38.049515,33.47209,39.520017,35.750579,39.168969,36.431175,38.207756,32.301164,36.627779,33.25227,36.989505,37.518335,41.827508,36.315109,41.474795,33.680345,38.360656,37.763891,41.421455,38.471059,43.284396,42.285434,41.988778,35.182768,41.722171,38.950381,43.266402,84.698367,92.682081,142.898733,93.30844,75.923811,91.897709,139.374016,75.569523,75.925718,70.989869,70.887682,71.012886,75.184139,78.778457,35.782395,108.590741,3843.881955,0,203.809998,0.11328,-14.784,204.490005,0.10274,0.592,204.419998,0.09799,11.709,202.759995,10.153,-2363,117.93,1.997,120.199997,32.24826,26.856786,25.77242,14.145193,68.953884,37.899609,44.04367,31.269378,-0.008158,0.000347,0.006501,0,108.590741,35.782395,850059.6995449369,348063.84630301496,850059.6995449369,348063.84630301496,278.948712037037,281.5657577777778,332.8022311111111,334.76040722222217,307.2102444444444,300.82229518518517,279.8409277777778,272.7440991666667,302.4268705555555,306.8622672222222,3843.881955,263.39297992927027,175.93914281807628,563.9296262581663,0.9111895808916242,2.3842375092922934,293.76349060212794,253.27497757240565,596.5596465858133,1.1853768482037477,2.35395184133777,589.9402371555524,2.480174320156849,7.1349819860814625,-1.0,594.3718231489457,2.495986950882527,7.051161440147927,18.172777848507508,672.8186575124895,2.5976531354831955,15.105729924121038,39.03874050898315,676.6977129835799,2.6092747033106733,-1.0,622.7452626944628,2.4411125302562104,17.03442722983276,-13.446753842316468,610.3268492634337,2.400263089615388,17.63484760031829,-7.058804583057224,593.6604191627564,2.493458467726362,-1.0,281.14636277777777,588.5931372342293,2.4753382012909446,-1.0,278.1510994444444,587.5767613023216,2.4716801966859654,-1.0,277.54867388888886,615.306388671117,2.41674614213791,-9.619313842316501,303.38280444444445,608.2195841440897,2.3932454348282017,-5.976027731205363,299.7395183333333,607.4506357305198,2.3906783542857486,-5.581072175649808,299.34456277777775,615.306388671117,2.5687649140974833,-1.0,608.2195841440897,2.544471967750542,-1.0,607.4506357305198,2.541815371814842,-1.0,280.8294597222222,274.1957947222222,-6.633665000000008,279.8062713888889,271.71759444444444,-8.088676944444444,278.8870522222222,272.3189083333333,-6.568143888888926,-20.38661210788132,78.44683436354376,50.07339481802671,-0.25987807249689987
2025-04-13 16:06:31,31260,0,0,75.159842,73.28562,64.689758,40.63662,37.951988,38.292087,39.255669,32.133557,32.812025,38.438961,32.316109,32.292937,32.712386,36.34032,47.665982,37.408509,37.219017,44.506288,56.310684,64.895506,55.347325,47.400689,48.418168,49.422763,46.021614,49.9978,50.76567,49.267109,72.053536,57.158475,46.637469,26.399701,28.872792,27.523631,29.346496,27.992413,27.813413,46.957459,44.873395,45.021866,70.879457,53.73361,41.058973,24.874557,39.270274,69.44187,44.552586,40.007299,24.313816,39.287032,47.809254,44.305936,43.413038,44.279199,41.464102,47.337695,42.968492,33.455156,34.4824,29.778909,29.669218,30.847408,30.815443,37.566936,43.260384,34.515843,42.011727,32.509213,38.433269,33.948182,39.861055,37.093782,42.906049,37.384367,40.128612,32.183506,37.711738,32.959909,39.217327,36.362845,41.685824,33.635489,40.910713,32.25025,38.053706,33.518065,39.525762,35.73996,39.161924,36.409499,38.241034,32.305325,36.652272,33.271979,36.952579,37.51989,41.790364,36.309244,41.439057,33.639372,38.333164,37.746543,41.425513,38.492793,43.284935,42.301732,41.928155,35.174386,41.668851,38.969895,43.237975,80.048685,86.613845,139.161158,84.713097,75.832136,84.147925,136.378337,75.570783,75.294672,70.82348,70.845213,70.986127,75.141885,72.088437,30.136869,137.265939,3824.973517,0,203.860001,0.103,-13.408,204.490005,0.0937,0.537,204.419998,0.08795,10.329,202.979996,9.179,-2106,118.010002,1.985,120.099998,38.89103,33.312534,32.26086,7.746439,83.731793,37.908979,44.040004,31.508089,-0.449505,0.019825,0.348756,0,137.265939,30.136869,1047768.2216818229,309139.316395833,1047768.2216818229,309139.316395833,279.02106314814813,281.67094166666664,331.13796499999995,332.68397666666664,302.4350538888889,294.7009005555555,279.8388908333333,272.8767161111111,299.8437138888889,303.491025,3824.973517,259.8533171088472,167.3710386766626,559.884783969626,0.8787132482194198,2.389233682055359,301.96154916808916,275.5460540647984,604.4403176688703,1.2587989004449058,2.347991430123547,591.5228945901034,2.5066867952484717,6.276395935138331,-1.0,595.971880661193,2.522556481626394,6.20392587578227,21.817624557819443,663.8757349356044,2.5359083525369703,19.35098078059468,29.176415831910788,667.0191753710201,2.545379100434268,-1.0,605.4197179838145,2.351232350566033,22.677636352273602,-0.47350472079972405,255.80813088682575,1.1926387440016726,498.21522803156216,7.260648612533657,595.3174667246698,2.5202315481355346,-1.0,281.2819272222222,590.1196429451437,2.5016500308227267,-1.0,278.1827627777778,589.1428025959164,2.4981348330006576,-1.0,277.5984994444444,257.6875314476541,1.199008482213744,6.559584723644775,295.4019644444444,255.93877405059436,1.1930820149524772,7.2118508347558645,294.7496983333333,253.80379799272188,1.1858288362697567,8.010510279200275,293.9510388888889,257.6875314476541,1.2262804595056234,0.23009765607974147,255.93877405059436,1.2195506728070482,0.2256423792441378,253.80379799272188,1.2113345912052185,0.22020314027868707,280.959775,274.24376555555557,-6.71600944444441,279.7311769444444,271.8855908333333,-7.845586111111118,278.82572055555556,272.5007919444444,-6.324928611111147,335.71476370327764,67.9038542744114,58.456016951789934,4.943972139587178
2025-04-13 16:07:31,31320,0,0,75.058254,73.237143,64.676276,40.766562,38.036425,38.361917,39.305737,32.004726,32.757292,38.411987,32.082902,32.068686,32.53718,36.324403,47.69698,37.489854,37.259655,43.266492,54.233923,64.787791,56.927228,47.609399,48.804904,49.015414,46.256532,49.963052,51.595017,48.599934,86.122232,61.238357,46.722173,28.471066,29.51209,28.562409,29.424236,29.119122,28.795708,47.114344,45.034938,45.24555,80.340204,58.47063,41.160815,25.722645,38.963342,79.972739,52.156376,40.033055,25.475466,39.240912,48.155457,44.653107,43.281489,44.252999,41.54435,47.431336,43.202877,33.701217,34.586841,29.601172,29.458916,30.59667,30.546211,37.5585,43.224358,34.52688,41.984859,32.479356,38.41807,33.941777,39.84814,37.114434,42.81151,37.347441,40.081237,32.153458,37.703762,32.965666,39.198227,36.360498,41.662385,33.580622,40.846657,32.220205,38.040874,33.525595,39.521634,35.783655,39.141913,36.417749,38.196079,32.303193,36.611654,33.264517,36.9915,37.535799,41.823336,36.30575,41.461538,33.678061,38.375867,37.754811,41.445724,38.484381,43.295005,42.30927,41.93174,35.175341,41.682293,38.989726,43.194499,83.545346,92.638313,142.622055,92.7066,75.740377,90.97694,139.151585,75.55967,76.101507,70.920968,70.890053,70.96348,75.162849,79.135667,37.45699,150.924019,3864.679197,0,203.720001,0.11166,-14.56,204.369995,0.10109,0.553,204.279999,0.09617,11.456,202.820007,9.979,-2327,117.839996,2.002,120.5,30.783533,25.222175,24.094415,15.93864,90.056648,37.901449,44.181713,31.415171,-0.673351,0.029462,0.523233,0,150.924019,37.45699,1141937.3643683828,359609.7719014299,1141937.3643683828,359609.7719014299,279.0603783333333,281.7229644444444,332.6786583333333,334.6066972222222,306.8758888888889,301.0083657407407,279.91761842592587,272.82509509259256,301.7863033333333,306.83795166666664,3864.679197,264.385399258229,178.35625481419208,565.0569004407789,0.9202682580688146,2.382908202299964,305.47097745670476,285.2987962298904,607.6419110375431,1.2902688464314633,2.345502039094882,589.6900148937677,2.4735781457056754,7.388611796708857,-1.0,594.2116462787944,2.4897043416443645,7.2996091875478895,17.337565186215443,664.2224047336584,2.5229701345503304,21.267689721742467,27.207680876628558,668.2041832763773,2.534904425131662,-1.0,610.6204226307411,2.355230255741648,24.640039980214986,-1.4049114321841216,272.9119771307917,1.2494208869992167,488.23704266289496,4.462611715964044,593.5414380265534,2.487323714723297,-1.0,281.328985,588.2993248796804,2.468587328155595,-1.0,278.23934166666663,587.2392003806203,2.4647729153888105,-1.0,277.6128083333333,279.0122827087909,1.269612974358639,2.253070790038123,303.21790666666664,270.16380658314813,1.2402757771779689,5.465308567815896,300.00566888888886,269.6057833705341,1.238415101899533,5.669455790038114,299.80152166666664,279.0122827087909,1.3009853028716045,0.2602944397248205,270.16380658314813,1.2675172061065474,0.23741246053571105,269.6057833705341,1.2654065630295102,0.23596942386399855,281.15237888888885,274.3411272222222,-6.811251666666635,279.6873577777778,271.7778022222222,-7.909555555555585,278.9131186111111,272.3563558333333,-6.556762777777806,316.77803776297606,70.010758454864,53.601982102917304,4.524705127529837
2025-04-13 16:08:31,31380,0,0,73.884488,73.20791,64.63862,40.731493,38.094883,38.451258,39.359804,31.954658,32.73222,38.359715,32.240703,32.12508,32.614889,36.299046,47.737858,37.391564,37.355429,43.846749,54.539409,64.964655,55.856036,50.504902,49.533245,47.462838,45.652532,50.628402,51.925618,48.953975,76.171129,58.863171,46.764581,27.785989,29.739914,28.784558,29.698892,28.954773,29.048896,47.027661,45.104055,45.281815,76.363704,51.128257,40.997547,26.439684,38.984178,75.105199,41.331533,40.243294,26.083931,39.401001,47.769723,44.503791,43.537846,44.491083,41.317455,47.379019,43.152527,33.654709,34.475818,30.015286,29.687574,30.954435,30.983205,37.514978,43.241271,34.500947,41.978068,32.436898,38.400503,33.91612,39.865379,37.104755,42.948995,37.3672,40.078458,32.139972,37.670984,32.934027,39.210628,36.366746,41.682224,33.564938,40.876895,32.209834,38.004134,33.515302,39.531818,35.754018,39.17504,36.390791,38.224633,32.290137,36.635396,33.254587,36.95745,37.541997,41.807956,36.308969,41.452859,33.559141,38.362269,37.763297,41.423964,38.517727,43.269345,42.268953,41.905912,35.232636,41.670457,38.977165,43.215801,75.016546,86.347258,140.352064,77.5842,75.862372,77.180449,137.318026,75.57812,75.792528,70.785013,70.816751,70.955548,75.092449,75.540029,26.845452,103.06296,4005.612778,0,203.770004,0.0958,-12.365,204.550003,0.08697,0.62,204.529999,0.08244,9.594,203.130005,8.451,-1917,117.989998,1.988,120.099998,43.036005,37.268971,36.514718,3.728576,65.820012,37.896283,44.128737,31.628505,-0.898277,0.039079,0.698982,0,103.06296,26.845452,811946.99280072,286445.79599516396,811946.99280072,286445.79599516396,279.07692999999995,281.6938994444444,331.6600144444444,333.3455911111111,298.4745555555555,297.5277837037037,279.8881875,272.94361361111106,297.0480811111111,303.3429211111111,4005.612778,257.63172125427195,162.03471411091013,557.3280503326127,0.8582493473215833,2.3925842277362666,292.0253183299525,248.63902637788735,594.8249108015964,1.1698088060775411,2.355274115741417,592.4537090199925,2.523517800232623,5.783514105347111,-1.0,596.8263488065584,2.539112959835605,5.718658314993589,24.06217819017246,671.6031451961738,2.6017677468425755,14.416139958140283,39.63469611449193,674.9209899432606,2.61174615574719,-1.0,607.2747472723781,2.3974432311367115,16.906117568491382,-6.449237225603042,605.4500150744793,2.3913199870069866,16.99614781560471,-5.502465373751193,596.2547985026713,2.5370827531157136,-1.0,281.35254499999996,590.9076165092945,2.5179685457916823,-1.0,278.1486372222222,590.2105531442207,2.5154605741699414,-1.0,277.72960777777774,605.7617743849091,2.3923675349166214,-5.6641977811585775,297.68951611111106,605.9679916878805,2.393060136586949,-5.7711838922697325,297.7965022222222,604.6201582054155,2.388528792989991,-5.072014447825268,297.09733277777775,605.7617743849091,2.570537629833284,-1.0,605.9679916878805,2.571255998647643,-1.0,604.6201582054155,2.5665552198103008,-1.0,281.00375388888887,274.2973686111111,-6.70638527777777,279.82470249999994,271.95634999999993,-7.8683525000000145,278.8361061111111,272.5771222222222,-6.258983888888906,-12.996306054486809,74.77679638961547,64.3283979237957,-0.17380132182677532
2025-04-13 16:09:31,31440,0,0,73.733956,73.197806,64.584793,40.768924,38.099752,38.423012,39.28989,31.978478,32.700408,38.390386,32.122543,32.10342,32.546542,36.281484,47.736817,37.371941,37.387022,44.090756,52.745635,62.959779,57.635207,50.206588,49.645866,46.796125,45.23601,50.807302,52.319974,49.855781,75.884976,57.657809,46.761409,26.394608,28.758647,27.533517,29.177967,27.750881,27.670076,46.971844,45.067073,45.121809,72.452881,55.76463,40.989149,24.476666,38.799453,68.984603,46.435886,39.990993,23.789679,39.275716,47.157994,44.307176,44.104211,44.386068,41.14074,47.263454,43.303172,33.297185,34.277747,29.548291,29.360095,30.494341,30.501961,37.543791,43.228624,34.507296,41.988754,32.416128,38.407877,33.904886,39.869312,37.124623,42.94018,37.370086,40.080893,32.145546,37.691092,32.951588,39.22515,36.387517,41.676914,33.55229,40.887691,32.210514,38.009657,33.531517,39.520589,35.777289,39.182332,36.395895,38.223778,32.309741,36.651797,33.276834,36.968159,37.50496,41.795298,36.269698,41.452987,33.6068,38.36187,37.757594,41.423251,38.460942,43.242301,42.253906,41.896133,35.192632,41.599703,38.961889,43.16593,81.55439,87.879049,140.6785,86.943907,75.647183,86.444631,137.638009,75.532438,76.141788,71.079476,70.838939,70.947599,75.120016,73.372256,25.625696,152.541505,3987.97565,0,203.830002,0.10884,-14.161,204.580002,0.09808,0.576,204.460007,0.09388,11.093,202.960007,9.696,-2242,117.970001,2.0,119.400002,44.58335,38.81109,37.812934,2.178059,90.780041,37.893838,44.06656,31.246603,-1.124292,0.048773,0.875784,0,152.541505,25.625696,1153089.5372892849,278035.874775872,1153089.5372892849,278035.874775872,279.02806499999997,281.62969666666663,331.83778277777776,333.52694444444444,303.67439277777777,295.61712222222224,279.85364453703704,272.73144629629627,300.68021666666664,304.1939161111111,3987.97565,256.7746223668548,159.9842486362667,556.3381684873187,0.8503366992287582,2.393923507759937,305.8723853278165,286.4232265455202,608.0007597455927,1.2938714334928343,2.3452168593161713,592.6801991700083,2.529622990977286,5.604008443202716,-1.0,597.0190391608279,2.545100721660425,5.541888874230413,24.855074299811804,662.1468074987565,2.5151573930767444,21.60653849157131,25.965397449961245,665.6409495365955,2.5256603518363523,-1.0,280.2785952664951,1.273710164698931,483.74957647189296,2.197992550038748,258.2763065364046,1.2002838966157774,497.06885774295034,10.255263105594281,596.5528769196319,2.5434446704252127,-1.0,281.35078277777774,591.2104973111174,2.524347412277094,-1.0,278.14397166666663,590.289861036145,2.521034181845931,-1.0,277.58944055555554,263.432033425693,1.2176681775512177,8.341843105594307,297.5305422222222,258.2942904838186,1.2003447311962179,10.248562550038741,295.6238227777778,253.14273354554598,1.18286171199962,12.175383661149851,293.69700166666667,263.432033425693,1.2532105651734622,0.26099851574143995,258.2942904838186,1.233201800699323,0.24803600248105606,253.14273354554598,1.2131392380878492,0.2350386365405135,280.7792138888889,274.14303666666666,-6.636177222222216,279.95285527777776,271.73566277777775,-8.21719250000001,278.82886444444443,272.3156394444444,-6.513225000000034,334.40389263360373,65.12776833792861,381.86821223226144,5.134582393465125
2025-04-13 16:10:31,31500,0,0,74.048925,73.25905,64.520083,40.618325,37.898729,38.330262,39.132887,31.85021,32.57967,38.386638,31.879218,31.907138,32.328197,36.229313,47.645503,37.411199,37.247093,42.905474,56.001149,64.652337,54.907966,47.953842,50.18947,46.555668,46.792888,49.305098,51.75097,49.220582,86.500631,61.36702,46.388526,28.489219,29.285506,28.306691,29.164634,29.020917,28.604681,46.673423,44.706425,44.816379,80.588781,58.70463,41.177207,25.567237,39.241012,80.468321,52.35743,39.987314,25.317713,39.183241,47.849704,44.476271,43.694106,44.389499,41.628876,47.195171,42.898624,33.293366,34.143964,29.451335,29.296579,30.409467,30.342281,37.501696,43.244322,34.485531,42.019939,32.399644,38.419547,33.916179,39.845284,37.099186,42.856968,37.35185,40.125725,32.144546,37.704337,32.960021,39.194487,36.323987,41.688999,33.512644,40.878779,32.223753,38.044983,33.531948,39.497765,35.728665,39.153765,36.323404,38.224731,32.271549,36.617352,33.234244,36.967014,37.528127,41.822739,36.29333,41.435561,33.613632,38.322155,37.723594,41.425956,38.498093,43.273966,42.333645,41.900736,35.170232,41.578987,38.965485,43.168629,83.669991,92.929832,143.608626,92.831355,75.880941,90.950438,139.872302,75.486756,75.382054,70.962255,70.856555,70.986857,75.130786,79.217669,35.90357,149.134328,3840.544771,0,203.639999,0.1115,-14.477,204.339996,0.10107,0.607,204.320007,0.09681,11.529,203.229996,9.953,-2319,117.900002,1.996,120.099998,32.112062,26.900743,25.71085,14.276464,89.250178,37.886411,44.15618,31.156165,-1.352978,0.058449,1.055225,0,149.134328,35.90357,1129597.8798182958,348899.31848249,1129597.8798182958,348899.31848249,278.99315685185184,281.5917616666666,333.07905666666665,335.15479222222217,306.9451972222222,301.21624685185185,279.90343333333334,272.68120296296297,301.8555505555555,306.9999066666667,3840.544771,263.465615214063,176.1158278259861,564.012235862721,0.911854434598773,2.3841391869053434,305.02347648477416,284.0474428187831,607.2400251642217,1.2862534219934318,2.3458196759423195,589.9836568752199,2.479910725734798,7.152107997697806,-1.0,594.3850977747172,2.4956138192991255,7.068641432093919,18.12614645260362,665.4179742258247,2.5283177619812642,20.952892140019006,28.05558018189248,669.6969305636385,2.541124561832913,-1.0,611.2976506904048,2.359080649505752,24.279295489023397,-1.9217207374480267,273.4842052993444,1.2514052356095375,487.84739668845896,3.807229632922315,593.6247851113733,2.4929116158480373,-1.0,281.14362555555556,588.725523909484,2.47539514976891,-1.0,278.24844833333333,587.6099002874433,2.4713809288791397,-1.0,277.5873966666666,279.5979171250249,1.2716277037507102,1.5953481514408736,303.4281283333333,270.5420301009379,1.2416201682955936,4.879709262551955,300.1437672222222,270.35890679156455,1.2410099816229176,4.946631484774173,300.076845,279.5979171250249,1.3046270900170551,0.26677764257419667,270.5420301009379,1.2702549120129947,0.24343149438498884,270.35890679156455,1.2695598561924293,0.2429594010487804,281.0183263888889,274.1048138888889,-6.913512500000024,279.8398902777777,271.6910872222222,-8.148803055555504,278.8520833333333,272.24770777777775,-6.604375555555578,316.4994515758755,71.03287645110743,54.12032353541986,4.455675560227735
