Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 16:11:31,31560,0,0,75.022003,73.248222,64.657536,40.710014,37.841843,38.276055,39.076404,31.967351,32.671442,38.424323,32.087325,32.064934,32.500516,36.294553,47.468462,37.518822,37.165885,44.900071,54.190595,62.821593,54.922402,50.233359,51.132982,47.045713,45.640037,49.935906,50.690787,48.700921,76.087084,58.432364,46.298517,27.938105,29.615078,28.496794,29.550418,29.123199,28.934511,46.47599,44.55296,44.573554,76.202938,50.593813,41.371479,26.46189,39.456003,74.854157,40.897146,40.037042,26.198272,39.260679,47.069283,44.358597,44.151701,44.876047,41.288359,47.173704,43.018045,33.247153,33.989909,30.087158,29.786211,30.874314,30.95321,37.500696,43.265713,34.495655,42.016782,32.392445,38.377689,33.904278,39.832369,37.089322,42.900743,37.352349,40.110802,32.131698,37.702402,32.934513,39.186854,36.317213,41.653686,33.512701,40.871792,32.233599,38.014336,33.510457,39.47569,35.733066,39.163,36.341083,38.207276,32.257078,36.611367,33.221124,36.949284,37.544445,41.826219,36.281059,41.427767,33.563563,38.339485,37.728564,41.426241,38.494847,43.259328,42.330319,41.874548,35.219186,41.563349,38.975919,43.147406,75.028446,86.206202,139.971427,77.540679,75.718655,77.130078,137.275814,75.466645,74.91849,70.964107,70.924494,70.988156,75.213164,75.409509,36.714005,93.767978,3789.790057,0,204.449997,0.09312,-12.077,206.210007,0.08368,0.477,205.009995,0.07893,9.133,203.740005,8.15,-1841,118.32,1.975,119.599998,31.150147,26.223109,24.888672,15.14837,60.296645,37.880611,44.127005,31.489659,-0.109335,0.00472,0.085296,0,93.767978,36.714005,747860.3505913459,354487.070871785,747860.3505913459,354487.070871785,279.02167370370364,281.5798355555555,331.6365633333333,333.1341261111111,298.4503772222222,297.43595907407405,279.8872251851852,272.8664773148148,297.05469222222223,303.26455666666664,3789.790057,263.9480803541796,177.29031743201153,564.5605371236901,0.9162690436386984,2.3834902455205986,288.9621780908211,240.53806172723952,591.7194980028984,1.1423596191660574,2.357679349228727,589.8195941431054,2.4765463969789776,7.275567717517045,-1.0,594.1581532462408,2.4920246868693905,7.191622168856399,17.631755201375938,673.2842466711653,2.62086591250547,13.15509640850252,42.67438524251219,676.2082899861922,2.6296630692713143,-1.0,609.7039286837949,2.4189177772974286,15.332070648507923,-9.488199131401075,607.7823553791612,2.412468308675531,15.415117762774136,-8.473780983252936,593.3322385662664,2.489089006194179,-1.0,281.0936205555555,588.6940148834566,2.472507559887066,-1.0,278.3563772222222,587.4410578450414,2.468000286752381,-1.0,277.6150233333333,608.1742002065214,2.4137852598212968,-8.680646353623331,297.64282444444444,608.2961183647717,2.414194827827395,-8.745009686956621,297.70718777777773,606.8767616419981,2.4094211911114707,-7.995686909178858,296.95786499999997,608.1742002065214,2.541089104247813,-1.0,608.2961183647717,2.5415097891692167,-1.0,606.8767616419981,2.5366058463307044,-1.0,280.76885555555555,274.0491838888889,-6.71967166666667,280.10215222222223,272.0037136111111,-8.098438611111135,278.7906677777778,272.54653444444443,-6.244133333333366,-17.962761236055826,79.12609342492453,63.58031798737045,-0.22701438246915395
2025-04-13 16:12:31,31620,0,0,74.231251,73.20284,64.633926,40.716995,37.831616,38.185016,39.133815,32.044439,32.723013,38.45036,32.117129,32.164163,32.593464,36.364043,47.661363,37.462626,37.271554,45.639929,54.961895,64.292783,57.073333,48.15425,49.379387,45.556863,45.757913,50.112351,52.311926,50.13237,76.05785,57.299701,46.440478,26.541496,28.661904,27.267008,29.132544,27.841926,27.456632,46.819336,44.778135,45.024287,72.252608,54.9847,41.033751,24.666004,39.220833,68.755308,45.796392,40.054779,23.975222,39.364956,47.789479,44.219981,43.388862,44.212967,41.211475,47.159401,43.411839,33.20281,34.23442,29.637646,29.449013,30.602372,30.576082,37.498395,43.267816,34.47728,41.998138,32.351777,38.393623,33.878564,39.842635,37.116871,43.003609,37.373175,40.143452,32.138866,37.687462,32.925264,39.219624,36.33682,41.681518,33.518968,40.884164,32.218963,38.010887,33.510543,39.49052,35.748409,39.184893,36.311261,38.236331,32.266327,36.615699,33.214808,36.966884,37.514736,41.816893,36.247454,41.443203,33.488085,38.35272,37.694083,41.44526,38.51217,43.269966,42.295053,41.864761,35.209318,41.546793,38.989702,43.125563,81.24667,87.422696,139.638262,86.572086,75.828531,86.106813,136.631193,75.500216,74.914486,70.984275,70.883838,70.936044,75.07304,73.064854,29.471698,148.662937,3836.40621,0,204.279999,0.10535,-13.672,205.070007,0.09462,0.526,204.899994,0.09062,10.773,203.679993,9.397,-2178,118.260002,2.001,119.599998,39.487512,34.080785,33.101813,6.952966,89.036686,37.881861,44.0391,31.283724,-0.328745,0.013589,0.255656,0,148.662937,29.471698,1126347.753421309,304553.123987386,1126347.753421309,304553.123987386,278.9887051851852,281.5718894444444,331.2784405555555,332.9490344444444,303.4678255555555,295.5695862962963,279.8383891666667,272.75206879629627,300.5092611111111,303.94038666666665,3836.40621,259.414517422619,166.3145457253485,559.3808506604544,0.8746764177702125,2.3898819229993262,304.90501324463844,283.71656740890916,607.1333170875702,1.2851905947034714,2.345903720529215,591.638836994369,2.509742178946739,6.177503543792093,-1.0,595.9710246465115,2.5251988604878166,6.108166488920859,22.157372021825438,661.8070381168208,2.517912989071887,21.066664551487804,26.373427310917066,665.2470463116999,2.5282709312137643,-1.0,279.7087442909485,1.2720150571344202,484.01079282548227,1.4371876890829185,258.14584244472996,1.2000245370454803,497.0656444568861,9.33542694834216,595.2999160102943,2.5228137324616964,-1.0,281.17248777777775,590.2677648833469,2.504820508728471,-1.0,278.16875055555556,589.35939489474,2.501551776968147,-1.0,277.6248772222222,263.6906634731991,1.2187192494240353,7.278429911305125,297.6265833333333,257.99279209574814,1.1995066721434733,9.392453244638489,295.51255999999995,252.79915589319575,1.1818737066878588,11.335397689082924,293.5696155555555,263.6906634731991,1.2500452240934634,0.2477345845351134,257.99279209574814,1.228080873624332,0.2332386297663837,252.79915589319575,1.2080602662421658,0.22002549972357877,280.9304055555556,274.1047861111111,-6.825619444444499,279.70606361111106,271.78518305555554,-7.920880555555527,278.8786983333333,272.3662372222222,-6.512461111111122,333.492994549639,65.83601347030924,382.09829382587225,5.06551015121895
2025-04-13 16:13:31,31680,0,0,74.537814,73.214792,64.603665,40.706007,37.845774,38.13601,39.137384,31.931818,32.632229,38.502392,32.037402,32.019473,32.36344,36.313967,47.49018,37.465222,37.252477,43.157541,53.487831,65.276939,57.697033,50.639609,49.669818,50.387967,46.415945,49.777869,51.285489,49.38071,84.896434,61.226053,46.213046,28.402946,29.357836,28.354074,29.190138,28.844259,28.640371,46.609172,44.612271,44.883001,80.569008,57.885457,41.164396,25.959983,39.121679,80.389189,51.157309,40.21634,25.590895,39.387395,47.468582,44.385322,43.878084,44.802448,41.596246,47.233519,42.996375,33.266546,34.185313,29.667682,29.398333,30.559745,30.496423,37.454755,43.268816,34.451251,42.029056,32.315446,38.385995,33.881549,39.848343,37.117292,43.000953,37.370237,40.111886,32.07583,37.682704,32.898248,39.214751,36.319534,41.689412,33.457374,40.866713,32.184412,38.006131,33.506648,39.493755,35.717105,39.192982,36.296801,38.207886,32.238115,36.604898,33.192406,36.953802,37.544981,41.841261,36.27039,41.43784,33.510656,38.357428,37.733264,41.446276,38.5282,43.281074,42.331495,41.838355,35.235444,41.522942,38.987191,43.128333,82.202349,92.133474,142.46818,91.261324,75.604748,89.557499,138.789534,75.569411,75.541973,70.95453,70.843111,70.952195,75.120788,79.026958,32.047265,126.462975,3860.667764,0,204.139999,0.10762,-13.973,204.940002,0.09737,0.618,204.910004,0.09352,11.116,203.570007,9.581,-2227,118.18,1.989,119.699997,36.236307,31.187657,30.239601,9.976739,78.426661,37.87563,44.187843,31.26234,-0.552161,0.022862,0.430092,0,126.462975,32.047265,973284.4100220748,322311.03258960496,973284.4100220748,322311.03258960496,279.00070037037034,281.6130661111111,332.4775188888889,334.5212111111111,306.07295777777773,300.90085759259256,279.9210237962963,272.74018907407407,301.0401938888889,306.55748555555556,3860.667764,261.0868622227548,170.3476691682893,561.2985346664121,0.8900484251861929,2.3874461194622434,299.0182358685852,267.4704753227976,601.6718480988862,1.232431478818066,2.3500936568631743,590.997895856625,2.4974510641155936,6.564829583663267,-1.0,595.3963261358789,2.513142605990147,6.48934542604739,20.526203888356292,668.7431623294609,2.562723799702088,17.65004339429419,33.4592830203037,672.8575943216473,2.5750609785307055,-1.0,615.8909983184654,2.3970950665431072,20.196385790360544,-7.054721909192551,605.4809692675423,2.3627925038347066,20.83749050221393,-1.8826217240073788,594.440151225598,2.5097438343181753,-1.0,281.04613666666665,589.7229157701049,2.4928750255388614,-1.0,278.2413311111111,588.8395158924383,2.489697075918887,-1.0,277.7146333333333,608.7815725808517,2.373731875870392,-3.5186719091925625,302.53690777777774,603.9284585850565,2.357626363847543,-1.1145463536370244,300.1327822222222,603.7263805854008,2.3569529564388816,-1.0146469091925496,300.03288277777773,608.7815725808517,2.560019055205075,-1.0,603.9284585850565,2.543171948969556,-1.0,603.7263805854008,2.5424668324033113,-1.0,280.88719555555554,274.1088497222222,-6.778345833333333,280.0057033333333,271.7794486111111,-8.226254722222222,278.87017249999997,272.33226888888885,-6.537903611111119,-14.483073410917314,73.34683619358202,52.852164010995466,-0.19746009729298464
2025-04-13 16:14:31,31740,0,0,73.774703,73.232652,64.486995,40.782356,37.862308,38.144588,39.080782,31.982017,32.70924,38.559417,32.138502,32.115911,32.519441,36.344375,47.674885,37.539087,37.225581,43.392852,57.315529,66.122848,54.839564,47.960348,49.48217,46.272951,46.318008,49.578874,53.290328,49.613711,74.830752,57.899333,46.438485,27.532364,29.56169,28.525476,29.464027,28.767657,28.814947,46.847907,44.85094,45.165377,75.064128,50.43851,41.244321,26.323853,39.224952,73.745746,40.556664,40.185361,26.014557,39.392973,48.185027,44.454618,43.589084,44.32007,41.192722,47.347359,43.281625,33.421552,34.341464,30.006025,29.703281,30.879668,30.884026,37.445774,43.241904,34.452471,41.987627,32.308661,38.375824,33.887306,39.838881,37.122834,42.950698,37.339919,40.079909,32.062222,37.667275,32.907623,39.181903,36.306046,41.677773,33.427796,40.859857,32.20507,37.991591,33.508464,39.494624,35.73747,39.16562,36.275539,38.216289,32.230117,36.619955,33.197751,36.935987,37.514361,41.824434,36.233409,41.440246,33.500203,38.354053,37.709117,41.40626,38.485389,43.258265,42.287506,41.833469,35.211457,41.506312,38.966467,43.090156,74.531394,85.123814,138.996912,76.248281,75.803194,75.421617,136.109438,75.510288,75.712473,70.854337,70.792011,70.889641,75.023484,74.245084,34.759405,110.155555,3849.496144,0,204.259995,0.09238,-11.996,204.880005,0.08361,0.466,204.759995,0.07788,8.979,203.509995,8.085,-1824,118.18,1.973,120.199997,33.411112,28.216948,27.157988,13.027373,69.822193,37.860873,44.170524,31.539336,-0.771911,0.032057,0.600395,0,110.155555,34.759405,860848.711825135,341010.578839585,860848.711825135,341010.578839585,279.0515124074074,281.6763105555555,330.98857666666663,332.59272888888887,297.7323783333333,296.7871529629629,279.9114024074074,272.8940755555555,296.7785522222222,302.66323,3849.496144,262.7744926497776,174.43609805839085,563.2255509581222,0.9055258755456573,2.385081402336853,294.24511276084723,254.5646604383643,597.0366356435956,1.1896898844087616,2.353590185052267,590.3807892374128,2.4853368331401993,6.975241971464355,-1.0,594.8191166978233,2.5011674919652656,6.893552171456125,18.901817905777932,668.934218101755,2.5838208262400837,15.441793887691158,36.7434639058194,672.1092401439777,2.5933901915946787,-1.0,603.868452524955,2.3766718760326038,18.22835190070096,-3.4872655724860806,602.0191070793044,2.370450558386495,18.330408660022286,-2.542040202115686,593.963874647877,2.4981285093465853,-1.0,281.1713805555555,589.0893672925364,2.480702574742898,-1.0,278.28573388888884,588.098263462143,2.4771373442823443,-1.0,277.6974227777778,602.3277792375682,2.3714903277091586,-2.6997494613749495,296.9448622222222,602.5815051718091,2.372344595933153,-2.829402794708301,297.07451555555554,601.1477460874719,2.3675123750917204,-2.0969683502638645,296.3420811111111,602.3277792375682,2.527617540852035,-1.0,602.5815051718091,2.5285041806665873,-1.0,601.1477460874719,2.523487876092765,-1.0,281.1054569444444,274.1952822222222,-6.910174722222223,279.79143166666665,271.95814055555553,-7.833291111111123,278.8373186111111,272.5288038888889,-6.308514722222185,-11.638317841891535,74.1151014039317,65.0657655768,-0.15703031664845213
2025-04-13 16:15:31,31800,0,0,73.613975,73.271626,64.505418,40.833376,38.015122,38.337974,39.255206,32.019159,32.755707,38.573762,32.09155,32.1823,32.616484,36.369248,47.740498,37.455243,37.282397,44.485403,55.573637,64.768255,54.583883,47.988793,51.786514,46.446663,45.803916,49.504217,53.519006,49.508572,76.949861,57.509547,46.668418,26.737401,28.718733,27.297542,29.172409,27.926088,27.472501,46.993463,45.007408,45.221092,72.483847,55.121287,40.959261,24.622368,39.243985,68.609548,46.139069,40.075669,23.990332,39.392627,47.724336,44.237292,43.608453,45.016305,41.262693,47.316368,43.579416,33.328098,34.252538,29.575582,29.419053,30.559059,30.564588,37.424666,43.265715,34.457037,42.026876,32.293663,38.385897,33.865021,39.836362,37.114115,42.940724,37.33511,40.12182,32.075183,37.701508,32.914498,39.198349,36.297318,41.666025,33.441623,40.892924,32.209129,37.997098,33.515778,39.477415,35.69803,39.161638,36.259146,38.238527,32.230275,36.621883,33.169466,36.92797,37.526682,41.826578,36.245766,41.446365,33.492167,38.321137,37.685012,41.404209,38.459932,43.25578,42.315931,41.808712,35.206443,41.491014,38.966616,43.082403,81.696361,87.762172,139.739929,87.178476,75.711707,86.681301,136.75792,75.48343,74.869383,71.032332,70.897686,70.948194,75.140036,73.194659,31.333461,159.423929,3832.322133,0,204.059998,0.10623,-13.85,204.690002,0.0967,0.567,204.669998,0.09134,10.82,203.639999,9.537,-2225,118.019997,1.998,120.199997,37.516784,31.807627,30.924035,9.151634,93.801971,37.860324,44.238082,31.283153,-0.992188,0.041095,0.770466,0,159.423929,31.333461,1200542.1783402527,317389.527463977,1200542.1783402527,317389.527463977,279.0209903703703,281.6590933333333,331.3488444444444,333.0055161111111,303.80470888888885,295.75060296296294,279.9489347222222,272.7517516666666,300.75908944444444,304.1289844444444,3832.322133,260.63048163990425,169.24524459444945,560.7759866322481,0.8858569213993663,2.3881015536245043,307.5492916836498,291.14102110171603,609.4826536300455,1.308930001366269,2.3440214196738807,591.2157630937629,2.500941265425904,6.456462393449498,-1.0,595.6529482418828,2.516769194657178,6.38178620852322,21.02861169342907,659.6658161909369,2.5012194381956334,22.740847980739577,23.799552760794597,663.120781155664,2.5116204305559187,-1.0,280.633090661873,1.2745542965557413,483.6926069246967,3.7445827947609587,258.63968878403585,1.2011899669309472,496.9964380794267,11.798688720686869,595.0463156716834,2.5146140343012466,-1.0,281.2991211111111,589.7171729861215,2.495561761817912,-1.0,278.1273672222222,588.8949076592039,2.4926027156572648,-1.0,277.63648277777776,265.03609410774874,1.2227312734082503,9.427146683649823,298.122145,258.34565036077004,1.200195571988109,11.90826557253871,295.6410261111111,252.596033855773,1.1806765681269338,14.060653905872073,293.48863777777774,265.03609410774874,1.2533920190233163,0.2446572879941356,258.34565036077004,1.2277217915622685,0.2275693737420976,252.596033855773,1.2056613768754674,0.21288440551949506,280.91711888888887,274.14462111111106,-6.772497777777801,279.99021055555556,271.7596208333333,-8.230589722222248,278.9394747222222,272.35101305555554,-6.58846166666666,332.57607430972706,64.01286794905411,379.0327255290639,5.195456553741885
2025-04-13 16:16:31,31860,0,0,74.849017,73.256054,64.561533,40.946471,38.029229,38.350309,39.206601,31.904607,32.655493,38.600973,31.940465,32.048367,32.420347,36.444956,47.717305,37.429985,37.257921,45.088447,54.616221,64.412899,54.86173,48.076071,52.370391,46.32244,45.706423,51.442242,50.732846,48.45532,85.169795,61.571951,46.586733,28.483605,29.448132,28.379273,29.366964,29.020709,28.778921,46.962923,44.934122,45.20168,80.657269,57.768328,41.049685,25.912402,39.192064,80.490997,51.165422,40.1131,25.644696,39.343878,48.029574,44.509588,43.845876,44.687041,41.402131,47.276172,43.314487,33.46104,34.393623,29.583123,29.375753,30.491715,30.465167,37.410495,43.240235,34.43763,41.982596,32.260855,38.349346,33.865119,39.813679,37.111256,42.979595,37.333408,40.10206,32.049883,37.662406,32.878717,39.173002,36.283832,41.670218,33.389264,40.871422,32.179829,37.969937,33.492019,39.454241,35.704872,39.16404,36.224811,38.193582,32.192555,36.588353,33.163346,36.917682,37.502699,41.835697,36.222261,41.439726,33.488572,38.347554,37.71145,41.421041,38.537749,43.269501,42.318822,41.802812,35.206257,41.475386,38.998059,43.074178,82.247012,92.269774,142.542356,91.301184,75.936406,89.542082,138.801727,75.383225,74.821074,70.880243,70.914155,70.960418,75.074488,79.097323,36.026824,139.677612,3857.428198,0,203.880005,0.10797,-13.995,204.830002,0.09768,0.625,204.770004,0.09364,11.08,203.179993,9.597,-2217,118.209999,1.993,119.800003,32.176989,26.639941,25.703356,14.409744,84.878094,37.849209,44.298116,31.29507,-1.216842,0.050166,0.944316,0,139.677612,36.026824,1064396.120980284,349749.1248617679,1064396.120980284,349749.1248617679,279.02954037037034,281.6367622222222,332.48429277777774,334.56242,306.0951022222222,300.9866779629629,279.98228675925924,272.7583723148148,301.06500666666665,306.6332077777778,3857.428198,263.53936277575895,176.2952544766603,564.0960937685827,0.9125294067396407,2.3840395265462804,302.5975602900909,277.3033453544718,605.0288305914771,1.264499131398802,2.347539870137161,590.0129226081837,2.4795902856058336,7.169815662794681,-1.0,594.430096983489,2.4953472246972725,7.085835091054299,18.09739944646327,666.1268664361093,2.5401187212275262,19.58675671826205,29.886732487686857,670.3666537733721,2.5528308702046107,-1.0,612.2716178928325,2.3713381540139875,22.602879636035404,-3.4975419321312984,272.8578417379441,1.2497687949908949,488.0156523044915,1.6108823271279675,593.7800550571253,2.4930375677427588,-1.0,281.2537405555555,588.5733807958626,2.4744232934683,-1.0,278.17760277777774,587.6950758741211,2.4712629841640545,-1.0,277.6572777777778,605.2184623458867,2.348166455401776,-0.09121470990908165,302.68877499999996,270.64892729684294,1.24242006000093,2.4157441789798213,300.18181611111106,270.3959227479334,1.2415770926141747,2.508117512313106,300.0894427777778,605.2184623458867,2.5332288285669917,-1.0,270.64892729684294,1.270554378138189,0.24330445749540178,270.3959227479334,1.2695943524849251,0.24265204903395685,281.077545,274.2207397222222,-6.856805277777767,279.9646991666666,271.74968777777775,-8.215011388888854,278.90461611111107,272.3046894444444,-6.599926666666647,317.15508087023954,71.69676945262029,53.85524854327673,4.423561665213195
2025-04-13 16:17:31,31920,0,0,74.303589,73.209235,64.638248,41.005722,38.078536,38.375311,39.240851,31.925832,32.68187,38.554319,32.014537,32.100307,32.525195,36.450138,47.717981,37.492115,37.287684,44.392477,54.054371,62.979491,56.0273,48.484204,50.979352,48.453984,46.074607,50.234616,51.669294,50.5696,75.14729,58.105959,46.729306,27.507076,29.653988,28.488878,29.56079,28.957209,28.950072,46.859222,44.938516,45.037054,75.039767,50.236776,40.947865,26.243373,39.095668,73.757132,40.513739,40.169291,25.911443,39.47249,47.21355,44.349398,43.485068,44.822175,41.49166,47.399114,43.446962,33.398348,34.102965,29.961285,29.646049,30.926304,30.956513,37.37489,43.222443,34.438874,42.01284,32.234962,38.380405,33.867491,39.817197,37.090904,42.819324,37.288911,40.100015,32.026899,37.689807,32.948072,39.174758,36.250177,41.663614,33.371206,40.850451,32.177763,38.005279,33.49824,39.479457,35.693436,39.15927,36.21471,38.182163,32.18639,36.598152,33.161633,36.938205,37.50199,41.83719,36.227773,41.446963,33.571399,38.344583,37.705384,41.392725,38.468714,43.213599,42.324722,41.805197,35.19492,41.447201,38.963921,43.051187,74.609253,85.239733,139.003482,76.276412,75.580182,75.379231,136.23396,75.418456,75.316701,70.978476,70.823501,70.958477,75.158715,74.386357,18.658727,93.493,3846.976229,0,204.360001,0.09236,-11.97,205.020004,0.08312,0.496,204.860001,0.07817,8.981,203.899994,8.087,-1831,118.260002,1.967,119.800003,54.167687,48.386246,47.607672,-7.438381,60.128011,37.841988,44.134802,31.498577,-1.436895,0.059462,1.114621,0,93.493,18.658727,745964.444101,230000.316494339,745964.444101,230000.316494339,279.0474929629629,281.7050633333333,331.05775555555556,332.59637888888886,297.74800666666664,296.84336833333333,279.89155675925923,272.8714318518518,296.8218072222222,302.7276294444444,3846.976229,251.46204153582804,147.37489578807822,550.1628544995083,0.8010577009766847,2.402842034911803,288.8686641279382,240.2921009893616,591.6237646922592,1.1415212537868078,2.357754467463785,594.4463950388525,2.56986880609329,4.585260726548751,-1.0,598.8355314547282,2.585523306206577,4.535092599051115,30.243021797505293,672.2065762294784,2.6180485703862337,13.149140992837905,42.18909142761737,675.2077834674803,2.6270930711234204,-1.0,608.4459186564306,2.4151123337499145,15.34340704032973,-8.879342538728451,606.7332176777423,2.409351394887156,15.417873453965532,-7.974704205395142,598.2195237584474,2.5833351493789714,-1.0,281.33294777777775,592.9218568284573,2.5643963547755133,-1.0,278.1210361111111,592.2110589627658,2.5618386515002554,-1.0,277.688495,607.2582978503183,2.4111194486253447,-8.252052538728435,297.1207166666666,607.1452062366152,2.4107387852208704,-8.192317538728446,297.06098166666663,605.7961535546112,2.4061919972688584,-7.479742538728431,296.3484066666666,607.2582978503183,2.615156757699242,-1.0,607.1452062366152,2.6147623401365667,-1.0,605.7961535546112,2.6100502063054467,-1.0,280.8063744444444,274.1225869444444,-6.683787499999994,279.90201194444444,271.92981499999996,-7.972196944444477,278.9662838888888,272.5618936111111,-6.404390277777736,-12.286822638889817,73.3710447747502,63.76065757304775,-0.16746146489545674
2025-04-13 16:18:31,31980,0,0,75.131844,73.244439,64.63832,41.008703,37.960048,38.26305,39.159401,31.963405,32.670262,38.59003,31.96773,32.026225,32.522322,36.41187,47.672226,37.45064,37.257129,45.222084,54.979363,62.699457,53.836601,48.693725,51.154607,47.484072,46.445124,50.212582,51.813215,51.331876,79.15569,57.82856,46.453278,26.513025,28.696072,27.43517,29.085522,27.99478,27.6381,46.67182,44.716872,44.850916,73.689953,56.013122,40.973754,24.420064,39.097081,69.449678,47.24582,40.005368,23.830888,39.32865,47.479407,44.067179,43.695733,44.375346,41.451617,47.151481,43.2425,32.964625,33.901757,29.387754,29.260646,30.400299,30.389012,37.342919,43.234155,34.412294,41.995301,32.191844,38.370283,33.847542,39.806402,37.059286,42.812522,37.271424,40.100653,31.997722,37.702082,32.912852,39.160866,36.244647,41.666916,33.321196,40.871778,32.137023,38.000322,33.480815,39.473137,35.683099,39.152506,36.180028,38.182831,32.149239,36.577137,33.127638,36.941616,37.51866,41.837064,36.217342,41.43352,33.571594,38.333486,37.70621,41.40011,38.481425,43.212629,42.342259,41.782297,35.182469,41.45133,38.970888,43.035291,82.200275,88.3051,139.851575,88.160343,75.442303,87.611638,136.952938,75.466726,75.46166,70.919623,70.872892,70.981548,75.178715,74.003026,35.518827,149.785304,3837.50044,0,204.139999,0.10684,-13.894,204.789993,0.09724,0.633,204.779999,0.0927,10.996,203.479996,9.609,-2231,118.0,1.999,120.0,32.594436,27.114912,26.146526,13.858842,89.544264,37.83093,44.051964,31.050682,-1.656324,0.069062,1.28486,0,149.785304,35.518827,1134086.201151128,346246.60899003904,1134086.201151128,346246.60899003904,278.9708148148148,281.5674894444444,331.45718777777773,333.06754166666667,304.3501905555555,296.53802240740737,279.8455353703703,272.62260120370365,301.03904166666666,304.4306111111111,3837.50044,263.2345372732363,175.5538538338945,563.7493696428944,0.9097390923375253,2.384452554447002,305.1866610298766,284.50349123205217,607.386797971557,1.2877175762176412,2.345703877617284,590.0464889165772,2.4814708587399843,7.093894418827668,-1.0,594.4418344165734,2.497153509257332,7.0113221192460395,18.332952171208092,661.9399354908284,2.51720955344398,21.22093133914581,26.270526747901158,665.2602651603617,2.527202667499803,-1.0,282.1645281980988,1.280043020353204,482.51416101473336,0.8364704743210609,260.75106353201795,1.2087716921280116,495.5403490970616,8.648638622469207,593.784119243704,2.49481599301225,-1.0,281.17959888888885,588.6361758190087,2.4764078613378486,-1.0,278.13541888888886,587.7288813666349,2.4731426427179652,-1.0,277.59742666666665,268.3669014937175,1.234333049979509,5.839055474321015,299.34760555555556,260.1398354901146,1.2067096900855858,8.875576029876584,296.311085,253.8283059216916,1.1853243547840455,11.231284363209909,293.95537666666667,268.3669014937175,1.2623259854604576,0.23908840746498697,260.1398354901146,1.2310722370396596,0.2178953084502865,253.8283059216916,1.207095407730701,0.2016366725016724,280.8018294444444,273.94621722222223,-6.855612222222192,279.8364108333333,271.6634444444444,-8.17296638888888,278.8983658333333,272.25814194444445,-6.6402238888888405,329.2954253845593,67.49810107425492,379.77540729272954,4.878587992013288
2025-04-13 16:19:31,32040,0,0,73.913743,73.269781,64.568561,40.98215,37.845473,38.223157,39.04706,31.837047,32.543646,38.588841,31.86853,31.999655,32.360537,36.349591,47.450172,37.445492,37.271414,44.769388,53.452216,64.022951,56.547718,49.040368,51.405947,47.655357,46.04622,50.204633,51.515989,49.049369,84.841601,61.196722,46.280687,28.436275,29.326669,28.339846,29.236129,28.842113,28.589591,46.601824,44.589768,44.849994,80.630382,57.668692,41.056694,25.823161,39.059448,80.559563,51.265681,40.197552,25.574016,39.432926,47.31237,44.312975,43.800429,44.450593,41.508,47.188251,43.311953,33.177203,34.036486,29.517732,29.240778,30.484746,30.410783,37.364071,43.245058,34.426263,41.985841,32.193837,38.337013,33.839839,39.802336,37.087491,42.977516,37.312246,40.110491,32.024575,37.667001,32.868224,39.179293,36.256943,41.701995,33.337338,40.858717,32.168764,37.960394,33.478868,39.461151,35.672827,39.161688,36.174191,38.191451,32.15036,36.586218,33.107424,36.908152,37.492292,41.817872,36.190338,41.4432,33.433437,38.339749,37.675356,41.393939,38.499513,43.227539,42.298091,41.76404,35.223465,41.419064,38.967345,43.025181,82.153767,92.186884,142.496014,91.163895,75.856215,89.492221,138.90935,75.490217,75.725749,71.227134,70.87974,70.948499,75.095149,79.051045,12.259667,131.244327,3848.690226,0,204.25,0.10774,-14.034,204.830002,0.09756,0.549,204.75,0.09277,10.911,203.509995,9.573,-2220,118.190002,1.978,119.5,64.023163,58.79917,57.940028,-17.742476,80.810196,37.829333,44.116053,31.144621,-1.879846,0.07883,1.459452,0,131.244327,12.259667,1006250.6701935389,185880.352765919,1006250.6701935389,185880.352765919,278.98980240740735,281.5879172222222,332.54408333333333,334.53667444444443,306.01883055555555,300.9336196296296,279.8811407407407,272.67478962962963,301.0132038888889,306.58715777777775,3848.690226,245.77696346767223,134.06446335085695,543.4879950439683,0.7478362606419455,2.413669892551728,300.34059592604353,271.08722584206214,602.9246123161769,1.2442756864028004,2.3491459269740322,595.9094740252166,2.6135898212779916,3.6707905767330287,-1.0,600.1628711542373,2.62876491195528,3.632671708653173,35.810953754549956,667.9355308511809,2.5547842526407893,18.338040114700956,32.2034874072898,671.9660739725649,2.566868403301159,-1.0,614.4801774910836,2.3872621823642133,21.05930305268242,-5.678234629512019,604.1369885186842,2.353178618905551,21.736680161568447,-0.5930237035860841,599.335538843565,2.625824182949027,-1.0,281.083715,594.5911109285645,2.608857476081702,-1.0,278.18149666666665,593.8137109816495,2.606060498093236,-1.0,277.70419555555554,607.34554530296,2.3638128754996424,-2.1658490739564513,302.506445,270.6108183388405,1.2426890034104614,0.17371703715468811,300.16687888888885,270.5029720621747,1.2423296921321385,0.21306092604356763,300.12753499999997,607.34554530296,2.654077160515406,-1.0,270.6108183388405,1.303406453476326,0.3335088103590821,270.5029720621747,1.302967656140953,0.3332454003000173,280.82370694444444,274.0426913888889,-6.781015555555541,279.886395,271.6940305555555,-8.192364444444479,278.93332027777774,272.2876469444444,-6.64567333333332,-8.227514493467652,67.7726596969436,53.45535336009732,-0.12139872524198271
2025-04-13 16:20:31,32100,0,0,74.532096,73.283139,64.559391,40.916777,37.783822,38.140335,38.988261,31.947401,32.656694,38.608345,32.036962,32.081872,32.524562,36.438885,47.300217,37.469623,37.298466,44.94993,52.575003,62.160961,58.387188,49.739795,50.860276,47.063491,45.842431,49.582187,52.157909,49.053343,74.730324,57.722696,46.104995,27.415514,29.341907,28.306897,29.430657,28.761281,28.692574,46.603054,44.510505,44.657728,75.006441,50.122372,41.45215,26.228047,39.56082,73.635593,40.655513,40.228751,25.886901,39.498109,46.960241,44.432979,43.966114,44.445688,41.344286,47.167207,43.204752,33.044192,33.984522,30.020226,29.625181,30.835484,30.858894,37.319602,43.263236,34.385744,41.997133,32.177235,38.351918,33.817528,39.819873,37.097127,42.976985,37.289534,40.140729,31.988349,37.685454,32.852999,39.191551,36.2325,41.70674,33.331398,40.881883,32.15792,37.992977,33.46321,39.448532,35.6792,39.164946,36.162849,38.225491,32.133039,36.59643,33.095901,36.890827,37.509016,41.826592,36.195711,41.418627,33.43172,38.305883,37.694053,41.384012,38.511624,43.208855,42.332292,41.741983,35.222949,41.439123,38.971948,43.034151,74.464371,85.052813,138.918168,76.166841,75.741261,75.271406,136.374421,75.574193,74.862204,71.083259,70.911216,70.987612,75.056358,74.490188,32.065414,120.630731,3851.779958,0,204.479996,0.09215,-11.938,206.270004,0.08272,0.508,205.009995,0.07807,8.993,203.789993,8.053,-1817,118.290001,1.993,119.5,36.107402,31.454557,30.231158,9.997593,75.437582,37.82807,44.05901,31.39475,-0.02801,0.001166,0.021468,0,120.630731,32.065414,933072.5048773668,322436.16553439794,933072.5048773668,322436.16553439794,279.036277037037,281.5762261111111,331.1357894444444,332.5489822222222,297.68713388888887,296.73747370370364,279.84945,272.8137499074074,296.7413172222222,302.623785,3851.779958,261.0983974200013,170.37555090363057,561.3117345065037,0.8901543335715496,2.387429642289801,297.36001543492716,262.96082792949295,600.0811072840811,1.2175819631093658,2.3512928248790885,591.0529896943125,2.4975802139654353,6.566530637893242,-1.0,595.3296047950028,2.512837207451488,6.493101181233348,20.477828691109835,667.1964564975856,2.565075713114019,16.915513591523666,33.77577400951725,670.0214547395697,2.5735887945183995,-1.0,600.7364413586535,2.3534954542694297,20.156750226787658,-0.32711845396170247,261.27583814765745,1.21190952837038,494.60846902319355,0.6225417312235209,594.3343752908086,2.509299005070853,-1.0,280.98610833333333,589.9864859976633,2.4937537616646397,-1.0,278.4011944444444,588.8463337926006,2.4896533986686413,-1.0,277.7215283333333,261.68573891454724,1.2132905338853606,0.47094654603830577,296.88906888888886,262.10078406829047,1.2146881533956135,0.3175482127049918,297.0424672222222,260.0428465834209,1.2077511697461403,1.0791304349272082,296.28088499999996,261.68573891454724,1.2398699538632962,0.23356801401548652,262.10078406829047,1.2414595658940264,0.23462968385100327,260.0428465834209,1.233577719413141,0.22936555745087428,280.7592277777777,273.9913094444444,-6.767918333333284,279.9310561111111,271.9403908333333,-7.990665277777794,278.85806611111104,272.5095494444444,-6.348516666666626,329.77715154665503,71.86685170258284,66.46001513893214,4.588724060313931
2025-04-13 16:21:31,32160,0,0,74.672441,73.275562,64.665058,41.018694,37.879067,38.132632,39.083609,31.970172,32.664983,38.648795,31.886715,32.117312,32.517282,36.479886,47.439716,37.460545,37.322624,43.113054,52.812585,64.683149,56.917847,48.668731,51.204332,49.137293,45.427981,49.801593,52.131816,50.970577,76.704164,57.249471,46.330555,26.385805,28.561252,27.283717,29.027906,27.822914,27.367509,46.757028,44.755319,44.804382,72.549556,55.264927,40.933779,24.388144,39.007383,68.656215,46.313238,40.027774,23.828281,39.333579,47.478611,44.088524,43.78902,44.743714,41.262387,47.137437,43.213847,32.973835,34.077372,29.45445,29.217183,30.428182,30.358363,37.303677,43.2189,34.387283,41.993822,32.148963,38.347512,33.841073,39.757425,37.072503,42.779975,37.256687,40.086849,31.964167,37.695291,32.894906,39.15464,36.226002,41.655432,33.25795,40.830695,32.130202,37.998834,33.477098,39.457979,35.66654,39.151017,36.108131,38.168213,32.102025,36.582405,33.105817,36.93389,37.486627,41.822789,36.155667,41.444385,33.515934,38.326106,37.670982,41.361557,38.467898,43.193475,42.308832,41.745769,35.189529,41.381651,38.94325,42.980572,81.537101,87.683027,139.692283,86.975567,75.492793,86.393048,137.041737,75.477772,75.913336,70.795323,70.807698,70.949043,75.168332,73.255189,33.851323,158.581402,3838.776293,0,204.020004,0.10526,-13.607,205.059998,0.09536,0.613,205.0,0.09157,10.837,203.139999,9.434,-2166,118.139999,1.994,119.699997,34.310182,28.913406,28.007401,12.020373,93.436791,37.807311,44.096017,31.084898,-0.088079,0.003627,0.068513,0,158.581402,33.851323,1194733.159409314,334749.57411351096,1194733.159409314,334749.57411351096,278.9448348148148,281.5596872222222,331.50652055555554,332.9790461111111,303.69198166666666,295.7259138888889,279.870009537037,272.6416097222222,300.6706116666667,304.085015,3838.776293,262.21736765825415,173.08434578752477,562.5903347450943,0.9004202176728235,2.3858519128960354,307.34664416710916,290.56912506593574,609.3050760257386,1.3071094488917374,2.3441663259028975,590.4370452870752,2.488787278682833,6.840175508068169,-1.0,594.8515182021328,2.504539124628789,6.76068697546226,19.342319563968033,660.1757285329618,2.5035312964626613,22.589014824346698,24.159876388446378,663.243493645381,2.5127648159498923,-1.0,280.32067007340066,1.2735652771409343,483.8659026189994,3.654662500442498,258.5727961585675,1.2010032997224598,497.01857381951544,11.620730278220265,594.0934085783792,2.5018444431313624,-1.0,281.11141944444444,589.0369356138033,2.483760476650703,-1.0,278.11321055555555,588.1904126895711,2.4807139123515003,-1.0,277.6098744444444,264.66598242168664,1.2215290226025324,9.360997500442522,297.98564666666664,258.4429546360381,1.2005642034555402,11.669113055998082,295.6775311111111,252.66401150368344,1.1809477195653086,13.832080278220303,293.51456388888886,264.66598242168664,1.249678687666769,0.23512253785689097,258.4429546360381,1.2259463626830212,0.2191458187252977,252.66401150368344,1.2039076122220438,0.20430922237970417,280.80753749999997,273.99755749999997,-6.809979999999996,279.96464833333334,271.66989805555556,-8.29475027777778,278.8378427777777,272.2573736111111,-6.580469166666603,331.8642491285077,65.32421033082903,379.8550584595611,5.080264230486811
2025-04-13 16:22:31,32220,0,0,73.914779,73.342769,64.599115,40.958927,37.747483,38.029361,38.883707,31.823582,32.592285,38.656977,31.80766,31.965373,32.364558,36.523556,47.194848,37.485417,37.276879,44.6276,53.903879,64.34514,56.032434,50.044214,51.630696,46.501856,46.691758,49.810523,51.85719,49.219964,85.028758,61.274106,46.067382,28.159245,29.126795,28.140299,29.07996,28.872071,28.553517,46.337417,44.309022,44.403253,80.590081,57.863132,41.233571,25.658585,39.30245,80.41682,51.233273,40.021062,25.455052,39.314282,47.740638,44.184932,44.134955,44.953922,41.450568,47.018958,43.116758,32.831483,33.75172,29.409664,29.164808,30.366034,30.265367,37.297212,43.228721,34.383693,41.992024,32.141358,38.340905,33.826435,39.772754,37.079481,42.821595,37.245216,40.111549,31.964638,37.689401,32.898761,39.151013,36.196682,41.649617,33.256643,40.866816,32.135123,37.990738,33.470732,39.449159,35.620904,39.1369,36.096175,38.189851,32.100241,36.581516,33.078255,36.913395,37.507698,41.838031,36.141048,41.421064,33.481275,38.285008,37.641784,41.39601,38.521016,43.215559,42.351322,41.71134,35.177871,41.334744,38.937653,42.992565,82.025454,92.128143,142.398032,91.070258,75.703582,89.23105,138.839782,75.579818,75.149574,70.951837,70.842572,70.984335,75.142214,79.020538,30.123696,118.569357,3850.524541,0,204.339996,0.10702,-13.974,206.059998,0.09613,0.557,204.830002,0.09218,10.821,203.050003,9.509,-2186,118.32,2.002,119.5,38.33657,33.502759,32.29025,7.730812,74.358469,37.804823,44.263629,30.964846,-0.311459,0.013236,0.242752,0,118.569357,30.123696,918859.8320612488,309048.49176187196,918859.8320612488,309048.49176187196,278.9503731481481,281.49386555555554,332.5054344444444,334.48224,305.96680999999995,300.9343812962963,279.96312712962964,272.5749144444444,300.94191888888884,306.55452388888887,3850.524541,259.8446749497635,167.3502191413723,559.874864159932,0.8786337666757278,2.389246385904694,296.76139291296965,261.3397334176498,599.5016099335668,1.2122216868781392,2.351729333733972,591.407862614739,2.506326342641806,6.2763785139198385,-1.0,595.6772316669505,2.5215620570309385,6.206753222702745,21.649190605792057,670.3319660745581,2.5770874142980293,16.520386904954947,35.74404153147475,674.2820573370428,2.5889320080657052,-1.0,617.7727762963834,2.4123636960741606,18.830278664461048,-9.205417087030298,607.8056330358215,2.379516752025555,19.384820995383716,-4.17298838332664,594.7883134401258,2.518401228465538,-1.0,280.9652122222222,590.2853078053083,2.5022972888436565,-1.0,278.2797616666666,589.1590012665234,2.4982449938742595,-1.0,277.60614555555554,611.1295954641636,2.390531587732991,-5.849028198141411,302.61042111111107,606.2371419979779,2.3742978288026815,-3.3830965314747914,300.14448944444445,606.0459112614936,2.373660597688504,-3.28684042036366,300.0482333333333,611.1295954641636,2.575584231591177,-1.0,606.2371419979779,2.558665219163629,-1.0,606.0459112614936,2.558000484701146,-1.0,280.90710277777777,273.86755638888883,-7.039546388888937,280.1191325,271.6429088888889,-8.476223611111095,278.86314611111106,272.2142780555555,-6.6488680555555675,-16.397770421082555,74.65473440760752,52.55918977817464,-0.21964809802352706
2025-04-13 16:23:31,32280,0,0,73.756456,73.34772,64.610533,41.045173,37.915369,38.057617,39.128477,31.855558,32.60824,38.666632,31.881997,32.053264,32.423463,36.440974,47.431362,37.569666,37.239239,43.915255,56.583501,65.612264,54.706816,47.388198,49.360727,48.257047,46.035261,50.342974,52.613089,51.239172,75.601363,58.29749,46.44977,27.482719,29.420732,28.368367,29.461315,28.950564,28.892125,46.958446,44.840036,44.896101,75.491427,50.267059,41.159367,26.258596,39.436634,74.24603,40.681234,40.078699,25.934508,39.452911,47.778765,44.375285,43.57372,44.582125,41.512502,47.277012,43.439132,33.25445,34.100697,29.855569,29.608989,30.750223,30.777769,37.249286,43.253567,34.349121,42.00833,32.088443,38.323182,33.761094,39.797483,37.057412,42.859842,37.231657,40.135047,31.945632,37.688617,32.855291,39.160321,36.184773,41.674288,33.223906,40.860361,32.107235,37.991721,33.438845,39.460383,35.590533,39.149893,36.040581,38.191607,32.072193,36.59611,33.050687,36.879033,37.467172,41.832017,36.140624,41.403048,33.431092,38.293422,37.644459,41.37505,38.476582,43.208692,42.336911,41.699995,35.193919,41.35483,38.964725,42.977793,74.573678,85.584329,139.353579,76.745605,75.747329,76.02034,136.503885,75.505844,75.028257,70.972957,70.897616,70.923931,75.041557,74.842591,29.856342,95.022655,3853.239693,0,204.610001,0.09221,-11.959,205.110001,0.08391,0.558,205.110001,0.07864,9.111,203.520004,8.094,-1819,118.309998,1.981,119.599998,39.036871,33.746468,32.6658,7.412899,61.062116,37.793267,44.210255,31.391283,-0.531241,0.022422,0.41329,0,95.022655,29.856342,756511.0436198349,307205.150898894,756511.0436198349,307205.150898894,279.0181177777778,281.63722888888884,331.20771388888886,332.7908772222222,298.0086694444444,297.1016333333333,279.9334749074074,272.81182379629627,296.8020433333333,302.91907166666664,3853.239693,259.6688618483287,166.92677768061665,559.6730138831216,0.8770166141929031,2.389505379333739,289.3866641188528,241.6555414929013,592.1533824183102,1.146164877635038,2.3573396979835555,591.5897453222402,2.5080345579770538,6.23437115296044,-1.0,595.985081894241,2.523713898236414,6.163310507848248,21.968367040560167,672.2159093066432,2.615672614352779,13.347432301664956,41.82104977003604,675.3087102139272,2.6249883091935793,-1.0,608.5365750191787,2.4131265937971316,15.578263034658752,-8.622005325591601,606.8145581753439,2.407339370249287,15.654518158658487,-7.714969214480504,595.2123742327647,2.5209680300043447,-1.0,281.17764999999997,590.2852963863322,2.5033528754113545,-1.0,278.2385372222222,589.2818879615494,2.4997426912612393,-1.0,277.6381661111111,607.3297127896423,2.4090725128909005,-7.98631532559159,297.3729794444444,607.2137602565363,2.4086825499482782,-7.9252397700360575,297.3119038888889,605.9001869155231,2.4042592350925274,-7.2333525478138085,296.62001666666663,607.3297127896423,2.563522009002437,-1.0,607.2137602565363,2.5631198249825085,-1.0,605.9001869155231,2.5585570156122666,-1.0,280.97056944444444,274.08198527777773,-6.888584166666703,279.85995694444443,271.89015499999994,-7.969801944444498,278.9698983333333,272.4633311111111,-6.506567222222202,-15.224812853103685,76.23082741240216,63.679334287464485,-0.1997198950857344
2025-04-13 16:24:31,32340,0,0,74.993992,73.277718,64.633455,41.121864,37.817404,38.087774,39.166101,31.923844,32.611513,38.744471,31.872802,32.172694,32.503251,36.591612,47.432409,37.413804,37.370712,44.459877,56.299925,64.56318,56.42068,49.314777,49.73064,47.1717,46.2248,50.154305,52.795902,49.84266,76.616298,57.337297,46.385458,26.375785,28.560884,27.291387,29.062777,27.696699,27.52838,46.829249,44.759283,44.951572,72.486274,55.107327,41.050243,24.544003,39.224088,68.674615,46.239659,40.121063,23.862145,39.413233,47.881332,44.131155,43.501795,44.166665,41.59789,47.146489,43.38421,32.917463,34.136875,29.433955,29.283658,30.466534,30.322515,37.26635,43.244171,34.363038,41.981235,32.111744,38.302739,33.808037,39.785336,37.107141,42.95751,37.25982,40.104511,31.946832,37.624119,32.838867,39.16625,36.216404,41.688993,33.2571,40.843939,32.121785,37.936967,33.452644,39.43311,35.641553,39.142901,36.05349,38.18629,32.085527,36.587242,33.061338,36.8698,37.504803,41.818005,36.136515,41.412603,33.375874,38.30173,37.672219,41.386461,38.526442,43.182769,42.335118,41.695563,35.247521,41.361895,38.952343,42.972937,81.396496,87.481475,139.535678,86.895925,75.714436,86.466031,136.92069,75.599375,75.329607,70.972775,70.856644,70.997131,75.121583,73.194789,29.589081,152.828929,3820.635171,0,204.169998,0.10564,-13.716,203.850006,0.09631,0.592,204.860001,0.09119,10.759,203.630005,9.445,-2189,118.139999,1.993,119.900002,39.291811,33.956596,33.027416,7.093647,90.908049,37.798533,44.110508,31.0935,-0.750487,0.031991,0.583398,0,152.828929,29.589081,1155071.2559252528,305362.45124831697,1155071.2559252528,305362.45124831697,278.99384518518514,281.56471611111107,331.4392722222222,332.8920433333333,303.6477361111111,295.7013309259259,279.8780599074074,272.64638888888885,300.59249777777774,303.97304166666663,3820.635171,259.4923130019971,166.50176339649562,559.4702327113827,0.8753922951741008,2.389766516008391,305.94341710723563,286.622396722743,608.0640971960029,1.2945090123438758,2.345166364322763,591.6174436133725,2.5091965679898283,6.194956513348761,-1.0,595.9297312723683,2.524582304331044,6.125711579635237,22.072403109113964,661.2618069316263,2.512212821625678,21.69442532044806,25.49585511498657,664.267739162224,2.52126233279288,-1.0,280.20414921800955,1.2734515131514215,483.8024248770384,2.2956809961245312,258.5025633376068,1.2010356725048075,496.9406666021593,10.24208618130973,595.2192165078807,2.5220569570726328,-1.0,281.14192111111106,590.2528324834055,2.504298216193426,-1.0,278.17791277777775,589.3904711204999,2.501195301354072,-1.0,277.66170166666666,264.5321703549582,1.2213497315505573,8.00658488501341,297.9368322222222,258.34429744636765,1.2005003970306818,10.30104266279119,295.64237444444444,252.68454606185944,1.1812876932734868,12.418630996124534,293.5247861111111,264.5321703549582,1.253169986637771,0.24946125354375553,258.34429744636765,1.2293239125980249,0.23371476650529496,252.68454606185944,1.2075130492278079,0.21931220796319215,280.9312463888889,273.9984272222222,-6.932819166666718,279.7245722222222,271.6826702777778,-8.041901944444419,278.9783611111111,272.25806916666664,-6.720291944444455,333.11488027576576,65.33207565925807,381.0576577136168,5.09879529946575
2025-04-13 16:25:31,32400,0,0,73.88241,73.247736,64.606158,41.097965,37.767336,38.033747,38.936864,31.831363,32.556265,38.767323,31.654861,31.955913,32.291044,36.503093,47.176655,37.431198,37.30297,44.447071,57.396639,63.152423,54.116896,48.042196,49.889261,48.971534,45.351111,49.759531,51.563517,50.051622,85.585527,61.239328,46.07088,28.209676,29.141559,28.150163,29.113905,28.654437,28.425982,46.280658,44.338725,44.53462,80.863331,58.227877,41.143032,25.682302,39.13177,80.888075,52.017254,40.118338,25.396574,39.369953,47.621577,44.074473,43.662235,44.779176,41.29738,47.121948,43.206193,32.839377,33.668951,29.394786,29.220846,30.241504,30.141927,37.249944,43.21033,34.346612,41.982986,32.077915,38.310731,33.769889,39.761096,37.077513,42.906143,37.222167,40.076244,31.907563,37.651705,32.839053,39.14905,36.197368,41.658214,33.196148,40.815698,32.09991,37.930525,33.442612,39.440199,35.634055,39.135877,36.036253,38.158432,32.052115,36.55623,33.051525,36.90074,37.471182,41.845238,36.114549,41.436528,33.396486,38.330335,37.641627,41.388945,38.476842,43.202366,42.292024,41.702125,35.214684,41.344015,38.98175,42.935025,82.968817,92.526868,142.637641,92.22713,75.563901,90.58246,139.193776,75.57074,75.79148,71.111615,70.78445,70.919432,75.076782,79.207217,36.442793,130.73409,3865.419279,0,204.279999,0.1098,-14.329,204.929993,0.09955,0.554,204.869995,0.09453,11.243,203.270004,9.768,-2265,118.25,1.992,119.800003,31.21313,26.285282,25.260588,14.85775,80.558597,37.78372,44.106839,30.917899,-0.973834,0.04133,0.757446,0,130.73409,36.442793,1002732.7100661299,352617.130036301,1002732.7100661299,352617.130036301,278.95226851851845,281.5510822222222,332.70209777777774,334.6153561111111,306.60951666666665,301.1753579629629,279.87602166666665,272.54883249999995,301.4660094444444,306.77603777777773,3865.419279,263.7872634227491,176.8986593688612,564.3778561737092,0.9147978486956903,2.3837057549271985,300.20100859190245,270.70457326198,602.7930501116438,1.243025286303208,2.3492456764588883,589.7732791137055,2.477304136543139,7.236195401677341,-1.0,594.178554908401,2.493023199739657,7.15147817351458,17.763818799473086,668.3557554035732,2.5566257479616628,18.250453849243605,32.50108918587529,672.2242059846805,2.5682198056982153,-1.0,615.8155885312575,2.392169319494965,20.893221401144483,-6.4085080747642,604.7822833858013,2.3558612875496254,21.605731483434656,-0.9743493710604412,593.1871990477213,2.489498492471235,-1.0,280.9671555555555,588.5511248095752,2.4729172206138075,-1.0,278.2294622222222,587.5894903775372,2.469457416566028,-1.0,277.66018777777776,608.3343441389857,2.3676212772123235,-2.718728630319731,302.9197372222222,602.9877637834679,2.349894184512954,-0.09528640809753597,300.296295,603.0158512592537,2.349987714914157,-0.10903307476417012,300.3100416666666,608.3343441389857,2.5425744685535325,-1.0,602.9877637834679,2.5240274205058726,-1.0,603.0158512592537,2.52412538040301,-1.0,280.8433472222222,273.8467577777777,-6.996589444444453,279.9392808333333,271.6543422222222,-8.284938611111102,278.8454369444444,272.14539749999994,-6.700039444444428,-15.009004272095808,74.1772004951722,52.540166872315694,-0.2023398587693083
