Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 16:26:31,32460,0,0,74.664129,73.271469,64.625432,41.107682,37.762511,37.953382,39.000825,31.831792,32.538958,38.788987,31.668266,31.924182,32.331873,36.56672,47.367071,37.576191,37.294609,45.14536,55.452849,64.429634,53.519798,49.534628,51.230248,46.51513,45.411021,50.781988,52.50866,49.5117,75.644656,58.241716,46.379632,27.496814,29.336517,28.311322,29.372196,28.89009,28.603665,46.737981,44.63425,44.757795,75.710589,50.358084,41.237339,26.100636,39.216372,74.473694,41.26132,40.220125,25.833125,39.471082,47.865268,44.314612,43.64416,44.79617,41.338311,47.233777,43.496406,33.087137,33.924117,29.70141,29.470864,30.608611,30.580548,37.187595,43.230958,34.307305,41.98801,32.021584,38.315718,33.754921,39.768503,37.050006,42.776081,37.164787,40.084281,31.871142,37.684916,32.843565,39.15161,36.15212,41.648454,33.165145,40.85322,32.068864,37.98007,33.418686,39.460515,35.590665,39.150025,35.96277,38.168283,32.010414,36.578935,33.02899,36.869351,37.472527,41.795135,36.094912,41.399865,33.449202,38.284871,37.64474,41.35592,38.491379,43.146152,42.309492,41.649248,35.179998,41.293901,38.936713,42.932359,74.679965,85.758965,139.35342,77.07038,75.769488,76.468491,136.606955,75.534226,75.894656,71.111827,70.834914,70.919805,75.19203,74.908614,33.645686,107.489365,3855.632476,0,204.369995,0.09197,-11.944,206.080002,0.08352,0.557,205.050003,0.07834,9.106,203.960007,8.12,-1844,118.230003,1.988,119.800003,34.589272,29.446979,28.429765,11.79036,68.337858,37.765498,44.242488,31.228781,-1.19389,0.050786,0.928258,0,107.489365,33.645686,842465.9796593051,333331.756968302,842465.9796593051,333331.756968302,279.04575851851854,281.6132094444444,331.264975,332.79078888888887,298.1891,297.19239611111107,279.9513821296296,272.7215450925926,296.86109166666665,303.0160916666666,3855.632476,262.0901188362898,172.7758891704503,562.4451190771729,0.8992535513953671,2.3860292895914474,293.4218072437414,252.3613796108741,596.2202695313727,1.1823168538582152,2.354209608355703,590.6604170339655,2.4903327256540835,6.805795137127838,-1.0,594.9940245464353,2.505791763198746,6.728253262479652,19.523090608154632,669.9891619424404,2.590648140182569,15.051881862790529,37.843167756258595,673.0026244646873,2.59972408218556,-1.0,605.5067354226856,2.385604297380694,17.706662418372858,-4.767292756258598,603.5682906474815,2.3790926843406943,17.808968993121084,-3.7705888673696677,594.1917058799319,2.5029403511386934,-1.0,281.13868444444444,589.3744714198787,2.485718039309426,-1.0,278.28185499999995,588.424153674807,2.482299620828363,-1.0,277.7167361111111,603.9663861060391,2.380431744402987,-3.975223867369664,297.39703111111106,604.0376385379412,2.3806713165468514,-4.01185331181415,297.43366055555555,602.7006297741333,2.3761709660157733,-3.324689422925246,296.74649666666664,603.9663861060391,2.5373568586478847,-1.0,604.0376385379412,2.5376051984969408,-1.0,602.7006297741333,2.53293921585835,-1.0,280.9777444444444,273.98645944444445,-6.991284999999948,279.93898055555553,271.80896499999994,-8.130015555555588,278.9374213888889,272.36921083333334,-6.568210555555538,-12.907873613516017,74.99513739600513,64.48242651975488,-0.17211614061531938
2025-04-13 16:28:31,32580,0,0,74.795317,73.264898,64.603398,41.288994,37.70156,37.793916,39.062597,31.802396,32.533166,38.797363,31.433912,31.789857,32.177684,36.544797,47.235542,37.50185,37.262765,44.50407,53.001084,62.483982,55.865203,48.116028,51.410507,48.518968,45.903929,49.439153,52.198965,51.163442,85.776734,61.051814,46.352197,27.870155,29.029416,27.970553,29.089635,28.659841,28.251992,46.703853,44.681572,44.780579,80.413837,58.404464,41.398576,25.445918,39.252787,80.356543,52.360037,40.06531,25.127693,39.266237,47.478747,44.312227,43.736083,45.161665,41.634156,47.229676,43.307192,32.868778,33.862004,29.317499,29.244354,30.155782,29.998206,37.175489,43.229915,34.302206,41.997026,32.013801,38.307707,33.750416,39.7727,37.062177,42.842618,37.168001,40.108191,31.861906,37.672325,32.841123,39.139488,36.128441,41.648683,33.146598,40.846295,32.072098,37.967041,33.41669,39.45338,35.58261,39.141564,35.948518,38.16838,32.00161,36.592308,33.018419,36.902893,37.45963,41.819679,36.077054,41.423914,33.431729,38.304037,37.63166,41.374722,38.463008,43.164473,42.314042,41.676229,35.198774,41.27497,38.926008,42.92478,83.077899,92.393617,142.518876,92.292597,75.810832,90.443498,139.089032,75.549976,76.138223,71.154392,70.850817,70.928067,75.188848,78.824778,33.935061,134.51648,3860.322696,0,204.190002,0.11016,-14.371,204.889999,0.09998,0.602,204.830002,0.09533,11.369,203.160004,9.803,-2277,118.110001,2.006,119.699997,34.238371,29.28475,27.951484,12.113826,82.408539,37.765528,44.271678,30.907771,-0.016154,0.000692,0.012861,0,134.51648,33.935061,1028811.3699953599,335326.9272751769,1028811.3699953599,335326.9272751769,279.04186722222215,281.6109311111111,332.6439066666666,334.5493755555555,306.6458872222222,301.02909518518516,279.96759907407403,272.5432058333333,301.5266105555555,306.7020094444444,3860.322696,262.2690688565485,173.20970216893647,562.6493220655976,0.9008941786472099,2.385779993030715,301.2273737554855,273.5230186323131,603.7565889472257,1.2522201932155685,2.348513555262312,590.578796900359,2.4889930381368486,6.849924848419162,-1.0,594.9170503136077,2.5044688193945777,6.7717127394369125,19.341862254562614,667.4875507499464,2.549784917576218,18.80853962512633,31.41653291118115,671.3546816084164,2.5613771777511274,-1.0,614.8517553788952,2.385019927102944,21.572804403388236,-5.4185134667367265,272.9772502294875,1.2504077813162866,487.8255055637752,0.19827857030031737,594.0924632602309,2.501538175016607,-1.0,281.12344277777777,589.449593735494,2.4849414538867136,-1.0,278.37143111111106,588.2034196779377,2.4804588292947565,-1.0,277.63072777777774,607.4519732734732,2.360744856417117,-1.7985895778478493,303.0259633333333,270.28007622157804,1.241433293496145,1.1807976443743655,300.0465761111111,270.1928972363429,1.2411427265758035,1.212627644374379,300.0147461111111,607.4519732734732,2.5484072831130167,-1.0,270.28007622157804,1.2710116861209373,0.24925654477168874,270.1928972363429,1.2706792832736815,0.24903268725750397,280.8697149999999,273.9085505555555,-6.961164444444421,280.0660411111111,271.6394036111111,-8.42663749999997,278.9670411111111,272.08166333333327,-6.885377777777819,317.60154667087147,72.57050043633876,52.635795371051245,4.376455236787047
2025-04-13 16:29:31,32640,0,0,74.105928,73.311028,64.599544,41.366038,37.675984,37.836832,39.163475,31.788887,32.56756,38.798832,31.563263,31.866149,32.214733,36.647137,47.208986,37.479834,37.223999,44.796445,56.088328,64.962293,53.579485,48.017105,51.768113,47.554381,45.576052,50.147337,52.726924,51.787621,76.609943,58.789342,46.318971,27.356272,29.31647,28.333657,29.32985,28.991379,28.784385,46.672891,44.580946,44.670327,76.406656,50.88866,41.144464,26.126192,39.27379,75.336833,41.78356,40.114557,25.942614,39.436213,48.019268,44.213872,43.241875,44.355451,41.523226,47.278052,43.397287,32.940492,33.790878,29.617108,29.40662,30.511422,30.388643,37.1365,43.203947,34.260351,41.984143,31.981157,38.309167,33.743447,39.737567,37.037983,42.78171,37.131636,40.109852,31.847102,37.663214,32.812394,39.123738,36.128129,41.644855,33.12205,40.830346,32.050188,37.947773,33.379096,39.425529,35.551522,39.130024,35.9015,38.154837,31.969689,36.576083,32.978562,36.894157,37.452226,41.835618,36.055969,41.425403,33.405243,38.302059,37.626587,41.389754,38.45337,43.17596,42.326011,41.643353,35.157652,41.252907,38.975943,42.8849,75.237104,86.518095,139.958922,78.220222,75.705686,77.995627,136.814187,75.509031,75.509031,70.867081,70.850692,70.954681,75.175631,75.446715,36.043425,111.994697,3769.165342,0,204.070007,0.09267,-11.925,205.059998,0.08435,0.629,205.089996,0.08011,9.267,203.679993,8.175,-1848,118.290001,1.995,119.400002,31.891295,26.716788,25.686881,14.427676,70.832544,37.74815,44.125163,31.109194,-0.23624,0.010338,0.184713,0,111.994697,36.043425,873529.149003629,349863.584722725,873529.149003629,349863.584722725,278.99777629629625,281.6378066666666,331.38010388888887,333.12717888888886,298.8279011111111,297.6598948148148,279.8862017592592,272.65510768518516,297.17061333333334,303.43783055555554,3769.165342,263.54928549664396,176.31939907241872,564.1073755470711,0.9126202193108256,2.3840261301403243,294.80553413172936,256.0681890315235,597.5896048005225,1.194708346292171,2.353171727160711,589.9548720926334,2.4793250274240934,7.173399914904664,-1.0,594.4276426575117,2.495281165121581,7.088310153499261,18.08852117002266,669.3566804594194,2.582635311407277,15.673179395843375,36.57456975715951,672.8221679965628,2.5930655738324493,-1.0,605.4954348046148,2.3798076604985754,18.43970977148015,-4.022366979381729,603.2032264639143,2.372121964022624,18.567287071407456,-2.8543606830854173,593.5234489234907,2.4920676405780795,-1.0,281.10498388888885,588.6579200799299,2.474670012206594,-1.0,278.23025777777775,587.6920351962301,2.471194907565309,-1.0,277.6580872222222,603.740010423994,2.3739244829633166,-3.127767534937277,297.93330166666664,603.5182962994983,2.3731801681883913,-3.0148303127150484,297.8203644444444,602.3510899561651,2.3692570896465477,-2.4204842016039265,297.2260183333333,603.740010423994,2.5280292584150064,-1.0,603.5182962994983,2.527256827150587,-1.0,602.3510899561651,2.523184632949967,-1.0,280.9925388888888,273.9087138888889,-7.083824999999933,279.70481277777776,271.76770222222217,-7.937110555555591,278.9612536111111,272.2889069444444,-6.6723466666666695,-13.248354371280925,74.92903780190773,63.861245654804634,-0.1768120178762474
2025-04-13 16:30:31,32700,0,0,74.883564,73.324948,64.610188,41.404165,37.798245,37.850826,39.193668,31.804233,32.541671,38.82566,31.578318,31.966282,32.355234,36.647042,47.264873,37.479377,37.218159,45.406764,54.803208,61.299454,56.710526,50.274439,49.423335,48.110795,45.317541,49.579398,52.389517,50.079178,73.798145,56.919459,46.347709,25.939417,28.401177,27.07795,29.031146,27.731557,27.543151,46.701684,44.660975,44.653088,71.348229,53.868221,41.049602,24.366963,39.218108,68.750126,45.340028,40.049137,23.827906,39.459774,47.348564,44.036647,43.594998,44.495146,41.396338,47.102268,43.478786,32.718955,33.822058,29.324654,29.1516,30.350605,30.187827,37.1239,43.201536,34.269825,41.970669,31.944784,38.28365,33.728443,39.748047,37.048499,42.807959,37.149492,40.069482,31.829006,37.643105,32.817951,39.129815,36.112532,41.6729,33.100883,40.837995,32.04635,37.945342,33.3962,39.436514,35.561231,39.133073,35.918291,38.122927,31.957106,36.557829,32.969561,36.85451,37.471843,41.81468,36.072437,41.395134,33.417767,38.268759,37.619776,41.325113,38.454722,43.147456,42.350361,41.621989,35.185324,41.285593,38.926993,42.904246,80.15692,86.545778,139.057537,85.123418,75.555123,84.554332,136.393906,75.555356,75.766394,71.017217,70.874194,70.984971,75.117083,72.316556,29.944605,143.09168,3839.393785,0,204.309998,0.10329,-13.444,204.949997,0.09357,0.527,204.860001,0.08856,10.424,203.440002,9.206,-2118,118.32,1.998,119.5,38.829696,33.531589,32.531124,7.518013,86.478595,37.742742,44.058413,30.92595,-0.453946,0.019932,0.354827,0,143.09168,29.944605,1087935.2902217598,307813.702835985,1087935.2902217598,307813.702835985,278.9734162962963,281.5401488888889,331.1466144444444,332.62640944444445,302.66301,294.9826851851852,279.8491184259259,272.55330546296295,299.9038444444444,303.45320999999996,3839.393785,259.72699170809307,167.06676007109874,559.7397620289166,0.8775513442335059,2.3894196309117817,303.48560116544854,279.7644576848935,605.8445278667442,1.2724601977367596,2.34691008573683,591.492312676188,2.5073358667296537,6.248848094925377,-1.0,595.7997888829092,2.522705670271705,6.178977005341222,21.813157180795827,662.6967094304182,2.5262170847020937,20.22802415116335,27.66101327899588,665.7245999422104,2.5353403686973803,-1.0,277.481473685919,1.2649274463811988,485.2559990055209,0.8225911654485571,256.567676899583,1.194941326113774,497.88559536950567,8.502915980263367,595.0949764309088,2.5202003877130537,-1.0,281.1209494444444,590.160561604072,2.5025552897806533,-1.0,278.17755666666665,589.2315539147032,2.499212328193544,-1.0,277.62174277777774,260.29787768974387,1.2075571200955029,7.114409498781924,296.3711916666666,256.6411949236943,1.1951905427908416,8.475473943226348,295.0101272222222,252.78528085468005,1.1820880478150353,9.918864498781886,293.56673666666666,260.29787768974387,1.2365094833376133,0.2374268593812322,256.6411949236943,1.2224305355085812,0.2281145747377302,252.78528085468005,1.2075845079792291,0.218294918051915,280.7570030555555,273.85583694444443,-6.901166111111081,279.84170666666665,271.61562611111106,-8.226080555555598,278.9486455555555,272.1884533333333,-6.7601922222222015,334.92463577660504,66.89692054750901,385.2152357444992,5.006577777204968
2025-04-13 16:31:31,32760,0,0,74.698015,73.326149,64.656729,41.437344,37.733477,37.809922,39.141086,31.762267,32.503431,38.860975,31.325264,31.742948,32.117921,36.70751,47.209265,37.538022,37.22215,43.712347,54.71797,63.956933,54.870942,49.624845,50.811029,48.091457,45.84295,51.037652,51.198911,50.510619,86.37583,60.804273,46.145233,27.587869,28.743848,27.75176,28.952185,28.593463,28.159712,46.54224,44.480278,44.545132,79.938089,58.332028,41.192626,25.020706,39.230437,79.963689,52.980894,39.947688,24.682031,39.247658,47.299228,44.149741,43.797192,44.872337,41.491692,47.120516,43.21286,32.633579,33.652058,29.114675,28.979071,29.982474,29.74013,37.080045,43.201903,34.220479,41.986853,31.922429,38.278785,33.716,39.729171,37.017617,42.754462,37.073861,40.069475,31.801379,37.663449,32.789509,39.106955,36.070101,41.630762,33.043982,40.806734,32.003617,37.962586,33.370001,39.421976,35.522694,39.101766,35.853639,38.133027,31.934329,36.55069,32.956166,36.885831,37.431529,41.8313,36.025828,41.40646,33.384332,38.298737,37.590997,41.356683,38.425919,43.162715,42.315374,41.601484,35.158447,41.239643,38.940126,42.859794,84.051904,92.435443,142.548298,92.92504,75.669326,91.305148,138.831232,75.463423,75.842872,70.88362,70.844728,70.935561,75.192081,78.57481,32.715684,152.945501,3811.983465,0,204.020004,0.11186,-14.57,204.830002,0.10208,0.638,204.860001,0.09754,11.683,203.380005,10.067,-2360,118.120003,1.993,119.599998,35.404459,30.451852,29.206914,10.740774,90.95992,37.722701,44.137175,30.683664,-0.676531,0.029709,0.529156,0,152.945501,32.715684,1155874.9915382569,326919.61916878796,1155874.9915382569,326919.61916878796,278.9436198148148,281.55028666666664,332.5006844444444,334.5657211111111,306.9972444444444,300.97918666666664,279.892875,272.41870249999994,302.0677244444444,306.7252461111111,3811.983465,261.5094919287658,171.36977369717238,561.7819018910818,0.8939276552138051,2.3868452748169084,305.9722004058814,286.7031206280016,608.0897485796105,1.2947673770024137,2.345145900035812,590.7293359858123,2.493991471859483,6.667711396420593,-1.0,595.1222340495392,2.5096666292046192,6.590917784784773,20.040794737900853,663.4335629416164,2.518643000938504,21.59760010395865,26.528484038563022,667.7078630443704,2.531458255380006,-1.0,610.2724214741128,2.3522675497399135,25.017909118664132,-1.02504403856301,272.8309257793804,1.2490567750926793,488.33206707600345,4.993013739214746,594.2075610011051,2.5064147974658493,-1.0,281.00846277777777,589.5753434642087,2.489849362994998,-1.0,278.2570144444444,588.4141869516096,2.4856712051770797,-1.0,277.5653822222222,279.40124485238687,1.270800586896521,2.6134059614369676,303.3587944444444,269.5528684060553,1.2381437717048822,6.189928739214736,299.78227166666665,269.5917176151564,1.2382733600470006,6.175706516992534,299.79649388888885,279.40124485238687,1.3070349208752825,0.2767113605178719,269.5528684060553,1.269375192451298,0.25148577008375494,269.5917176151564,1.2695237500000682,0.2515852782862302,280.7747136111111,273.7848991666666,-6.989814444444505,280.00264694444445,271.50937388888883,-8.493273055555619,278.90126444444445,271.96183444444443,-6.939430000000016,317.89841020643195,68.3113288920772,53.161141467503626,4.6536704140051075
2025-04-13 16:32:31,32820,0,0,74.627906,73.362584,64.661471,41.418496,37.815734,37.814409,39.171195,31.765945,32.473745,38.853589,31.452362,31.855708,32.198519,36.750924,47.169333,37.476833,37.247913,45.188002,52.914524,62.929231,55.182898,48.604856,49.727409,47.467592,46.262785,49.457671,52.745526,51.62295,77.411742,59.290303,46.214758,27.596791,29.218523,28.234313,29.260448,29.004131,28.84532,46.660473,44.521907,44.581938,77.319811,51.531254,41.262181,26.153705,39.488359,76.353628,42.640543,40.117697,25.958501,39.45453,47.530684,44.248308,43.73265,44.314057,41.748001,47.100783,43.57213,32.906925,33.7874,29.581063,29.341136,30.383125,30.289078,37.083714,43.223978,34.200851,41.984997,31.924558,38.291138,33.663579,39.729643,37.001283,42.833976,37.089921,40.111911,31.8033,37.658338,32.774141,39.109632,36.040905,41.650142,33.065901,40.831082,32.033575,37.933621,33.351977,39.41151,35.483373,39.114235,35.817434,38.155679,31.905502,36.55657,32.925174,36.881219,37.444602,41.803853,36.004708,41.385921,33.309377,38.276696,37.589711,41.362922,38.490017,43.151821,42.342831,41.601699,35.181274,41.236685,38.964915,42.9051,76.048352,87.444237,140.579247,79.827603,75.922226,79.943606,137.569398,75.62189,75.087773,71.152001,70.886642,70.957523,75.093148,76.289267,27.424215,99.817852,3865.246745,0,204.360001,0.09457,-12.257,205.039993,0.08572,0.537,204.960007,0.08071,9.358,203.779999,8.312,-1895,118.230003,1.979,118.699997,41.762568,36.809991,35.665507,4.45219,63.929442,37.722812,44.190972,31.048121,-0.897083,0.039461,0.701526,0,99.817852,27.424215,789572.761701964,290436.226240755,789572.761701964,290436.226240755,279.0008585185185,281.5393238888889,331.7996655555555,333.47180388888887,299.7208905555555,298.16577425925925,279.922762037037,272.62117842592585,297.62130666666667,303.95235388888887,3865.246745,258.0317670458968,162.99332922234453,557.7894197466312,0.8619391226178191,2.3919681382082234,290.9767983886388,245.8562817864311,593.7686917600123,1.1604152825219778,2.3560859060914114,592.1802949562981,2.520083908112829,5.871455896458317,-1.0,596.4244802781697,2.5352271566541127,5.807349066157832,23.507556842992074,672.4836730659146,2.6091756630711926,13.964389136415265,40.822867166916694,675.7664074737836,2.619044531632961,-1.0,610.5363372138833,2.41286295512315,16.23878168878113,-8.744092166916687,607.5582143358718,2.4029007664765993,16.37701348868226,-7.188975870620425,595.5999611307798,2.53229598294381,-1.0,281.04708777777773,591.0046587668966,2.5158648381007365,-1.0,278.2956561111111,589.9459389256111,2.512056187588484,-1.0,277.65983166666666,607.9661066607113,2.404268283332853,-7.401947166916727,298.37874555555555,607.8682912620131,2.403940432329586,-7.350874389138937,298.32767277777776,606.8402032185897,2.400491157712154,-6.81410605580561,297.79090444444444,607.9661066607113,2.5757305350206736,-1.0,607.8682912620131,2.575391315031499,-1.0,606.8402032185897,2.571821837386897,-1.0,280.86638666666664,273.89842361111107,-6.967963055555572,279.8296408333333,271.7394997222222,-8.090141111111109,279.0722586111111,272.2256119444444,-6.846646666666743,-15.377919379573655,76.0591927877449,61.9473358520313,-0.20218357329255582
2025-04-13 16:33:31,32880,0,0,76.001275,73.284085,64.734814,41.459412,37.795858,37.779509,39.146035,31.90848,32.495531,38.910944,31.667984,32.005056,32.401079,36.873594,46.952953,37.287023,37.300961,45.349537,51.989755,61.367309,54.522299,49.329725,52.388027,47.392342,46.095944,51.089111,51.721324,49.732661,70.913093,56.139661,46.081457,26.490527,28.545785,27.29771,29.07177,27.660691,27.647743,46.418997,44.370372,44.516744,70.851142,51.878073,41.00937,24.981458,39.037339,69.458854,43.281843,40.130332,24.466129,39.475465,46.868773,43.964394,43.824501,44.812007,41.416256,47.180137,43.258391,32.634797,33.658083,29.59793,29.322327,30.494036,30.37001,37.057425,43.209301,34.204325,41.971294,31.88038,38.286654,33.671506,39.733872,37.024103,42.885611,37.085153,40.08425,31.773105,37.656181,32.759965,39.140774,36.092536,41.65744,33.042885,40.823255,31.991829,37.918211,33.349365,39.429864,35.524417,39.140536,35.821696,38.129836,31.917301,36.558114,32.938284,36.854703,37.459658,41.818828,36.030678,41.394122,33.299887,38.295365,37.622981,41.354581,38.464869,43.114089,42.295869,41.58548,35.201719,41.247403,38.938458,42.863843,78.897236,85.362163,137.836027,83.251184,75.675926,82.873925,135.504545,75.580819,75.948823,71.190486,70.975664,70.938315,75.088816,71.603982,34.205498,149.376425,3640.906245,0,204.169998,0.09667,-12.515,204.940002,0.08723,0.538,204.820007,0.08257,9.586,203.539993,8.542,-1945,118.279999,1.993,119.5,33.666648,28.594561,27.715523,12.414809,89.359648,37.720875,44.024054,31.012864,-1.109465,0.049202,0.866387,0,149.376425,34.205498,1131267.079803725,337191.52467398596,1131267.079803725,337191.52467398596,278.9316961111111,281.58340944444444,330.65252499999997,331.94779277777775,301.62287999999995,294.48760907407404,279.8300298148148,272.6015910185185,299.20401999999996,302.79564611111107,3640.906245,262.4355851005749,173.61356254324085,562.839250622201,0.9024204673773798,2.3855489384259787,305.0842199033354,284.2171654558226,607.2946892000622,1.2867984220009598,2.345776575137184,590.3228496492485,2.4871030842631803,6.894525394317295,-1.0,594.8020576067814,2.5030856199794593,6.813135755078822,19.14782434386956,660.3677263382797,2.512861538522144,21.242773245739585,25.568305096664574,663.0366290222757,2.5209173930694044,-1.0,274.60331873998047,1.2551066856184168,487.1687771680731,3.4613399033354426,255.24866757215597,1.1901710729479256,498.79441947100855,10.596610829261351,593.7693276227573,2.4994140587698825,-1.0,280.97303166666666,589.0147873057739,2.4824070024929337,-1.0,278.15520555555554,588.1929232282797,2.479449709999171,-1.0,277.6668511111111,255.99941559641616,1.1927191947202491,10.315834903335428,294.76838499999997,255.90734421559316,1.1924068248700865,10.350252125557631,294.73396777777776,253.84146868815031,1.1853883270812549,11.123745458890994,293.9604744444444,255.99941559641616,1.216348370948849,0.21166602199303486,255.90734421559316,1.2159975367401885,0.21142947187919872,253.84146868815031,1.2081256030363385,0.2061218172440716,280.6036575,273.78691111111107,-6.81674638888893,279.9934744444444,271.7389602777778,-8.254514166666638,278.89295749999997,272.2789016666667,-6.614055833333282,335.07418207709253,65.56566873149825,385.7644075982992,5.11051268994562
2025-04-13 16:34:31,32940,0,0,75.155636,73.295372,64.697473,41.573891,37.794656,37.776981,39.269721,31.998645,32.595384,38.956613,31.573759,31.980472,32.447255,36.896509,47.003056,37.337287,37.378111,45.009554,51.935261,63.678365,54.476329,49.598804,51.034897,47.775931,46.874831,51.005122,50.972517,48.767589,85.80679,60.13787,46.051364,27.796969,28.818467,27.775088,29.059358,28.567878,28.06851,46.375972,44.354584,44.461081,79.277207,57.545302,41.202293,25.238885,39.119169,78.747784,51.774329,40.071893,24.805964,39.434195,46.785056,44.115876,44.076418,45.029022,42.239458,47.233144,43.474803,32.63665,33.74239,29.37978,29.196026,30.244782,30.080997,37.040031,43.229785,34.189852,42.000478,31.8663,38.274158,33.660269,39.753022,37.000857,42.781736,37.05687,40.085153,31.764663,37.660632,32.764443,39.124207,36.053764,41.678743,33.034906,40.82944,31.959779,37.93724,33.3334,39.429617,35.478083,39.140289,35.79177,38.138412,31.870713,36.567591,32.891344,36.848211,37.418248,41.789513,35.989659,41.362614,33.370704,38.236502,37.57556,41.34664,38.44807,43.103531,42.313574,41.566258,35.169931,41.215477,38.91152,42.84494,84.814022,91.894171,140.961638,92.915897,75.82973,91.741549,137.754198,75.592731,76.286818,70.92068,70.784533,70.980207,75.157533,78.240418,29.859827,141.376845,3636.769952,0,203.910004,0.10781,-13.976,204.720001,0.0974,0.697,204.720001,0.09419,11.166,203.570007,9.672,-2264,118.029999,1.99,119.800003,38.634312,33.785241,32.654841,7.417052,85.677897,37.706219,44.286772,30.880104,-1.322609,0.059014,1.031318,0,141.376845,29.859827,1076111.9196016649,307229.179127039,1076111.9196016649,307229.179127039,278.9510277777777,281.6128577777778,331.9023322222222,333.6842433333333,306.992165,300.52625574074074,279.975984537037,272.5278356481481,302.4911233333333,306.4245394444444,3636.769952,259.67115870912517,166.9323083354382,559.6756514524262,0.8770377435791878,2.389501989009408,303.0413294000426,278.5321111224622,605.4373348243528,1.2684770985283798,2.347225084319933,591.4765254855756,2.5076149173570306,6.236740581284415,-1.0,595.9432215569277,2.52355141780258,6.164478407106713,21.94169906865261,664.5939236511501,2.53371753708516,19.895836588749265,28.861002822179557,668.2345762411509,2.544657240740094,-1.0,613.6405171001617,2.374119919066911,22.792717382844355,-3.9508355999573723,271.59257780554003,1.2454821012078612,488.8261038356397,2.5150736593018905,594.8395805186611,2.5196278423614924,-1.0,280.9563133333333,590.3242763616015,2.503479161088458,-1.0,278.262385,589.274667833829,2.4997028888687702,-1.0,277.63438499999995,605.4401127845705,2.347234251207394,-0.001331711068473851,303.0426611111111,268.55190859875717,1.2353455505656405,3.62621440004267,299.41511499999996,267.7495282590598,1.232664407986911,3.920338288931532,299.1209911111111,605.4401127845705,2.5569421089788356,-1.0,268.55190859875717,1.268377316169726,0.2587430240238321,267.7495282590598,1.265287329805102,0.25670000953673894,280.6224811111111,273.81084444444446,-6.8116366666666295,280.12373333333335,271.6432794444444,-8.480453888888974,279.18173916666666,272.12938305555554,-7.0523561111111235,319.8839476800356,68.65070209422242,50.95340655098846,4.659587417489161
2025-04-13 16:35:31,33000,0,0,74.732366,73.319079,64.691064,41.61705,37.764228,37.808415,39.313738,32.019921,32.681936,39.013361,31.682293,32.037153,32.494101,36.950173,47.06095,37.429035,37.349205,43.974766,52.433873,63.554339,56.236006,49.555828,49.849257,46.935134,45.328345,50.236571,52.173222,49.99112,78.02149,59.141433,46.068308,28.085655,29.385834,28.495431,29.378698,29.122952,28.858872,46.446021,44.363213,44.488114,77.685306,51.398223,41.397599,26.417031,39.411735,76.632867,42.927298,40.258672,26.236429,39.613618,47.377787,44.256738,44.188354,45.085216,41.537794,47.33968,43.594087,32.937177,33.864387,29.838957,29.628941,30.588323,30.525738,37.005842,43.189713,34.170362,41.971946,31.835158,38.264293,33.640132,39.723688,36.986019,42.771396,37.021832,40.065669,31.750309,37.656574,32.755024,39.12573,36.03758,41.630129,32.977909,40.829783,31.958344,37.931416,33.317767,39.409242,35.464698,39.107555,35.761556,38.120916,31.855295,36.55493,32.895518,36.846276,37.411894,41.809574,35.965134,41.365087,33.326547,38.261754,37.581385,41.320599,38.451516,43.093789,42.31302,41.557786,35.167154,41.201074,38.919818,42.843976,76.373897,87.604577,139.146869,80.976928,75.582519,81.380405,136.259294,75.54814,76.177305,70.877116,70.845424,70.98167,75.211354,76.591995,28.54591,95.813577,3654.34806,0,204.229996,0.09091,-11.818,203.75,0.08345,0.514,204.860001,0.07679,8.854,203.610001,7.97,-1796,118.25,1.988,119.599998,40.234939,35.56423,34.425303,5.833369,61.541338,37.69214,44.339996,31.230587,-1.533716,0.069168,1.194047,0,95.813577,28.54591,761964.2586157889,298170.04069386993,761964.2586157889,298170.04069386993,279.024922037037,281.6720444444444,331.07183,332.67603833333334,300.3594044444444,298.3980857407407,280.0055533333333,272.7225484259259,297.802165,304.04143166666665,3654.34806,258.79542078607807,164.826043919786,558.6689589486448,0.8689766725918898,2.3908077538087857,289.6524178429624,242.3559839861783,592.4244523815807,1.148546942911268,2.3571281486279605,591.9354860334358,2.5145512984043963,6.03803736555809,-1.0,596.3693132095221,2.5303667708811552,5.968950406420297,22.876623658366327,671.803956887602,2.613200032770983,13.46191853668487,41.419412157037584,674.939441438943,2.622647861031939,-1.0,612.7968264035213,2.426193822484518,15.516083606650076,-10.706986601482015,609.0676662796054,2.4137374501895197,15.678460378747221,-8.745667897778333,595.1842147647135,2.526154118215133,-1.0,280.9657266666666,590.8431890636948,2.5106320108636533,-1.0,278.3708883333333,589.7876396762008,2.5068358142585936,-1.0,277.7381511111111,609.6749384089582,2.415771469086034,-9.06507660148202,298.7174944444444,609.3198454903812,2.4145823724319335,-8.878307712593141,298.53072555555553,608.2082195578142,2.4108550644890623,-8.293619379259837,297.94603722222223,609.6749384089582,2.5769555043339585,-1.0,609.3198454903812,2.575728658217919,-1.0,608.2082195578142,2.571882264662901,-1.0,280.82625694444437,273.9282122222222,-6.898044722222153,280.1704361111111,271.8910827777778,-8.27935333333329,279.01996694444443,272.34835027777774,-6.671616666666694,-17.132180246169582,75.43464367807985,59.007130484080676,-0.22711289416679423
2025-04-13 16:36:31,33060,0,0,74.180452,73.367,64.650112,41.625032,37.706847,37.837643,39.24175,32.125299,32.72971,39.112815,31.764456,32.221936,32.570707,37.12144,47.007406,37.50172,37.327733,44.045111,53.793416,63.85753,55.724933,49.899461,52.174755,47.36686,46.014774,49.755047,51.771886,50.354791,70.70179,56.281015,45.881222,26.506714,28.593488,27.472267,29.174321,28.081284,27.975501,46.295358,44.153964,44.253473,70.90374,51.073829,41.440523,25.169243,39.623807,70.018107,42.163361,40.101783,24.792769,39.514232,47.370181,44.057258,43.840197,44.870609,41.564572,47.235257,43.245163,32.639182,33.657211,29.762933,29.646107,30.705316,30.588881,36.985349,43.22468,34.14843,41.98847,31.824729,38.276049,33.624417,39.730785,36.969698,42.781101,37.016745,40.101137,31.736721,37.657871,32.740766,39.112098,36.015925,41.641167,32.999913,40.818997,31.968366,37.914599,33.295521,39.400799,35.424304,39.117636,35.726051,38.131949,31.843703,36.543856,32.88884,36.855729,37.398352,41.806658,35.938065,41.375593,33.307387,38.280802,37.545643,41.340539,38.432675,43.111491,42.310927,41.531942,35.13401,41.187673,38.928787,42.823042,77.735114,84.554343,136.802832,81.382973,75.73765,80.814854,134.506138,75.583185,75.585718,70.958193,70.792639,70.966243,75.120408,70.767593,31.453358,132.484518,3626.869638,0,204.110001,0.09337,-12.131,203.570007,0.08626,0.593,204.779999,0.0798,9.266,203.619995,8.31,-1890,118.059998,1.982,119.900002,36.590321,32.149622,30.810882,9.290901,81.419056,37.686666,44.157997,31.166605,-1.741946,0.078931,1.354207,0,132.484518,31.453358,1014801.4857721259,318216.18814400595,1014801.4857721259,318216.18814400595,278.9691718518518,281.6140316666666,330.0978544444444,331.37379555555555,300.58498499999996,294.5617846296296,279.9044425925926,272.68700277777776,298.5583966666666,302.3468572222222,3626.869638,260.70751018295545,169.43121859404505,560.8642248873566,0.886564551202017,2.3879904442214266,300.67839474095433,272.01409627457446,603.2423173294435,1.2473017841657241,2.3489047820806066,591.0979517579067,2.500060770313597,6.476039355712412,-1.0,595.5469479472338,2.515933574000383,6.4008770184640476,20.906521483711174,662.742551434624,2.5377180601245812,18.73145707408645,29.419459703490077,665.3219772913251,2.545517119787795,-1.0,271.757516627328,1.246448315768548,488.5251583354153,0.09340974095437105,255.43160149579813,1.1915853326678154,498.3397541540261,6.116610111324746,594.279551848882,2.511427081660802,-1.0,280.86179,590.1342784764831,2.4966028016383612,-1.0,278.39473499999997,588.887928855491,2.4921198968406078,-1.0,277.65099055555555,255.6704059350062,1.1923959207858563,6.027400296509882,294.65099444444445,255.97086011145765,1.193415421789533,5.915205852065469,294.76318888888886,254.65425736397788,1.1889450452547379,6.407224185398775,294.27117055555556,255.6704059350062,1.2173535924553405,0.2203165955717585,255.97086011145765,1.2185060493839526,0.22108417053764254,254.65425736397788,1.2134559349988474,0.21772062498498868,280.7687330555556,273.7878869444444,-6.980846111111191,280.01411277777777,271.8747333333333,-8.139379444444444,278.9304819444444,272.39838805555553,-6.53209388888888,335.66635026210855,67.19560348739026,390.985034807296,4.995361792160982
2025-04-13 16:37:31,33120,0,0,74.647964,73.334002,64.627888,41.701986,37.737778,37.850896,39.270724,32.149637,32.710357,39.163756,31.72814,32.143097,32.57152,37.136399,46.938373,37.448226,37.503007,45.330727,56.640764,62.723721,55.09572,49.331108,49.159136,48.729853,46.072752,50.258878,52.999888,50.339806,85.043765,59.675806,45.964133,27.507471,28.546404,27.60107,29.021091,28.250067,28.072883,46.454575,44.239479,44.488423,78.268996,57.56367,41.507415,25.161486,39.659366,77.39925,51.743214,40.187485,24.626345,39.550421,47.779266,44.176796,43.645301,44.649674,41.830398,47.263872,43.627632,32.622575,33.560843,29.586373,29.374544,30.343413,30.11477,36.978886,43.202906,34.130174,41.951489,31.821999,38.240421,33.585028,39.720642,36.997559,42.932586,37.046886,40.106049,31.723869,37.619159,32.712043,39.130622,36.040277,41.645561,33.027095,40.820824,31.975114,37.875458,33.285481,39.385725,35.42777,39.123291,35.730844,38.132964,31.834035,36.518762,32.877413,36.798514,37.395113,41.780133,35.957775,41.352059,33.22629,38.272534,37.587755,41.342918,38.488926,43.118254,42.32563,41.535224,35.19628,41.209859,38.94088,42.842542,84.943695,91.174125,140.237688,92.387148,76.006202,91.512505,136.895141,75.61762,75.080966,71.168077,70.85603,71.002035,75.072401,77.380045,36.32081,162.262665,3627.026063,0,203.770004,0.10697,-13.888,204.669998,0.09772,0.677,204.690002,0.09321,11.078,202.779999,9.614,-2214,118.110001,1.997,119.599998,31.237475,26.780757,25.460827,14.726658,95.022928,37.686909,44.284844,30.933753,-0.036066,0.001649,0.027912,0,162.262665,36.32081,1220114.5732474048,351776.08689316997,1220114.5732474048,351776.08689316997,279.01278388888886,281.62992888888886,331.4250783333333,333.2820488888889,306.6984155555555,299.9485205555555,279.9749136111111,272.5576405555555,302.5631638888889,306.02451388888886,3627.026063,263.714723928789,176.72205137322632,564.295428031298,0.9141341414381166,2.383803225075361,308.22683757566045,293.0567187412766,610.073307420245,1.3150186625305345,2.343535812991678,589.9076225950815,2.4782028937686946,7.215465886749023,-1.0,594.3435896090956,2.494027536566778,7.130493154097727,17.915204960099857,659.2110630022191,2.4972749303897097,23.183863579011536,23.198240757672863,663.097229091852,2.508967829630749,-1.0,288.73038027254086,1.3009475760291505,478.7108446015479,1.5284220201049266,270.0055530347441,1.2392164554441785,490.25515798469826,8.278317020104964,593.1179033678109,2.4896698323878774,-1.0,280.90785166666666,588.925436145744,2.4746790045301807,-1.0,278.4318972222222,587.686764851637,2.47022439642475,-1.0,277.69860277777775,277.34241899555195,1.2635684211697584,5.608079242327165,302.6187583333333,267.0258931046281,1.2292644132415982,9.371839797882728,298.8549977777777,265.71374229434167,1.2248702677540573,9.855032020104943,298.3718055555555,277.34241899555195,1.2956841972078363,0.2596163041175446,267.0258931046281,1.2565641748699494,0.2329980519045568,265.71374229434167,1.2515885300112244,0.22961249735073094,280.91557277777775,273.75650499999995,-7.159067777777807,279.89860416666664,271.75025472222217,-8.148349444444477,279.11056388888886,272.1661619444444,-6.944401944444451,319.90206956033745,64.86747339312353,370.4806827296783,4.931625248012968
2025-04-13 16:38:31,33180,0,0,74.449037,73.327361,64.4762,41.800658,37.703047,37.800263,39.359271,32.152205,32.795325,39.170851,31.654224,32.046826,32.463736,37.132276,46.956711,37.533086,37.455303,43.210109,54.744088,64.578646,55.144458,49.161496,51.692742,48.480013,45.785957,50.426981,52.512466,50.037101,78.883512,59.462497,45.892916,28.17225,29.290877,28.415595,29.299797,29.205989,29.033369,46.418553,44.207599,44.316745,78.101646,52.410013,41.648296,26.338899,39.702797,77.260879,43.867224,40.266164,26.16894,39.542632,47.508771,44.323432,43.957365,44.854482,41.732173,47.369377,43.513398,32.867859,33.616283,29.922489,29.648272,30.584022,30.45449,36.957256,43.197681,34.133169,41.975555,31.798722,38.274867,33.621008,39.699547,36.960026,42.754811,36.983119,40.063675,31.70909,37.642789,32.755384,39.122745,35.987642,41.620558,32.967452,40.782449,31.929601,37.908358,33.289688,39.396818,35.422963,39.110125,35.66756,38.123425,31.809713,36.546379,32.847359,36.834052,37.401004,41.792149,35.953209,41.360282,33.31014,38.227421,37.572218,41.315512,38.453034,43.066765,42.309007,41.515066,35.171086,41.195238,38.914275,42.824409,77.180457,88.343083,139.461168,82.254872,75.929736,82.537535,136.32616,75.534389,75.582511,71.151878,70.746847,70.993036,75.162274,76.928707,25.966473,92.241194,3574.003631,0,204.229996,0.09228,-11.956,204.919998,0.08379,0.536,204.860001,0.07832,9.028,203.880005,8.072,-1830,118.220001,1.973,119.699997,43.278118,39.033498,37.651366,2.614798,59.356295,37.672383,44.314937,31.182236,-0.24848,0.011247,0.191349,0,92.241194,25.966473,737333.5459198579,280385.44938206096,737333.5459198579,280385.44938206096,279.0402548148148,281.68854277777774,331.10897777777774,332.8506488888888,301.0693733333333,298.75111796296295,279.991631574074,272.69568657407405,298.2502538888889,304.45171277777774,3574.003631,257.01603098826274,160.5613152480726,556.6171671687717,0.8525663734643445,2.3935436051094254,288.44072640851647,239.16754353757733,591.1849905993721,1.1376843995408874,2.3580996004207924,592.6145903867309,2.5278919767223686,5.654128981168468,-1.0,597.033719436012,2.5436541237676864,5.590241576268134,24.672511789515,672.537438714405,2.6210434652240946,12.9779517717818,42.66825136926127,675.9318697341865,2.63126828928537,-1.0,615.0515269286417,2.439083062219107,14.875036338258498,-12.628646924816849,610.6700103154841,2.4244735694151673,15.054774393534869,-10.310391554446483,595.6626627844628,2.5387797464885136,-1.0,280.8682866666666,591.7326228190824,2.5247282531628867,-1.0,278.5101644444444,590.4565709771878,2.5201402205856174,-1.0,277.7423133333333,611.5113759909765,2.4272877489261466,-10.755669147039043,299.1963955555555,610.6906195624807,2.4245425528248967,-10.321299147039042,298.7620255555555,609.8081158599432,2.4215863729838523,-9.854206369261306,298.2949327777778,611.5113759909765,2.5942804449938732,-1.0,610.6906195624807,2.5914505539226407,-1.0,609.8081158599432,2.588402496324545,-1.0,280.88116749999995,273.8400394444444,-7.041128055555532,280.04217972222216,271.9196558333333,-8.12252388888885,279.05154749999997,272.32736444444447,-6.7241830555555,-18.055419928753167,75.50371927839296,57.48591178576328,-0.23913285466349363
2025-04-13 16:39:31,33240,0,0,74.928013,73.294143,64.53587,41.813308,37.777186,37.814745,39.488016,32.244295,32.82835,39.178472,31.749683,32.209091,32.608126,37.206404,46.964755,37.523102,37.473107,45.259526,53.492617,62.127027,52.935397,48.474811,49.952774,47.21767,45.254537,49.735323,53.181635,49.941675,71.157626,56.069763,46.006322,26.756012,28.694353,27.64866,29.156064,28.081852,28.05775,46.309907,44.18552,44.239439,71.634485,50.447375,41.325878,25.505769,39.409722,70.538634,41.233294,40.211005,25.046613,39.600818,47.094769,44.018437,43.595203,44.725379,41.472169,47.235218,43.766729,32.641745,33.412895,29.874855,29.640318,30.660309,30.581805,36.936748,43.189183,34.112577,41.963955,31.764692,38.253691,33.589936,39.708583,36.946092,42.756348,36.957995,40.057594,31.656164,37.632547,32.722845,39.089438,35.975463,41.608463,32.936866,40.780776,31.930581,37.906956,33.276724,39.386036,35.420991,39.088311,35.657171,38.074265,31.777507,36.522349,32.838335,36.844634,37.402296,41.770569,35.921023,41.348548,33.298288,38.264358,37.575152,41.331203,38.453769,43.073203,42.335802,41.533091,35.156449,41.174579,38.911039,42.833922,76.588992,83.949096,136.451948,79.480173,75.610287,78.525397,134.449061,75.691514,76.066643,70.961016,70.792266,70.941253,75.072733,70.874615,34.833119,127.364184,3620.249753,0,204.300003,0.09046,-11.719,204.880005,0.08309,0.594,204.949997,0.07723,8.936,203.630005,8.021,-1805,118.160004,1.984,119.699997,32.89782,28.217376,27.102503,13.108502,78.880405,37.661398,44.112114,31.135321,-0.145657,0.006664,0.112168,0,127.364184,34.833119,979498.0270832878,341518.818957083,979498.0270832878,341518.818957083,278.99133425925925,281.61401,330.066145,331.17886,299.52787388888885,294.8779157407407,279.87895240740744,272.66962287037035,297.9216622222222,302.01060888888884,3620.249753,262.8193790371591,174.5450952395416,563.2766881789352,0.9059370672037889,2.3850197526720947,299.2699635198797,268.15755343177557,601.911425622672,1.2346859707096187,2.3499127320772897,590.2600445666925,2.4846431964605067,6.988397476110849,-1.0,594.6948627311721,2.500464794242115,6.9065551123725095,18.794630962840927,663.7157907842517,2.546494742940509,17.97739545255077,30.79618148012031,665.9530056924349,2.5532614224928603,-1.0,602.4349446224495,2.351661299001689,21.190207875534366,-0.2579103690091529,256.2741307952465,1.1946845958534085,497.7345335996295,4.392047779138977,593.5386339600576,2.4963540885553317,-1.0,280.93129,589.1463990511337,2.480646781254724,-1.0,278.3310433333333,588.1027914442928,2.476893084529813,-1.0,277.7116694444444,256.3446970630991,1.1949238918970595,4.3657268532130615,294.90423666666663,257.05537346586806,1.1973326647681064,4.100805186546381,295.1691583333333,255.42334036468844,1.1917978120782422,4.709611297657489,294.5603522222222,256.3446970630991,1.2171759192368126,0.21042694576231863,257.05537346586806,1.21987996794651,0.21225513882837524,255.42334036468844,1.2136702542368187,0.2080567841517229,280.6814461111111,273.7207333333333,-6.960712777777758,279.90571722222217,271.9042147222222,-8.001502499999958,279.0496938888889,272.3839205555555,-6.665773333333391,333.985913771446,69.02092805307961,61.280846161802174,4.838907896378887
2025-04-13 16:40:31,33300,0,0,74.467686,73.178421,64.417655,41.968816,37.785903,37.786787,39.471492,32.15598,32.819172,39.195391,31.689701,32.171189,32.532437,37.34472,46.963037,37.403336,37.510838,45.042506,56.381549,61.612104,55.041272,48.89064,49.419409,48.136092,46.433175,50.017904,52.133951,49.860765,83.668673,58.949329,46.087886,27.071145,28.43032,27.506346,28.869798,27.973911,27.68598,46.412722,44.301958,44.504434,77.027623,57.102526,41.052952,24.797066,39.099482,75.472714,51.029035,40.257264,24.232936,39.636406,47.315644,43.934954,43.659081,44.546889,41.849917,47.210326,43.623249,32.517169,33.222823,29.414334,29.265373,30.34039,30.171226,36.918127,43.190458,34.089908,41.932275,31.761545,38.232278,33.5644,39.70574,36.972433,42.849685,36.96671,40.037634,31.670733,37.617203,32.711409,39.101151,35.994307,41.643887,32.963407,40.769639,31.918421,37.87306,33.243076,39.409521,35.42465,39.106069,35.64798,38.091685,31.77592,36.523428,32.870097,36.800048,37.378078,41.776821,35.878555,41.34596,33.20013,38.244269,37.545321,41.315632,38.435494,43.057665,42.263156,41.46917,35.183345,41.166549,38.881741,42.777102,84.448756,90.230811,139.608926,91.367634,75.722454,90.661959,136.506929,75.623496,75.891061,71.109909,70.727227,70.975119,75.106856,76.272589,36.281898,170.539658,3614.724102,0,204.309998,0.1066,-13.925,204.789993,0.0971,0.516,204.75,0.09136,10.827,203.229996,9.526,-2210,118.190002,2.004,119.599998,31.403096,26.368162,25.572474,14.68479,98.502866,37.651997,44.154956,30.821886,-0.357189,0.015977,0.275379,0,170.539658,36.281898,1277182.4286731058,351507.798108786,1277182.4286731058,351507.798108786,278.9644633333333,281.6001811111111,331.209405,332.93273666666664,306.13201888888887,299.10722407407405,279.90275314814807,272.4954921296296,302.2881977777778,305.5004505555555,3614.724102,263.6915567713596,176.66565496653573,564.2690992472715,0.913922158485719,2.3838343886175957,310.15802685440195,298.5477341286954,611.7301405701683,1.3323887398782457,2.3421398323060103,589.836085231685,2.4780797933805516,7.21108432690627,-1.0,594.3029892872029,2.4940170195847133,7.125559249939509,17.908624339751498,656.9368599607562,2.4831912908146236,24.55210521663965,21.05137814559805,660.5821050248983,2.4941686231903804,-1.0,287.1211000883955,1.29530706031345,479.92422869976286,4.026007965513088,267.7124495148156,1.2311727265993395,491.81917749354153,11.0508027803279,593.2445322324972,2.4902541295163867,-1.0,280.9766033333333,588.5090816201899,2.4733161975881592,-1.0,278.17941777777776,587.7625450258952,2.470630411855928,-1.0,277.73736888888885,275.2294658074406,1.2561892795271266,8.303208521068655,301.8548183333333,265.15616187052603,1.22261285895533,11.992680743290862,298.1653461111111,262.82058141046105,1.2147683247232952,12.856519076624181,297.3015077777778,275.2294658074406,1.2877066362586158,0.254290337960765,265.15616187052603,1.2495055498823509,0.2283016526548146,262.82058141046105,1.2406483058785538,0.22227595681921886,280.7196105555555,273.6333311111111,-7.086279444444415,279.8738805555555,271.6721408333333,-8.201739722222214,279.1147683333333,272.1810044444444,-6.933763888888905,322.12363571686944,62.63387067355336,369.81575987236073,5.142962302230565
2025-04-13 16:41:31,33360,0,0,74.335015,73.25213,64.403169,41.961974,37.736604,37.787421,39.478961,32.0398,32.746346,39.214453,31.62609,32.087634,32.487175,37.269221,47.023851,37.430835,37.490158,44.176817,55.400239,64.801291,57.347752,48.614806,51.218149,46.236706,45.770956,51.203885,52.854635,50.467312,81.31018,60.529019,45.954701,27.963473,29.163071,28.492101,29.17556,28.884328,28.941875,46.341998,44.254143,44.431652,79.668364,54.119823,41.355787,26.220641,39.326418,79.166917,46.4852,40.288741,26.104115,39.634318,47.884134,44.160972,43.465822,44.673728,41.770978,47.285207,43.89273,32.748161,33.30018,29.661867,29.513372,30.49376,30.359875,36.892998,43.17518,34.087801,41.942058,31.734037,38.230227,33.547234,39.685891,36.937919,42.809275,36.925115,40.043347,31.629286,37.592965,32.687022,39.079081,35.959751,41.618369,32.940275,40.760819,31.897914,37.866062,33.23337,39.386934,35.393973,39.104649,35.613323,38.074587,31.748875,36.518246,32.83199,36.814027,37.366847,41.761695,35.854208,41.335416,33.241474,38.254825,37.538648,41.325175,38.440215,43.082113,42.291684,41.488049,35.175774,41.141149,38.901904,42.782236,79.048662,90.011622,140.081533,85.905569,75.774479,85.571206,137.273427,75.692454,76.310547,71.169476,70.76667,71.012428,75.120756,78.092249,37.962184,117.592776,3648.200376,0,204.320007,0.09551,-12.392,204.970001,0.08684,0.535,204.889999,0.08143,9.454,203.5,8.408,-1909,118.190002,1.985,119.599998,29.483555,24.884641,23.817595,16.471146,73.842949,37.6405,44.308061,31.012869,-0.03005,0.001275,0.02344,0,117.592776,37.962184,912126.543375432,363092.96176928794,912126.543375432,363092.96176928794,279.0017090740741,281.64178166666665,331.6352372222222,333.1952961111111,303.0975383333333,299.8436038888888,279.98781148148146,272.60159398148147,299.2881455555555,305.3786788888889,3648.200376,264.6800913367297,179.07527526489176,565.391037829782,0.9229619518464416,2.382519263519781,296.4754203251398,260.5665840203049,599.2238160399638,1.209661023640111,2.351938625096111,589.4575303013786,2.471064516755894,7.468547370283569,-1.0,593.9440865550316,2.4870696097555327,7.37905678118938,16.96169032993697,668.7848660600281,2.573658638607659,16.44512950523269,35.15981689708241,671.8960658079825,2.583018027069902,-1.0,612.3596774375454,2.395758401681012,18.96833532215396,-6.6221180081935245,605.9172993318293,2.374388295781369,19.334238583261115,-3.368183563749028,592.6861557457646,2.4825973183578003,-1.0,280.90261166666664,588.3487190452231,2.467085642378679,-1.0,278.34765944444445,587.3446355530566,2.463474496253897,-1.0,277.7548561111111,607.3067689493922,2.3790168696665965,-4.069124119304604,300.5445444444444,605.4984707107299,2.3729909800437237,-3.157004119304645,299.63242444444444,604.9458095327145,2.3711456581655512,-2.878422452637949,299.35384277777774,607.3067689493922,2.5338688802999183,-1.0,605.4984707107299,2.527609976074923,-1.0,604.9458095327145,2.5256925505656684,-1.0,280.9403072222222,273.71898361111107,-7.221323611111131,279.85543055555553,271.8097886111111,-8.045641944444412,279.16769666666664,272.27600972222217,-6.891686944444473,-16.45976903045073,74.84077950499648,56.425188622482665,-0.21993048628457768
