Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 16:42:31,33420,0,0,75.134847,73.30078,64.368068,42.119627,37.808929,37.805836,39.661518,32.05585,32.74811,39.173858,31.661716,32.112963,32.560083,37.172346,47.093007,37.46899,37.455664,44.649243,55.503563,63.624704,55.467332,47.117055,53.667559,47.681616,45.193714,51.01573,52.728028,51.104407,73.002983,56.619032,46.1326,26.640179,28.851829,28.057995,29.214483,28.540741,28.626409,46.689462,44.491926,44.648791,73.037479,49.545111,41.222076,25.764894,39.340279,71.831718,40.331508,40.216976,25.378077,39.629062,47.723562,44.171243,43.548495,45.238888,41.741997,47.306644,43.705068,32.842034,33.495207,29.845996,29.559727,30.660877,30.635573,36.857847,43.205264,34.07619,41.969683,31.729067,38.239348,33.556852,39.708545,36.938976,42.734352,36.926541,40.067239,31.632059,37.647232,32.708717,39.088077,35.930693,41.616781,32.900363,40.786011,31.885541,37.895127,33.237275,39.398541,35.377273,39.106114,35.571816,38.08611,31.723076,36.546167,32.798238,36.824353,37.350197,41.772397,35.876028,41.303856,33.236702,38.239752,37.529751,41.307012,38.420662,43.099547,42.310384,41.491814,35.148093,41.13841,38.910162,42.786942,75.895157,84.087932,136.725424,77.848327,76.031356,75.319749,134.614012,75.711008,75.880656,71.385832,70.864792,70.999337,75.171078,72.249963,39.854837,101.683479,3630.190931,0,204.229996,0.08857,-11.421,205.009995,0.08074,0.632,205.039993,0.07607,8.754,203.869995,7.831,-1764,118.190002,1.984,119.900002,27.700095,22.789571,21.784471,18.432505,65.021092,37.6394,44.354875,31.173236,-0.238423,0.010543,0.183549,0,101.683479,39.854837,802435.806519603,376142.344289609,802435.806519603,376142.344289609,278.9966022222222,281.6536911111111,330.1577844444444,331.33079111111107,298.62129277777774,295.7189222222222,280.0138197222222,272.69068648148146,297.5361983333333,302.08774,3630.190931,265.76561533008567,181.72893318476386,566.6194426631839,0.9328760805465411,2.3811089868251747,291.5822267827993,247.46181804214928,594.3794456020701,1.1658394778613559,2.355615793748881,588.9480671023007,2.4630957076255524,7.762027799494686,-1.0,593.477417294916,2.47925326835309,7.667477993997268,15.888075781025407,668.9139920159638,2.59564182844378,14.317206206051925,38.57555766164512,671.215108441561,2.6025992210506046,-1.0,607.9301124055778,2.4015369761723013,16.654996457794784,-7.0390659949784435,602.349452925825,2.382757466223803,16.928736607184575,-4.136695439422908,592.3639856707249,2.4752954908477482,-1.0,281.0014444444444,587.718154404194,2.458681642007646,-1.0,278.27337555555556,586.7693929557794,2.455268758890563,-1.0,277.7149866666666,602.7544589517643,2.3841265431111984,-4.347208217200659,295.92943499999996,602.7913273057812,2.3842511240278363,-4.36637266164513,295.9485994444444,601.5024234548929,2.3798910262418755,-3.6965054394228787,295.2787322222222,602.7544589517643,2.5118782710797998,-1.0,602.7913273057812,2.512006699041544,-1.0,601.5024234548929,2.5075112081719926,-1.0,280.8985569444444,273.7992336111111,-7.099323333333302,280.03538416666663,271.8738119444444,-8.161572222222219,279.10751805555554,272.3990138888889,-6.708504166666671,-13.401385823524265,75.4365747210478,60.983879610386,-0.17765103828057427
2025-04-13 16:43:31,33480,0,0,74.804953,73.308412,64.431388,42.150574,37.931941,37.888644,39.697558,32.124276,32.716306,39.185537,31.63208,32.109465,32.524562,37.317881,47.037073,37.396029,37.528369,45.240271,53.289766,63.253485,56.000328,50.413511,49.283271,46.863192,46.295688,50.313614,52.801158,50.824686,81.495764,58.14301,46.077454,26.72681,28.308152,27.376512,28.861872,27.77838,27.636412,46.678033,44.493506,44.753324,75.52872,56.18426,41.259836,24.630768,39.301221,73.069448,49.515503,40.214759,24.03468,39.562852,47.397809,44.12365,43.690821,44.583852,41.862893,47.266016,43.550304,32.618453,33.471905,29.446254,29.256263,30.317467,30.024203,36.865136,43.17431,34.047278,41.928306,31.718764,38.187536,33.513177,39.678418,36.933075,42.874723,36.935208,40.051638,31.647916,37.58757,32.662026,39.069838,35.950472,41.613552,32.909963,40.775706,31.88135,37.847855,33.226168,39.385931,35.353963,39.085117,35.582187,38.073782,31.735144,36.513899,32.782715,36.777972,37.343196,41.751803,35.845506,41.299497,33.150971,38.219808,37.524376,41.303705,38.429264,43.051471,42.265101,41.456162,35.168018,41.145448,38.89802,42.760805,83.378528,89.086038,138.935914,89.85075,75.760878,89.175273,135.981933,75.707835,75.834863,71.288888,70.742543,70.995523,75.054517,75.273279,31.761837,165.934926,3601.05525,0,204.100006,0.10485,-13.659,203.520004,0.09635,0.562,204.660004,0.09009,10.627,203.529999,9.357,-2169,118.110001,2.006,119.699997,36.429495,31.611877,30.5668,9.647959,96.581279,37.624663,44.201555,30.855757,-0.448676,0.020493,0.346375,0,165.934926,31.761837,1245433.9204829817,320343.075888609,1245433.9204829817,320343.075888609,278.992972037037,281.63111999999995,330.91774055555555,332.55884111111106,305.28930555555553,297.98220962962955,279.9286415740741,272.5143097222222,301.69362666666666,304.8644655555555,3601.05525,260.9050038776644,169.90821350581535,561.0903816315423,0.8883785069516489,2.3877064704319806,309.0916314056377,295.50993342169284,610.8202050907742,1.3227940244563237,2.342913107704108,591.0584779176578,2.4987462001549616,6.5219222158056676,-1.0,595.4984219203652,2.5145855527629233,6.446308784752127,20.726116122335554,657.3428008740349,2.488381385687089,23.83830777152078,21.82610914991784,660.7937165020197,2.498783933506996,-1.0,284.765798334594,1.2878187972081399,481.28282148265,3.802325850082184,264.6588315818337,1.221160230026281,493.5506412691434,11.109421776008162,594.385278507309,2.5106284256199216,-1.0,280.97080777777774,589.8859826460182,2.4945383326830197,-1.0,278.29435333333333,588.9125812764813,2.4910369392735205,-1.0,277.713755,271.91691013400106,1.2454091526130742,8.443984738971096,300.6476466666666,262.90245126922207,1.2152595534525408,11.759009183415515,297.3326222222222,259.22368972864376,1.2028585205036444,13.125271405637761,295.96635999999995,271.91691013400106,1.2793587300677083,0.26077031352666324,262.90245126922207,1.2448079980740598,0.23772616785926223,259.22368972864376,1.2307079942952777,0.22832195202241992,280.79484972222224,273.73065499999996,-7.0641947222222825,279.8929647222222,271.67847694444447,-8.21448777777772,279.0981102777778,272.1337972222222,-6.964313055555579,326.3996463358241,61.84437895366966,372.57700253944085,5.277757685631291
2025-04-13 16:44:31,33540,0,0,74.775498,73.374133,64.411834,42.124369,37.857881,37.928571,39.569125,32.075178,32.677121,39.232241,31.515747,32.037442,32.375173,37.434668,46.882058,37.348804,37.482788,46.154725,53.126698,61.539769,56.121808,49.335286,50.437413,48.234091,46.493711,50.707254,52.441027,49.280471,82.659944,60.811131,45.931777,28.015069,28.860249,28.159254,29.068572,28.726291,28.64732,46.387361,44.246224,44.486401,80.052802,55.46356,41.341406,26.007142,39.582316,79.88933,48.386204,40.200122,25.694771,39.519823,47.196669,44.146648,43.99714,44.764994,41.875103,47.175512,43.504069,32.588485,33.395976,29.629134,29.280392,30.334896,30.047582,36.831267,43.180648,34.016427,41.953147,31.717654,38.1988,33.499629,39.696798,36.929401,42.910154,36.914736,40.09822,31.643336,37.590472,32.628479,39.115143,35.937936,41.641124,32.927621,40.788349,31.878107,37.838826,33.19931,39.359754,35.326767,39.095988,35.539933,38.111037,31.704113,36.508298,32.785535,36.785661,37.329658,41.758125,35.81603,41.296617,33.085837,38.214518,37.504936,41.311005,38.424669,43.053049,42.284873,41.447363,35.16181,41.128052,38.900488,42.764579,80.28788,90.81472,140.628397,88.275733,76.028175,86.952526,137.44157,75.682965,75.212233,71.292737,70.992675,71.014744,75.103633,78.617955,39.954532,116.516082,3648.536364,0,203.869995,0.09796,-12.688,204.600006,0.08962,0.639,204.679993,0.08453,9.798,203.259995,8.647,-1964,118.040001,1.986,119.800003,27.397389,22.807018,21.665734,18.534388,73.271328,37.621547,44.247437,30.879411,-0.661926,0.030756,0.511596,0,116.516082,39.954532,904702.999882074,376829.717088724,904702.999882074,376829.717088724,278.9783898148148,281.58083999999997,331.72864999999996,333.4991094444444,304.41429611111107,300.29853259259255,279.9541317592592,272.5274504629629,299.97659999999996,305.8248444444444,3648.536364,265.82200716656416,181.86700758105528,566.6831516109658,0.9333907562546613,2.3810366759124206,296.1583306678021,259.7102662243143,598.9150788965234,1.2068217414872862,2.3521712979469744,588.8905936918342,2.462572611947854,7.778194365743666,-1.0,593.3272390575107,2.478402034915797,7.685305253691838,15.758832833435804,669.1791159928678,2.5762148963087457,16.28583917751327,35.57031933219787,672.70704178921,2.586821583437404,-1.0,615.2473613253485,2.4065647854605543,18.63957186093013,-8.25596544330898,607.1221672157127,2.3796913741862427,19.087755821297446,-4.1402019247904605,592.1476835919736,2.4742078403240266,-1.0,280.8898761111111,587.8041738247834,2.4586738681625935,-1.0,278.33966999999996,586.726636185277,2.454798148166289,-1.0,277.70562333333334,609.0906361359579,2.3862355706684992,-5.136082665531205,301.2944133333333,606.2270635137082,2.376708413005851,-3.6876704433090026,299.8460011111111,606.047376625594,2.376109058319401,-3.5968526655312303,299.7551833333333,609.0906361359579,2.5334899724682063,-1.0,606.2270635137082,2.523612779550995,-1.0,606.047376625594,2.5229911086152814,-1.0,280.7453658333333,273.70123916666665,-7.044126666666671,280.0283705555555,271.7359794444444,-8.292391111111101,279.08865888888886,272.14513277777775,-6.943526111111112,-18.231573523878524,75.85187693535704,53.93175466751927,-0.24035757927804408
2025-04-13 16:46:31,33660,0,0,73.961373,73.325066,64.439664,42.131863,37.74567,37.800022,39.5543,32.113173,32.680631,39.235722,31.52461,32.158408,32.492529,37.522996,46.841299,37.421624,37.501306,44.238285,54.348492,63.031574,54.872231,48.681963,50.913067,48.064704,45.486425,50.621635,52.641549,51.043404,79.756284,57.72779,45.642072,26.478745,28.077355,27.267045,28.822107,27.682781,27.703317,46.238197,44.036413,44.177585,74.333908,55.613669,41.305863,24.604856,39.698102,70.736517,47.534147,40.121389,24.017495,39.549016,47.415545,43.889985,43.838236,44.883981,41.770593,47.100513,43.790316,32.284452,33.031615,29.516365,29.329503,30.276998,30.090985,36.793378,43.17071,34.015714,41.921229,31.685309,38.170082,33.482738,39.648201,36.893907,42.822669,36.858674,40.088646,31.595341,37.606148,32.630465,39.065627,35.88911,41.61859,32.895731,40.766457,31.8711,37.856265,33.173297,39.349431,35.271625,39.068898,35.483033,38.064471,31.682094,36.483768,32.758223,36.810845,37.332719,41.785793,35.823332,41.293751,33.119388,38.197569,37.492835,41.323474,38.430118,43.065051,42.290674,41.436454,35.122442,41.12877,38.897108,42.787125,82.568295,88.26001,138.481693,88.508715,76.066833,87.913721,135.528271,75.680883,75.031922,71.202396,70.817027,71.032641,75.099059,74.289868,38.01537,195.917691,3629.739164,0,204.0,0.10311,-13.401,204.729996,0.09374,0.599,204.669998,0.08861,10.41,203.130005,9.191,-2107,118.099998,1.986,119.699997,29.115089,24.77888,23.594406,16.526983,108.507859,37.60455,44.264776,30.754986,-1.080488,0.050982,0.834372,0,195.917691,38.01537,1452157.7993460868,363459.6663150899,1452157.7993460868,363459.6663150899,278.9035785185185,281.53917388888885,330.6657061111111,332.3064961111111,304.54373055555556,297.00679796296293,279.9637644444444,272.4583257407407,301.24349722222223,304.40556111111107,3629.739164,264.71099242975015,179.15070497583267,565.4260590297987,0.9232443531718222,2.3824786316896533,315.7107938338531,314.6031458045217,616.2544815805326,1.3824988748204163,2.337966162184556,589.2770654176712,2.47024170090409,7.480145131351738,-1.0,593.755728947245,2.486224360404651,7.390580073053408,16.828181459138705,649.8575836689758,2.441978818038307,28.98931879049459,14.954912277258018,653.4625450883124,2.4528540036726345,-1.0,282.6465552191372,1.2794628710606235,483.31018122352236,11.167063278297519,262.0406088792768,1.2109545387282228,495.7432296269347,18.70399587089014,592.3770130744389,2.4813202357836874,-1.0,280.72892888888884,588.2875971440467,2.466690276793964,-1.0,278.31992388888887,587.1730103159333,2.4626808393273265,-1.0,277.66188277777775,269.2758282859154,1.2352057619112138,16.029524944964237,299.68126888888884,261.1319863384754,1.2078935321237048,19.04195605607532,296.66883777777775,255.78382271781422,1.1898052309958973,21.04050661163086,294.6702872222222,269.2758282859154,1.2637104686241312,0.23331833720225248,261.1319863384754,1.2329454374001212,0.21223534067666458,255.78382271781422,1.2127416537507492,0.19838987120901128,280.7348694444444,273.5155741666666,-7.219295277777803,280.01728249999996,271.7182966666667,-8.29898583333329,279.13914138888885,272.14110638888883,-6.998035000000016,327.2364565383944,56.10185472173089,367.21102844983864,5.83289907546747
2025-04-13 16:47:31,33720,0,0,75.461406,73.314479,64.551286,42.302305,37.82647,37.805702,39.697184,32.135914,32.696475,39.309656,31.356031,32.035678,32.356949,37.50939,46.921089,37.452399,37.509099,44.235493,54.472148,63.380348,55.681906,50.757207,49.148871,47.29936,46.163583,50.793766,54.070213,51.479214,85.10287,60.857329,45.923267,27.864886,28.744674,28.138696,28.895464,28.439928,28.434573,46.47838,44.277852,44.455794,80.660177,57.280507,41.418799,25.754329,39.333386,80.750088,50.740769,40.185895,25.460436,39.548894,47.58133,44.15387,44.169652,45.00435,41.892999,47.276707,43.813064,32.58466,33.277331,29.473941,29.263437,30.212302,29.988148,36.780695,43.165589,33.985608,41.938896,31.643961,38.186275,33.455044,39.672066,36.905911,42.830194,36.829391,40.040973,31.54803,37.598765,32.62615,39.08554,35.876325,41.632723,32.843627,40.765491,31.805529,37.853744,33.154318,39.376595,35.280754,39.081072,35.455821,38.074777,31.639029,36.507815,32.756148,36.778795,37.313954,41.741629,35.785485,41.279039,33.110747,38.206097,37.53408,41.279414,38.399146,42.996502,42.245957,41.414125,35.144271,41.077693,38.858212,42.743146,82.394459,91.954696,140.875274,91.494812,75.676903,89.623929,137.229595,75.675498,76.380482,71.281413,70.723827,71.007794,75.131349,79.038311,39.059645,189.447227,3648.897325,0,204.220001,0.10656,-13.945,204.589996,0.09691,0.597,204.580002,0.09145,10.82,202.660004,9.479,-2181,118.029999,1.991,119.5,28.308472,23.804004,22.5711,17.614795,106.044704,37.589691,44.435878,30.79997,-1.293456,0.060951,0.99856,0,189.447227,39.059645,1407545.522388839,370659.68868126505,1407545.522388839,370659.68868126505,278.9885112962963,281.63705944444445,331.6108861111111,333.6362633333333,306.20267333333334,301.02280277777777,280.0588208333333,272.4833165740741,301.14692166666663,306.45816444444444,3648.897325,265.3130316204828,180.62157766490373,566.1077547731844,0.9287441954559074,2.381692717259763,314.3436791625685,310.6119921257299,615.1757097036646,1.3701347816540992,2.3390224602271568,589.1451748883289,2.4663542857783303,7.6388341501095285,-1.0,593.6540509552372,2.482439517067592,7.546467869831573,16.32402782396167,653.4722526200395,2.457650517705551,27.686033393210554,17.267206948542594,657.8700805223365,2.4708722110950263,-1.0,287.2875378621349,1.29496380420866,480.2811035759602,8.141005829235155,272.9376139541834,1.2477003639551063,489.0857196315564,13.320876384790722,592.3722350372996,2.4778821276990977,-1.0,280.8851483333333,588.1161862660327,2.4626619927039246,-1.0,278.38266611111106,586.9538944495496,2.458481689969546,-1.0,277.69771944444443,277.41309355500994,1.2625278134965798,11.692084718124079,302.6515944444444,270.6437829735594,1.2400696030340754,14.160247495901842,300.18343166666665,270.78005371241323,1.240523523496022,14.110296940346302,300.2333822222222,277.41309355500994,1.2935642546098867,0.2510894595914864,270.6437829735594,1.2680498253332513,0.23352900999967371,270.78005371241323,1.2685634478191936,0.23388251356723633,280.8542222222222,273.66721972222217,-7.1870025000000055,280.1427783333333,271.68816055555556,-8.454617777777742,279.1794619444444,272.09456944444446,-7.084892499999967,316.20756093414553,59.81820166480236,366.1847147579046,5.2861428818279785
2025-04-13 16:48:31,33780,0,0,74.938752,73.336223,64.632271,42.304789,37.885522,37.822782,39.766349,32.162127,32.648295,39.320973,31.442761,32.167294,32.422232,37.509721,46.796272,37.536534,37.530607,45.32129,53.493953,62.461967,55.952344,49.021056,51.793421,48.598965,45.914125,49.78461,53.127091,51.773146,74.572307,57.413504,46.024548,27.226648,28.920455,28.344442,29.165792,28.522732,28.676219,46.277081,44.145408,44.198891,75.031953,49.45556,41.452766,26.032767,39.506184,73.685974,40.674464,40.360478,25.645657,39.750899,47.433423,44.116104,43.708274,44.93071,41.858849,47.335802,43.705125,32.680236,33.152569,29.768811,29.507504,30.575255,30.406763,36.760362,43.144099,33.978759,41.926839,31.645553,38.189128,33.457914,39.633918,36.895501,42.707438,36.81599,40.03732,31.548791,37.603143,32.630555,39.051335,35.860144,41.578395,32.82927,40.748633,31.810745,37.848843,33.172498,39.361444,35.296553,39.046504,35.402039,38.041815,31.605785,36.482313,32.740309,36.772118,37.293575,41.744666,35.759287,41.282057,33.162242,38.207387,37.493379,41.283114,38.390054,42.99712,42.268832,41.406232,35.136759,41.095667,38.868541,42.739812,74.444357,85.024246,137.707751,76.617896,76.013581,75.841428,135.182787,75.715263,76.453107,70.952218,70.716479,71.005966,75.128685,74.244694,36.575252,106.364856,3627.630148,0,203.929993,0.08784,-11.345,204.779999,0.0806,0.613,204.869995,0.075,8.629,203.0,7.756,-1732,118.18,1.976,119.800003,31.024715,26.452933,25.360645,14.999833,67.704661,37.578183,44.292081,31.01519,-1.504469,0.070901,1.160695,0,106.364856,36.575252,834712.763359992,353530.40265376394,834712.763359992,353530.40265376394,279.0458874074074,281.66988999999995,330.4737705555555,331.87652833333334,297.93771999999996,296.72226555555557,279.9789337962963,272.6028831481481,296.7301983333333,302.6079144444444,3627.630148,263.865885657781,177.09011649789488,564.4671776902005,0.9155171423124521,2.383600294579862,293.07060461783664,251.42349737152227,595.8705980474948,1.1791714660281116,2.3544756256695405,589.8969599344988,2.4772956133626085,7.253442371052685,-1.0,594.3465932529975,2.4931669407968973,7.1677062940730005,17.804004342218946,668.6437053448665,2.588144004678573,14.94625226012921,37.40316593771888,671.4086008770448,2.5964927533600433,-1.0,605.3307319804421,2.386490070722513,17.533957934797602,-4.86711538216332,602.9717572702076,2.378556196938937,17.657259498265763,-3.6516609377189297,593.1094881515075,2.4887692137051203,-1.0,280.9414155555555,588.8070096031404,2.4733851078397806,-1.0,278.40153666666663,587.7814836769059,2.469697466390678,-1.0,277.79470999999995,603.1251717061656,2.3790731585246787,-3.730677048829989,296.8012816666666,603.6209077612542,2.380742702950908,-3.9860359377188956,297.05664055555553,602.1689899073236,2.3758488601150263,-3.238269826607791,296.3088744444444,603.1251717061656,2.524051519113696,-1.0,603.6209077612542,2.525779065730923,-1.0,602.1689899073236,2.5207144773885606,-1.0,280.8026463888889,273.6591125,-7.143533888888896,279.9941622222222,271.8378652777777,-8.156296944444478,279.13999277777776,272.31167166666665,-6.828321111111109,-13.074797335708809,74.29711209186894,63.31297336442435,-0.1759798862645122
2025-04-13 16:49:31,33840,0,0,75.751436,73.354309,64.698436,42.388966,37.822155,37.778853,39.931741,32.197396,32.723411,39.377825,31.556778,32.265484,32.534624,37.682388,46.895636,37.568096,37.572559,43.867883,53.950598,64.149762,56.352241,49.07669,52.804036,47.547693,46.039856,51.577874,51.952691,50.622899,75.877418,56.71509,45.896185,26.066163,28.10417,27.440341,28.84891,27.4782,27.481772,46.372773,44.157239,44.291377,72.212647,54.156552,41.227238,24.526328,39.292676,68.726748,45.36023,40.250986,23.875682,39.695952,47.504742,43.94854,43.736713,45.053701,41.855083,47.216768,43.828068,32.484677,33.134302,29.571674,29.346018,30.355019,30.183653,36.734918,43.172846,33.967205,41.911443,31.614802,38.184734,33.452161,39.661334,36.890276,42.792278,36.792461,40.024902,31.537126,37.594295,32.606086,39.066418,35.867757,41.580237,32.814072,40.753396,31.801754,37.81437,33.128934,39.363966,35.257422,39.06535,35.416539,38.034841,31.609443,36.48993,32.730175,36.769144,37.300772,41.748746,35.762951,41.270737,33.096138,38.21013,37.49745,41.29557,38.387985,43.004721,42.248436,41.398131,35.126821,41.107258,38.870004,42.72897,80.908505,86.734571,137.757634,86.025504,75.902756,85.578709,135.306702,75.748029,76.071666,71.268623,70.748311,71.037362,75.099535,72.764097,26.718738,146.241095,3628.170459,0,203.919998,0.09899,-12.819,204.770004,0.09033,0.578,204.740005,0.08504,10.004,203.199997,8.838,-2019,118.110001,1.993,119.599998,42.327059,37.658112,36.68186,3.569126,87.932662,37.574072,44.321141,30.84589,-1.713028,0.080846,1.321618,0,146.241095,26.718738,1109649.741338915,285572.133756666,1109649.741338915,285572.133756666,278.9600757407407,281.60375999999997,330.5426122222222,331.9042411111111,303.16416888888887,295.52348388888885,279.9950784259259,272.5088280555555,300.32139166666667,303.558095,3628.170459,257.54357422695784,161.82362554476902,557.2263348823634,0.85743604395376,2.392720744899737,304.2924142239795,282.00809433094923,606.5793922785411,1.279695392691694,2.346338144123171,592.2910173367006,2.523476859821791,5.767634413815054,-1.0,596.7066412119467,2.5392311399805165,5.702301142659837,24.06018577304212,660.8025187306571,2.5172896847691066,20.770001019595544,26.250197998242697,663.5979437469582,2.52572939161013,-1.0,278.8679934117925,1.2693568784554563,484.47374542645724,1.1282453350906394,258.02030837797895,1.199713446577671,497.0897873521802,8.768930335090658,595.4791056430364,2.5348663650619216,-1.0,280.87010277777773,591.1522868574913,2.519389793972694,-1.0,278.2762433333333,590.25012613086,2.516144670076034,-1.0,277.7338811111111,263.41856030149256,1.2179184840971118,6.766070890646176,297.52634333333333,257.9314034881634,1.1994125910535594,8.80205477953507,295.49035944444444,252.75418933305642,1.1818342443223446,10.738665335090616,293.5537488888889,263.41856030149256,1.2519127264400938,0.25694041127568984,257.9314034881634,1.2306069849561554,0.2430630232767012,252.75418933305642,1.2105047006314662,0.22996950107049213,280.7759116666666,273.59971638888885,-7.176195277777765,280.0362261111111,271.73824777777776,-8.297978333333333,279.1730975,272.18852,-6.9845775,334.2707089587217,64.09587751871038,381.9345253188646,5.215167057524782
2025-04-13 16:51:31,33960,0,0,73.394945,73.402985,64.574006,42.555823,37.851679,37.765958,39.838326,32.037653,32.602682,39.329546,31.45855,32.144185,32.488098,37.78597,47.004677,37.452986,37.661184,45.957305,53.66142,63.119845,54.063172,49.907416,51.792549,46.310649,45.666398,50.79178,54.137961,52.301443,76.402412,58.417545,46.038581,27.481219,28.902989,28.406402,29.188917,28.68219,28.835217,46.558789,44.266737,44.34651,76.439862,49.878791,41.148752,26.072213,39.347545,75.346221,41.831117,40.397441,25.869187,39.840364,47.563953,44.110952,43.887766,44.770066,41.87684,47.247554,43.984623,32.707497,33.410818,29.609695,29.340336,30.502229,30.372833,36.710312,43.120783,33.924138,41.899135,31.618368,38.154831,33.404309,39.625075,36.850795,42.703899,36.757091,40.003775,31.534032,37.595367,32.589375,39.022632,35.81538,41.583647,32.806538,40.721722,31.791978,37.822512,33.11179,39.333832,35.221369,39.027704,35.349027,38.009666,31.58539,36.451429,32.703499,36.741249,37.281739,41.752682,35.725394,41.267755,33.11446,38.152418,37.446318,41.246939,38.3511,42.965413,42.25964,41.363597,35.080489,41.078718,38.835347,42.714243,75.33396,86.425961,138.477903,78.77045,76.221756,78.704225,135.7213,75.763503,76.036931,71.25533,70.760378,71.069795,75.225989,75.426976,33.748937,111.27723,3636.810813,0,204.279999,0.08966,-11.628,204.869995,0.08202,0.529,204.899994,0.07592,8.724,204.119995,7.886,-1781,118.239998,1.974,119.699997,34.132638,29.242809,28.491498,11.905943,70.439689,37.546394,44.3657,30.990568,-2.135854,0.100568,1.648834,0,111.27723,33.748937,868582.3883831099,334043.647523309,868582.3883831099,334043.647523309,278.9990322222222,281.6208633333333,330.7729444444444,332.3043905555555,299.1335833333333,297.62935092592596,280.01983333333334,272.5892044444444,297.2244222222222,303.386645,3636.810813,262.1540616627981,172.93087601342637,562.518096319666,0.8998398282210366,2.385940092451753,294.58762357832296,255.48320275194135,597.374857285591,1.1927570269623258,2.3533341427987944,590.5549272635087,2.489580244887285,6.822928601324199,-1.0,594.9808920565808,2.505369846516731,6.743502019676006,19.466801670535233,668.292106304847,2.580374946468777,15.613634542880073,36.18532086612146,671.3255352252258,2.589524504877639,-1.0,606.295295716032,2.383384160826203,18.279069212095084,-4.545959755010358,603.3480906135051,2.3735068283951732,18.441105679593047,-3.0417273476030005,593.8452665929544,2.5013325690132158,-1.0,280.94921166666666,589.2646767629413,2.4849493130135576,-1.0,278.23264,588.562630560464,2.482424184168056,-1.0,277.815245,603.7179328060516,2.3747490614950433,-3.2303830883436717,297.81800666666663,603.7587162166321,2.3748859974263197,-3.2511886438992406,297.8388122222222,602.5674009429151,2.37088204591428,-2.6436103105659186,297.2312338888889,603.7179328060516,2.536113726250878,-1.0,603.7587162166321,2.5362559402048617,-1.0,602.5674009429151,2.5320968669574606,-1.0,280.8374736111111,273.7384208333333,-7.099052777777786,279.99939777777774,271.74723083333333,-8.252166944444411,279.2226286111111,272.2819616666667,-6.940666944444388,-12.793163349996348,73.3112142482662,61.99681058881504,-0.17450486233487675
2025-04-13 16:52:31,34020,0,0,74.572141,73.374452,64.558857,42.546125,37.863131,37.737642,39.875187,32.117598,32.627955,39.416787,31.511936,32.252394,32.536662,37.737001,46.78279,37.457475,37.692484,44.504124,55.001802,64.916401,54.384552,49.137946,52.101349,46.866248,45.657496,50.261829,54.285908,51.798093,71.810968,56.225865,45.836742,26.162313,28.125953,27.419268,29.050009,27.357727,27.682777,46.535046,44.25344,44.422184,70.811112,52.186209,41.354206,24.719558,39.596848,68.970887,44.014351,40.305596,24.21712,39.694452,48.021762,44.022993,43.706358,45.160454,41.813742,47.260865,43.841427,32.538259,33.218222,29.55822,29.335684,30.396843,30.215968,36.701508,43.151115,33.904091,41.890716,31.615183,38.149188,33.363531,39.651717,36.853198,42.869204,36.783958,40.032736,31.509851,37.559382,32.557166,39.072676,35.823545,41.582957,32.80019,40.735249,31.781609,37.810397,33.088936,39.342392,35.218448,39.061856,35.336355,38.049826,31.564857,36.476176,32.700792,36.743335,37.269675,41.73321,35.709609,41.265717,33.014169,38.172237,37.459081,41.287092,38.400229,42.976944,42.263546,41.365309,35.126993,41.1099,38.870767,42.732365,79.20228,85.401576,136.973287,83.768307,75.887146,83.337756,134.461384,75.737586,75.744761,71.278915,70.795626,71.044771,75.064672,71.711626,34.455768,151.44775,3616.115729,0,204.270004,0.0959,-12.465,204.850006,0.08756,0.545,204.839996,0.08237,9.611,203.729996,8.489,-1947,118.150002,2.005,119.800003,33.144514,28.661978,27.613368,12.692228,90.291442,37.552895,44.427789,30.877199,-2.343481,0.110514,1.809347,0,151.44775,34.455768,1145548.36234675,338917.07550837594,1145548.36234675,338917.07550837594,278.9826933333333,281.6282583333333,330.0729911111111,331.4684927777778,301.9101705555555,294.55610499999995,280.0543274074074,272.5262218518518,299.37348888888886,302.8175422222222,3616.115729,262.5890681168904,173.98597485000738,563.014239660752,0.9038270004821897,2.3853367510616366,305.60126345137076,285.66355085635723,607.7585547106912,1.2914380672733603,2.3454095077598547,590.3437224629413,2.4862830860953293,6.931086458331588,-1.0,594.8146306511462,2.5022332793575868,6.849373151377999,19.039190216442876,658.7314600108369,2.5058917916452623,21.628082087610572,24.47172765974034,661.6137723021205,2.514605731821415,-1.0,275.39390127915874,1.257629346296399,486.7320299374895,3.6910928958152454,255.43369185600957,1.190702071793847,498.72761014918075,11.04515845137081,593.4755796137817,2.497471913884315,-1.0,280.83707888888887,589.2718411316758,2.482436594411026,-1.0,278.3467811111111,588.2908146710267,2.4789084258849856,-1.0,277.76421999999997,257.33693717668103,1.1971556829631875,10.334059006926338,295.2672044444444,255.84975180522275,1.1921141968872218,10.889534562481913,294.71172888888884,253.1212206389256,1.1828398068397694,11.911881784704121,293.68938166666663,257.33693717668103,1.2212467732260046,0.21425425827920866,255.84975180522275,1.215583226825831,0.21043143740478765,253.1212206389256,1.2051923480818516,0.2034177280856857,280.9402097222222,273.6379113888888,-7.302298333333397,280.0574477777778,271.73163999999997,-8.325807777777811,279.1653247222222,272.2091141666666,-6.956210555555572,334.91003060693174,63.91682935969072,383.3375587316782,5.239778536607816
2025-04-13 16:53:31,34080,0,0,74.323857,73.315028,64.484267,42.634559,37.776675,37.686969,39.932728,32.099158,32.586002,39.462501,31.272529,32.130465,32.441912,37.826254,46.78393,37.535542,37.663613,45.319072,54.571098,62.537951,54.113483,48.157424,52.447117,47.104609,45.67674,50.874671,53.75965,50.307941,85.711709,60.057499,45.908362,27.39428,28.398226,28.001469,29.009014,28.107375,27.960974,46.421911,44.136877,44.264881,79.353426,57.710188,41.499394,25.058687,39.424445,79.288088,52.237045,40.290715,24.573434,39.723574,47.511579,44.183454,43.896264,45.242764,41.950562,47.330833,43.882671,32.507588,32.969205,29.295431,29.136201,30.12347,29.822742,36.669644,43.145842,33.889351,41.900301,31.583018,38.153948,33.362544,39.653667,36.842325,42.746435,36.740092,40.030909,31.483945,37.587316,32.575491,39.054774,35.809114,41.587541,32.802348,40.729901,31.76907,37.817997,33.09836,39.347817,35.20484,39.037724,35.312554,38.008974,31.549941,36.478176,32.697465,36.755125,37.244316,41.714147,35.691877,41.233148,33.055053,38.192996,37.463503,41.28327,38.372108,42.942397,42.22237,41.3606,35.111164,41.100226,38.844428,42.687706,84.512023,91.811505,140.635769,92.813051,75.941163,91.517831,137.291265,75.760506,76.405118,71.248923,70.784917,71.035763,75.166362,78.204189,36.64929,160.182963,3577.966153,0,204.029999,0.1074,-13.958,204.679993,0.09798,0.68,204.75,0.0933,11.11,203.0,9.666,-2242,118.089996,2.01,120.0,30.829232,26.420264,25.211585,15.07913,94.129857,37.540539,44.444549,30.642439,-2.55565,0.120571,1.974084,0,160.182963,36.64929,1205775.533324991,354040.87667252996,1205775.533324991,354040.87667252996,279.0200872222222,281.6671294444444,331.6451472222222,333.503205,306.9350283333333,300.6228190740741,280.0636383333333,272.3957997222222,302.3233461111111,306.3786138888889,3577.966153,263.9097651467523,177.19698776267484,564.5170200898685,0.9159185530929125,2.383541519267793,307.7312438058506,291.65493110923893,609.6417374555741,1.3105648257331812,2.343891186793079,589.8338830104151,2.4768175535814607,7.265674312763894,-1.0,594.3230152674877,2.4928305860823454,7.179002018288399,17.757364297692106,660.120588680002,2.501898401079518,22.8264009436157,23.913903416371568,663.9990154301394,2.5135602719424233,-1.0,289.4021699490107,1.3032347979673855,478.23604080715404,0.7962154725173036,271.85065982247295,1.245458475801242,489.09088045930827,7.108424731776552,592.9808977134152,2.4880589840101894,-1.0,280.87686777777776,588.8312718557344,2.473220402908404,-1.0,278.4274411111111,587.6963399567035,2.469139259035533,-1.0,277.75595277777774,278.37098590419794,1.2670627727459816,4.741405472517329,302.9898383333333,268.665828652415,1.234843796366502,8.273784916961745,299.4574588888889,268.5668875786934,1.2345133752408701,8.310083805850638,299.42116,278.37098590419794,1.2992844284907517,0.2612155057759962,268.665828652415,1.2625098997180622,0.23615830128938597,268.5668875786934,1.2621349947816476,0.23590285084669366,280.84306472222215,273.5602202777777,-7.282844444444436,280.1330633333333,271.6032311111111,-8.52983222222224,279.2147869444444,272.0239477777778,-7.190839166666649,317.98322318794214,65.79757341251434,370.7184187309913,4.832750004234404
2025-04-13 16:54:31,34140,0,0,74.934414,73.330607,64.555608,42.773244,37.815904,37.702339,39.838252,32.079858,32.56334,39.474868,31.401761,32.173061,32.3715,37.76913,46.881828,37.438315,37.672472,44.758995,55.047102,63.093665,56.477177,47.808235,51.394547,47.770485,46.469933,50.858842,52.382703,50.675771,77.664767,59.180894,45.934322,27.551159,28.94813,28.52072,29.284895,28.525436,28.692755,46.658301,44.279696,44.526875,77.788702,51.477112,41.430839,26.167933,39.472854,76.844736,43.336325,40.424213,25.925145,39.794603,48.118707,44.196948,43.871172,44.947095,41.876307,47.291569,43.915811,32.813805,33.25672,29.674441,29.405984,30.399798,30.200769,36.680669,43.115957,33.893545,41.888627,31.5997,38.136806,33.375512,39.630069,36.853594,42.811196,36.745618,40.031566,31.499312,37.555911,32.559456,39.018805,35.828813,41.582471,32.789672,40.695777,31.770626,37.785276,33.084113,39.34514,35.217664,39.042105,35.32449,38.002815,31.539719,36.458285,32.680147,36.735996,37.250402,41.725916,35.701907,41.280947,33.005997,38.183865,37.436682,41.273668,38.380133,42.963986,42.216794,41.353258,35.122385,41.110782,38.826853,42.703593,76.591616,87.680341,139.320391,81.083052,76.103587,81.414701,136.295047,75.774199,75.846362,71.423895,70.760545,71.040256,75.084676,76.585691,29.420292,138.867696,3651.89625,0,204.300003,0.09149,-11.857,204.860001,0.08301,0.58,204.809998,0.07748,8.929,203.800003,7.998,-1812,118.190002,1.981,119.800003,39.043054,34.539571,33.532945,6.891268,84.494604,37.537846,44.487673,30.958586,-2.766541,0.130733,2.137346,0,138.867696,29.420292,1058811.9469698719,304198.692109044,1058811.9469698719,304198.692109044,279.0369211111111,281.6453161111111,331.0916927777778,332.77243944444444,300.4183622222222,298.39040833333326,280.0875962962962,272.57143675925926,297.92312,304.0835227777778,3651.89625,259.3803989943604,166.23245077822574,559.3416455574172,0.8743624342619278,2.3899326018740856,302.3847842877579,276.71495391647886,604.8323416215953,1.262592006179353,2.347690876077751,591.7326462756135,2.5102841819776374,6.1684913965644785,-1.0,596.1072435473042,2.525888790278001,6.09862793965038,22.264917116750667,663.4542345687604,2.532922572492884,19.595340293737898,28.706908490019885,666.8775426223511,2.5432358701146796,-1.0,271.29759253879644,1.2446181317483571,488.94945540595967,1.9664220655357099,265.7606599621124,1.2261249964712153,492.304701912954,3.9943759544246404,594.8405925590013,2.5213854340310253,-1.0,280.89128999999997,590.649667067985,2.5063985400264586,-1.0,278.38935499999997,589.7153740373992,2.5030390992268945,-1.0,277.8301183333333,266.1111523666027,1.2272993529583178,3.8654692877579464,298.51931499999995,266.2984406354406,1.2279266714026384,3.79661650998014,298.58816777777776,264.87333934369514,1.2231496777736073,4.321042065535721,298.0637422222222,266.1111523666027,1.2594289310967504,0.2540736846526285,266.2984406354406,1.260150991320129,0.2545501127579113,264.87333934369514,1.2546567392591765,0.2509249080802493,281.0154597222222,273.72514583333333,-7.290313888888875,280.04396305555554,271.78345138888886,-8.260511666666673,279.2033661111111,272.2057130555555,-6.997653055555588,325.97198631350113,67.34699102145623,392.15664202996396,4.8401863449199825
2025-04-13 16:55:31,34200,0,0,75.136367,73.488088,64.532995,42.871326,37.896919,37.879688,40.052742,32.16829,32.569593,39.47754,31.424956,32.229764,32.543841,37.84532,47.012015,37.467926,37.667637,44.619266,55.947284,63.151684,54.225276,48.258692,53.310688,48.61762,45.830481,50.486041,52.386951,50.201068,70.851988,56.550854,46.174189,26.364533,28.225718,27.57489,29.246505,27.721986,27.971523,46.839143,44.459629,44.551652,71.07515,50.994227,41.126343,25.091822,39.624653,70.201181,42.616899,40.184298,24.653555,39.67995,47.591488,44.052399,43.757707,45.070719,41.934927,47.24106,43.748745,32.767147,33.371634,29.557435,29.323303,30.44197,30.278626,36.628744,43.13863,33.865437,41.889814,31.546995,38.144173,33.335381,39.604701,36.797169,42.720933,36.688907,40.047794,31.488543,37.581907,32.552702,39.023861,35.740421,41.576076,32.754468,40.725639,31.751839,37.800218,33.072474,39.316912,35.106831,39.011219,35.236723,38.029797,31.496094,36.478238,32.649499,36.763624,37.230258,41.750735,35.65974,41.26151,32.980135,38.167405,37.413575,41.290371,38.365105,42.960459,42.258166,41.342325,35.062154,41.062763,38.863465,42.691281,78.061353,84.809091,137.042994,81.946672,76.145722,81.322411,134.405777,75.767708,75.386115,71.265073,70.874574,71.049859,75.192636,71.236562,27.00405,146.561183,3555.038439,0,204.070007,0.09337,-12.095,204.789993,0.08528,0.612,204.869995,0.08076,9.389,203.449997,8.286,-1910,118.120003,1.991,119.900002,42.246563,37.198717,36.256672,3.927626,88.079274,37.519275,44.359331,30.956686,-2.97459,0.140503,2.297074,0,146.561183,27.00405,1111856.6703175309,287539.2906658499,1111856.6703175309,287539.2906658499,278.980524074074,281.6172555555555,330.0420983333333,331.5072188888889,300.8981511111111,294.65524425925923,280.01629490740737,272.5703810185185,298.7396405555555,302.48838388888885,3555.038439,257.7417621872681,162.29830104068657,557.4550013915265,0.8592645113622696,2.3924141918697264,304.3737649984477,282.23472724343986,606.6531540997903,1.280425049095326,2.346280468198234,592.2528669594027,2.5221219236068575,5.80949745724984,-1.0,596.6588569602899,2.5378408796632272,5.7437751710668605,23.875493368287437,659.7075438930985,2.5136535922746495,20.87098658464651,25.668333334885574,662.716229824799,2.522749484030743,-1.0,272.6112344009642,1.2486262877293282,488.32191987357686,3.4756138873366353,255.69421673578688,1.1918157549105157,498.4736565055613,9.718520739188477,595.666596707909,2.534313731765559,-1.0,281.0245494444444,590.986238530639,2.5175755230363728,-1.0,278.2201905555555,590.1153800890387,2.514442470669754,-1.0,277.6968322222222,255.90606691900254,1.1925346347600856,9.63932722066994,294.73443777777777,256.23785778767206,1.1936601262420627,9.51534833178107,294.85841666666664,254.93940863726678,1.1892528616999498,10.000886665114422,294.3728783333333,255.90606691900254,1.2224488284241781,0.23688771010388116,256.23785778767206,1.2237361280292318,0.23772735389171254,254.93940863726678,1.2186983369495623,0.23444144440503933,280.82885749999997,273.74410583333326,-7.084751666666705,280.046785,271.72798277777775,-8.318802222222246,279.1732422222222,272.2390544444444,-6.934187777777822,336.5586502236158,63.048686932808664,387.09630949213437,5.338075487318051
2025-04-13 16:56:31,34260,0,0,75.078798,73.309368,64.662438,42.84656,37.852118,37.847699,39.954244,32.123556,32.520542,39.548845,31.217644,32.163716,32.39063,37.901241,46.952108,37.485552,37.723195,44.379442,54.818568,65.361161,57.4862,48.654901,50.571099,48.251683,45.624374,50.40206,53.878066,51.678785,84.240993,59.412954,45.890232,26.950602,28.158237,27.701595,28.902951,27.715428,27.852032,46.651806,44.28252,44.555113,77.975744,56.997739,41.262923,24.681095,39.299221,77.243907,51.897952,40.227266,24.169,39.741402,48.309028,44.072997,43.902864,44.684389,41.787443,47.192378,43.842438,32.54551,33.415626,29.175679,29.00038,30.0488,29.847481,36.595517,43.116207,33.819743,41.879745,31.502931,38.140438,33.297408,39.636753,36.814734,42.815658,36.68049,39.992263,31.425712,37.563666,32.51611,39.041377,35.771742,41.582102,32.743787,40.708019,31.696588,37.797889,33.040351,39.349456,35.12935,39.03407,35.223332,38.010045,31.469935,36.467299,32.664746,36.751117,37.231909,41.73215,35.634432,41.267616,32.986304,38.180192,37.444941,41.281038,38.36766,42.952902,42.221758,41.34063,35.121186,41.106789,38.84263,42.700849,84.618095,90.725284,139.982412,91.990702,75.869394,91.066803,136.837974,75.737091,76.133714,71.260173,70.830882,71.045643,75.082435,77.048373,35.953657,169.618611,3632.200052,0,203.990005,0.10703,-13.959,204.630005,0.09743,0.571,204.610001,0.09217,10.922,202.770004,9.572,-2197,118.089996,2.004,119.800003,31.559577,26.932268,25.896611,14.330655,98.12133,37.514408,44.433193,30.672246,-0.083454,0.003804,0.063855,0,169.618611,35.953657,1270832.0334225267,349244.656176349,1270832.0334225267,349244.656176349,278.96118907407407,281.59020999999996,331.39331888888887,333.1402288888889,306.47816777777774,299.7167859259259,280.057329537037,272.4123588888889,302.382275,305.77515777777774,3632.200052,263.4956004320281,176.18877700507932,564.0463339061705,0.9121288809238121,2.3840986453720903,309.94628873944725,297.9434369007468,611.5504589554334,1.330483036335113,2.342293899856425,589.9165122383918,2.479497071945185,7.160829738640524,-1.0,594.3697083199617,2.495385764964091,7.076257326144934,18.094609567971872,657.5305384466288,2.485766759358529,24.376926001741577,21.447030149441616,661.2208633940638,2.49687330060349,-1.0,288.0959565516259,1.2985329198269429,479.2910152445952,3.468120961669513,269.3723717272981,1.236759835377175,490.79971090227195,10.229502813521378,593.1425290470554,2.4910221260083176,-1.0,280.86679555555554,588.7927322224554,2.475463816889461,-1.0,278.2960683333333,587.8215063011888,2.4719703031190057,-1.0,277.7207033333333,276.1058955357267,1.2591344091182564,7.773514850558399,302.17277388888886,266.58431322038524,1.2274415986785003,11.254208739447279,298.69208,265.4814641219413,1.2237468232534319,11.6607848505584,298.28550388888885,276.1058955357267,1.2913273129538827,0.25761292194218505,266.58431322038524,1.255191672359771,0.23306374880909697,265.4814641219413,1.251006216903833,0.2302203103383978,281.0338958333333,273.69476,-7.33913583333333,279.9797925,271.5322386111111,-8.447553888888876,279.15830027777776,272.01007805555554,-7.148222222222216,320.54414051109364,63.16083012666718,369.43458189500296,5.075046351801454
2025-04-13 16:57:31,34320,0,0,75.254776,73.366374,64.782456,42.88696,37.913092,37.888351,40.135221,32.069138,32.562624,39.523102,31.275397,32.096644,32.38942,37.894297,47.028745,37.472478,37.659828,44.648766,56.95796,65.034371,54.232572,47.018913,50.42208,48.648705,46.449852,50.784516,52.868658,50.75799,79.144479,59.766964,46.15479,27.731115,28.892694,28.462592,29.324469,28.480856,28.809685,47.024502,44.691445,44.913534,78.379213,52.595132,41.350795,26.014731,39.279361,77.660453,44.603395,40.367214,25.705655,39.786246,48.682616,44.324171,43.530014,44.757976,42.156561,47.443784,43.721717,32.977165,33.645308,29.466929,29.224311,30.350168,30.12963,36.581292,43.109997,33.80982,41.863327,31.500105,38.13564,33.300135,39.620219,36.815396,42.771084,36.657491,39.994917,31.431959,37.559698,32.506779,39.033655,35.736965,41.563409,32.716671,40.683813,31.709072,37.774038,33.028804,39.334487,35.142675,39.019536,35.229564,37.994366,31.474616,36.445393,32.632507,36.734996,37.244981,41.703816,35.651902,41.235247,33.018946,38.169955,37.462102,41.257821,38.368203,42.910414,42.202221,41.317553,35.105024,41.087248,38.824638,42.704024,77.518238,88.573879,139.630296,83.190055,75.910997,83.285684,136.496859,75.849488,76.374694,71.228496,70.7242,71.054425,75.112293,77.186028,34.315595,111.505428,3653.569384,0,204.289993,0.09288,-12.096,204.740005,0.08519,0.563,204.759995,0.07837,9.088,203.410004,8.169,-1843,118.139999,1.985,119.699997,33.617809,28.813814,27.830233,12.536981,70.564819,37.503678,44.528843,30.965585,-0.29564,0.01377,0.227411,0,111.505428,34.315595,870155.758140996,337950.616735415,870155.758140996,337950.616735415,279.05237018518517,281.72988,331.20381055555555,332.94460888888887,301.5889194444444,298.9248416666666,280.1104680555555,272.57532509259255,298.43791,304.57993277777774,3653.569384,262.50317684668795,173.7775484716726,562.9163220600562,0.9030399191912059,2.3854554017880316,294.65703095107017,255.66947818012576,597.4432939715863,1.1933785511332045,2.353282371138144,590.4976714222036,2.4873354381104495,6.907540836697822,-1.0,595.022199113376,2.5034719923826643,6.825233637424653,19.22670315331203,669.1012739810986,2.5825152269816205,15.61649856608796,36.54677960448538,672.5520927732119,2.5929069519719126,-1.0,611.037440915373,2.398884108200561,18.06333373649811,-6.931888493374231,605.8226879808165,2.3815163328889537,18.34194619490336,-4.267810715596454,593.8101907883932,2.4991644940219624,-1.0,281.0137722222222,589.3053558026409,2.4830572829263415,-1.0,278.34488611111107,588.3853544661343,2.4797487779359457,-1.0,277.7984522222222,606.6386720706229,2.3842441628318833,-4.684346271152037,299.3413772222222,605.8058139667559,2.381459883056784,-4.259198493374242,298.9162294444444,605.0233076657021,2.3788403215220995,-3.859887382263139,298.5169183333333,606.6386720706229,2.5442125323436513,-1.0,605.8058139667559,2.5413237425021937,-1.0,605.0233076657021,2.5386051502426534,-1.0,281.2074408333333,273.8784647222222,-7.328976111111103,279.89666388888884,271.6753444444444,-8.221319444444418,279.2272994444444,272.1721661111111,-7.055133333333288,-15.325016558612901,74.07907486772262,58.06383306572559,-0.206873757346155
2025-04-13 16:58:31,34380,0,0,74.707338,73.400239,64.806407,42.940532,37.946232,37.973181,40.111466,32.183098,32.601686,39.584311,31.444631,32.308597,32.500331,37.886932,46.896204,37.540383,37.695107,45.8369,52.934756,62.009345,54.830927,49.777902,53.166283,46.688205,45.439152,50.869503,53.698606,52.163299,71.653465,56.312927,46.103809,26.818507,28.532666,27.913662,29.374885,27.883899,28.31728,46.633619,44.489207,44.506735,72.254797,49.849117,41.233161,25.393519,39.279176,71.041665,41.023316,40.331185,24.908044,39.854837,47.367843,44.051755,44.046932,44.726688,41.936441,47.410688,44.120127,32.876928,33.464761,29.620137,29.315101,30.486814,30.437445,36.562937,43.110666,33.819447,41.843402,31.487486,38.13049,33.289178,39.640492,36.791941,42.787326,36.643877,40.010442,31.42137,37.550678,32.483468,39.024824,35.712593,41.571759,32.689649,40.671148,31.692692,37.776951,33.013954,39.336596,35.113319,39.016352,35.184695,38.003918,31.458855,36.452752,32.627893,36.743429,37.201232,41.693289,35.600001,41.235625,32.969985,38.168821,37.435327,41.25986,38.350821,42.912888,42.203415,41.325787,35.077853,41.079054,38.828008,42.688053,76.093803,83.81144,136.732355,78.6035,75.923394,77.308361,134.401075,75.791809,76.144115,71.446685,70.771597,71.053426,75.079622,71.500171,22.294892,127.898212,3630.234065,0,204.190002,0.08809,-11.384,204.850006,0.08098,0.673,204.910004,0.07635,8.817,203.570007,7.819,-1756,118.089996,1.984,119.5,48.349993,43.479345,42.577369,-2.246184,79.148283,37.493637,44.374964,31.033531,-0.503285,0.024029,0.387387,0,127.898212,22.294892,983180.0203744839,255070.790581244,983180.0203744839,255070.790581244,279.01447314814817,281.7114933333333,330.0394861111111,331.33464166666664,299.0408333333333,295.1777642592592,280.02498018518514,272.61307277777775,297.6465572222222,301.9341333333333,3630.234065,254.32973626180095,154.1601780919851,553.5044429218516,0.827709453469076,2.3978925972080796,299.4185775436706,268.5634989836491,602.0526261034705,1.2360170090857996,2.349806039331198,593.4919526029505,2.5479019391537605,5.11451782430012,-1.0,597.9687622508338,2.563869900663658,5.056722866318214,27.38175707153235,663.5545986491112,2.5453872041089864,18.058097151532433,30.620908567440495,666.1601890915799,2.5532665356318733,-1.0,267.53198319532413,1.2325697719792754,490.9937667121694,0.37774421033731187,257.07886403841667,1.197387162022331,497.26758276781726,4.240813284411388,596.7612779811269,2.5595781248310066,-1.0,280.98544944444444,592.2760691617025,2.543538411990954,-1.0,278.27953388888886,591.4480347424976,2.5405601810550813,-1.0,277.7784361111111,257.08406710620653,1.1974047888605797,4.238874765892831,295.1797027777778,257.9813534153254,1.2004428663768967,3.904801432559509,295.5137761111111,256.17242087523863,1.1943145649459954,4.578763654781767,294.83981388888884,257.08406710620653,1.2323962609459413,0.25773223275929674,257.9813534153254,1.2359243041952575,0.2599791319591666,256.17242087523863,1.228811755868527,0.2554493748062565,280.766555,273.80046916666663,-6.966085833333352,280.0315611111111,271.74312166666664,-8.288439444444464,279.2768244444444,272.2956275,-6.9811969444443776,336.41308856453384,65.58583639827737,396.02261545378707,5.1293557731219215
