Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 16:59:31,34440,0,0,74.317579,73.48564,64.698152,42.987167,37.848689,37.994483,40.067936,32.17963,32.509602,39.657038,31.257481,32.221749,32.458877,38.054719,46.956878,37.628281,37.689346,45.051215,56.550351,64.047797,55.490448,50.005052,49.972348,47.566977,46.213639,50.726566,53.143054,51.023529,83.432887,58.977404,45.898144,26.585657,28.01276,27.642244,29.057322,27.823482,27.884638,46.697714,44.352297,44.423735,76.799463,56.541215,41.31592,24.510162,39.626423,75.299549,50.955986,40.210113,24.03758,39.731467,48.089375,44.089235,43.949364,45.010731,42.119801,47.216864,43.899562,32.52294,33.157035,29.195334,29.056168,30.124172,29.912953,36.559602,43.122283,33.809066,41.871813,31.490438,38.1156,33.249312,39.625091,36.755692,42.711381,36.622055,40.03498,31.401627,37.568231,32.529599,39.004559,35.70199,41.556835,32.713078,40.726044,31.699681,37.783894,33.025383,39.326462,35.064115,39.002243,35.143475,38.01963,31.455098,36.473362,32.609911,36.742585,37.17076,41.690251,35.585994,41.219076,32.98216,38.148913,37.400813,41.249389,38.315584,42.895413,42.224241,41.322,35.047876,41.048163,38.835598,42.68858,84.115483,89.947492,139.542235,90.928359,76.081527,90.169012,136.447889,75.804291,75.694985,71.435901,70.824112,71.067732,75.193531,76.179891,29.437081,150.295896,3624.933163,0,203.970001,0.10539,-13.696,204.850006,0.09613,0.642,204.789993,0.09153,10.83,203.520004,9.45,-2182,118.059998,2.005,119.400002,38.986719,34.404495,33.298688,6.911425,89.774334,37.486248,44.526345,30.661434,-0.713336,0.034335,0.549996,0,150.295896,29.437081,1137606.608917272,304314.4481843169,1137606.608917272,304314.4481843169,278.96929203703706,281.60381333333333,331.176605,332.8956861111111,305.8879772222222,298.9892405555555,280.10908037037035,272.40635203703704,302.1030461111111,305.3430511111111,3624.933163,259.3915452363206,166.25926978191424,559.3544539308369,0.8744650120406443,2.389916041066245,305.3143241315021,284.86048200942173,607.5014442731494,1.2888630979967695,2.345613262541171,591.6151986053093,2.5097959911554737,6.172844292219327,-1.0,596.0333026474061,2.5255588616354516,6.102205531401717,22.212268097012725,661.253986104597,2.5146397483060485,21.32955124498517,25.86228086849792,664.8004201753196,2.5253206381711455,-1.0,608.7176605384553,2.349593015027419,24.681196168313203,-0.5736530907201427,267.3903972910801,1.231045035603419,491.5713479839701,6.3250835759465645,594.8026436759275,2.521182989599033,-1.0,280.8711911111111,590.5386432745676,2.5059324863297427,-1.0,278.3255111111111,589.5124288992457,2.5022413104670487,-1.0,277.7111738888889,274.88089791806595,1.2559836745448505,3.59049802039101,301.72382611111107,264.80738651346667,1.222392138616298,7.2757335759465604,298.0385905555555,262.55185731399183,1.2148136356301669,8.109019131502123,297.20530499999995,274.88089791806595,1.2932204808713308,0.2763239859356832,264.80738651346667,1.2543853237908573,0.2506978480159091,262.55185731399183,1.2456898622737136,0.2449599776719662,280.9773916666667,273.61665972222215,-7.360731944444524,280.0833597222222,271.55319499999996,-8.530164722222253,279.2664897222222,272.04920138888883,-7.217288333333386,324.2248013142292,65.22068345719083,52.53632556614161,4.971196009116371
2025-04-13 17:00:31,34500,0,0,76.041098,73.418835,64.719161,42.961877,37.834726,37.98008,40.111328,32.130004,32.474486,39.695414,31.146554,32.094014,32.361433,38.015384,47.003635,37.5894,37.682299,43.845211,56.075257,64.283101,54.675035,49.174144,49.752954,46.7323,46.704109,50.265459,51.941982,50.707417,82.606295,60.989757,45.990328,27.652972,28.720995,28.423385,29.381171,28.656238,28.692824,46.642635,44.358313,44.477518,80.259708,55.355802,41.424456,25.833344,39.502605,80.005749,48.140801,40.29104,25.593628,39.733549,48.208785,44.201977,43.984078,44.737488,42.264695,47.326352,43.955443,32.728155,33.260708,29.368064,29.190554,30.230397,29.997314,36.555715,43.121061,33.812766,41.878114,31.515981,38.131401,33.289206,39.605638,36.775104,42.657744,36.618079,40.015158,31.414554,37.576026,32.53344,39.005827,35.718327,41.55766,32.703746,40.6763,31.698796,37.785059,33.025666,39.321073,35.081309,39.007441,35.143822,37.976441,31.437826,36.439385,32.62558,36.726025,37.174993,41.704574,35.592943,41.221577,33.002023,38.147411,37.3887,41.240216,38.322716,42.896357,42.226147,41.31071,35.066205,41.073732,38.803449,42.693917,80.073797,90.829799,140.696113,87.789089,76.103506,86.659856,137.38904,75.824658,76.20015,71.306204,70.763683,71.051457,75.244479,78.665697,38.714418,129.864443,3655.537641,0,204.440002,0.09782,-12.732,204.860001,0.08918,0.575,204.850006,0.08334,9.74,203.679993,8.637,-1979,118.160004,1.996,119.599998,28.733376,24.167504,23.034088,17.256952,80.128275,37.485332,44.558744,30.795865,-0.925655,0.0451,0.715028,0,129.864443,38.714418,996736.7053253509,368279.43240642594,996736.7053253509,368279.43240642594,279.02144888888887,281.66463999999996,331.69946666666664,333.5367294444444,304.1439383333333,300.34847259259254,280.12708018518515,272.4810362962963,299.857665,305.83322166666665,3655.537641,265.11498172359825,180.13744008151485,565.8836302224015,0.9269353825299242,2.3819500619457266,299.9622669139907,270.0505864596164,602.5676596030736,1.240886758280573,2.3494164295768627,589.2924580652484,2.468003012366647,7.58418044261281,-1.0,593.7898993954725,2.484045718210017,7.492846663600571,16.549658276401715,666.5039834052579,2.5520416382225757,18.20747831540772,31.737199752675963,670.2127152847543,2.563191780246781,-1.0,611.0661734001853,2.377552942599805,21.047293649027214,-4.181671419342649,603.355292205712,2.3520405131443427,21.554606967297257,-0.3862056786018684,592.5252099552342,2.4795497388604897,-1.0,280.9224044444444,588.2134610067174,2.464131525848769,-1.0,278.38580888888885,587.1455391268023,2.4602910596731244,-1.0,277.7561333333333,605.2212470435835,2.358243693176249,-1.3023414193426106,301.2646083333333,270.04697616468997,1.2408747224238768,0.0013180251017956834,299.9609488888889,269.66063445923254,1.2395864461171584,0.14240635843515292,299.8198605555555,605.2212470435835,2.5241567252492705,-1.0,270.04697616468997,1.2660695027469124,0.23307951803836963,269.66063445923254,1.264612241814521,0.2320779742374669,281.04187833333333,273.7024619444444,-7.339416388888935,280.01710166666663,271.638505,-8.378596666666624,279.32226055555554,272.10214194444444,-7.220118611111104,-14.062834140463565,72.71408400978544,55.437810005072606,-0.19339904135450664
2025-04-13 17:01:31,34560,0,0,74.922139,73.371212,64.588084,42.997514,37.882519,37.961601,40.13938,32.157448,32.580033,39.654107,31.395761,32.197007,32.443929,38.091998,46.956358,37.319208,37.691711,45.516296,56.917451,63.54929,54.900676,48.324721,48.684151,48.816672,46.384333,48.92613,52.51471,51.94564,73.209392,56.546738,46.177892,26.748996,28.741573,28.505099,29.554258,28.443981,28.648786,46.795719,44.568053,44.643853,73.462616,48.573109,41.344122,25.812474,39.43969,72.04683,39.867127,40.433265,25.350977,39.864185,48.324976,44.200363,43.919757,45.270158,42.181157,47.478698,43.711291,32.994605,33.443309,29.670844,29.423793,30.539728,30.425253,36.524721,43.099537,33.753077,41.853754,31.465454,38.10612,33.240219,39.599958,36.768076,42.661748,36.575615,39.969788,31.391404,37.53263,32.483542,39.013379,35.686037,41.551553,32.685088,40.659587,31.665848,37.788072,33.010027,39.328962,35.056874,38.969447,35.08791,37.961704,31.405586,36.423291,32.596067,36.740764,37.162307,41.693278,35.565428,41.247933,32.966861,38.151401,37.393135,41.260337,38.30361,42.897118,42.192879,41.330637,35.0721,41.066096,38.827603,42.690286,75.23872,83.961949,136.659382,76.969085,76.18899,74.617973,134.253127,75.837341,76.621456,71.190825,70.85198,71.055278,75.217455,72.797222,28.624565,112.060034,3494.735293,0,204.25,0.08425,-10.901,203.720001,0.0784,0.616,204.979996,0.0721,8.268,203.369995,7.438,-1652,118.239998,1.993,119.199997,40.248698,35.414928,34.504071,5.929194,70.868239,37.468268,44.601284,31.082922,-1.131072,0.055275,0.873364,0,112.060034,28.624565,873979.631741738,298712.347805705,873979.631741738,298712.347805705,279.0676442592592,281.7492766666666,329.95729277777775,331.2941011111111,298.13282499999997,295.8757107407407,280.1507131481481,272.6405122222222,297.1715111111111,302.0177494444444,3494.735293,258.8484058852645,164.95334128488932,558.7299266275447,0.8694646782350958,2.390727998346861,294.8253333643831,256.1213635866213,597.6090998202337,1.1948856406196044,2.353156988392687,591.9868640756137,2.5144138365108955,6.048652598523855,-1.0,596.4794974797878,2.530435644841721,5.978544981728831,22.90087078140209,666.5264058562827,2.5739894287814895,15.779857767486973,35.13195941339467,669.1737123272956,2.581996395195914,-1.0,604.1130999924176,2.375094760383205,18.527064152374603,-3.307491635616884,599.6773273654254,2.360159618814416,18.779587388793107,-1.0503773763576305,595.2666732929174,2.526125493845027,-1.0,281.0266066666666,590.7734393335234,2.510060029949991,-1.0,278.34117888888886,589.9291115200477,2.507023841982987,-1.0,277.8351472222222,600.008650952264,2.361279106925199,-1.21877330228358,296.04410666666666,600.2853915639699,2.3622136801009774,-1.3594533022835549,296.18478666666664,598.7375152979871,2.356980678331895,-0.5729055245057566,295.39823888888884,600.008650952264,2.5429150856028877,-1.0,600.2853915639699,2.5438897685248376,-1.0,598.7375152979871,2.5384308784472873,-1.0,281.0737052777778,273.8271983333333,-7.246506944444491,280.1471986111111,271.78739916666666,-8.359799444444434,279.23123555555554,272.30693916666667,-6.924296388888877,-7.69046328981176,70.04690837649491,62.41330586386516,-0.10979018871862713
2025-04-13 17:02:31,34620,0,0,74.643767,73.452951,64.544527,43.026602,37.853472,38.046972,40.229421,32.291104,32.561331,39.725498,31.315984,32.272317,32.546792,38.186629,46.87611,37.183607,37.656776,45.353011,54.421118,62.656601,55.072103,48.882478,51.390164,47.021594,46.196088,50.795215,52.552233,50.39768,81.259984,58.006658,45.908459,26.517554,28.164808,27.921106,29.448771,27.727343,27.962596,46.547209,44.330184,44.370945,75.398258,55.308136,41.29854,24.617273,39.403467,72.792881,48.91738,40.307767,24.09914,39.798244,47.960879,43.969246,44.027564,45.062117,42.231286,47.353414,44.029641,32.70068,33.162422,29.369776,29.289051,30.265095,30.158941,36.516125,43.114277,33.763703,41.851964,31.468095,38.103314,33.240062,39.593645,36.738291,42.643161,36.55828,40.003644,31.386872,37.533013,32.495048,38.988972,35.67039,41.551853,32.670781,40.68681,31.679582,37.783153,33.000633,39.318213,35.058926,38.991343,35.076661,37.959907,31.407784,36.431671,32.584474,36.729648,37.14987,41.681791,35.532919,41.223134,32.958253,38.119262,37.391471,41.250915,38.303427,42.873225,42.174171,41.289473,35.006226,41.043228,38.805355,42.652772,82.977292,88.571456,138.094499,89.224442,76.009294,88.493023,135.150978,75.810007,76.462594,71.411954,70.822229,71.039538,75.22544,75.01807,34.008354,160.543561,3488.088165,0,204.399994,0.10081,-13.09,205.080002,0.09164,0.576,205.050003,0.08659,10.175,203.740005,8.948,-2050,118.150002,1.999,119.300003,33.712937,29.103018,28.112245,12.195522,94.285261,37.459496,44.546789,30.824327,-1.334651,0.065046,1.029605,0,160.543561,34.008354,1208261.768909677,335832.264699978,1208261.768909677,335832.264699978,278.9860677777778,281.6796744444444,330.45609888888885,332.0913883333333,304.94135666666665,297.86317092592594,280.1204382407407,272.49684861111103,301.47071777777774,304.57858666666664,3488.088165,262.3142662243203,173.31930358190513,562.7008824365588,0.9013084907398797,2.385717190500308,307.8174823025505,291.8986440533573,609.7170181447449,1.3113397371182014,2.343829418061685,590.4657329045747,2.4883236543609457,6.862806015473712,-1.0,595.014863774565,2.504551326954082,6.780642962210232,19.365408220124095,657.5593627392956,2.493834143233759,23.02564487586303,22.638616586338344,660.974874180105,2.5041444043211833,-1.0,283.8005715809704,1.2849083271825805,481.75407432365046,2.8761256358838523,264.33486632501103,1.2203255992265205,493.6289521616848,9.95431137662456,593.6570520658402,2.4997240359184083,-1.0,280.87692166666665,589.3368730824632,2.484272492573788,-1.0,278.3158555555555,588.4106524378947,2.480941250014042,-1.0,277.7654261111111,271.5597467310285,1.2444736943207133,7.300824524772736,300.51665777777777,262.70433852205275,1.214845969624783,10.557338969217199,297.2601433333333,258.8072322889416,1.2017038927503783,12.004770635883858,295.81271166666664,271.5597467310285,1.275822788277598,0.25229864093235393,262.70433852205275,1.2420640135969907,0.22955640378024347,258.8072322889416,1.2272073826969447,0.21954795334308025,280.90836805555557,273.6675283333333,-7.24083972222229,280.1193558333333,271.66634083333327,-8.45301500000005,279.33359083333335,272.1566766666666,-7.176914166666734,326.13086657956364,62.544498964730565,373.75879115832515,5.2143813121514
2025-04-13 17:03:31,34680,0,0,74.386051,73.388299,64.492875,43.023186,37.841197,38.051487,40.253546,32.327928,32.571016,39.728044,31.27311,32.263708,32.467018,38.337948,46.796806,37.322229,37.740199,46.027639,54.267754,63.005716,55.951773,49.823662,50.987486,47.815621,46.232442,50.195853,52.228536,52.023628,83.146052,60.832381,45.939855,27.847888,28.72894,28.41973,29.523347,28.629191,28.714409,46.528722,44.294985,44.365113,80.261385,55.627752,41.403339,25.844433,39.51222,80.077474,48.566022,40.412156,25.549806,39.872388,47.660715,44.140957,44.271152,45.255925,42.260289,47.402757,43.889309,32.731351,33.219314,29.476815,29.254715,30.326618,30.19495,36.506731,43.099253,33.741737,41.850442,31.469671,38.116117,33.234723,39.584187,36.742958,42.637692,36.571246,39.996284,31.375421,37.540988,32.50174,38.970682,35.667088,41.556052,32.678029,40.655681,31.657886,37.78273,32.98865,39.321804,35.024847,38.972874,35.074506,37.954588,31.393508,36.41926,32.584456,36.738625,37.149555,41.702585,35.547155,41.206029,32.945861,38.140437,37.382603,41.261728,38.323552,42.874795,42.190844,41.318482,35.046991,41.06608,38.821496,42.687282,80.632884,90.921311,139.615001,89.144638,76.283034,87.387814,136.475169,75.873554,76.4173,71.304452,70.829453,71.084529,75.211935,78.641274,32.54931,121.828455,3477.978985,0,204.199997,0.09661,-12.508,203.779999,0.08925,0.659,205.029999,0.08266,9.666,203.839996,8.538,-1951,118.199997,1.994,119.599998,35.388488,30.851972,29.860789,10.551367,76.059042,37.459915,44.579724,30.867294,-1.541245,0.074981,1.188545,0,121.828455,32.54931,941330.5208104351,325772.51086766995,941330.5208104351,325772.51086766995,279.03062037037034,281.7070872222222,331.1917605555555,332.93611166666665,304.8970211111111,300.4620205555555,280.1387358333333,272.5207187962963,300.16826888888886,305.88406166666664,3477.978985,261.40471790460526,171.11627542682527,561.6621189158893,0.8929661608797052,2.3869936850179156,297.70476793501314,263.89608258805293,600.4136002461172,1.2206690731286047,2.3510423620492675,590.9186303496307,2.4952879237265515,6.639911217163868,-1.0,595.4289180735522,2.511374967608236,6.561530385253039,20.30236931761692,667.0733389242272,2.563237027592347,17.083233096010137,33.48699262054237,670.5650800597119,2.5737523122900687,-1.0,614.7873487375522,2.3987511021564694,19.513631270368244,-7.19225317609795,605.9395616516224,2.369518876193866,20.034045324129156,-2.757252620542374,594.0572237217597,2.5064987098140166,-1.0,280.89436388888885,589.8152734060423,2.4913290147753058,-1.0,278.3740772222222,588.8907645365822,2.4880046235610354,-1.0,277.82342,608.1429944857693,2.37683894021152,-3.859705398320159,301.5644733333333,604.9388958167197,2.366185677230858,-2.2571126205423866,299.9618805555555,604.7343856695261,2.3655037739647717,-2.154939842764634,299.85970777777777,608.1429944857693,2.555917225243113,-1.0,604.9388958167197,2.544801453986794,-1.0,604.7343856695261,2.54408949709895,-1.0,280.87268666666665,273.69185138888884,-7.180835277777817,280.24085472222225,271.6865361111111,-8.55431861111117,279.3026661111111,272.18376888888884,-7.118897222222245,-15.020931301991709,71.64442085067503,52.28599018667501,-0.20965946997183635
2025-04-13 17:05:31,34800,0,0,75.359356,73.485997,64.71861,43.097946,37.985358,38.141727,40.394097,32.324851,32.630653,39.765993,31.510629,32.421897,32.686982,38.469774,46.911087,37.233599,37.839219,44.872163,55.257032,64.79413,54.4365,46.928919,51.545296,46.425973,46.621865,51.259884,54.448764,52.510975,78.297883,57.206781,46.018342,26.157908,28.025832,27.779875,29.622074,27.666497,27.840157,46.851686,44.508347,44.579771,73.206677,54.026601,41.045919,24.60291,39.596552,69.499656,46.061931,40.469757,24.040883,39.973158,48.54881,44.03936,43.689395,45.216203,42.274256,47.375154,44.240429,32.828654,33.45456,29.475223,29.249109,30.499757,30.36943,36.45513,43.095922,33.701578,41.836188,31.439186,38.099025,33.174862,39.580172,36.708842,42.715383,36.536796,39.99371,31.360788,37.533515,32.447957,38.971077,35.625837,41.540172,32.670539,40.664116,31.640136,37.746978,32.934901,39.292984,34.954633,38.96478,35.007844,37.956419,31.349463,36.40693,32.560058,36.726514,37.172386,41.684832,35.542471,41.164417,32.860248,38.102601,37.364183,41.23704,38.331451,42.878698,42.211734,41.269003,35.054323,41.081894,38.790114,42.71622,81.534993,87.250055,137.196912,87.135944,76.248843,86.663418,134.51876,75.873095,75.436244,71.166101,70.858741,71.079012,75.128738,73.550685,34.967731,107.114896,3478.206011,0,204.289993,0.09824,-12.799,204.830002,0.09006,0.574,204.839996,0.08436,9.863,202.990005,8.766,-1992,118.18,2.002,119.599998,32.761924,27.789501,27.213339,13.256418,68.127478,37.440709,44.668076,30.979456,-1.947534,0.095219,1.499901,0,107.114896,34.967731,839884.106900272,342446.935986367,839884.106900272,342446.935986367,278.98963296296296,281.6917522222222,330.1048666666666,331.59272888888887,303.78108,296.29892888888884,280.1878197222222,272.58303083333334,300.6694405555555,303.844475,3478.206011,262.9012184028513,174.74385935872635,563.3699086457972,0.9066867135796599,2.384907513194087,293.30511915501665,252.04963440281335,596.1041841793229,1.1812718065059447,2.354297871539168,590.2220908417822,2.4840318260471714,7.009011465622418,-1.0,594.7924838123563,2.5003348914829413,6.924417994205816,18.790533819370864,667.7733946372855,2.5844659239517287,15.07461266093364,36.79974751164997,670.7069587478011,2.5933327151554866,-1.0,616.4611077298134,2.4224936605149874,17.100873697716057,-10.47596084498332,601.936251270716,2.3740810863636694,17.835048452469476,-2.993809733872183,593.515552596698,2.4957957369052255,-1.0,280.93796777777777,588.8488603639989,2.479102475918361,-1.0,278.17551055555555,588.3094140790083,2.4771621294766923,-1.0,277.85542055555555,606.9352602108595,2.3908798044859307,-5.565926956094415,298.87104611111107,601.4375484495949,2.3723972508160096,-2.7374791783166756,296.04259833333333,597.4265584127128,2.3588011967377027,-0.6780230672055723,293.9831422222222,606.9352602108595,2.5429045733681503,-1.0,601.4375484495949,2.5237624375163703,-1.0,597.4265584127128,2.5096601262216174,-1.0,281.0911583333333,273.78422611111114,-7.3069322222221444,280.06822166666666,271.68453666666665,-8.383685000000014,279.40407916666663,272.2803297222222,-7.1237494444444565,-11.714160428933724,72.9809108249292,51.31228690747207,-0.16050992371189124
2025-04-13 17:06:31,34860,0,0,75.187783,73.400806,64.728738,43.228756,37.991108,38.173534,40.237808,32.26665,32.565943,39.800155,31.450706,32.336579,32.533643,38.559048,46.98842,37.205303,37.922945,45.005964,54.965708,64.067519,53.440734,47.50901,51.32588,49.127571,46.666045,51.016082,52.476298,52.970844,85.568252,60.817412,46.250003,27.75555,28.653587,28.339007,29.75215,28.509075,28.701379,46.979174,44.688987,44.855013,80.240229,56.744278,41.127307,25.624071,39.490226,80.601404,51.235561,40.554623,25.228081,40.064348,48.009237,44.260684,43.730998,45.120685,42.539055,47.532212,44.08564,32.95399,33.531476,29.377171,29.208136,30.444548,30.266092,36.447684,43.132872,33.687842,41.826547,31.424961,38.079045,33.132536,39.62452,36.710874,42.822795,36.542473,40.008175,31.349127,37.532599,32.422569,39.010164,35.638505,41.556705,32.654008,40.66492,31.63694,37.727944,32.915308,39.301475,34.95785,38.978569,35.00973,37.997301,31.359061,36.427089,32.553627,36.682841,37.137583,41.668253,35.501105,41.149303,32.818299,38.099654,37.37936,41.239089,38.321585,42.849128,42.187893,41.254374,35.060862,41.078263,38.787755,42.709481,83.460566,91.992748,140.15143,92.377026,76.115865,90.527703,136.512286,75.815349,75.596303,71.442774,70.735412,71.051628,75.082478,78.774373,29.780816,136.463317,3507.648153,0,204.009995,0.10331,-13.378,204.720001,0.09445,0.722,204.830002,0.08947,10.572,203.490005,9.213,-2126,118.110001,1.995,120.0,38.927175,33.804479,33.231795,7.322828,83.347337,37.438722,44.624383,30.963569,-2.154182,0.10537,1.658975,0,136.463317,29.780816,1042234.3380289688,306684.417481712,1042234.3380289688,306684.417481712,279.0633209259259,281.77900666666665,331.2123811111111,333.23412777777776,306.6927922222222,301.0036824074073,280.1635462037037,272.5742049074074,301.7392033333333,306.47930444444444,3507.648153,259.61905157369677,166.80684688197377,559.6158113277037,0.8765583805935875,2.389578946937595,301.7482411868503,274.9576767183873,604.2421466914265,1.2568873790673722,2.348143018794988,591.6847408992375,2.5086746298506766,6.22180130014714,-1.0,596.2423743271224,2.52492751031541,6.148354897354497,22.15995509296988,664.1903662682998,2.537724751357955,19.224311135808627,29.46413992426079,668.2983050524117,2.5500897771569804,-1.0,614.4069453549855,2.381556789992866,21.92294845513686,-4.944551035371887,272.9062863860143,1.2500806320440097,487.9131321631406,0.7445587794429684,595.0447925681023,2.520672055810643,-1.0,281.0666683333333,590.2749841315516,2.5036152446449034,-1.0,278.2207261111111,589.7431950606345,2.501702758306225,-1.0,277.9025683333333,606.6398515837424,2.3560738106091064,-1.1618988131496621,302.91013999999996,270.0154045431035,1.24045965703784,1.7981139646281008,299.9501272222222,270.5649257249352,1.2422910862799081,1.5974611868502961,300.15078,606.6398515837424,2.5614294915078677,-1.0,270.0154045431035,1.2740968394837362,0.2627449142021527,270.5649257249352,1.2762134837688948,0.2641438669541783,281.00275583333325,273.8404072222222,-7.162348611111042,280.05324527777776,271.64591861111114,-8.40732666666662,279.4346375,272.23628888888885,-7.198348611111157,318.77845451322315,67.9479919411774,49.78342091331433,4.691506627439259
2025-04-13 17:07:31,34920,0,0,75.011153,73.442192,64.59994,43.320675,38.063751,38.223637,40.274093,32.301518,32.538062,39.814398,31.460202,32.395894,32.571151,38.664693,47.099434,37.249136,37.875369,45.102004,54.453883,66.09692,56.311695,50.282008,50.680807,46.39718,46.366462,51.89706,53.566786,51.543071,75.961139,58.403274,46.278613,27.757528,28.988854,28.767583,30.097466,28.95337,28.997979,47.122388,44.78,44.882937,76.156924,49.268743,41.147498,26.199756,39.727769,75.127207,41.583713,40.620434,25.905464,40.097343,48.124804,44.313635,43.762054,44.977402,42.354301,47.554676,44.358773,33.100714,33.747718,29.716463,29.507325,30.657085,30.564234,36.443642,43.090235,33.686407,41.840954,31.428423,38.057146,33.142503,39.568836,36.705429,42.714192,36.51581,39.98383,31.351244,37.532327,32.4392,38.986205,35.624635,41.519627,32.656566,40.661289,31.64975,37.743581,32.937707,39.290971,34.92556,38.954824,34.98232,37.946779,31.33484,36.39683,32.546795,36.692685,37.1116,41.685952,35.484532,41.167608,32.843021,38.09877,37.339128,41.232616,38.300516,42.868136,42.193242,41.23729,35.049854,41.075521,38.792296,42.726296,75.29319,86.115744,137.622226,78.738448,76.364623,78.734395,134.809506,75.85092,75.377748,71.623578,70.864102,71.106013,75.163635,75.245983,32.262901,106.50208,3510.351954,0,204.119995,0.0863,-11.137,204.990005,0.07875,0.581,204.990005,0.07329,8.37,203.75,7.534,-1682,118.230003,1.988,119.900002,36.054492,30.923377,30.396313,10.224121,67.782161,37.428282,44.648495,31.21559,-2.357983,0.115785,1.815706,0,106.50208,32.262901,835658.88949456,323797.790410057,835658.88949456,323797.790410057,279.08454537037034,281.79148666666663,330.2663922222222,331.8290144444444,299.11580444444445,297.45467962962965,280.1769415740741,272.71421657407404,297.2017722222222,303.2143022222222,3510.351954,261.22369943348747,170.67847429853768,561.4550940261212,0.8913046660860099,2.387250939624956,293.11358999814195,251.53822586887676,595.9134414615655,1.1795564535212764,2.354443007211508,591.0831919558537,2.4969469879067177,6.5949726877013,-1.0,595.6433611296653,2.513207935982085,6.516391475021498,20.56778723317916,668.2090568732303,2.5866369617834546,14.978658042343199,37.15280222408023,671.2889889169904,2.5959405623395955,-1.0,607.5780935526591,2.393837018725646,17.44079491348906,-6.002214446302503,604.3551161992053,2.383031968265217,17.606906297327278,-4.341089631487705,594.447096778336,2.5089573769652724,-1.0,281.08256277777775,589.6510988553161,2.4918077403166285,-1.0,278.23194333333333,589.1597250305952,2.4900407521603287,-1.0,277.93913,604.5845089941519,2.3838030008148436,-4.459265001858057,297.572855,604.7956284489244,2.3845123426673585,-4.568034446302477,297.6816244444444,603.6850937664597,2.3807781410789524,-3.9959694463024675,297.1095594444444,604.5845089941519,2.5446440213399173,-1.0,604.7956284489244,2.545379309526792,-1.0,603.6850937664597,2.541507971560957,-1.0,281.0495663888889,273.94123111111105,-7.108335277777826,280.02207111111113,271.82327444444445,-8.19879666666668,279.4591872222222,272.37814416666663,-7.081043055555597,-13.271924243351577,72.56569574356502,60.630963320571254,-0.18289529380731537
2025-04-13 17:08:31,34980,0,0,75.043025,73.516438,64.609544,43.282472,38.051801,38.26336,40.390949,32.36794,32.582539,39.842605,31.610789,32.484608,32.635385,38.798612,47.063278,37.358888,37.910271,44.156939,53.309799,64.545256,56.624967,49.290856,50.547818,50.466041,46.66587,50.643271,53.155832,50.583686,70.711557,56.182529,46.008517,26.085294,28.228902,27.877634,29.945781,27.718971,28.142134,47.086962,44.752068,44.807701,70.437008,50.951968,41.241535,24.982503,39.740428,69.325057,43.197407,40.548611,24.516522,40.044786,47.993356,44.163157,44.247324,45.502649,42.540086,47.49307,44.127764,32.981588,33.690502,29.715648,29.526131,30.655824,30.480944,36.40475,43.086343,33.642561,41.844155,31.380875,38.077614,33.10043,39.581404,36.669813,42.761405,36.486068,39.992995,31.298579,37.514666,32.385393,38.978045,35.566372,41.536123,32.632907,40.651074,31.601545,37.726367,32.883934,39.297535,34.908656,38.947271,34.949454,37.965421,31.298838,36.399131,32.517972,36.702583,37.094073,41.656651,35.456183,41.16542,32.799015,38.088367,37.334905,41.247958,38.301783,42.846563,42.182262,41.252696,35.028577,41.069077,38.77944,42.674415,78.442847,84.676813,136.020001,82.522709,76.068247,82.151107,133.677375,75.827502,75.309982,71.466442,70.887547,71.080651,75.165423,71.361529,30.972342,133.52736,3486.044991,0,204.259995,0.09231,-11.982,204.820007,0.08413,0.549,204.800003,0.07911,9.127,203.630005,8.15,-1847,118.129997,1.998,119.5,37.278009,32.511027,31.818103,8.730508,81.928122,37.411826,44.762389,31.175106,-2.559754,0.126011,1.970495,0,133.52736,30.972342,1021991.6279515198,314899.69971089397,1021991.6279515198,314899.69971089397,279.03864129629625,281.75726111111106,329.6374305555555,330.93888944444444,301.21817166666665,294.34881888888884,280.24021629629624,272.6917256481481,298.95158166666664,302.4148961111111,3486.044991,260.3975616611027,168.6831273029188,560.5090678051844,0.8837167281647934,2.388438730946878,300.96083005267695,272.78999323009924,603.5072156965407,1.2498320958034252,2.348703408753204,591.3381620219379,2.5027678885188696,6.401540249359548,-1.0,595.90872375948,2.519068223084324,6.325420962966049,21.35969945000835,661.5983674346053,2.5330918387674264,18.92801751539574,28.676600502878557,664.2316608956752,2.5410645625107304,-1.0,604.0358290281022,2.3504590773433467,22.13431346733449,-0.2573416139896949,254.86282166526223,1.189604716841197,498.6977908623453,6.612011163788111,594.5199004191055,2.5141318481051522,-1.0,280.9325094444444,590.0734873705353,2.4982294953204254,-1.0,278.28418611111107,589.4288034015492,2.4959112527847123,-1.0,277.8992283333333,255.68582833234208,1.1923992816356581,6.304409497121412,294.65642055555554,255.27760488828852,1.1910135011182312,6.4569367193436165,294.50389333333334,253.62682021291644,1.1854023096836235,7.0746872748991905,293.88614277777776,255.68582833234208,1.2178316118619532,0.2220442600556209,255.27760488828852,1.2162639188257762,0.22100241110725802,253.62682021291644,1.209924440587802,0.21678935499041185,280.9712536111111,273.8922472222222,-7.079006388888899,280.30277027777777,271.8282719444444,-8.474498333333372,279.4466249999999,272.35465777777773,-7.091967222222195,336.4753403566757,65.68964367512524,57.56253840650311,5.122197678841865
2025-04-13 17:09:31,35040,0,0,73.333003,73.406219,64.623886,43.268847,38.040296,38.241701,40.397141,32.404445,32.640571,39.896588,31.492051,32.398044,32.579082,38.875575,47.059342,37.257192,37.940086,45.060616,53.95784,64.61599,59.407475,49.215663,49.519343,47.092978,46.330679,51.701258,53.568154,50.983392,84.75457,59.559403,46.124398,27.290644,28.40411,28.228729,29.759236,28.107091,28.28918,47.04917,44.766747,44.903411,78.470799,56.601219,41.483944,24.980177,39.545483,78.045443,51.791835,40.533223,24.520568,40.02894,48.311395,44.35813,44.153425,45.065652,42.524296,47.561637,44.335481,32.911285,33.611633,29.481282,29.22484,30.377887,30.183177,36.383946,43.080197,33.655631,41.800376,31.378836,38.067408,33.117716,39.593926,36.706717,42.719861,36.477763,39.919065,31.282644,37.504562,32.40325,38.984841,35.616176,41.534541,32.61033,40.622117,31.577147,37.721569,32.888887,39.302476,34.949988,38.958392,34.949101,37.933166,31.309081,36.403552,32.531756,36.697674,37.082533,41.646495,35.43202,41.16651,32.824126,38.113836,37.371892,41.236436,38.261074,42.829355,42.124309,41.230756,35.037061,41.058333,38.774062,42.689266,84.831356,90.848573,139.276545,92.145287,76.066807,91.25829,136.072748,75.831506,76.3757,71.302906,70.857916,71.075641,75.203512,77.563867,36.553051,162.42468,3490.687537,0,204.160004,0.10385,-13.484,205.880005,0.09448,0.663,204.889999,0.09036,10.696,203.539993,9.328,-2153,118.120003,2.003,119.5,31.14836,26.507906,25.557185,14.976038,95.092178,37.407516,44.791396,30.965017,-2.765231,0.136171,2.128922,0,162.42468,36.553051,1221231.6273027598,353377.332153607,1221231.6273027598,353377.332153607,279.1021416666667,281.7953538888889,330.9681933333333,332.74808055555553,306.5640483333333,300.0520022222222,280.25633138888884,272.5750096296296,302.5007533333333,305.84365166666663,3490.687537,263.8527187023706,177.05805006553538,564.452220262458,0.9153966863348232,2.383617942883284,308.26526655343923,293.165539164791,610.106665050251,1.315364079401385,2.343508214577629,589.9979820473566,2.4777332497447913,7.248168416192739,-1.0,594.5654547399611,2.494019621927819,7.160312325823061,17.94263518651826,658.2193340118027,2.4941353235832415,23.26535493216209,22.702926779894085,661.9452651851576,2.5053628340210703,-1.0,288.35135016055125,1.2997038573837307,478.95323418541295,1.7012182201059431,270.28823025322237,1.2401511156735754,490.0877620295819,8.213264331217033,593.2093444281692,2.489200398341472,-1.0,280.9968877777778,588.8421530170729,2.473586932854193,-1.0,278.41885777777776,587.9494997978077,2.4703777361112618,-1.0,277.8906794444444,276.89833011230894,1.2620929467709752,5.807172108994791,302.45809444444444,267.33074577255167,1.2302766944943975,9.298155997883725,298.9671105555555,266.6883899608888,1.2281272615146517,9.534464886772582,298.73080166666665,276.89833011230894,1.293790665134013,0.2577227220430863,267.33074577255167,1.2575295858970406,0.23302543675638776,266.6883899608888,1.2550950617624321,0.2313672914845154,281.1137569444444,273.85081055555554,-7.2629463888888495,280.1552991666666,271.67947833333335,-8.475820833333273,279.4999380555555,272.19474,-7.305198055555479,319.7097517941342,63.653879271841674,369.8679838512515,5.022627928594495
2025-04-13 17:10:31,35100,0,0,74.546782,73.41804,64.696979,43.345916,37.962819,38.237556,40.358276,32.458165,32.667972,39.945336,31.461138,32.407081,32.594788,38.801135,46.945098,37.335225,37.970841,45.464972,54.460852,62.659565,55.488098,49.164389,49.688518,47.693585,45.861116,51.493324,53.20506,51.334295,78.616959,59.58778,46.042156,27.998264,28.954431,28.836214,30.144202,28.718166,28.983606,46.73214,44.515729,44.646741,78.378419,51.853345,41.455539,26.16821,39.616863,77.481211,44.057145,40.641883,25.872463,40.065257,47.939014,44.218261,43.992035,45.348007,42.157751,47.568957,44.215404,32.891304,33.538227,29.747386,29.453075,30.549827,30.404599,36.401085,43.076124,33.638741,41.803443,31.373033,38.067414,33.102166,39.614854,36.686571,42.738513,36.474174,39.955595,31.292398,37.510956,32.395894,39.009315,35.587141,41.536507,32.606279,40.613263,31.596256,37.716912,32.897541,39.326519,34.9378,38.953325,34.931148,37.946096,31.293605,36.402342,32.534988,36.679727,37.096438,41.639653,35.445453,41.171047,32.800255,38.104044,37.364744,41.238293,38.270444,42.799152,42.144504,41.242173,35.074727,41.079071,38.753416,42.70693,77.466693,88.329213,138.723583,82.883599,76.072344,83.015149,135.943567,75.888378,76.116208,71.621785,70.849269,71.099671,75.150988,77.023223,38.40442,109.076247,3523.278438,0,204.5,0.09034,-11.755,204.929993,0.08247,0.486,204.929993,0.07572,8.692,203.619995,7.886,-1771,118.25,1.983,119.300003,29.108019,24.521402,23.707746,16.934137,69.224153,37.40896,44.645079,31.097403,-2.970955,0.146167,2.287206,0,109.076247,38.40442,853407.1454369789,366142.07152594003,853407.1454369789,366142.07152594003,279.10177370370366,281.7994205555555,330.8964261111111,332.4408794444444,301.41866611111107,298.79381277777776,280.1750437037037,272.6485572222222,298.4092738888889,304.4440072222222,3523.278438,264.93632217178606,179.70093144285175,565.6813396654137,0.9253032917634193,2.3821832131669107,293.91339885497126,253.6761597065936,596.7082868578136,1.186719334202344,2.353839065686533,589.510702440298,2.4697983520652604,7.533414602294088,-1.0,594.0992352899995,2.4861597135486226,7.441055015175365,16.863098383769454,668.958840853431,2.5853582795485006,15.296945819948856,36.98302725613985,672.0122705694683,2.594564555666725,-1.0,611.3573404726206,2.403055345223388,17.659769560553034,-7.505267256139803,606.243526813774,2.3860152078129837,17.924756417233038,-4.880413922806497,592.654486154811,2.481025113174431,-1.0,280.95119777777774,588.3251978053465,2.4655454563042825,-1.0,278.4030772222222,587.558845990391,2.4627905493655016,-1.0,277.9510461111111,606.7396851244187,2.3876750384846526,-5.134911700584269,299.04831055555553,606.481335683784,2.3868109416394003,-5.0023894783620335,298.9157883333333,605.5094133889526,2.383556735497167,-4.5039405894731885,298.41733944444445,606.7396851244187,2.530437958978357,-1.0,606.481335683784,2.529544320073505,-1.0,605.5094133889526,2.5261782539266386,-1.0,280.9714652777777,273.82486972222216,-7.146595555555564,280.1889005555555,271.8167947222222,-8.372105833333308,279.3647652777778,272.3040072222222,-7.0607580555555955,-16.732824373475978,74.8596055634315,57.60150038081031,-0.22352274297381375
2025-04-13 17:11:31,35160,0,0,74.661882,73.422002,64.635131,43.350001,37.917892,38.197503,40.229736,32.414211,32.650315,39.956043,31.570424,32.403662,32.675424,38.906741,46.924125,37.360865,37.962136,44.369267,52.960927,63.327671,59.082796,49.828702,50.696334,48.414344,46.895321,51.051157,53.307175,50.8303,70.804917,55.988075,45.757378,26.778321,28.376697,28.040637,30.079611,28.050006,28.357504,46.742935,44.373717,44.386427,71.428828,49.68709,41.553779,25.413781,40.004956,70.342983,41.391399,40.572776,25.020715,40.058805,48.034727,44.160619,44.132561,44.975618,42.413072,47.404819,44.088884,32.919048,33.601466,29.837616,29.541089,30.699743,30.57327,36.360105,43.093867,33.611117,41.785771,31.356907,38.059654,33.07169,39.58024,36.644307,42.764637,36.431373,39.987014,31.289857,37.511958,32.384446,38.982175,35.548365,41.533203,32.605077,40.627044,31.582578,37.708634,32.839862,39.308812,34.862788,38.936051,34.895605,37.960526,31.272513,36.403078,32.500589,36.68245,37.085006,41.652912,35.459407,41.173461,32.784464,38.077275,37.345467,41.229399,38.272999,42.813549,42.188494,41.234737,35.037082,41.087937,38.744494,42.716058,76.719938,83.793063,135.76778,80.139109,76.24873,79.51343,133.450699,75.844919,75.196928,71.34227,70.77849,71.137549,75.143497,70.987747,30.629857,124.418522,3349.047863,0,204.389999,0.08868,-11.463,206.139999,0.07981,0.568,205.0,0.07622,8.748,203.869995,7.797,-1754,118.269997,1.989,119.199997,37.428604,33.225005,32.244002,8.328774,77.389368,37.397605,44.634247,31.195372,-0.176468,0.008308,0.134893,0,124.418522,30.629857,959188.4033891539,312538.34885974904,959188.4033891539,312538.34885974904,279.054432037037,281.70823277777777,329.51149944444444,330.79876666666667,299.89394944444444,294.73828296296296,280.1690260185185,272.70298444444444,297.99440999999996,301.92392388888885,3349.047863,260.1753748273631,168.14723922651876,560.2543056319599,0.8816745202149223,2.388762063244773,298.4427761626412,265.90226234968407,601.1222579376059,1.2272779022555305,2.3505082913376834,591.4525111330496,2.504504974206132,6.3495517676174025,-1.0,595.9116630710397,2.520408918937367,6.275961172779852,21.532857950414666,663.1956366871367,2.5483804887634625,17.591090223493634,31.068723281803216,665.7750671968731,2.5561932794940176,-1.0,604.0480669887784,2.3602881281660997,20.58559426853,-1.4511732818032215,255.8975051929559,1.1935454543495208,497.8971458584369,3.704493199678268,594.3714891759126,2.51493275449373,-1.0,280.79298777777774,590.4525248163707,2.5009176563961013,-1.0,278.457655,589.5401687933023,2.4976379839703395,-1.0,277.9126533333333,255.8171242113785,1.1932727206171392,3.7344889404189985,294.7082872222222,256.74657108191286,1.1964246529918436,3.3878717181967772,295.05490444444445,255.1298216414166,1.1909395594174708,3.991118940419028,294.4516572222222,255.8171242113785,1.218639096678134,0.22358659788652863,256.74657108191286,1.2222114826933406,0.22595698840015768,255.1298216414166,1.2159974071238557,0.22183375375581052,280.9820405555555,273.85014277777776,-7.131897777777738,280.12449416666664,271.86630694444443,-8.258187222222205,279.4005433333333,272.39250361111107,-7.008039722222236,335.5550059400937,67.283973616097,59.147569698358325,4.98714609001356
2025-04-13 17:12:31,35220,0,0,74.873509,73.409252,64.67912,43.371372,37.946918,38.14658,40.109726,32.453624,32.658509,40.004703,31.480616,32.470174,32.594269,38.987275,46.752499,37.330898,37.980878,45.926479,52.743371,61.713391,53.490712,49.957345,51.974432,47.787081,46.451434,51.36509,52.973884,52.621227,84.158041,59.390795,45.893515,27.051326,28.227569,28.110191,29.752727,27.923216,28.303481,46.521322,44.217984,44.30609,78.003235,56.380071,41.337851,24.993069,39.660471,77.516554,51.541399,40.596391,24.432794,40.047836,47.58569,44.042423,44.27521,45.35585,42.382155,47.41994,44.088543,32.614113,33.104999,29.50972,29.277812,30.470944,30.156234,36.372686,43.054104,33.591837,41.764049,31.343806,38.045849,33.041797,39.574234,36.668369,42.748554,36.44466,39.949565,31.272488,37.471481,32.367288,38.939984,35.561825,41.508738,32.591299,40.608559,31.572339,37.693357,32.862728,39.28525,34.881226,38.908065,34.875904,37.906205,31.275206,36.391147,32.502833,36.674318,37.065379,41.634716,35.429221,41.145249,32.765738,38.095358,37.327754,41.236939,38.283658,42.804388,42.139045,41.238468,35.043947,41.077197,38.776772,42.721388,84.749145,90.546822,138.977692,91.856823,76.154496,91.07375,135.769826,75.9044,76.086243,71.258251,70.78937,71.111083,75.135739,77.101133,30.247104,144.842184,3429.210564,0,204.089996,0.10347,-13.419,204.940002,0.09462,0.678,205.0,0.09038,10.669,203.449997,9.271,-2134,118.269997,2.006,119.400002,38.016442,33.460778,32.719318,7.877073,87.289392,37.386145,44.621645,30.855637,-0.381702,0.018118,0.292675,0,144.842184,30.247104,1100004.5899292878,309899.35993372794,1100004.5899292878,309899.35993372794,279.0440290740741,281.71663333333333,330.7999033333333,332.58205111111107,306.40379055555553,299.75700555555557,280.16202509259256,272.5142427777777,302.4550805555555,305.6760122222222,3429.210564,259.9255619530276,167.54510005918107,559.9677012936381,0.8793776434730827,2.389127582208901,303.93548292324766,281.0146136892676,606.255030844989,1.2764942772109749,2.3465911741825405,591.5331451505468,2.5062900971423074,6.292313937715901,-1.0,596.0212969881837,2.5222975301441,6.219015214715445,21.79107138030571,661.623087090661,2.521183771818555,20.529266185740763,26.864420410085643,665.2765286767432,2.5321983899306773,-1.0,611.4215960064663,2.36352147916522,23.536373825112946,-2.4683076323078694,269.48522226161316,1.2382982772830045,490.1843877339115,4.178477367692096,594.594963737217,2.5172268895827683,-1.0,280.86861944444445,590.3504146218719,2.5020462161101493,-1.0,278.337695,589.6613161193487,2.499568618318662,-1.0,277.92577277777775,275.9963828703108,1.259934179635201,1.8087934788032385,302.1266894444444,266.62301233375905,1.2287330993990349,5.2281301454698905,298.70735277777777,265.88785494483943,1.2262708558813946,5.498508478803217,298.43697444444444,275.9963828703108,1.2966174178001968,0.2763634981012073,266.62301233375905,1.2605556681741803,0.25247758911669516,265.88785494483943,1.2577273300015288,0.250604207240608,280.8244758333333,273.62753111111107,-7.196944722222213,280.26973888888887,271.7020922222222,-8.56764666666669,279.3918605555555,272.213105,-7.17875555555554,322.04792288893367,65.60179010247725,50.201491084194686,4.909133156059601
2025-04-13 17:13:31,35280,0,0,75.81644,73.402146,64.745056,43.472205,37.916787,38.115572,40.200925,32.464301,32.665928,40.061406,31.485822,32.399195,32.587349,39.021882,46.853572,37.416358,37.972344,44.938002,51.734893,62.582953,52.177062,51.211486,50.021338,47.069391,46.473011,51.172726,53.933646,52.467345,78.312113,59.335363,45.947841,27.658717,28.868126,28.770425,30.009358,28.66443,28.912926,46.889253,44.513105,44.590663,78.008076,51.733461,41.546568,26.070032,39.661098,77.294752,44.37606,40.68702,25.835342,40.177151,47.431792,44.330185,44.342895,45.039045,42.450618,47.513301,44.370625,32.901586,33.537069,29.723037,29.4256,30.605716,30.315236,36.345544,43.042552,33.575135,41.795442,31.334627,38.049403,33.057374,39.603412,36.65606,42.731507,36.387285,39.925492,31.252159,37.475252,32.372418,38.968303,35.557918,41.523333,32.568783,40.61577,31.544885,37.708618,32.854072,39.30527,34.89293,38.932507,34.863217,37.92517,31.248438,36.403507,32.498351,36.670338,37.045037,41.625484,35.397552,41.146808,32.780653,38.076278,37.343142,41.211719,38.246422,42.78273,42.124264,41.220591,35.037459,41.078731,38.724994,42.6826,77.192291,88.05256,138.428267,82.697726,75.858524,82.640628,135.63491,75.797368,76.47147,71.247372,70.795057,71.046324,75.14393,76.815568,33.450456,117.295401,3503.632179,0,204.320007,0.09004,-11.684,204.929993,0.08235,0.521,204.990005,0.07578,8.719,203.440002,7.874,-1758,118.290001,1.984,119.300003,34.376539,29.975266,29.115718,11.571302,73.685415,37.379365,44.66086,31.084707,-0.588356,0.027771,0.450339,0,117.295401,33.450456,910076.2150125569,331985.693559192,910076.2150125569,331985.693559192,279.1095238888889,281.76850055555553,330.72495,332.276815,301.31540333333334,298.6342483333333,280.1838111111111,272.641504074074,298.2568283333333,304.29031111111107,3503.632179,261.96893256575237,172.48222742872156,562.3067771590398,0.8981422876660825,2.3861986992120374,296.3880323356358,260.33048753090793,599.1388048702293,1.2088785341231751,2.3520026834668553,590.8183925374406,2.491609138349397,6.774187134393201,-1.0,595.3059354763201,2.507611053114849,6.694407154349186,19.799567989803165,667.0297350453885,2.56873519959065,16.469055077853906,34.336917664364194,670.1209975322784,2.578060261801062,-1.0,608.9162492221991,2.38472040386261,19.112910563816342,-4.927370997697551,603.6033699047966,2.3670091638492443,19.421351832294867,-2.2462159976975045,593.83599843045,2.502386162066482,-1.0,280.8988005555555,589.7144385299935,2.4876492129299534,-1.0,278.4536488888889,588.9113990615533,2.4847628124509695,-1.0,277.9761222222222,604.0889297044871,2.368634432837298,-2.4909193310308524,298.87895166666664,603.7537818469435,2.3675127660286592,-2.322009886586443,298.7100422222222,602.9671887460536,2.364877717747375,-1.925718775475275,298.31375111111106,604.0889297044871,2.5384990765021325,-1.0,603.7537818469435,2.5373306638592292,-1.0,602.9671887460536,2.5345852476932555,-1.0,280.8616602777778,273.8274041666666,-7.034256111111176,280.20053888888884,271.80239916666665,-8.398139722222197,279.4892341666666,272.29470888888886,-7.194525277777757,-12.784977367356078,71.72379956906843,58.11348582318942,-0.17825292921137603
2025-04-13 17:14:31,35340,0,0,75.853234,73.460626,64.838342,43.483134,37.93486,38.031165,40.298908,32.455593,32.719807,40.013447,31.513515,32.359623,32.597155,39.123372,46.965169,37.450585,37.992294,46.257483,52.048058,63.041527,54.743815,50.494082,51.666403,47.313725,46.359509,51.540071,53.111666,51.370188,70.821358,56.012155,46.099774,26.474389,28.372671,28.253072,29.968144,27.88204,28.560848,46.924576,44.601426,44.502835,71.46368,49.845206,41.344036,25.358496,39.446621,70.40855,41.657988,40.68379,24.837808,40.177838,47.378766,44.193664,44.283964,45.260403,42.49484,47.513591,44.215719,32.870284,33.632929,29.768877,29.435324,30.695658,30.527391,36.328262,43.050876,33.565144,41.784234,31.333517,38.067776,33.037191,39.585043,36.646916,42.647769,36.390963,39.936646,31.230463,37.510522,32.368321,38.978599,35.54566,41.516443,32.564028,40.597852,31.520964,37.735481,32.839752,39.299935,34.845435,38.918786,34.810398,37.906283,31.224935,36.398307,32.488677,36.660169,37.000374,41.633408,35.380049,41.151432,32.814226,38.0875,37.319447,41.20617,38.223629,42.789049,42.120109,41.226551,35.004446,41.066384,38.737965,42.693751,76.995255,83.928263,135.671581,80.413828,75.942047,79.749548,133.293137,75.809886,76.886998,71.291353,70.834453,71.055578,75.213953,71.107774,27.276359,110.703206,3472.44653,0,203.940002,0.08815,-11.394,204.729996,0.08147,0.637,204.830002,0.07586,8.742,203.380005,7.805,-1740,118.18,1.987,119.699997,41.831723,37.075985,36.415739,4.268051,70.124189,37.370622,44.637893,31.155077,-0.790269,0.037557,0.604152,0,110.703206,27.276359,864624.632390942,289416.795049763,864624.632390942,289416.795049763,279.0995555555555,281.7686616666666,329.42396499999995,330.74532277777774,300.04657111111106,294.7599237037037,280.17105148148147,272.6805984259259,298.1473638888889,301.999035,3472.44653,257.9299645985881,162.74928840186524,557.6720516804138,0.8610003634315967,2.3921243795696965,294.4126226489752,255.01374414354743,597.2021517076735,1.1911899261431345,2.3534648465772143,592.3823978665534,2.5214316630262643,5.846948843613193,-1.0,596.8453649039581,2.537346216431618,5.779958456063276,23.83869706807849,665.7360706624961,2.573399318696225,15.624523365233081,35.01134235102478,668.3479441680419,2.5813120642449205,-1.0,608.2401198525473,2.3906024420273924,18.081804330103164,-5.633948462135891,597.8844772077766,2.3557810631448377,18.65659253145528,-0.34730105472851847,595.5297732783223,2.532670649413391,-1.0,280.98320777777775,591.1181573003612,2.5168957868725523,-1.0,278.3411311111111,590.5073327826224,2.514699822144658,-1.0,277.9743277777778,597.8009906600306,2.3554978069732213,-0.30479846213592054,294.7174211111111,598.5017942511226,2.3578742518185307,-0.661644017691458,295.07426666666663,597.3504315575353,2.35396842840976,-0.07546068435812003,294.4880833333333,597.8009906600306,2.5407343170861973,-1.0,598.5017942511226,2.543214623163935,-1.0,597.3504315575353,2.539137745807957,-1.0,280.8090083333333,273.8453369444444,-6.9636713888888835,280.2456575,271.81783361111104,-8.427823888888952,279.4584886111111,272.3786247222222,-7.0798638888888945,-5.50207934122318,68.89070575853805,57.495950809948795,-0.07986678726311747
