Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 17:15:31,35400,0,0,74.596151,73.485248,64.745217,43.538031,37.874829,38.112936,40.38186,32.4375,32.602604,40.017612,31.352877,32.372771,32.60007,39.239627,46.773717,37.43813,37.971289,45.015349,53.168515,64.715704,57.299359,47.720882,52.528536,49.274224,46.146428,51.286621,53.933242,51.36962,83.820474,59.093144,45.827207,27.008193,28.042641,27.847131,29.702187,28.004608,28.076915,46.828709,44.356642,44.273364,77.304681,56.13087,41.22262,24.668174,39.768848,76.642563,51.501848,40.405689,24.214393,39.962387,48.081494,44.03096,43.865643,45.594762,42.507346,47.355299,44.229596,32.581535,33.412652,29.351989,29.153959,30.325772,30.067355,36.313649,43.0557,33.578867,41.768359,31.354411,38.030295,33.037702,39.551696,36.623182,42.64178,36.386549,39.958252,31.279935,37.494546,32.378045,38.942138,35.501509,41.483616,32.598287,40.604029,31.569538,37.715974,32.844134,39.271854,34.812761,38.884072,34.807883,37.907665,31.240587,36.365607,32.480282,36.679372,37.030184,41.676238,35.39022,41.148329,32.749729,38.065923,37.299176,41.235733,38.245795,42.800111,42.147971,41.237725,35.003735,41.077256,38.760116,42.721942,84.280121,90.086742,138.687715,91.331528,76.286153,90.500201,135.254787,75.965599,75.833105,71.38342,70.916703,71.112348,75.199078,76.562874,29.23055,159.33663,3481.906427,0,203.949997,0.10331,-13.402,204.850006,0.09407,0.638,204.830002,0.08932,10.495,203.210007,9.246,-2125,118.139999,1.991,119.5,39.164143,34.559556,33.742625,6.663064,93.764193,37.369843,44.7183,30.815544,-0.995197,0.047795,0.761185,0,159.33663,29.23055,1199940.27294891,302890.46712635,1199940.27294891,302890.46712635,278.9750955555556,281.68072166666667,330.51377055555554,332.42095277777776,306.11195999999995,299.4032811111111,280.21572231481474,272.4919687037037,302.19451166666664,305.4204122222222,3481.906427,259.2542060513065,165.9288728876249,559.1966109007824,0.8732009808044371,2.3901203936193993,307.5283275851938,291.0818350830695,609.4643025219183,1.3087416527086106,2.3440364170605172,591.6776552332665,2.5108488717672905,6.141750473136839,-1.0,596.2139319103386,2.527030972882848,6.069675346284697,22.426515615360188,657.9430340288607,2.4960934072646728,22.825596481750743,22.98544297036176,661.9203061749374,2.5080924274848395,-1.0,287.0845787837725,1.2957136544987864,479.67264660796303,1.416367585193825,268.51818890008735,1.2343904134482964,491.0890960331288,8.125046474082694,594.7882670232008,2.5219620529165776,-1.0,280.83178166666664,590.5051376746515,2.5066406332321147,-1.0,278.2736777777778,589.7472149266941,2.5039147505183994,-1.0,277.8198272222222,275.46856342222594,1.257506562094392,5.5891753629715595,301.9391522222222,265.570606750368,1.2245277062870643,9.20906036297157,298.3192672222222,264.57349027847016,1.221183196978386,9.576903696304896,297.9514238888889,275.46856342222594,1.2957194510078596,0.2785371896713688,265.570606750368,1.2575408739941503,0.2533686957545685,264.57349027847016,1.2536947783527914,0.2508332310430837,280.959015,273.7039408333333,-7.255074166666702,280.2223347222222,271.6238744444444,-8.598460277777747,279.4658172222222,272.1480908333333,-7.3177263888889,323.1594663331791,61.729102118522064,370.8584552450882,5.235123389818654
2025-04-13 17:16:31,35460,0,0,74.86097,73.48429,64.759641,43.630669,37.931893,38.090481,40.531402,32.350998,32.579346,40.084018,31.430271,32.296397,32.589989,39.214633,46.969026,37.396576,37.948629,45.232405,53.237323,63.286081,54.800022,49.771188,51.485609,47.281771,46.004283,50.540116,52.032006,51.953416,80.057847,60.209866,46.001269,27.491798,28.845958,28.840159,30.055861,28.662842,29.113856,47.086473,44.6599,44.793954,79.058104,52.880672,41.295022,26.093121,39.660065,78.554537,45.807102,40.591935,25.795172,40.118619,47.905462,44.340116,44.19152,45.402723,42.278408,47.538208,43.941228,32.965392,33.622631,29.656873,29.337126,30.547158,30.26368,36.296115,43.057189,33.542037,41.763561,31.309004,38.017631,32.974727,39.551185,36.626209,42.74448,36.373231,39.933094,31.234893,37.455459,32.32269,38.932802,35.506756,41.501139,32.555551,40.583736,31.550788,37.687062,32.81638,39.267974,34.796441,38.900488,34.815513,37.895388,31.2086,36.363931,32.479487,36.675586,37.010035,41.619266,35.354424,41.145352,32.69336,38.090621,37.310191,41.236399,38.269426,42.775305,42.113953,41.228309,35.035039,41.108998,38.747102,42.734025,78.462926,89.210307,139.131527,84.913422,76.065174,84.420501,135.398744,75.820612,76.068288,71.35559,70.857207,71.077053,75.144949,77.696232,36.148262,123.12701,3514.320253,0,203.979996,0.09196,-11.923,204.710007,0.08385,0.604,204.649994,0.07776,8.951,203.050003,8.046,-1798,118.080002,1.994,119.599998,31.460449,26.754202,26.051115,14.54082,76.72831,37.358561,44.676576,31.065477,-1.201504,0.058296,0.91962,0,123.12701,36.148262,950283.74198657,350586.410362334,950283.74198657,350586.410362334,279.055227037037,281.78233777777774,330.5937466666666,332.667515,302.54634555555555,299.38527555555555,280.1925423148148,272.6308203703704,298.9627366666666,304.9335038888889,3514.320253,263.6118922246863,176.4717529200218,564.1785501052557,0.9131931687590235,2.383941676776924,298.07604668574635,264.904656475898,600.7706460926892,1.223993801394645,2.350773337527201,590.0245856794758,2.4792141004852684,7.187596530766558,-1.0,594.6463782415801,2.4956959250832687,7.099554136831167,18.17044555309144,665.6204694633288,2.557273112179188,17.316975609330377,32.51769998092027,669.7753750950367,2.5698018566103915,-1.0,609.7408435520997,2.3806438058232167,20.01846634208245,-4.4702988698091985,603.4040481999482,2.3595886645157287,20.40918074081182,-1.3092288698092034,593.1971974407196,2.490545210475391,-1.0,280.92848277777773,588.7715463393666,2.4747178350616035,-1.0,278.3139011111111,588.1118799464116,2.472345946023971,-1.0,277.9232972222222,604.335039759727,2.3626959371651965,-1.7727572031425325,299.8488038888889,603.2194183154783,2.35897187324864,-1.217344425364729,299.2933911111111,602.6571085095771,2.357092203294056,-0.9375849809202919,299.01363166666664,604.335039759727,2.529737029597907,-1.0,603.2194183154783,2.5258516767144403,-1.0,602.6571085095771,2.5238899854124592,-1.0,280.99599388888885,273.8688952777777,-7.127098611111137,280.2595119444444,271.75944416666664,-8.500067777777758,279.3221211111111,272.26412166666665,-7.05799944444442,-13.37946252047243,70.97409122174872,55.87962591122914,-0.18851192442422618
2025-04-13 17:17:31,35520,0,0,74.306419,73.48674,64.655221,43.700174,37.828263,38.084053,40.375341,32.413567,32.534286,40.03409,31.431915,32.245499,32.483954,39.270033,47.030762,37.375495,37.912706,45.18761,55.27577,63.91358,56.667939,48.319914,52.283909,47.67398,46.779999,50.698573,52.854938,51.444062,72.525693,56.274856,46.004901,26.826485,28.470985,28.283116,30.079744,28.274013,28.497581,46.812376,44.360166,44.360604,72.501722,48.726382,41.2445,25.432503,39.722828,71.378626,40.570865,40.508334,25.019338,40.110322,48.249327,44.088659,43.851433,45.151158,42.557893,47.410784,44.046778,32.911029,33.560991,29.677489,29.405465,30.678297,30.433992,36.290393,43.062929,33.542627,41.775137,31.318952,38.044401,33.012335,39.561762,36.615141,42.640387,36.354653,39.956464,31.244709,37.501331,32.350617,38.941622,35.474402,41.51389,32.549782,40.599601,31.531198,37.728944,32.834953,39.270548,34.767096,38.897769,34.748467,37.916866,31.215111,36.377482,32.475757,36.693085,36.989931,41.634458,35.363836,41.135775,32.755719,38.072364,37.271135,41.222631,38.207029,42.796256,42.130565,41.2093,34.974201,41.073468,38.729761,42.729505,75.172123,83.440613,135.823925,77.418299,76.130673,75.369329,132.946629,75.806896,75.775667,71.247193,70.870593,71.080252,75.199233,71.824672,32.498504,111.739034,3500.394886,0,203.889999,0.0844,-10.912,204.600006,0.0779,0.632,204.889999,0.07222,8.267,203.539993,7.418,-1661,118.120003,1.979,119.199997,35.511474,30.751073,30.014907,10.493427,70.692742,37.356341,44.657541,31.11121,-1.403598,0.068756,1.073878,0,111.739034,32.498504,871766.414744738,325422.215843528,871766.414744738,325422.215843528,279.031062037037,281.71154666666666,329.23146055555554,330.8299583333333,298.3823883333333,295.4474149999999,280.1819674074074,272.6562280555555,297.13451277777773,301.7281183333333,3500.394886,261.3726674806954,171.0387444994444,561.6254708461786,0.8926720124304496,2.3870391553742794,294.7279877999542,255.85996075807472,597.5132229457408,1.1940139471602824,2.353229482603635,590.9324923488607,2.4955267812559274,6.6322051696182776,-1.0,595.4492175116312,2.511636645169623,6.55382016314969,20.33887918597128,665.1533753338935,2.570249085841227,15.784627396076953,34.503472755601365,668.3160180634073,2.5798319723581713,-1.0,604.6936665380201,2.377442730595822,18.442175466533538,-3.654400533379146,598.9292032309751,2.3580279924899323,18.769414707892775,-0.7194272000457431,594.1310430523837,2.506950984322672,-1.0,280.9305005555555,589.6802841954039,2.4910330773218097,-1.0,278.2858333333333,588.9937132784382,2.4885641199349537,-1.0,277.8768522222222,599.3557722864713,2.3594712699272176,-0.9362860889347075,295.6642738888889,599.3295801194117,2.359382680404336,-0.9229688667124378,295.6509566666666,598.1019293538924,2.355225926799897,-0.2990266444902545,295.02701444444443,599.3557722864713,2.525447310801688,-1.0,599.3295801194117,2.525355088910904,-1.0,598.1019293538924,2.5210269251093456,-1.0,281.02166277777775,273.8366722222222,-7.184990555555544,280.0951641666667,271.78415388888885,-8.311010277777825,279.42907527777777,272.34785805555555,-7.081217222222222,-7.996710882114371,69.70415782226223,60.459708795873325,-0.11472358510528288
2025-04-13 17:18:31,35580,0,0,74.946959,73.400309,64.745338,43.807289,37.89154,38.136268,40.542403,32.486669,32.588444,40.090387,31.338245,32.242336,32.480347,39.325556,46.863048,37.471035,37.975337,44.968122,52.819481,62.405219,55.074966,48.834802,51.837641,47.743432,45.8926,50.030469,53.147381,51.738311,82.098271,58.41221,45.954433,26.66236,28.0526,28.085628,29.832971,27.807705,27.90859,46.881094,44.469813,44.506184,76.122902,55.638488,41.359277,24.583666,39.533062,74.128357,49.954469,40.409099,24.053947,39.990423,47.61219,44.180092,44.391802,45.392625,42.540179,47.461291,44.411791,32.69969,33.477358,29.511487,29.19662,30.50079,30.09006,36.271562,43.039866,33.536466,41.762443,31.299405,38.051043,33.011462,39.548068,36.622196,42.591607,36.356574,39.915189,31.202085,37.495875,32.376712,38.920858,35.478808,41.483515,32.531698,40.557478,31.52734,37.725698,32.817015,39.290884,34.783998,38.876636,34.762708,37.87784,31.182436,36.3614,32.467602,36.665141,36.961555,41.601848,35.312599,41.12583,32.775462,38.061229,37.295361,41.185684,38.163318,42.72293,42.114711,41.195188,34.979047,41.088562,38.691376,42.71239,83.563713,89.106311,138.173558,89.996798,76.059927,89.307284,134.831833,75.952394,76.970329,71.317115,70.740819,71.090982,75.193441,75.650677,33.961456,163.427482,3466.932229,0,204.059998,0.10176,-13.262,204.630005,0.09282,0.574,204.550003,0.0872,10.223,203.419998,9.072,-2086,118.059998,1.993,119.5,33.811175,29.216019,28.265841,12.143258,95.519772,37.341223,44.75478,30.912667,-0.052369,0.002598,0.039597,0,163.427482,33.961456,1228145.703411874,335508.914386192,1228145.703411874,335508.914386192,279.02459425925923,281.7396061111111,330.2787961111111,332.13531,305.3704433333333,298.39991296296296,280.2359887962962,272.54592638888886,301.7965072222222,304.8757283333333,3466.932229,262.2853516783731,173.2491856665396,562.6678979301267,0.9010434417072057,2.385757360237852,308.5025546915321,293.8378718568555,610.3122957414932,1.317497129781644,2.343337658723378,590.5428371072018,2.4887689833685687,6.854475259729516,-1.0,595.1281496216582,2.505122852307445,6.771810261215793,19.45425443273797,656.5545632168455,2.4882059407889825,23.512177439860718,21.77624141957898,660.4464792386534,2.499956678371979,-1.0,284.99680902505634,1.2886930628792181,481.0782327337893,3.132111358198813,265.790235658669,1.2250720112340339,492.819069338943,10.102641728569154,593.712170247407,2.5000895282230937,-1.0,280.90246277777777,589.4059408373959,2.484689510020987,-1.0,278.3495983333333,588.517675650218,2.481495295194539,-1.0,277.82172166666663,272.83532152052277,1.2485797881572673,7.520181913754357,300.98237277777775,263.7934597130412,1.21837212581526,10.839831358198808,297.6627233333333,260.80363832197753,1.2083090722830676,11.947911913754353,296.55464277777776,272.83532152052277,1.2807296697665604,0.25573022743338536,263.7934597130412,1.2462562927761094,0.23251135909774825,260.80363832197753,1.2348571758527596,0.2248337070052624,280.8700783333333,273.7547355555555,-7.115342777777812,280.31234083333334,271.68002972222223,-8.632311111111107,279.5255472222222,272.2030138888889,-7.322533333333297,324.75260144853274,61.42641359518734,371.5577541917892,5.286855970278828
2025-04-13 17:19:31,35640,0,0,74.423371,73.426086,64.621297,43.798131,37.846084,38.161054,40.541532,32.441307,32.503435,40.126901,31.290514,32.11936,32.40234,39.334658,46.843265,37.332099,37.906804,44.6426,54.145232,63.606454,56.860701,50.063333,50.342665,48.510252,46.427614,50.546681,52.537275,51.553443,83.089389,60.96321,45.755492,27.614662,28.533658,28.522057,30.040715,28.559512,28.834345,46.838942,44.387029,44.510173,80.235935,55.529349,41.405265,25.730166,39.88181,80.322835,49.042316,40.360043,25.433261,39.915745,47.877359,44.18103,44.213031,45.319145,42.481587,47.40611,44.029812,32.736873,33.460362,29.562655,29.188031,30.453428,30.03075,36.256494,43.068823,33.517882,41.760758,31.292351,38.024383,32.945069,39.548318,36.587045,42.763143,36.329918,39.932722,31.205108,37.456641,32.29941,38.93611,35.48482,41.503558,32.536494,40.568832,31.505413,37.663496,32.770437,39.273893,34.738081,38.886113,34.725217,37.889959,31.180845,36.353179,32.421531,36.622125,36.965001,41.605274,35.326526,41.097412,32.665813,38.039283,37.301249,41.207901,38.242148,42.736321,42.114149,41.184504,35.018386,41.117896,38.692917,42.744226,80.758202,90.926489,139.816936,89.198027,76.062315,87.37147,136.045964,75.834102,75.425518,71.207086,70.890036,71.081019,75.120177,78.729903,39.687189,129.785493,3508.222512,0,204.149994,0.09688,-12.588,204.770004,0.08832,0.543,204.75,0.08179,9.531,203.679993,8.533,-1947,118.139999,1.995,119.099998,27.494632,23.144405,22.099183,18.26086,80.089115,37.335566,44.683661,30.90535,-0.259204,0.01265,0.19794,0,129.785493,39.687189,996192.3642602009,374986.4520680729,996192.3642602009,374986.4520680729,278.9871851851852,281.70894999999996,330.9533133333333,333.04829777777775,304.92668166666664,300.4922516666666,280.1964781481482,272.5418610185185,300.23789,305.8869383333333,3508.222512,265.6706118902694,181.49636821142238,566.5120883105665,0.9320089272949449,2.381231019869373,299.94054094029053,269.9911022837222,602.5471252350186,1.24069215276839,2.349431978030956,588.9765573461729,2.4637324782616052,7.7363035040289025,-1.0,593.6150417637192,2.4802780043151675,7.639889432209141,16.038338109730546,665.0149961545948,2.547637723955056,18.258674400354653,31.01277239304278,669.2417731468497,2.560368981438107,-1.0,612.672617172641,2.3829131701169866,20.932979497182238,-4.986140726376107,603.6719303800729,2.3531786276630697,21.519600760419802,-0.5517107263760863,592.0502340773402,2.4747142495425085,-1.0,280.79193999999995,587.9359597262684,2.459998469640171,-1.0,278.3751472222222,586.9494866454087,2.456451086698364,-1.0,277.7944683333333,605.7904372440515,2.3602165723352115,-1.5924529485983498,301.5329938888889,602.5618140104266,2.3494809497154856,-0.007200726376083821,299.9477416666666,602.6602901596451,2.349809234318232,-0.05547850415388211,299.9960194444444,605.7904372440515,2.5229617504662225,-1.0,602.5618140104266,2.5117459454112985,-1.0,602.6602901596451,2.5120891200043074,-1.0,280.9439969444444,273.7603430555555,-7.183653888888898,280.2422711111111,271.6918572222222,-8.550413888888897,279.40316638888885,272.17338277777776,-7.229783611111088,-14.695373033900069,71.39995439087556,52.34237898195374,-0.20581768096728698
2025-04-13 17:20:31,35700,0,0,73.385995,73.429584,64.589338,43.891287,37.735357,38.024308,40.42802,32.416061,32.601211,40.147975,31.395591,32.141979,32.493455,39.409112,46.569886,37.416737,37.935447,45.969418,52.191461,62.036173,56.623192,51.173631,51.652257,48.076024,46.107268,50.733856,53.471547,51.915406,73.317829,56.763556,45.655229,26.790627,28.514808,28.533103,30.106141,28.302526,28.747392,46.48629,44.069217,44.177504,74.043479,48.457611,41.435676,25.720434,39.877506,72.723117,40.215248,40.503309,25.16855,40.070917,47.52692,44.052676,44.478738,45.59368,42.400441,47.352966,44.14525,32.64095,33.367692,29.791149,29.397394,30.723268,30.414016,36.221854,43.040182,33.479982,41.741714,31.245872,38.012028,32.899293,39.560063,36.564315,42.741027,36.313932,39.904908,31.171194,37.457285,32.274697,38.935068,35.433696,41.49856,32.501751,40.580232,31.477294,37.674746,32.753743,39.287724,34.717392,38.871267,34.698318,37.882772,31.14998,36.340224,32.414294,36.660439,36.967028,41.597615,35.318719,41.134106,32.648641,38.076784,37.284403,41.241246,38.248237,42.756429,42.107331,41.219039,35.02481,41.115159,38.718863,42.762138,74.82546,84.20827,136.526954,76.47686,75.893032,75.012791,133.690962,75.844943,75.927648,71.408471,70.820823,71.09712,75.150983,73.60682,34.225762,112.836844,3496.338048,0,204.220001,0.08464,-10.937,204.919998,0.07697,0.566,204.919998,0.0718,8.173,203.800003,7.372,-1648,118.160004,1.991,118.900002,33.217918,28.998365,28.065998,12.437311,71.291587,37.327633,44.699617,31.055745,-0.46211,0.022143,0.352258,0,112.836844,34.225762,879335.547926908,337331.24002983404,879335.547926908,337331.24002983404,279.00078037037036,281.67942555555555,329.6449788888889,331.22052999999994,297.85936666666663,296.1285972222222,280.2053430555555,272.6254137962963,296.9419222222222,302.1545944444444,3496.338048,262.44803434487545,173.64376368198305,562.8534468962476,0.9025345639050952,2.385531699645941,295.06015985877735,256.7523273779203,597.8401036226232,1.1969884026454924,2.352982408776161,590.4340377537804,2.4874290190447996,6.895461779568675,-1.0,594.9594813080666,2.503571777204949,6.813274841384734,19.2313912106801,665.7567904280276,2.570630977279431,15.911715025147588,34.58481903011153,668.8785842998097,2.5800785812923714,-1.0,603.3543705749777,2.371582985262153,18.697563650632596,-2.799206807889277,599.9470728023966,2.3601103263399024,18.893671942036782,-1.0684373634448434,593.3637861872323,2.497897340892993,-1.0,280.7362383333333,589.4082894805445,2.4837484962198784,-1.0,278.3920422222222,588.5362361381171,2.480613113778676,-1.0,277.87406055555556,599.899288166074,2.3599489552556268,-1.044189585667084,296.10434944444444,600.6935617102,2.362629541975326,-1.4473284745559454,296.5074883333333,599.2480385119762,2.3577483348116646,-0.7137940301115009,295.77395388888885,599.899288166074,2.521018701713769,-1.0,600.6935617102,2.5238073555647538,-1.0,599.2480385119762,2.5187287823317575,-1.0,280.8109988888889,273.7079561111111,-7.103042777777773,280.3923383333333,271.8134841666666,-8.578854166666702,279.4126919444444,272.3548011111111,-7.0578908333333175,-9.513035048616189,70.79730911996091,62.40241985304988,-0.13437000878800406
2025-04-13 17:21:31,35760,0,0,75.402472,73.467852,64.677185,43.947623,37.766055,37.989175,40.500187,32.469381,32.560191,40.235984,31.366527,32.143779,32.443654,39.420156,46.687542,37.472524,37.959201,46.094845,53.077735,62.307246,55.377933,49.690642,51.858646,46.114832,46.765384,51.571164,53.122321,51.950326,78.594611,57.236687,45.709625,26.276037,27.791958,27.77544,29.810273,27.321057,27.957711,46.783236,44.274833,44.354605,73.890441,54.475191,41.613425,24.509051,39.953264,70.315671,46.924898,40.408164,23.83938,39.980204,47.499475,44.055703,44.451964,45.454025,42.567359,47.375656,44.115183,32.609559,33.507257,29.669926,29.285958,30.539702,30.101605,36.213961,43.033673,33.45704,41.749786,31.266974,38.00186,32.906843,39.55674,36.564962,42.754843,36.311501,39.940389,31.183897,37.440369,32.276803,38.941449,35.44498,41.509759,32.540229,40.567686,31.498907,37.680373,32.762962,39.271396,34.704963,38.86817,34.676574,37.897999,31.157763,36.351497,32.41895,36.642705,36.955936,41.57735,35.300773,41.097367,32.635082,38.054669,37.274204,41.235305,38.229467,42.73996,42.086457,41.202102,35.012177,41.115486,38.709373,42.742155,81.684656,87.207139,137.271803,87.354135,76.04355,86.834394,133.963969,75.88502,75.991771,71.330405,70.845335,71.080462,75.161433,73.988681,35.201206,186.28687,3486.138069,0,204.220001,0.099,-12.871,204.860001,0.09014,0.559,204.789993,0.08494,9.915,203.550003,8.807,-2020,118.230003,1.999,119.5,32.197373,28.101173,26.895912,13.512252,104.820787,37.324247,44.690618,30.952335,-0.665787,0.031389,0.50734,0,186.28687,35.201206,1385755.62884059,344056.689376942,1385755.62884059,344056.689376942,279.0261507407408,281.6920311111111,329.7966494444444,331.63433499999996,303.9022972222222,296.63161537037035,280.20034342592595,272.56796361111105,300.7525866666666,303.82063277777775,3486.138069,263.04276850476833,175.0877484817366,563.5310954058496,0.9079831225622326,2.384713880576096,313.6643883140653,308.63837802870773,614.6308362911391,1.363998399627335,2.3395393588899727,590.2228605248612,2.4832134412275826,7.043527383800619,-1.0,594.733737470718,2.4993031492674374,6.9595587063659,18.649262606342745,650.2813790512636,2.450392771952821,27.428896011034144,16.132261130379106,654.261855463593,2.4624287699440046,-1.0,280.87530619098646,1.27409187199716,484.1740632577043,9.762091091843104,261.0252861084836,1.207984946089306,496.14294916025364,17.032772943694965,593.1654439609318,2.493726580261107,-1.0,280.76645833333333,589.3192518046369,2.4799718935353194,-1.0,278.49079166666667,588.1901216201228,2.47591255089467,-1.0,277.8212022222222,267.52063836984917,1.2297935687369728,14.628493314065338,299.035895,260.46328561579213,1.2060896704154767,17.241921091843153,296.42246722222217,255.1501478295448,1.1881052283411206,19.22790442517646,294.43648388888886,267.52063836984917,1.259381833933523,0.2379571966415233,260.46328561579213,1.2325521560291517,0.2197889030925651,255.1501478295448,1.2123533958942536,0.20611087815451595,280.8042161111111,273.7380044444444,-7.066211666666675,280.34610805555553,271.7488566666666,-8.597251388888935,279.4507061111111,272.21702972222215,-7.233676388888966,329.19757441637756,55.54764158054559,369.4060728602771,5.9264005644421855
2025-04-13 17:22:31,35820,0,0,75.14106,73.541874,64.69426,43.954238,37.649869,37.993188,40.343763,32.445288,32.501177,40.226434,31.226763,32.014455,32.348192,39.513378,46.633221,37.532069,37.867891,45.539802,52.641532,62.976533,55.220697,50.538148,51.918447,48.209038,45.988999,51.440901,53.173992,51.37616,85.190796,60.648376,45.496487,27.346366,28.180133,28.250647,29.916679,28.284024,28.565597,46.522371,44.05196,44.114656,80.470927,56.896906,41.488757,25.35298,39.971926,80.808171,50.868782,40.337607,25.032867,39.908611,47.414134,44.015517,44.501636,45.747379,42.567275,47.295223,44.207823,32.432674,33.251743,29.473682,29.089225,30.357363,29.898513,36.206198,43.043536,33.470577,41.740319,31.267183,38.018507,32.930709,39.541211,36.545392,42.709951,36.297199,39.912048,31.160589,37.45348,32.302457,38.914436,35.440008,41.468317,32.545875,40.534084,31.510799,37.678013,32.747247,39.251462,34.687577,38.868525,34.660961,37.891932,31.167239,36.338777,32.428855,36.647096,36.941747,41.57028,35.299496,41.081137,32.660484,38.046085,37.278876,41.220116,38.208921,42.730069,42.111706,41.187339,34.98444,41.120944,38.699874,42.76608,82.873499,91.790456,140.073063,91.86378,76.438514,89.885235,136.312054,75.821502,75.358447,71.272485,70.723958,71.098317,75.082065,78.911468,34.833768,136.573964,3511.189656,0,204.259995,0.10249,-13.364,204.830002,0.09347,0.529,204.789993,0.08693,10.215,203.440002,9.032,-2067,118.160004,2.008,119.400002,32.387271,28.379541,27.228391,13.109216,83.400426,37.318503,44.742294,30.750533,-0.873225,0.040722,0.665739,0,136.573964,34.833768,1042997.2222067477,341523.29365437594,1042997.2222067477,341523.29365437594,278.95052796296295,281.64734611111106,331.1011411111111,333.1905905555555,306.40765555555555,301.01479518518516,280.22905222222215,272.45585185185183,301.413055,306.36692,3511.189656,262.81977400720615,174.5460544007596,563.2771381249476,0.9059406853084654,2.3850192104788377,301.77769638752926,275.0388949035254,604.2695351842447,1.25715132962436,2.3481220813459727,590.1910185591425,2.4843934706292683,6.989788984616399,-1.0,594.7511875523243,2.5006624889205415,6.905627678652556,18.827572103904913,663.9419397953765,2.536854824038505,19.25095439495206,29.323444723581815,668.1877584436495,2.549637852583499,-1.0,613.7922618250674,2.379438261522789,21.981910602269554,-4.629959168026289,272.93679322298476,1.2501767860545554,487.8969848870013,0.7629012023440964,593.0591518617298,2.4946441694238564,-1.0,280.6480483333333,589.2987792926803,2.4811918769953825,-1.0,278.4215316666666,588.2210798033785,2.4773166777452467,-1.0,277.7820038888889,606.1746366445414,2.3544253828012565,-0.9227458346929325,302.7004422222222,270.3663165532228,1.241624114336287,1.6994036097515277,300.07829277777773,270.87970130313005,1.2433344164051423,1.5120458319737509,300.2656505555555,606.1746366445414,2.5407458466561854,-1.0,270.3663165532228,1.270526122284894,0.2464949837159138,270.87970130313005,1.2724794941415078,0.24781565183689044,280.7693475,273.61789361111107,-7.151453888888909,280.4413930555555,271.63969638888886,-8.801696666666658,279.47641611111106,272.1099655555555,-7.366450555555559,317.2542253361578,69.1907522430522,50.149677970309085,4.585211390992138
2025-04-13 17:23:31,35880,0,0,74.643025,73.440359,64.721239,44.044924,37.661279,37.953349,40.581771,32.428575,32.565893,40.236786,31.260848,32.038848,32.340098,39.486396,46.775912,37.486766,37.948077,46.385551,55.150372,63.596646,54.63567,48.559163,50.388287,48.618762,46.918584,50.723434,53.338492,51.859402,75.166103,57.67725,45.766249,27.338533,28.529154,28.667917,30.11869,28.565396,28.909375,46.713173,44.169899,44.138772,75.472421,49.231255,41.444881,25.734619,39.756617,74.348245,41.338428,40.46206,25.45073,40.064716,47.944587,44.073163,43.990732,45.06781,42.836743,47.272325,44.449996,32.718445,33.803619,29.683857,29.290972,30.584381,30.091385,36.186545,43.012635,33.465952,41.72255,31.248732,38.025706,32.919282,39.537157,36.534685,42.535054,36.256206,39.90209,31.154976,37.456785,32.323135,38.917439,35.39649,41.460754,32.483782,40.538224,31.489148,37.67513,32.743902,39.286707,34.695078,38.851716,34.648501,37.864345,31.12694,36.338141,32.429995,36.657503,36.93313,41.613167,35.30047,41.120389,32.720161,38.036016,37.281178,41.202035,38.184589,42.712461,42.098428,41.200006,34.970156,41.131702,38.683943,42.765599,74.764569,85.433824,137.168989,77.819985,76.051926,77.340645,134.243682,75.857646,76.259275,71.277004,70.835079,71.101186,75.159676,74.724571,39.082716,90.40119,3508.122623,0,204.009995,0.08512,-11.019,204.75,0.07844,0.583,204.889999,0.07226,8.281,203.330002,7.445,-1652,118.190002,1.981,119.0,28.127601,23.806233,22.823412,17.638648,58.209764,37.30914,44.727172,31.028777,-0.056445,0.002594,0.043287,0,90.40119,39.082716,724647.16546083,370818.7576200119,724647.16546083,370818.7576200119,279.01540555555556,281.63462499999997,329.9520455555555,331.5772161111111,298.6055472222222,297.0364387037037,280.2206510185185,272.61043138888886,296.90809388888886,302.8354577777778,3508.122623,265.32623295760396,180.6538581349564,566.1226896160881,0.9288647494541841,2.3816756049217847,287.80496010630674,237.4998757173952,590.5310845827098,1.131983108605903,2.358616620185813,589.1847661420528,2.466421565274538,7.6414589463969556,-1.0,593.6439580643777,2.482328854837366,7.550074506987752,16.308392042396008,670.6292428549829,2.618249288613221,12.791126442377118,42.14708544924878,673.7863369238778,2.627794134605592,-1.0,610.8704031463767,2.4279935897938714,14.763033319829209,-10.800587115915448,607.915629895233,2.4180722622708637,14.884795970310604,-9.231478597396972,592.2176253472117,2.4772568391581635,-1.0,280.7979161111111,588.1346385786975,2.4626536996114816,-1.0,278.3971561111111,587.207962937849,2.459321821301501,-1.0,277.8511444444444,608.0939858397523,2.4186726179410085,-9.326208227026598,297.13116833333333,608.4144006636839,2.41975067078974,-9.496384893693232,297.30134499999997,607.2385380240582,2.4157913902856993,-8.871842671471029,296.67680277777777,608.0939858397523,2.5328832297658748,-1.0,608.4144006636839,2.5339875623340933,-1.0,607.2385380240582,2.5299314064112335,-1.0,280.93270833333327,273.8505733333333,-7.082134999999994,280.1107061111111,271.75411916666667,-8.356586944444416,279.6185386111111,272.2266016666666,-7.391936944444467,-18.730863753180188,76.98528479060519,59.75883970860616,-0.2433044679139251
2025-04-13 17:24:31,35940,0,0,74.773796,73.46553,64.662865,44.115903,37.625433,37.992177,40.47335,32.496542,32.59911,40.330475,31.376556,32.103057,32.378925,39.543837,46.568706,37.548597,37.964285,45.12226,54.369575,63.569361,56.162605,50.295434,52.498121,46.968985,46.454493,51.172135,52.33222,51.741742,74.57401,56.137463,45.592746,26.142809,27.750622,27.806424,29.823384,27.284463,27.68007,46.53021,43.908939,44.088716,71.885257,52.646233,41.504216,24.510163,39.84947,68.652225,44.622861,40.398675,23.896111,39.980507,48.077183,43.92744,44.304916,45.446359,42.586007,47.314283,44.109297,32.647618,33.55039,29.69271,29.232925,30.581642,30.086416,36.18161,43.011692,33.422965,41.732331,31.243494,38.013579,32.858173,39.560364,36.517263,42.713219,36.238794,39.919573,31.145026,37.448727,32.242946,38.937134,35.389237,41.501939,32.464509,40.538079,31.448457,37.655141,32.703778,39.265002,34.658166,38.873687,34.617354,37.884458,31.112914,36.344569,32.399532,36.625576,36.94014,41.586714,35.2886,41.087922,32.641992,38.049719,37.273671,41.205709,38.197993,42.70427,42.081929,41.190969,34.996523,41.137723,38.670856,42.786832,79.734267,85.561703,136.339993,84.681703,76.018041,84.31658,133.629717,75.907497,76.306993,71.377607,70.833235,71.116741,75.097869,72.495146,33.252788,135.022903,3487.827093,0,204.330002,0.09538,-12.395,203.830002,0.08722,0.525,204.869995,0.08097,9.402,203.850006,8.419,-1921,118.239998,2.006,119.599998,34.243924,30.155394,29.049853,11.348822,82.653606,37.302309,44.741867,30.965283,-0.258708,0.012257,0.197137,0,135.022903,33.252788,1032303.033519571,330622.82073251595,1032303.033519571,330622.82073251595,278.9825253703703,281.65793499999995,329.61095388888884,331.1166627777777,302.4176127777778,295.20768370370365,280.22881499999994,272.5751575,299.6690372222222,302.90650166666666,3487.827093,261.84585572218305,172.18408311294075,562.1662324551711,0.8970135060039127,2.3863712362098792,301.36334170450857,273.8972406935475,603.8835645177345,1.253438459399795,2.348416773476704,590.6557656430599,2.4917487164036416,6.748030136571173,-1.0,595.1687904777519,2.507848315722825,6.668090283239559,19.812079277816906,661.2370479917982,2.5303527948925684,19.15468279332743,28.247612184380273,664.2886924539246,2.5395900320742584,-1.0,606.0534747565654,2.3556045256018163,22.24852300919211,-1.0542710732692058,257.1644626274491,1.1973425212442943,497.3647440032185,6.1556580008049195,593.553195286165,2.502102538731938,-1.0,280.7015255555555,589.7263739907503,2.488414052833449,-1.0,278.43012,588.6939925927367,2.484702092517731,-1.0,277.81593055555555,261.45660871085767,1.2118427640733431,4.561113926730798,296.8022277777778,257.43493758186526,1.1982585840797586,6.054865593397494,295.3084761111111,252.63154209058442,1.1819432890485704,7.850994482286353,293.5123472222222,261.45660871085767,1.2379489214287587,0.22891438941113046,257.43493758186526,1.2225899953999302,0.21860194014704074,252.63154209058442,1.204245632156017,0.20628497769277818,280.9290619444444,273.76055777777776,-7.168504166666651,280.30313194444443,271.7404541666666,-8.562677777777822,279.4542511111111,272.22446055555554,-7.229790555555553,333.4913030156108,66.06825751404631,55.18357323523287,5.047678197729213
2025-04-13 17:25:31,36000,0,0,74.772204,73.503289,64.678358,44.179943,37.464135,37.925944,40.53623,32.478209,32.430776,40.322787,31.211939,31.941716,32.303115,39.583781,46.483643,37.525347,37.974687,45.172853,53.699774,62.33087,54.323071,50.723721,50.353606,48.571797,46.54165,51.288774,52.12924,51.57337,85.642838,60.198913,45.433555,27.07538,27.932818,28.052441,29.823895,27.854759,28.293057,46.289022,43.737247,43.942496,79.964958,57.047458,41.444701,25.007114,39.940091,80.361557,51.879316,40.290738,24.583124,39.874164,47.79647,43.837373,44.280205,45.519286,42.710721,47.212505,44.02382,32.239277,33.188825,29.494384,29.005553,30.322782,29.664303,36.198552,43.00698,33.432635,41.701448,31.246062,37.992981,32.860117,39.550531,36.549437,42.751294,36.275334,39.908351,31.161306,37.451973,32.27291,38.945385,35.404615,41.472777,32.515011,40.550205,31.482111,37.656619,32.705266,39.270331,34.659533,38.846364,34.613841,37.863506,31.117628,36.350138,32.395786,36.631742,36.93215,41.555899,35.268287,41.106041,32.610937,38.048036,37.276408,41.20808,38.211413,42.730351,42.095643,41.186218,34.998387,41.162165,38.703689,42.79798,84.160248,91.759158,139.932888,92.602669,75.904351,91.15795,136.49405,75.855768,75.675986,71.49443,70.826269,71.112748,75.166114,78.479115,36.980464,157.890368,3515.266924,0,204.169998,0.10431,-13.594,204.860001,0.09473,0.722,204.889999,0.09018,10.626,203.009995,9.281,-2133,118.099998,1.991,119.400002,30.000782,26.011928,24.857965,15.432773,93.1363,37.306926,44.694646,30.652521,-0.465671,0.022101,0.354755,0,157.890368,36.980464,1189968.6479005758,356324.24092724797,1189968.6479005758,356324.24092724797,278.9220359259259,281.60139166666664,331.20225,333.1127155555555,306.81814944444443,300.9221024074074,280.2025810185185,272.40140037037037,302.12791555555555,306.3495322222222,3515.266924,264.10545978521066,177.67377175330535,564.7392346174678,0.9177085050094936,2.383280111060168,307.179895465769,290.0989074049716,609.1586421533689,1.3056115747979076,2.3442854576202694,589.580945035884,2.4747885293106604,7.319887408381007,-1.0,594.1267058420622,2.4910082999453382,7.231305745415335,17.495931881455988,659.6905239356944,2.502704578014497,22.515017171297593,24.022354534231,663.6673645771409,2.5146773678165557,-1.0,289.0769038792474,1.302282562706879,478.3840400485681,0.36174602132456357,272.67213634766904,1.2482972117017594,488.54014126268584,6.257793058361585,592.447804761351,2.4850358387983276,-1.0,280.6130861111111,588.6924096083103,2.4715999230162438,-1.0,278.3970561111111,587.6082820103923,2.467701255415068,-1.0,277.7559655555555,278.2671140529144,1.2668274767498764,4.22831879910234,302.95157666666665,269.5929219308354,1.2380454577821787,7.382696576880107,299.7971988888889,270.19483660997554,1.2400524597442646,7.162363799102366,300.0175316666666,278.2671140529144,1.2985917415068338,0.2598871559225409,269.5929219308354,1.2657480731891344,0.23747701357118592,270.19483660997554,1.2680271426170424,0.23903208561167785,280.8260675,273.546695,-7.279372500000022,280.3165252777777,271.6222047222222,-8.694320555555521,279.46515027777775,272.03530138888885,-7.429848888888898,316.908808688215,65.56381809363222,370.61362005644696,4.833592946579697
2025-04-13 17:27:31,36120,0,0,74.853185,73.477338,64.664107,44.352545,37.524591,37.911704,40.718913,32.453252,32.465663,40.301832,31.226388,31.88931,32.301938,39.686216,46.773341,37.514222,37.879006,45.778354,55.35868,63.777404,55.452066,48.48557,51.883978,49.519515,46.663926,51.101349,53.134825,52.332717,71.431401,55.939409,45.789919,25.987537,27.897289,27.866934,30.089352,27.554177,28.127356,46.825656,44.056414,44.210733,70.93788,50.95621,41.48338,24.684022,40.035661,69.439393,43.004348,40.20074,24.291276,39.890002,48.57031,43.95397,44.199933,45.355094,42.711908,47.332035,44.182842,32.643507,33.533728,29.732614,29.196124,30.521244,29.919785,36.157368,43.001704,33.40521,41.691013,31.219894,38.002096,32.844836,39.51134,36.511427,42.599821,36.195156,39.87922,31.121604,37.454866,32.258914,38.878365,35.350152,41.440278,32.465593,40.525501,31.45578,37.662605,32.709065,39.239651,34.610488,38.788748,34.559913,37.826428,31.078451,36.313432,32.390484,36.646351,36.907384,41.576576,35.22599,41.071972,32.652111,38.03135,37.256168,41.226591,38.158888,42.714573,42.105351,41.184496,34.950535,41.164239,38.662231,42.79406,78.321018,84.651751,136.117899,82.595561,76.301198,82.068688,133.341743,75.904737,75.773077,71.257742,70.911526,71.10123,75.068492,71.684506,33.964259,143.469607,3480.778141,0,204.160004,0.09177,-11.955,204.850006,0.08461,0.529,204.850006,0.07812,9.063,203.839996,8.13,-1846,118.209999,1.984,120.0,33.643536,29.336997,28.054357,12.146383,86.654199,37.280797,44.82901,30.9245,-0.872052,0.04153,0.663813,0,143.469607,33.964259,1090541.0050504988,335528.240390063,1090541.0050504988,335528.240390063,278.97852574074074,281.6677972222222,329.4509683333333,330.9932772222222,301.258645,294.59605074074074,280.2772275,272.5525001851852,298.88389888888884,302.4009727777778,3480.778141,262.2870804319279,173.25337774749724,562.6698700903324,0.9010592888380858,2.3857549578033814,303.58303699782607,280.0350252120786,605.9335921964149,1.2733338426365544,2.3468410128895174,590.4644773091593,2.4884780212320408,6.856326148048915,-1.0,595.0059045572607,2.504678774320851,6.774385557936861,19.380716790294287,659.1492469824959,2.5150890562931014,20.45461712374201,25.86793133550725,662.3046799849361,2.524644558463596,-1.0,273.60390246884606,1.2520684112120448,487.6456388803848,2.324391997826069,255.53308117463644,1.191413973678472,498.50544420234337,8.986986257085334,593.556980748004,2.499526849478524,-1.0,280.8110661111111,589.521279206408,2.4850937254356418,-1.0,278.4185444444444,588.3222529654482,2.4807816457172525,-1.0,277.70596666666665,256.7653119853971,1.1955934895945488,8.526703108937227,295.05633388888884,256.03102957221284,1.1931037151353872,8.800881442270509,294.78215555555556,253.8064666933274,1.1855465811573767,9.633374220048324,293.94966277777775,256.7653119853971,1.2194582511521064,0.21445402513763456,256.03102957221284,1.2166587140495735,0.2125684285395896,253.8064666933274,1.2081773093413348,0.20685587418550486,281.0734111111111,273.7547875,-7.318623611111093,280.24861861111106,271.7413161111111,-8.50730249999998,279.5096527777778,272.16139694444445,-7.348255833333326,334.93139613452286,64.14334242523523,385.54534451364987,5.22160809634944
2025-04-13 17:29:31,36240,0,0,74.965394,73.394655,64.699433,44.491729,37.585848,37.986184,40.822422,32.45375,32.403462,40.41863,31.164975,31.821412,32.236792,39.762292,46.661498,37.563318,37.857433,44.920002,55.204365,63.29766,55.478692,48.833294,52.004725,49.146227,45.985745,51.05001,53.80831,52.574383,77.826878,59.203715,45.742711,27.065754,28.419385,28.662118,30.157922,28.265485,28.806728,46.661126,44.167142,44.31618,77.839967,51.54522,41.480001,25.69212,39.91438,76.978166,43.920051,40.178701,25.370609,39.803757,48.542978,43.966591,44.237537,45.532267,42.611759,47.359099,44.186942,32.621427,33.381564,29.743537,29.142376,30.35164,29.712392,36.115685,43.010863,33.369249,41.703794,31.16868,38.008926,32.796578,39.562431,36.502078,42.718352,36.203495,39.88752,31.097468,37.434064,32.220624,38.927289,35.359404,41.463536,32.453953,40.545685,31.436103,37.647554,32.664126,39.27694,34.601856,38.825616,34.538413,37.850679,31.045871,36.326662,32.368635,36.629183,36.871199,41.551596,35.19148,41.080839,32.548552,38.030097,37.212023,41.21023,38.156157,42.681992,42.027728,41.199631,34.960466,41.157521,38.650674,42.797931,76.924549,87.694,138.578038,82.08437,76.272826,82.065224,135.525314,75.853286,76.220751,71.373164,70.877308,71.111153,75.11976,76.584876,35.680407,117.540422,3518.976421,0,204.339996,0.08915,-11.571,204.910004,0.08137,0.553,204.949997,0.07493,8.604,203.889999,7.798,-1758,118.279999,2.0,119.0,31.708188,27.445478,26.144178,14.034523,73.815234,37.272696,44.846346,30.825489,-1.283039,0.061367,0.977885,0,117.540422,35.680407,911765.5752674539,347360.663826099,911765.5752674539,347360.663826099,278.96507648148145,281.6828327777778,330.66406333333333,332.3600211111111,300.97465,298.45463166666667,280.2868587037037,272.49749407407404,298.1080827777778,304.0911111111111,3518.976421,263.3317442154556,175.79021455838677,563.8599689533077,0.9106290234391875,2.384320528240845,296.4600457983447,260.5250410474102,599.2088638203207,1.209523357001314,2.3519498916153134,589.9945625772692,2.4807227611536598,7.1188241539824535,-1.0,594.596428351486,2.497139075151162,7.032079382151941,18.35108856232216,666.8606477143435,2.5679140712042394,16.50847176912445,34.20401753498862,670.239770969748,2.5781071498318258,-1.0,608.1734803018023,2.3819610423509303,19.195197477053853,-4.514604201655288,603.1758411206398,2.3652862527207557,19.487623202984402,-1.9945858683219626,593.0737292568175,2.4917247202004527,-1.0,280.7848394444444,589.0683025014745,2.477399149432758,-1.0,278.4166672222222,587.8484248206105,2.4730119698258335,-1.0,277.69372277777774,603.4831544265954,2.366315667695577,-2.149330868321954,298.60937666666666,603.4975939803584,2.3663640231026193,-2.1566025349886218,298.61664833333333,602.5465808560361,2.3631767379504067,-1.6778242016552554,298.13786999999996,603.4831544265954,2.528398880541163,-1.0,603.4975939803584,2.5284492097754456,-1.0,602.5465808560361,2.5251312761834757,-1.0,281.0693247222222,273.70638638888886,-7.362938333333318,280.3082788888889,271.72942027777776,-8.578858611111116,279.48297249999996,272.05667555555556,-7.4262969444444025,-13.181278543370581,72.26421936285749,58.68716741254116,-0.18240394291376683
2025-04-13 17:31:31,36360,0,0,76.022499,73.513588,64.874748,44.244507,37.538079,37.938439,40.962909,32.625066,32.48658,40.490351,31.295908,31.930875,32.424861,39.81286,46.711696,37.858456,37.724806,44.915557,53.20066,64.704199,58.17642,48.367958,50.048029,49.177538,46.873964,52.4211,52.967289,52.688384,84.265655,58.966181,45.464481,27.00153,28.03153,28.270306,30.147193,28.075035,28.400823,46.649008,43.934147,43.928885,77.832556,55.290796,41.484135,24.94285,40.087863,77.511814,50.176999,40.151097,24.52658,39.816714,48.529198,43.901993,44.035296,45.239727,42.879797,47.329991,44.350857,32.544017,33.415187,29.819193,29.296109,30.544053,29.754587,36.090725,42.983481,33.363115,41.692886,31.196839,37.974171,32.779382,39.502832,36.454202,42.586075,36.155527,39.865335,31.083057,37.456811,32.235065,38.887942,35.29639,41.444986,32.428002,40.528802,31.423922,37.668527,32.661215,39.25635,34.542104,38.779418,34.477326,37.827871,31.038465,36.310893,32.359906,36.618605,36.854432,41.532727,35.193211,41.045591,32.586759,38.004507,37.201884,41.208378,38.126472,42.650278,42.049597,41.179722,34.912021,41.160366,38.629835,42.821991,84.366124,90.030776,137.649089,91.402476,76.223673,90.447038,134.538816,75.86665,75.86454,71.201201,70.873311,71.116917,75.168574,76.871353,29.31932,169.412041,3236.671002,0,204.089996,0.09866,-12.825,204.679993,0.09105,0.665,204.880005,0.08565,10.067,203.240005,8.843,-2029,118.110001,2.007,119.400002,38.694559,34.714213,33.381175,6.769922,98.035568,37.252667,44.822811,30.895524,-0.141682,0.00701,0.106755,0,169.412041,29.31932,1269407.7834690367,303502.51470523997,1269407.7834690367,303502.51470523997,278.9092061111111,281.66666166666664,330.11600888888887,331.8439383333333,306.15137555555555,299.74444907407405,280.27378407407406,272.53640240740737,302.24229111111106,305.38932,3236.671002,259.31329596669195,166.07101075472804,559.2645288947963,0.8737448576915154,2.3900323919434125,309.8986944509526,297.80768079005236,611.5100021780356,1.3300547178040174,2.342328493089743,591.5447701621056,2.510015664764183,6.1568302948788105,-1.0,596.1682349199517,2.52651114379248,6.083151219496062,22.353365699974688,654.8768359442394,2.4779197324796813,24.512184481203903,20.217314437936295,658.5282618253715,2.4889519274541065,-1.0,287.17744486541324,1.2955440276377133,479.8613932034831,3.7473188953970293,269.4478231594817,1.2370212483660505,490.7496645254268,10.15424537687852,594.4278737457466,2.520320954675035,-1.0,280.6302672222222,590.7250939045596,2.5070742151416403,-1.0,278.41896388888887,589.4881674723067,2.5026256170177037,-1.0,277.6783872222222,276.1438032703607,1.259269540947512,7.7122194509526025,302.186475,266.36834587264923,1.2267281412730264,11.286163339841494,298.6125311111111,265.88492166271766,1.225108756837421,11.464353339841466,298.4343411111111,276.1438032703607,1.298222870302836,0.27994559278675896,266.36834587264923,1.2605253918096115,0.25508389759922756,265.88492166271766,1.2586611441314144,0.2538544159632679,281.0475530555555,273.6942233333333,-7.353329722222213,280.1708397222222,271.7931394444444,-8.377700277777762,279.6029594444444,272.1218444444444,-7.481115000000045,322.0969470026239,58.708601024287645,367.6993910788261,5.4863672678790785
2025-04-13 17:33:31,36480,0,0,74.646696,73.471964,64.699726,44.489552,37.659669,38.069245,41.219415,32.810449,32.731457,40.576488,31.642804,32.010325,32.496646,39.885307,46.956715,37.945381,37.870889,45.133908,56.066094,65.509117,56.076475,48.703436,50.570031,47.690351,46.531454,51.522834,53.348089,51.822982,72.055435,55.884394,45.922777,26.806048,28.509858,28.531722,30.607573,28.431964,28.830399,47.000227,44.197651,44.356765,72.102063,48.586801,41.467468,25.549123,39.928126,70.852356,40.00012,40.356973,25.126628,40.023892,48.731108,44.141177,44.245949,45.443502,42.937468,47.555442,44.389819,32.966401,33.658225,30.29181,29.587817,30.930054,30.172464,36.077563,42.979213,33.340797,41.681352,31.15396,37.99511,32.794677,39.524464,36.471489,42.53954,36.138933,39.825898,31.048978,37.457918,32.242409,38.881349,35.269377,41.45117,32.400654,40.473984,31.412571,37.678031,32.681452,39.263046,34.546177,38.78347,34.464983,37.823988,31.023409,36.311873,32.365785,36.628424,36.831954,41.544685,35.168663,41.072712,32.627065,38.035548,37.215711,41.195302,38.126597,42.635908,42.050097,41.187263,34.936915,41.191286,38.595971,42.826945,76.04709,83.407116,134.438536,79.127502,76.190887,78.303666,132.362335,75.981216,76.392486,71.463596,70.844893,71.116938,75.223495,71.554743,31.414803,110.59147,3274.785295,0,204.130005,0.08246,-10.705,204.880005,0.07611,0.546,204.929993,0.06963,7.946,203.970001,7.219,-1615,118.220001,2.001,119.099998,36.67663,32.221321,31.110826,9.246147,70.062652,37.249472,44.981504,31.267795,-0.531374,0.02693,0.402408,0,110.59147,31.414803,863854.23982279,317950.36078787094,863854.23982279,317950.36078787094,279.0291144444444,281.7919122222222,328.9068527777778,330.06029777777775,299.33194555555554,295.1888618518518,280.36194657407407,272.743219537037,297.6206055555555,301.7095088888889,3274.785295,260.6827567532442,169.37145091800488,560.8358710190809,0.8863371596298316,2.388026128154997,294.3784896706813,254.9222135813257,597.1684411040613,1.1908842690158674,2.353490368074274,591.2084805117616,2.5006041429849044,6.468496318535124,-1.0,595.8565289323935,2.517180084151528,6.390168147475904,21.10915546897803,664.7367644946348,2.5705131389865805,15.644130493651392,34.52836310709648,667.015072667544,2.5774279289340667,-1.0,606.8740183226097,2.3861859991350927,18.136567900675583,-4.953455884874245,598.7597276853737,2.3588885229938112,18.587252637624456,-0.8103721811705213,594.3281559741649,2.511747574134967,-1.0,280.8848761111111,590.1693588131455,2.496875942172158,-1.0,278.4097044444444,589.1354329064271,2.4931581372433174,-1.0,277.79276277777774,599.1799954472921,2.3603117318125815,-1.0245297737631063,295.4030194444444,599.2308237599598,2.3604837885650958,-1.0504342182075561,295.42892388888885,597.8679980326771,2.3558653178270212,-0.35615255154090164,294.7346422222222,599.1799954472921,2.5289331235995185,-1.0,599.2308237599598,2.529112238815413,-1.0,597.8679980326771,2.524303165672339,-1.0,281.1700791666666,273.8790627777778,-7.291016388888806,280.28595861111114,272.0054519444444,-8.280506666666724,279.6298019444444,272.34514388888886,-7.284658055555553,-7.551247173612069,68.8802355622413,57.86274617202514,-0.109628649088876
