Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 17:34:31,36540,0,0,75.098478,73.508521,64.642168,44.382062,37.684738,38.156579,41.218931,32.824187,32.661819,40.598242,31.614026,32.112391,32.593758,40.01017,46.795999,37.892881,37.925851,46.423014,52.532275,61.773402,53.82257,49.505771,53.422345,48.61526,46.227781,50.921514,52.825752,51.726741,82.060001,58.28323,45.900912,26.923092,28.018388,28.283496,30.403759,27.8981,28.085123,46.794359,44.222183,44.341408,76.16576,54.83778,41.260994,24.796484,39.972353,74.727133,49.3888,40.388355,24.306258,40.065155,47.650865,43.97604,44.655418,45.853242,42.912112,47.52892,44.296957,32.669447,33.390256,30.171798,29.408893,30.802055,29.954961,36.061235,43.010439,33.328007,41.690241,31.184356,38.005874,32.751264,39.548743,36.467093,42.682319,36.14665,39.882061,31.052289,37.437383,32.190591,38.906972,35.286694,41.44988,32.45556,40.502358,31.403851,37.656617,32.652343,39.266699,34.528556,38.797717,34.462446,37.854615,31.036918,36.307586,32.349909,36.631611,36.814346,41.517944,35.147875,41.026991,32.516367,38.048155,37.209317,41.197339,38.118041,42.656387,42.018888,41.182422,34.924498,41.196072,38.610815,42.860154,83.440118,88.74387,136.718211,89.851486,76.168901,89.103407,133.702114,75.8408,75.715461,71.365279,70.86858,71.153348,75.141484,75.590305,30.398578,150.680402,3276.351729,0,204.0,0.0974,-12.624,204.720001,0.08897,0.662,204.740005,0.08407,9.821,203.330002,8.636,-1971,118.059998,2.005,119.400002,37.844732,33.204814,32.332175,8.05618,89.947246,37.250719,44.890772,31.066235,-0.726788,0.037029,0.550844,0,150.680402,30.398578,1140257.6843523139,310943.736355546,1140257.6843523139,310943.736355546,278.99264092592585,281.77717777777775,329.6511744444444,331.3267838888889,305.2897144444444,298.511647037037,280.31154018518515,272.63124166666665,301.7278433333333,304.6743722222222,3276.351729,260.0246160895971,167.78380825757932,560.081364657746,0.8802884806211313,2.3889823969886215,305.4102712897978,285.1289074647705,607.5875055009285,1.2897240791327667,2.3455451445945195,591.4082331498255,2.5052486949997355,6.316508662262201,-1.0,596.0854609969712,2.521930219457877,6.239808232920851,21.752561688180663,658.0252330447914,2.504493673791274,21.553948210181847,24.240903154646617,661.4828274364372,2.51495575214475,-1.0,284.7908677392879,1.2886170225383144,480.8979263743461,0.12055684535334876,266.09145714054995,1.2266790879947653,492.362210889454,6.898624252760783,594.5637793822748,2.5165212350600252,-1.0,280.87272888888884,590.2398708933792,2.5010556625290117,-1.0,278.29499666666663,589.4287714009982,2.498138589963769,-1.0,277.8101972222222,272.78229602073645,1.249001460175218,4.449159623131152,300.9611116666666,263.85358973584283,1.2191719633780185,7.723737956464447,297.68653333333333,261.6933391348383,1.2119054132164464,8.522975178686693,296.8872961111111,272.78229602073645,1.2840905872915929,0.26765011927847043,263.85358973584283,1.249752660293877,0.24489008384305772,261.6933391348383,1.2414447907025603,0.23938342042963354,280.82414027777776,273.7221397222222,-7.1020005555555485,280.51351666666665,271.9224141666666,-8.591102500000034,279.5969636111111,272.2491711111111,-7.3477925000000255,325.31677600927554,61.93977204782027,373.23436530550356,5.25214680735532
2025-04-13 17:35:31,36600,0,0,75.143764,73.52385,64.716667,44.446205,37.665895,38.13863,41.287554,32.819284,32.718005,40.60632,31.557154,32.05276,32.586646,40.012818,46.763047,38.04202,37.89066,45.667382,53.809739,63.381368,55.706709,48.926762,49.995151,48.325093,47.117855,50.681752,53.605544,51.86468,82.035508,60.511217,45.782151,27.642313,28.611617,28.757958,30.546091,28.721414,29.022985,46.770717,44.142178,44.215388,79.730837,54.229693,41.554479,25.866723,40.145517,79.736806,47.505415,40.559741,25.633697,40.2049,48.434108,44.19657,44.456483,45.802054,43.167243,47.594475,44.446042,32.655732,33.349521,30.281602,29.472363,30.796404,29.968505,36.034832,42.959678,33.267952,41.672586,31.117451,37.976645,32.730291,39.525604,36.425275,42.578892,36.089921,39.838377,31.027728,37.426047,32.204544,38.867488,35.243041,41.439552,32.37588,40.474121,31.380185,37.644842,32.601803,39.233464,34.458296,38.75387,34.384637,37.800669,30.982512,36.304447,32.324065,36.64162,36.7925,41.541528,35.147892,41.051653,32.54663,37.994167,37.175172,41.222722,38.105095,42.650542,42.041983,41.204221,34.923852,41.196428,38.612444,42.867044,79.847119,90.042266,138.041017,87.865647,76.191177,85.941066,134.780122,75.941921,75.945718,71.284948,70.916336,71.140835,75.197868,78.297439,35.290875,119.461347,3295.355522,0,204.0,0.09087,-11.787,204.789993,0.08315,0.582,204.559998,0.07683,8.827,203.470001,7.972,-1799,118.110001,1.989,119.400002,32.171883,27.944211,26.949473,13.610268,74.826914,37.226254,45.08375,31.087354,-0.924434,0.047106,0.700433,0,119.461347,35.290875,925009.886357679,344674.935342375,925009.886357679,344674.935342375,279.0567353703703,281.8135972222222,330.25006777777776,332.06167611111107,304.1864705555555,300.09502796296294,280.41875,272.64297472222216,299.7317327777778,305.3957033333333,3295.355522,263.097000308794,175.21953729023272,563.5928343363241,0.9084797507751268,2.3846398612676922,297.02125436364685,262.04300367308053,599.7535041043251,1.214548561619579,2.3515395865708832,590.2511217951313,2.4830004457774795,7.056257258661661,-1.0,594.9171634222492,2.499639095886954,6.969286478611264,18.71659691342819,665.6586006269239,2.56187096741293,16.814478219653285,33.22881341413091,669.2736971640987,2.5727875876000685,-1.0,614.0116725585805,2.3989743700820014,19.177028513805453,-7.165216191908655,605.8848205527463,2.372076268829,19.644768758488155,-3.073773599316098,593.2107030152046,2.4935729753929508,-1.0,280.80675055555554,589.240472000861,2.479374891606286,-1.0,278.4580438888889,588.3083938158304,2.476024282026182,-1.0,277.9054116666666,607.58087845392,2.3777199940046305,-3.9262500807975584,300.9475044444444,605.0328394064288,2.3692352048127217,-2.6458773030198017,299.66713166666665,605.0394438484134,2.369257243951306,-2.6491934141309343,299.6704477777778,607.58087845392,2.5439929993610244,-1.0,605.0328394064288,2.535160683964841,-1.0,605.0394438484134,2.5351836359772126,-1.0,281.1029661111111,273.7070147222222,-7.395951388888875,280.44403805555555,271.9705458333333,-8.473492222222262,279.7092458333333,272.25136361111106,-7.457882222222224,-15.63369875761498,70.74143720467464,51.64692806834341,-0.22099775429190593
2025-04-13 17:36:31,36660,0,0,74.473246,73.490407,64.6833,44.437756,37.642348,38.130997,41.312385,32.866164,32.705701,40.62672,31.671797,32.058558,32.579987,40.050725,46.834772,37.921038,37.927476,45.594885,53.853206,62.185671,53.774063,50.795651,52.958313,49.185663,46.958097,51.637217,53.639468,52.397042,72.242321,55.851531,45.7622,27.019099,28.544396,28.679589,30.682184,28.482921,28.849669,46.658178,44.042884,44.104704,72.583691,47.825455,41.485789,25.623458,40.156483,71.422758,39.770436,40.567417,25.300912,40.177508,47.674003,44.076399,44.67596,46.233709,43.07174,47.537474,44.479028,32.702102,33.333617,30.418096,29.628534,30.985004,30.153553,36.028223,42.953564,33.273263,41.665969,31.120103,37.975216,32.694168,39.515576,36.403699,42.583396,36.065075,39.832599,31.036146,37.42955,32.175143,38.889222,35.231186,41.431307,32.358926,40.483762,31.373899,37.627573,32.607996,39.238441,34.464635,38.727956,34.353256,37.823461,30.968957,36.283013,32.322544,36.634972,36.790719,41.531841,35.131591,41.038992,32.557852,37.998058,37.194102,41.222565,38.136296,42.645992,42.033468,41.196576,34.918364,41.244433,38.611845,42.876986,75.19233,83.259518,134.47933,77.777549,76.224121,76.258708,132.088614,75.846353,75.937496,71.233829,70.884161,71.152374,75.218643,72.058664,38.047477,119.14436,3271.654683,0,204.160004,0.08179,-10.624,204.779999,0.07436,0.522,204.710007,0.06819,7.666,203.660004,7.065,-1563,118.110001,1.976,119.800003,29.20153,24.925119,24.006747,16.56067,74.660705,37.222968,45.03514,31.203484,-1.118267,0.056801,0.845509,0,119.14436,38.047477,922824.3380205199,363681.036278089,922824.3380205199,363681.036278089,279.04174185185184,281.78193,328.75478555555554,330.0829611111111,298.5819716666666,295.41829074074076,280.3917443518518,272.70749129629627,297.14573888888884,301.62751,3271.654683,264.72963529073456,179.19621541123118,565.4471861006991,0.9234147228385299,2.3824541321032915,296.92905283026164,261.7933980763281,599.6641880302169,1.2137229600577006,2.351606864422663,589.5029523362617,2.470945328870614,7.480340592414111,-1.0,594.1609092751771,2.4875565341421724,7.387345782163241,17.052294709265425,662.7424745180316,2.553414552254171,16.882266458326384,31.825732725293904,665.3880247826378,2.5614455215303686,-1.0,602.9626111610079,2.3626845280967004,19.76827776732229,-1.6529188364049787,257.7189181303978,1.199965904007642,496.7039990392022,1.510762089520881,592.4822029123566,2.48158862015909,-1.0,280.79566666666665,588.448479290572,2.4671622045764714,-1.0,278.41988277777773,587.584033626041,2.464054529288962,-1.0,277.9096761111111,257.95703717629266,1.200771823502072,1.422207830261641,295.506845,258.4672931705775,1.202497984192285,1.232557830261669,295.69649499999997,256.73364550263506,1.196628654384894,1.8775206080394469,295.0515322222222,257.95703717629266,1.220928908126339,0.20391100020919395,258.4672931705775,1.2228563689250682,0.20523204800714254,256.73364550263506,1.2163076209315222,0.20074365108519357,280.85844499999996,273.7154775,-7.142967499999941,280.6249080555555,272.05184166666663,-8.57306638888889,279.69187999999997,272.3551547222222,-7.336725277777759,331.7840342058639,68.58156524285448,59.779863357023714,4.83780201036506
2025-04-13 17:37:31,36720,0,0,74.409234,73.483026,64.751096,44.422596,37.669928,38.125877,41.225126,32.943817,32.767523,40.649188,31.691411,32.092867,32.715223,40.093505,46.84631,37.990135,37.969457,45.330971,54.553863,63.466639,56.01662,48.835285,53.023106,48.537709,46.266336,51.019406,53.209614,51.736371,80.667669,57.565995,45.706747,26.688205,27.975595,28.174659,30.441705,27.875795,28.20832,46.721833,44.027428,44.15808,75.045,53.995672,41.468112,24.711803,40.183297,72.946279,48.375408,40.431044,24.205455,40.1131,48.155674,43.955322,44.324019,45.828197,42.966961,47.512297,44.308663,32.610613,33.261967,30.37475,29.532104,30.881508,29.947805,36.003643,42.942805,33.27948,41.658928,31.116979,37.971118,32.708275,39.526155,36.410779,42.561431,36.071368,39.836218,31.0251,37.42551,32.195104,38.860096,35.213008,41.397873,32.357686,40.460514,31.385577,37.641211,32.599928,39.248973,34.446832,38.746881,34.353202,37.796141,30.983738,36.294598,32.334632,36.628405,36.75982,41.55786,35.145684,41.033618,32.531515,38.013277,37.177498,41.213289,38.08149,42.642442,42.001035,41.200631,34.894956,41.217925,38.616222,42.869485,82.517029,87.834786,136.138689,88.486659,76.206723,87.787885,133.053471,75.869684,75.991625,71.259409,70.903755,71.152444,75.204777,74.62476,33.214598,96.864392,3267.566077,0,204.130005,0.09605,-12.525,204.559998,0.08781,0.598,204.570007,0.0822,9.573,202.809998,8.525,-1932,118.010002,1.991,119.699997,34.400988,30.162353,29.125285,11.305759,62.17413,37.217478,44.923139,31.101458,-1.314301,0.066166,0.992044,0,96.864392,33.214598,769209.3726927439,330359.509962686,769209.3726927439,330359.509962686,279.002945,281.76794277777776,329.2908172222222,331.0048272222222,304.5314772222222,297.71647185185185,280.3295218518518,272.65080990740734,301.2150161111111,304.16932555555553,3267.566077,261.82203295490683,172.12638574614823,562.1390234315922,0.8967949977116185,2.386404689011418,290.00333972793925,243.28189013512377,592.7817183233062,1.1516921208497282,2.3568500632239755,590.7000265838249,2.4920472901179487,6.741613023176546,-1.0,595.364399113886,2.5086829360493788,6.659142032938669,19.94590982287093,668.1320782755998,2.6004637474358177,13.705457514433197,39.28747749428294,671.4776080368001,2.6105971902317187,-1.0,620.4770807041233,2.4500358778281845,15.354700228251167,-14.52813749428293,607.4916081362937,2.4069107808156867,15.91385748895844,-7.713132123912601,593.6698156721949,2.5026580984091886,-1.0,280.7648594444444,589.702594269808,2.4884684984157146,-1.0,278.4100622222222,588.7342159049863,2.484986650158512,-1.0,277.8339133333333,612.1987398716361,2.422656311708249,-10.184254160949592,300.18759388888884,606.2484568918283,2.402730576351538,-7.06054916094962,297.06388888888887,604.0270437634337,2.3952379653094926,-5.894593049838534,295.8979327777778,612.1987398716361,2.5674026533297707,-1.0,606.2484568918283,2.546877582263583,-1.0,604.0270437634337,2.539151448192301,-1.0,280.95861,273.6701611111111,-7.288448888888922,280.41450444444445,272.013015,-8.40148944444445,279.61545111111104,272.2692536111111,-7.34619749999996,-16.79158155246887,72.76767916171389,47.65499757147654,-0.2307560409498895
2025-04-13 17:39:31,36840,0,0,76.8093,73.403046,64.86824,44.601157,37.614456,38.179091,41.413072,32.939022,32.764309,40.670222,31.631613,31.991115,32.576199,40.084866,46.878032,38.061963,38.010441,45.241564,54.083558,63.57728,58.010157,48.991921,50.362057,47.581181,46.506927,52.314836,53.919172,52.63552,73.357596,56.606391,45.873101,27.340871,28.700082,28.999426,30.816746,28.636441,28.946949,46.806788,44.251401,44.352213,74.054763,47.842804,41.536262,25.81273,39.934552,72.744057,39.855237,40.467187,25.368334,40.107788,48.622731,44.135294,44.323787,45.606126,43.164534,47.592218,44.709591,32.857823,33.474195,30.607261,29.647888,31.024398,30.070853,36.006299,42.934901,33.25187,41.644798,31.092858,37.976636,32.67603,39.543736,36.408067,42.536337,36.037345,39.806762,30.96769,37.4287,32.167611,38.887399,35.216055,41.410574,32.322614,40.450459,31.33174,37.641307,32.579565,39.271028,34.451714,38.740703,34.339002,37.790012,30.937005,36.301739,32.311555,36.623771,36.750762,41.494318,35.097272,41.044533,32.559004,38.028423,37.186026,41.194509,38.073238,42.63292,41.989405,41.198229,34.907613,41.271055,38.577076,42.873577,74.428979,83.990394,135.022765,76.46788,75.701148,75.263364,132.575421,75.857488,77.078241,71.098213,70.868403,71.119648,75.231259,73.429562,33.199901,103.0679,3295.829992,0,204.309998,0.08129,-10.558,204.869995,0.07418,0.521,204.809998,0.06783,7.663,203.929993,7.022,-1563,118.110001,1.987,119.400002,34.583922,30.247083,29.178008,11.289179,65.82286,37.20758,45.093677,31.280403,-1.70797,0.085537,1.28695,0,103.0679,33.199901,811981.0529002999,330258.17771905696,811981.0529002999,330258.17771905696,279.0530648148148,281.81234333333333,329.02523388888886,330.3848694444444,297.85437777777776,296.1419288888888,280.4242650925926,272.75022388888885,296.721655,302.03355222222217,3295.829992,261.8128612185937,172.1041733224844,562.1285475438872,0.8967108704509235,2.386417573192934,292.02689819134554,248.64322706544584,594.8264968005831,1.169822958254377,2.3552729009795383,590.7881925879027,2.4924171492094747,6.737865254308285,-1.0,595.4431721194287,2.5090164964025647,6.655640804633914,19.999482114739635,666.4295174774426,2.586099184833047,14.57863000063651,36.998335697543325,669.0967823610516,2.5941890432926633,-1.0,606.0781914623683,2.3934234113799953,16.965787724912012,-5.827479586432219,602.7762411574605,2.3823056292058635,17.131431439392145,-4.115030697543261,593.829562568756,2.5032809446163937,-1.0,280.8572783333333,589.7700890670639,2.4887647655764753,-1.0,278.44792333333334,588.7718014182077,2.485175750935825,-1.0,277.85399277777776,602.7463664375584,2.382204746831015,-4.099544030876643,296.1264422222222,603.493443147738,2.3847259286026596,-4.486859030876644,296.5137572222222,602.0887683298929,2.379982801135221,-3.758689030876667,295.7855872222222,602.7463664375584,2.5347354774383257,-1.0,603.493443147738,2.537344578187243,-1.0,602.0887683298929,2.5324355613151153,-1.0,281.13834027777773,273.79778277777774,-7.3405574999999885,280.3527536111111,272.10976361111113,-8.242989999999963,279.7817013888889,272.34312527777774,-7.438576111111161,-11.988048569557805,70.98634535801386,60.35132601507428,-0.16887823297701912
2025-04-13 17:41:31,36960,0,0,75.634323,73.387116,64.801273,44.743559,37.766936,38.300553,41.526406,32.948652,32.680429,40.72674,31.60282,31.980313,32.570306,40.110751,47.079441,38.044746,38.018555,46.096314,54.198047,61.505294,55.42279,49.561633,50.475611,50.026563,47.654292,51.344052,53.037887,51.84015,84.800546,60.394106,46.211899,27.639413,28.544632,28.765486,30.661918,28.519558,28.696246,47.13097,44.656253,44.741682,80.123528,56.066251,41.629696,25.457753,39.930186,80.474266,50.183091,40.526378,25.127012,40.144116,48.165008,44.39483,44.438217,45.697623,43.359576,47.729895,44.576396,32.878271,33.386343,30.421959,29.408533,30.805261,29.74451,35.953619,42.946338,33.21926,41.642872,31.069517,37.996459,32.65685,39.547498,36.383958,42.544039,36.009694,39.799075,30.954125,37.412391,32.157425,38.876161,35.179941,41.399811,32.302842,40.442338,31.322633,37.637377,32.573387,39.271353,34.408112,38.729554,34.29495,37.76835,30.924071,36.291546,32.304426,36.615449,36.707487,41.483407,35.073242,41.047967,32.530005,38.020698,37.179178,41.215536,38.061218,42.588464,41.962529,41.199488,34.895135,41.287031,38.571685,42.885339,82.556013,91.179434,138.338889,91.306697,75.962491,89.296506,134.96723,75.909599,77.059488,71.357661,70.818655,71.085617,75.239199,78.623425,39.531513,141.777536,3305.625879,0,204.119995,0.09775,-12.722,204.779999,0.08939,0.544,204.580002,0.08275,9.605,203.270004,8.596,-1953,118.190002,1.995,119.5,28.110783,23.52858,22.425262,18.101116,85.865565,37.194663,45.105275,31.107479,-0.275824,0.013278,0.208177,0,141.777536,39.531513,1078874.5866787517,373913.1038773409,1078874.5866787517,373913.1038773409,279.144069074074,281.88883055555556,330.35401666666667,332.22716055555554,306.098165,300.8163592592593,280.4307083333333,272.65415527777776,301.23667388888884,306.0274633333333,3305.625879,265.5821960017105,181.2799847926344,566.4121511925372,0.9312018143466345,2.381344829194745,303.1454573874014,278.8207502256415,605.5329324156298,1.2694105956183495,2.347151245290928,589.2846747303836,2.465334707778091,7.706496286372297,-1.0,593.9622974718889,2.4820098261222685,7.609840876488764,16.306634553845072,661.3494480226349,2.523502118445774,20.105899639738332,27.208559279265273,665.1757504257371,2.535051831730289,-1.0,611.6748793628794,2.3673140474929575,22.998432926775084,-2.9527076125986014,272.3887613957133,1.2481113150979248,488.3496251728151,2.329098128142107,592.5231192118579,2.4768966936804055,-1.0,281.04549944444443,588.1894032874511,2.4614064957382764,-1.0,278.49983111111106,587.148221315737,2.457663838993717,-1.0,277.88687666666664,276.9859850767874,1.2633515576581593,0.6618207207347382,302.48363666666665,269.8366383804628,1.2396141774971774,3.2601640540680705,299.8852933333333,270.36987026913584,1.241391719477939,3.0653096096236254,300.08014777777777,276.9859850767874,1.2915648270974465,0.24850170573593813,269.8366383804628,1.2646453016023014,0.229938346660651,270.36987026913584,1.2666530863736483,0.23132288925458072,281.0832883333333,273.77905944444444,-7.304228888888872,280.40995555555554,271.99180333333334,-8.418152222222204,279.7988811111111,272.19160305555556,-7.6072780555555255,316.8959133346703,67.38715055074601,49.67456865975544,4.7026163110433234
2025-04-13 17:42:31,37020,0,0,74.307163,73.406236,64.733368,44.893646,37.728771,38.357796,41.3599,32.996869,32.782101,40.699287,31.7127,31.947996,32.491334,40.164701,46.946696,38.000631,38.141636,45.301547,55.025871,62.974295,53.873136,50.821168,51.149648,48.080946,46.62008,51.426713,52.75607,51.784661,74.728202,57.750714,46.067373,27.192222,28.628342,28.926807,30.747315,28.348896,28.755382,46.99754,44.537335,44.724858,75.478636,49.398849,41.674338,25.575075,39.986754,74.219378,41.437222,40.483897,25.235487,40.159763,48.169158,44.240706,44.76962,46.025888,43.089448,47.607471,44.431167,32.87275,33.277965,30.559729,29.512037,30.874824,29.792735,35.962103,42.955627,33.223778,41.648662,31.043745,37.988441,32.643887,39.579847,36.39386,42.625902,36.009343,39.797845,30.956,37.423658,32.119816,38.89927,35.144639,41.439124,32.327405,40.450797,31.307131,37.653502,32.558037,39.299728,34.418023,38.749562,34.304419,37.796226,30.929903,36.308407,32.307134,36.608855,36.706646,41.45662,35.042253,41.043613,32.489131,38.047723,37.179699,41.199756,38.039193,42.592039,41.954205,41.208756,34.922214,41.293471,38.557179,42.907353,74.752241,85.216749,136.379229,77.729415,75.885967,77.335026,133.821284,75.86703,76.922576,71.538408,70.863213,71.102579,75.166551,74.657504,37.232475,108.458053,3513.825351,0,204.490005,0.08566,-11.153,204.889999,0.07832,0.526,204.839996,0.07194,8.207,203.929993,7.442,-1666,118.169998,1.977,119.300003,30.366636,25.973601,24.78316,15.700737,68.879884,37.198219,45.120998,31.14834,-0.474836,0.022896,0.358527,0,108.458053,37.232475,849144.848028121,358061.79553357494,849144.848028121,358061.79553357494,279.1177051851851,281.8208172222222,329.71738,331.1384605555555,298.5552305555555,296.9326325925926,280.43944324074073,272.6768555555555,296.90124499999996,302.7148605555555,3513.825351,264.25374617162845,178.03522326936437,564.907535890044,0.9190645392936762,2.3830828104647965,293.7224454842775,253.16517110292756,596.518921329629,1.1850092694307683,2.353982752749672,589.8461551029505,2.474890157626956,7.352096881723726,-1.0,594.4355045265789,2.4912533407041204,7.262347791389484,17.567071050593768,666.7509101477199,2.579517607323167,15.288208826318346,35.99493451572249,669.5549840276806,2.5880038049797123,-1.0,605.9501641019231,2.3858310220818515,17.84017252769881,-4.8327850712780105,602.7881883441744,2.375211207598097,18.009181698125165,-3.210187108315097,592.9808107959353,2.486083722755365,-1.0,280.9652072222222,588.8417156122797,2.4712877062103447,-1.0,278.5246322222222,587.7226564395274,2.467265118838926,-1.0,277.8632761111111,602.7009416076252,2.3749173587550603,-3.16544451572247,296.88788999999997,603.5137754660865,2.377653286143352,-3.5823522935002643,297.30479777777776,602.1496476070632,2.373059564442432,-2.8827645157224993,296.60521,602.7009416076252,2.520332733690681,-1.0,603.5137754660865,2.523165920210493,-1.0,602.1496476070632,2.5184084941016374,-1.0,281.0416288888889,273.7474208333333,-7.2942080555556,280.5931966666667,272.05882388888887,-8.534372777777833,279.6835041666667,272.22432194444445,-7.459182222222239,-12.94203324122384,72.31540562114094,60.800746045796814,-0.1789664751246354
2025-04-13 17:43:31,37080,0,0,74.382093,73.479129,64.629998,45.025223,37.738242,38.339441,41.319857,32.923953,32.700772,40.66631,31.509592,31.821489,32.524255,40.302151,46.953478,37.979217,38.121804,46.322717,53.613132,62.275599,55.875146,48.809395,51.069028,47.778339,46.516388,51.325369,53.22737,52.485237,77.476308,57.201348,45.954222,25.948458,27.711018,28.024385,30.357151,27.537274,27.843089,46.974269,44.285441,44.501068,73.332371,53.620647,41.250957,24.345251,40.081066,69.90231,46.208273,40.144072,23.814738,39.921582,48.270559,43.879441,44.290691,45.612906,43.002755,47.289402,44.450719,32.580871,33.088425,30.369631,29.229959,30.702581,29.518173,35.925906,42.928963,33.178799,41.634937,31.038304,37.964077,32.590451,39.51577,36.307837,42.584908,35.977824,39.796447,30.956815,37.408163,32.100657,38.868677,35.119223,41.394111,32.282393,40.425618,31.296807,37.607958,32.51398,39.240834,34.341018,38.687538,34.218082,37.783427,30.902734,36.276548,32.263546,36.64842,36.679395,41.522777,35.041231,41.032037,32.462752,38.004089,37.133365,41.217907,38.031353,42.616746,41.958148,41.210063,34.866324,41.259042,38.57274,42.925905,80.757674,86.483491,136.75246,86.119129,76.289583,85.600804,134.325298,75.910124,75.854003,71.398065,70.89939,71.082732,75.194099,73.407981,34.132392,190.657529,3489.159697,0,204.039993,0.09668,-12.547,204.720001,0.08824,0.62,204.690002,0.08345,9.727,203.559998,8.604,-1967,118.18,2.008,119.0,33.620652,28.917387,27.810502,12.33357,106.509744,37.173222,44.917845,30.91494,-0.67758,0.032356,0.512317,0,190.657529,34.132392,1415890.2605754528,336687.476568744,1415890.2605754528,336687.476568744,278.95541685185185,281.6441122222222,329.99738777777776,331.3458111111111,303.21618277777776,296.2446275925925,280.32658064814814,272.5471888888889,300.23759666666666,303.4186061111111,3489.159697,262.3906399605397,173.5045367741072,562.7879943562792,0.9020085326523766,2.3856112161959495,314.6017853697163,311.3635370626868,615.3812193933006,1.3724675861228797,2.338824728608056,590.3818420721067,2.4875768859589726,6.882647747710967,-1.0,594.9233113875615,2.503779141611425,6.800325829385699,19.253472261682475,649.6686311597958,2.445249000010254,28.166242316030555,15.39560240806145,652.6097918602724,2.4541435250316566,-1.0,278.9711336917992,1.267614291117975,485.4435088156697,11.38560259193855,259.98911956828476,1.2042848107175022,496.84633154606695,18.357157777123803,593.6684276006179,2.4993176996686834,-1.0,280.90234555555554,589.259909960145,2.4835501733274774,-1.0,278.2894205555555,588.2250278629443,2.479827333309004,-1.0,277.67448444444443,265.8373537527684,1.223953986241546,16.187169814160768,298.41461555555554,259.63450143163334,1.2030874986166753,18.489357036383012,296.1124283333333,254.54348506765086,1.1858391595515572,20.394946480827457,294.20683888888885,265.8373537527684,1.2538991983885739,0.23718659290620148,259.63450143163334,1.2302594362306407,0.22125256796802203,254.54348506765086,1.2108570049367955,0.20817465195380802,280.96944444444443,273.61369333333334,-7.35575111111109,280.34544361111114,271.9276638888889,-8.417779722222235,279.66485388888884,272.10020944444443,-7.564644444444411,330.3927225038219,54.745319772234325,370.69749746799664,6.035086175008336
2025-04-13 17:44:31,37140,0,0,74.442947,73.438914,64.617155,45.093222,37.533742,38.256989,41.279096,32.819184,32.538759,40.688637,31.377583,31.68767,32.413766,40.310789,46.839078,37.823772,38.055421,45.914994,55.206596,63.54766,54.613421,48.923857,52.603416,47.449702,46.212527,52.089819,53.748322,51.612552,85.609371,60.632048,45.698666,27.024813,27.886972,28.136036,30.194957,28.072428,28.287099,46.71507,44.068346,44.277894,80.215058,56.935518,41.236889,24.824575,39.905272,80.715342,51.684031,40.167546,24.50016,39.909254,48.386586,43.823774,44.519931,45.83346,43.091995,47.17379,44.61888,32.236892,32.6923,30.083886,28.948054,30.378547,29.201685,35.922966,42.937025,33.215537,41.621158,31.066675,37.98224,32.624747,39.534786,36.347291,42.533131,35.984892,39.811856,30.970611,37.42601,32.145324,38.86432,35.136126,41.403844,32.311294,40.432207,31.339117,37.649224,32.540388,39.256659,34.343184,38.720146,34.230013,37.783902,30.913017,36.279237,32.2925,36.616959,36.677582,41.466874,35.030931,41.016972,32.451973,38.000799,37.12786,41.21656,38.051203,42.60486,41.960218,41.242493,34.877281,41.27171,38.549758,42.914462,83.566712,91.704013,139.956832,92.260683,76.258285,90.502245,136.41366,75.884154,75.909894,71.414376,70.896823,71.079317,75.148046,78.695412,35.319419,148.112916,3515.945712,0,203.860001,0.10375,-13.461,204.789993,0.09385,0.598,204.479996,0.0891,10.415,203.169998,9.165,-2093,118.129997,2.018,119.5,32.057225,27.595448,26.526105,13.641441,88.787012,37.181207,45.045771,30.590227,-0.884352,0.042121,0.669732,0,148.112916,35.319419,1122555.492281412,344871.739286183,1122555.492281412,344871.739286183,278.9098335185185,281.5798833333333,331.1575888888889,333.12601777777775,306.62815722222217,301.0277353703704,280.3976505555555,272.36679296296296,301.7981733333333,306.3188961111111,3515.945712,263.1142483772041,175.2614559516329,563.6124681088517,0.9086376928861364,2.3846163392438706,304.76647315124546,283.32981974424825,607.0083555330406,1.2839477157562535,2.346001991090409,589.9955944353218,2.4819846138005186,7.065335277824301,-1.0,594.5135533022487,2.4981061513697433,6.980859879139881,18.465634956129236,661.6735942176559,2.518054519132751,20.994559292304636,26.391115737643418,665.7243913899453,2.530250538992414,-1.0,610.93203630336,2.358837246248752,24.131884696771504,-1.8616840709767075,272.96651206686505,1.2497339464961101,488.1402576596991,3.7387377808750557,593.1248453708413,2.49316711858184,-1.0,280.76036999999997,588.9352964775633,2.4781787469386636,-1.0,278.28160499999996,587.9335650265931,2.474575195529375,-1.0,277.6875255555555,278.2248245549933,1.2671466868893377,1.8334892623565793,302.9329838888889,269.9742898796072,1.2397758735313182,4.8303298179121725,299.9361433333333,270.73477083120343,1.242310175462505,4.552394262356586,300.2140788888889,278.2248245549933,1.2999633973601512,0.26512965173289427,269.9742898796072,1.2686061648032962,0.24388460687114438,270.73477083120343,1.2714964717945998,0.24584283776996932,280.98621111111106,273.4081088888888,-7.578102222222242,280.47038638888887,271.7699833333333,-8.700403055555569,279.7363541666666,271.92228666666665,-7.814067499999965,317.0290823684567,67.1600409154072,50.74155791429598,4.7205016263729975
2025-04-13 17:45:31,37200,0,0,74.888587,73.3905,64.550698,44.888571,37.553057,38.111552,41.352608,32.856574,32.495597,40.771389,31.354843,31.606946,32.414123,40.300571,46.942369,37.989188,37.858371,45.473038,54.559299,64.347885,58.150072,47.752724,52.200424,49.305583,46.757493,52.816116,52.700293,51.400827,74.488364,57.199692,45.800305,27.200917,28.453496,28.829174,30.537458,28.365382,28.722787,46.765945,44.062049,44.32858,75.282976,48.533152,41.43578,25.571802,39.892746,74.039961,40.846962,40.037038,25.303732,39.756358,48.960359,43.92884,44.413257,45.937391,43.24597,47.404282,44.752013,32.554026,33.005466,30.48212,29.395142,30.602909,29.527372,35.947886,42.920018,33.212444,41.636127,31.044412,37.99601,32.633718,39.541883,36.338924,42.489245,35.989693,39.760215,30.952715,37.436748,32.152128,38.859509,35.138386,41.38893,32.278744,40.411877,31.310084,37.621068,32.533846,39.264162,34.370258,38.692344,34.224247,37.762082,30.901706,36.273756,32.287436,36.612465,36.681938,41.488798,35.052134,41.012932,32.50972,37.980814,37.158709,41.195953,38.015054,42.575942,41.953587,41.205497,34.888331,41.316271,38.517604,42.918047,74.871535,85.12558,136.22239,77.991101,76.087568,77.428886,134.097163,75.896285,76.808915,71.353184,70.872336,71.0612,75.213213,74.364818,33.899614,101.501353,3299.593975,0,204.100006,0.08181,-10.555,204.889999,0.07425,0.613,204.830002,0.06892,7.787,203.589996,7.093,-1579,118.129997,1.993,119.900002,33.726024,29.361499,27.962757,12.074281,64.915094,37.176133,45.206305,30.927839,-1.08252,0.051908,0.818936,0,101.501353,33.899614,801180.092006221,335082.528823798,801180.092006221,335082.528823798,278.94131907407404,281.70793444444445,329.8706461111111,331.0513277777778,298.70061166666665,296.8187594444444,280.48683611111113,272.55435509259263,296.9675194444444,302.66421111111106,3299.593975,262.2471914831055,173.15665543967728,562.62436254316,0.9006936258686238,2.3858104154933217,291.52343947636933,247.30576992981008,594.3202461289521,1.1653128186514454,2.35566127509956,590.4185784122575,2.488546667964066,6.847634772318093,-1.0,595.0901624038479,2.505211649530446,6.763487764846373,19.46074296133895,668.3858371824074,2.5943072667227702,14.309429631924504,38.34720663474178,670.7008306166342,2.601312616813372,-1.0,608.1315282519557,2.402464110531623,16.616490463412116,-7.177172190297313,604.5152323773156,2.390319051076393,16.79170625005171,-5.295319968075091,593.5832076398177,2.499853821669202,-1.0,280.8168361111111,589.4936498158402,2.4852275461147855,-1.0,278.39209999999997,588.1863469847142,2.4805250764393767,-1.0,277.6150211111111,604.3919861071372,2.389903782233635,-5.231207190297312,296.75464666666664,605.2405389642095,2.392761100082711,-5.672658301408433,297.19609777777777,603.9130760627393,2.388289279552182,-4.98209441251953,296.50553388888886,604.3919861071372,2.537914004930492,-1.0,605.2405389642095,2.5408662402354834,-1.0,603.9130760627393,2.5362455542944446,-1.0,281.1747775,273.58319222222224,-7.591585277777767,280.46962444444443,272.00479499999994,-8.46482944444449,279.8161063888889,272.07507805555554,-7.741028333333361,-14.096653965058067,73.29567477855949,60.25430893045166,-0.19232586380638156
2025-04-13 17:46:31,37260,0,0,74.936339,73.415908,64.643512,44.861847,37.681664,38.240069,41.715164,33.049212,32.593968,40.770582,31.571449,31.776203,32.569774,40.371456,47.068235,38.038274,37.959618,46.844527,54.042827,63.779585,54.159155,49.688266,50.984993,48.118122,47.254235,50.123702,53.358608,52.084933,75.354039,56.147645,45.908457,26.214574,27.946717,28.223887,30.534997,27.468735,28.007131,47.212986,44.444786,44.805376,72.307129,52.093899,41.33501,24.691209,39.849717,68.935852,44.084156,40.049281,24.20833,39.80481,48.349089,43.897427,44.219248,45.532389,43.144486,47.474048,44.337145,32.77203,33.203356,30.572704,29.47864,30.76123,29.65811,35.920064,42.941173,33.175404,41.630259,31.009055,37.961923,32.563375,39.545805,36.342418,42.625369,35.962667,39.776954,30.929531,37.388204,32.069439,38.873142,35.112181,41.407359,32.285852,40.428602,31.274874,37.595076,32.50146,39.275051,34.338612,38.701476,34.214344,37.751318,30.894862,36.28555,32.282383,36.592672,36.673651,41.461207,35.03082,40.997496,32.402928,38.01176,37.149446,41.216682,38.061927,42.572917,41.933183,41.220715,34.927615,41.351517,38.526924,42.940927,79.818671,85.420497,135.246848,84.793883,76.177892,84.384653,132.818199,75.838013,76.514191,71.434167,70.851728,71.082609,75.15977,72.625013,28.039228,141.741979,3276.546966,0,204.279999,0.09154,-11.881,204.779999,0.08327,0.63,204.789993,0.07835,9.011,203.789993,8.078,-1832,118.230003,2.004,119.300003,40.695568,36.122121,34.836392,5.212889,85.848925,37.169504,44.913297,31.074345,-1.27662,0.061319,0.963996,0,141.741979,28.039228,1078629.4298041028,294676.59142759594,1078629.4298041028,294676.59142759594,278.94495333333333,281.7466933333333,329.16011055555555,330.50935999999996,302.47993499999995,295.4827814814815,280.32405407407407,272.6357472222222,299.7159283333333,302.82805388888886,3276.546966,258.4523449310576,164.0022304132445,558.2740134472033,0.8658159674404419,2.391326533572591,303.1362250514883,278.7951536504929,605.5244603597389,1.2693278272363653,2.3471577918133475,591.9308233363455,2.516621169582147,5.964518383374779,-1.0,596.6200890468448,2.533347957587394,5.892492821422784,23.294348402275716,658.9194193729168,2.5161698372130985,20.218170890367208,26.023885504067266,661.6740548823967,2.5245214104962037,-1.0,276.9757705040163,1.2633194577082794,485.5363021596186,0.6562900514883268,257.9077493828373,1.1995437242573144,497.0630550441324,7.6534435700068,595.1618299011851,2.5281641733286295,-1.0,280.87692055555556,590.9148997717936,2.512975168217735,-1.0,278.33611666666667,589.7243868773288,2.5086924225371967,-1.0,277.62182277777777,262.6303815123112,1.2154792150001281,5.900647829266063,297.2355772222222,258.06902781884406,1.200089482097422,7.593375607043868,295.5428494444444,253.05872506622916,1.1830827235954187,9.466307273710527,293.66991777777775,262.6303815123112,1.2474265545890164,0.25015270009969703,258.06902781884406,1.2297778321729598,0.23858364065961463,253.05872506622916,1.2103920426806978,0.2258759020685845,280.99625444444445,273.6987183333333,-7.297536111111128,280.3032325,272.0531511111111,-8.250081388888873,279.6726752777778,272.15537222222224,-7.517303055555544,334.0230739535082,62.29933032607198,381.9436488689005,5.361583699298948
2025-04-13 17:47:31,37320,0,0,75.208854,73.43377,64.661561,44.939607,37.664666,38.271219,41.689858,33.016964,32.607944,40.764166,31.497235,31.769228,32.559698,40.459694,47.084687,38.063303,37.953621,44.452854,54.240055,63.394392,57.022014,49.829481,49.848534,49.667413,46.682925,51.427927,52.69785,52.259569,85.249635,59.946843,45.798408,27.404847,28.223996,28.427491,30.492762,28.10384,28.420251,47.111511,44.450769,44.817051,79.599863,55.983381,41.473214,25.176589,39.937386,80.080211,50.542022,40.192953,24.773226,39.893037,48.625197,44.092957,44.739382,45.919584,43.203341,47.494607,44.382752,32.589728,33.076128,30.503502,29.253301,30.556096,29.360577,35.901377,42.961285,33.182987,41.619292,31.008192,37.96219,32.561865,39.561624,36.339709,42.677583,35.983859,39.787467,30.951301,37.384574,32.074241,38.874854,35.127202,41.403347,32.29068,40.426335,31.310007,37.616197,32.506259,39.277981,34.324253,38.697347,34.19732,37.75578,30.884656,36.275412,32.270414,36.600051,36.662003,41.463264,35.027686,40.996146,32.402898,38.017083,37.154775,41.209912,38.039228,42.58241,41.919457,41.206976,34.905343,41.366625,38.525871,42.946904,84.149869,91.146276,138.309753,92.263282,76.101261,90.944299,135.115575,75.889509,76.445474,71.356553,70.899007,71.093807,75.105874,78.288255,26.109522,133.949725,3120.652724,0,203.979996,0.09994,-13.015,204.759995,0.09093,0.508,204.460007,0.08508,9.912,203.669998,8.856,-2047,118.120003,2.015,119.800003,43.001108,38.675914,37.395653,2.7973,82.133552,37.171296,45.160536,30.889889,-0.084918,0.00399,0.063384,0,133.949725,26.109522,1024903.7319918249,281371.737476154,1024903.7319918249,281371.737476154,278.97677314814814,281.758115,330.43643055555555,332.2109738888889,306.62960111111107,300.7295757407407,280.4614086111111,272.53327148148145,302.1221494444444,306.0090422222222,3120.652724,257.11691213029667,160.80257034896746,556.7337125803235,0.8534978850620148,2.3933854753062334,301.0748060259706,273.1033465570604,603.6139234446778,1.2508532439205329,2.348622204565843,592.472817004307,2.52675989520947,5.676869100621293,-1.0,597.1149645521718,2.543317330924224,5.609474410727145,24.641202869703307,663.1287629885466,2.5372626137830068,18.919545924175544,29.361624529584958,666.7229941781678,2.548110730316625,-1.0,614.975148671242,2.3860144439873165,21.47171369226093,-5.5547950851404835,272.1540197740478,1.2476983092836695,488.316054742055,0.3452302852298885,595.5395094940922,2.5377164462460167,-1.0,280.8157822222222,591.5345715549989,2.5233933254351477,-1.0,278.41289666666665,590.3524624366297,2.5191420089865764,-1.0,277.7016405555555,607.01796465328,2.3598974960584416,-1.6583245295849451,302.73313055555553,269.04280259479714,1.2373331858483032,1.480437692637281,299.5943683333333,269.7727531126357,1.2397685639006815,1.2135776926372728,299.8612283333333,607.01796465328,2.578101795233648,-1.0,269.04280259479714,1.274474596974991,0.2733814562699421,269.7727531126357,1.2773135798788797,0.27522508623480096,281.12726499999997,273.61273777777774,-7.5145272222222275,280.5552683333333,271.9713341666667,-8.583934166666609,279.7016925,272.0157425,-7.685949999999991,320.3187972302592,66.01379843637471,48.15361431730457,4.85230065255203
2025-04-13 17:48:31,37380,0,0,75.207579,73.454921,64.694051,44.987606,37.666255,38.324915,41.634824,33.055125,32.606726,40.795097,31.49958,31.746948,32.501425,40.5187,46.948364,38.216982,37.92016,45.06933,53.798377,63.469327,57.776452,51.651986,51.047421,50.124902,47.090117,51.17499,53.253807,52.293405,76.558463,58.483061,45.925764,27.295494,28.607109,28.967585,30.717193,28.66179,28.850061,46.913319,44.365138,44.532982,76.881818,49.794043,41.450701,25.752276,39.960895,75.961739,42.285951,40.200898,25.525959,39.986824,48.372203,44.060665,44.800424,46.078075,43.384168,47.550505,44.484628,32.540565,32.953072,30.61545,29.434003,30.690772,29.521433,35.867136,42.921635,33.163476,41.62769,31.000214,37.992801,32.576228,39.552261,36.288254,42.472788,35.915397,39.761645,30.899348,37.41596,32.091596,38.841654,35.080545,41.37641,32.235249,40.403616,31.258953,37.633433,32.503589,39.266358,34.307232,38.679094,34.163429,37.754529,30.86334,36.283455,32.265594,36.622683,36.651446,41.468166,35.017671,41.021854,32.475146,37.998485,37.131735,41.183827,37.996696,42.550221,41.915529,41.236484,34.856146,41.34893,38.497933,42.959513,75.990523,86.552282,136.494856,80.528232,76.153476,80.323228,133.770403,75.819097,76.499085,71.309947,70.866294,71.103961,75.217759,75.840417,21.026116,99.685407,3305.791604,0,204.259995,0.08369,-10.877,204.889999,0.07644,0.54,204.889999,0.06981,7.919,204.039993,7.237,-1609,118.239998,1.989,119.400002,49.937417,45.462354,44.212551,-4.011653,63.851446,37.15407,45.196694,30.959216,-0.061394,0.002818,0.046319,0,99.685407,21.026116,788659.5856110989,246322.88837381196,788659.5856110989,246322.88837381196,278.9976598148148,281.78916944444444,329.6891127777777,331.20269777777776,300.1101288888889,297.8540777777778,280.481496574074,272.571786574074,297.5891794444444,303.4568233333333,3305.791604,253.35445218464838,151.847046336347,552.3700689781826,0.818659218080054,2.399539361247727,290.9335426404258,245.74170242975217,593.7249643782874,1.160027713620337,2.3561196416611656,593.7794887988938,2.5551764502725667,4.929700260241527,-1.0,598.4051599093126,2.5716735855781416,4.872417259249761,28.43471725979606,668.3753416469793,2.5969511453112597,14.069868379386358,38.755570137351924,671.338192639716,2.6059173754433322,-1.0,611.3163693642038,2.4156516219542588,16.18244803950206,-9.176586248463082,606.996956878188,2.401204490426675,16.382446979202122,-6.920535137351976,596.9066485834028,2.5663472070720803,-1.0,280.88653555555555,592.7930834561091,2.5516371285410666,-1.0,278.40038944444444,591.6478183191949,2.5475182573343593,-1.0,277.7060544444444,607.093897694756,2.4015299268958117,-6.971159026240855,297.90470166666665,607.4378891396417,2.4026842818587006,-7.150800692907524,298.0843433333333,606.459055231804,2.3993977149574564,-6.639645692907493,297.5731883333333,607.093897694756,2.6022261427781217,-1.0,607.4378891396417,2.6034243304766385,-1.0,606.459055231804,2.600012618053316,-1.0,281.04801888888886,273.56489916666663,-7.483119722222227,280.6162497222222,272.0526258333333,-8.563623888888912,279.7802211111111,272.09783472222216,-7.682386388888915,-13.217468079294235,69.97018173766673,57.058972282775585,-0.18890143988548388
2025-04-13 17:49:31,37440,0,0,75.232097,73.455369,64.780872,45.016688,37.670855,38.303458,41.670579,33.128154,32.692366,40.814278,31.684723,31.839545,32.689936,40.560912,47.049649,38.167007,38.018928,45.678909,55.750243,65.26243,55.902169,49.065455,51.027358,48.592834,46.595366,51.085323,53.913683,53.523292,70.669186,55.633802,45.776751,26.618506,28.134739,28.257471,30.638067,27.829497,28.340098,47.127839,44.36468,44.724868,70.903937,49.650064,41.322392,25.062334,40.084817,69.664098,41.731281,40.223421,24.679321,40.033234,48.683243,44.031827,44.384274,45.445073,43.353066,47.507338,44.606476,32.713155,33.252958,30.792256,29.541347,30.888517,29.673826,35.890497,42.928548,33.135003,41.621066,30.979687,37.957724,32.535131,39.549861,36.307535,42.657081,35.936697,39.76345,30.908302,37.372673,32.040007,38.863081,35.084339,41.407007,32.286458,40.413347,31.279045,37.596344,32.466707,39.247109,34.272774,38.686755,34.143169,37.755162,30.872891,36.256641,32.243539,36.589405,36.618169,41.440365,35.015486,40.96027,32.364856,37.994635,37.119478,41.195694,38.021421,42.568656,41.909137,41.217767,34.879411,41.36623,38.506308,43.005159,77.700916,83.840905,134.435502,81.53759,76.270453,81.165458,132.15821,75.910735,75.89681,71.315108,70.776316,71.112461,75.15147,71.420053,27.069335,123.294053,3273.652468,0,204.389999,0.08672,-11.249,205.089996,0.07883,0.54,204.970001,0.07317,8.35,203.729996,7.622,-1715,118.339996,1.994,119.0,41.767356,37.312997,36.214026,4.009395,76.814066,37.150627,45.083993,31.143676,-0.163758,0.007488,0.1224,0,123.294053,27.069335,951435.462880121,287989.41487659496,951435.462880121,287989.41487659496,278.95047481481475,281.7651877777777,328.79344999999995,330.0586122222222,300.67088333333334,294.4902261111111,280.4188850925926,272.6742647222222,298.53939777777776,301.95050277777773,3273.652468,257.78696738608124,162.40660547198013,557.5071441628438,0.8596814970365123,2.39234446559974,298.12362064226517,265.0339926865248,600.8163185603973,1.2244198244855538,2.350738917050162,592.1862344283234,2.521605574465309,5.819960448191725,-1.0,596.8905909004603,2.5383854726059543,5.7497040178427,23.978220391696482,661.9853418371214,2.546046552124462,17.484309898783444,30.669829357734784,664.5161420963811,2.553729013008863,-1.0,605.9364639955064,2.3678405811117886,20.278208128803307,-2.5472626910681697,255.2321091987466,1.1913397551246534,498.26869682174555,3.6333945311540674,595.280986566664,2.532663133589828,-1.0,280.80375055555555,591.1509311394622,2.517890012155975,-1.0,278.32910666666663,590.1347852678147,2.5142351238208445,-1.0,277.7185672222222,255.61416863389675,1.192636799592918,3.4907395311540768,294.6328811111111,255.96364695384096,1.193822685524949,3.3603223089318703,294.7632983333333,254.1199655564046,1.1875605833195766,4.049121753376312,294.07449888888885,255.61416863389675,1.2212496713590018,0.2359084689450259,255.96364695384096,1.2226053578915208,0.23679299904742007,254.1199655564046,1.2154534005364572,0.23212663892666374,281.1264083333333,273.69614249999995,-7.430265833333351,280.3248186111111,272.13155638888884,-8.193262222222245,279.80542833333334,272.1950952777778,-7.610333055555543,336.9541252295768,65.09475093666106,56.04887784161497,5.176363998342081
2025-04-13 17:50:31,37500,0,0,74.813997,73.462207,64.711247,45.039944,37.690346,38.323817,41.766601,33.212317,32.627515,40.845169,31.624657,31.84601,32.742193,40.679584,46.860271,38.206989,37.97262,46.041652,54.299811,63.315742,55.540611,49.202059,50.219495,49.857379,46.932233,51.928118,52.8048,52.484182,84.183952,59.200571,45.912762,26.986561,27.948743,28.249119,30.446537,27.931791,28.085782,46.756113,44.189491,44.475262,78.068173,55.330465,41.387684,24.730231,40.157825,78.160912,50.904044,40.205499,24.369809,39.957185,48.408724,43.961102,44.421835,45.634007,43.430436,47.496126,44.77072,32.308342,32.678737,30.571771,29.30556,30.625701,29.295989,35.879755,42.942486,33.137804,41.615482,31.008342,37.973893,32.560305,39.536886,36.294065,42.621756,35.940016,39.769838,30.930804,37.403334,32.073099,38.879661,35.082819,41.378226,32.27244,40.42017,31.290404,37.61418,32.50067,39.264664,34.277124,38.682696,34.149296,37.774218,30.872946,36.277946,32.277855,36.594266,36.638518,41.434641,35.017042,40.9781,32.395779,37.974495,37.124081,41.184954,38.007104,42.558813,41.942125,41.201065,34.875881,41.365462,38.473899,43.002784,84.434128,90.11691,137.523167,91.518727,76.148237,90.39524,134.205905,75.905533,75.730826,71.669135,70.927391,71.162071,75.166637,77.01861,25.823875,139.60567,3251.924428,0,204.270004,0.09964,-13.0,204.919998,0.09012,0.561,204.660004,0.08493,9.873,202.970001,8.825,-2011,118.25,1.999,118.800003,43.480377,38.955299,37.773114,2.432385,84.844089,37.155671,45.104471,30.797683,-0.361252,0.016302,0.269756,0,139.60567,25.823875,1063900.0983721898,279402.27082337503,1063900.0983721898,279402.27082337503,278.9844342592592,281.75895888888886,329.93105833333334,331.77398166666666,306.2159594444444,299.893155,280.43026148148147,272.48204629629623,302.2800711111111,305.4371722222222,3251.924428,256.91520049321247,160.32024454782734,556.5006542742245,0.8516351902400289,2.393702023832709,302.57869326895843,277.25115207896016,605.0114239618417,1.2643300197264227,2.3475532577603686,592.5576483637822,2.528312205894299,5.634384917723846,-1.0,597.1865311495296,2.54482207832017,5.567753778539244,24.84375839567639,660.9385492984103,2.524529828293736,19.816780312022725,27.352365064374908,664.6933819999556,2.535878815675622,-1.0,612.5414609806897,2.37229127462732,22.57213566202606,-3.6372661754859905,269.8586670417747,1.2397895649535247,489.8413673957155,2.685538268958453,595.716390766938,2.5395961950968307,-1.0,280.8793122222222,591.5280703881499,2.52461765659122,-1.0,278.36537999999996,590.4370320425783,2.5206935795227015,-1.0,277.70861055555554,276.04030796479736,1.2603253746958538,0.4376088245140295,302.1410844444444,266.72099205676744,1.2293068318632225,3.8352638245140156,298.7434294444444,266.86126000054054,1.2297763178351149,3.783742157847371,298.79495111111106,276.04030796479736,1.3020564311584975,0.29208931228297347,266.72099205676744,1.2657825326498098,0.26856640282244304,266.86126000054054,1.2663285024620428,0.26892045350321725,281.03050722222224,273.4241886111111,-7.606318611111135,280.3877338888889,272.0048141666666,-8.382919722222255,279.8725433333333,272.0171361111111,-7.855407222222198,322.69898132200746,63.752018148880666,48.397088317720545,5.061784562935806
