Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 17:51:31,37560,0,0,75.465513,73.467987,64.762837,45.103275,37.681783,38.214574,41.732179,33.148193,32.568915,40.795531,31.598479,31.744876,32.748852,40.664164,47.136865,38.17746,38.023087,46.913856,57.255764,63.925832,56.760596,48.786302,49.776028,49.005047,47.025922,51.897919,52.238734,52.027749,79.760287,59.947373,46.069719,27.409416,28.525252,28.934371,30.684454,28.645687,28.759457,47.164027,44.48133,44.715305,78.780024,52.460995,41.599692,25.64627,39.985972,78.457122,45.645277,40.367841,25.528531,40.067352,49.008591,44.208804,44.395527,45.554786,43.462266,47.612924,44.460482,32.601898,33.019043,30.5929,29.373531,30.722596,29.358395,35.856247,42.902499,33.137178,41.605187,30.966716,37.978751,32.569643,39.539394,36.27799,42.469632,35.896369,39.729925,30.881094,37.412575,32.079287,38.840249,35.042334,41.360493,32.212128,40.374564,31.242484,37.615905,32.474828,39.279155,34.272179,38.655266,34.11372,37.706489,30.851882,36.264104,32.243031,36.602129,36.602572,41.437178,34.993477,40.977155,32.437085,37.990247,37.105355,41.168265,37.986373,42.505253,41.894369,41.214867,34.845886,41.380711,38.462893,43.008084,78.153724,88.730874,137.503209,84.933234,76.211368,83.727755,134.505623,75.887347,76.691652,71.401891,70.844105,71.102572,75.241714,77.373688,38.433061,142.038399,3281.275778,0,204.440002,0.08725,-11.312,205.080002,0.07944,0.555,205.039993,0.07333,8.39,203.429993,7.586,-1694,118.300003,2.001,119.300003,29.105698,24.635671,23.40382,16.964021,85.987553,37.13465,45.181743,30.944727,-0.127161,0.005579,0.094876,0,142.038399,38.433061,1080673.1736740428,366339.54426117695,1080673.1736740428,366339.54426117695,279.08282444444444,281.82384666666667,330.0975683333333,331.76289388888887,302.5573522222222,299.2606357407407,280.47319037037033,272.5637373148148,298.79095777777775,304.66715222222217,3281.275778,264.95286144440973,179.74133179618795,565.7000708972743,0.9254543962074719,2.382161589317233,303.21314325024696,279.0084376655128,605.5950208777705,1.270017411401111,2.3471032517821144,589.4709776487845,2.469562126065292,7.538501823396702,-1.0,594.1335241625911,2.486187238686687,7.444590493023814,16.870985222256934,660.7713504008752,2.5214810487484662,20.170812799697313,26.88442508308634,664.1736764214353,2.531762165542433,-1.0,277.18982754331665,1.2640131248628785,485.4112844217208,0.655791028024737,268.1302968890807,1.2339060232179666,490.9430961706521,3.9525075095062334,592.6731431246772,2.4809974493721407,-1.0,280.96651055555554,588.4534154356642,2.465912109838878,-1.0,278.4831622222222,587.293184185177,2.4617407302721714,-1.0,277.79880055555554,269.284835617236,1.2377612698998446,3.5296504724692,299.68349277777776,267.798321698122,1.2327964796154798,4.074241028024744,299.1389022222222,267.3094354319548,1.2311616775498624,4.253631028024756,298.9595122222222,269.284835617236,1.263414527428154,0.23200278876855737,267.798321698122,1.2578040429404218,0.2281513047405594,267.3094354319548,1.2559588608823686,0.22688462460965783,281.26594305555557,273.60026138888884,-7.665681666666728,280.3584202777778,272.02956416666666,-8.328856111111122,279.7952077777777,272.0613863888889,-7.733821388888828,321.3406807597038,66.6378262382841,383.5815228575586,4.8221963245117125
2025-04-13 17:52:31,37620,0,0,74.451811,73.508724,64.668885,45.11705,37.686848,38.26468,41.848407,33.261673,32.557501,40.850265,31.684612,31.798665,32.867455,40.813296,47.006219,38.203038,38.025886,46.448125,54.00125,62.518182,56.885234,50.777588,50.37572,48.617503,47.117123,50.96496,53.567549,52.176565,71.704996,55.784307,45.910708,26.579277,28.260071,28.502828,30.75966,28.237726,28.614792,46.958173,44.144501,44.444312,72.098122,48.002644,41.401797,25.266947,40.172688,70.991159,40.124968,40.122324,24.89208,39.944882,48.696103,43.982034,44.642129,45.628203,43.295371,47.459106,44.259185,32.504366,32.989443,30.765564,29.481193,30.845337,29.485006,35.841142,42.916506,33.118794,41.59975,30.946501,37.982638,32.533082,39.546857,36.27176,42.535054,35.885752,39.76432,30.887346,37.415306,32.056669,38.826096,35.029443,41.382016,32.257527,40.395279,31.283045,37.605376,32.471794,39.233194,34.202849,38.640168,34.079448,37.728338,30.836035,36.24482,32.240558,36.581549,36.610314,41.42244,34.991801,40.929717,32.404264,37.931926,37.079256,41.18108,38.000565,42.532104,41.927576,41.206743,34.87983,41.398536,38.460741,43.037113,75.525768,83.056636,134.496374,78.364309,76.390413,77.258283,131.904124,75.920462,75.89852,71.38852,70.893172,71.167748,75.188757,71.626731,33.534381,111.755757,3263.400271,0,204.570007,0.08175,-10.652,205.100006,0.07485,0.51,204.979996,0.06838,7.735,204.020004,7.071,-1567,118.370003,2.001,119.0,34.245156,29.736245,28.456772,11.665552,70.701893,37.131938,45.083837,31.011818,-0.321097,0.014419,0.239232,0,111.755757,33.534381,871881.715766049,332564.33604041697,871881.715766049,332564.33604041697,278.9712646296296,281.7383922222222,328.6522911111111,330.09243,298.9079494444444,295.14894018518515,280.4187986111111,272.60101009259256,297.3309822222222,301.51479777777774,3263.400271,262.0210730406123,172.60856376332217,562.3663042098559,0.8986204313500464,2.3861257526725197,294.7330636481301,255.87358868214716,597.5182238875448,1.1940593996440045,2.353225700759352,590.563819119325,2.490391087529412,6.79115511680547,-1.0,595.2338550949605,2.5070487517297293,6.707860675729598,19.717319181609923,664.0054440154006,2.5667371392313827,15.82735807509953,33.919227462980984,666.8529264012991,2.575382325567491,-1.0,605.71945812728,2.380856583699538,18.388402887429443,-4.1748857963143,598.3369418973026,2.3560015718328056,18.80681489104868,-0.41587653705505545,593.779814917427,2.5018799000472796,-1.0,280.8781711111111,589.5572451868385,2.486779051617817,-1.0,278.3732205555555,588.3620963009755,2.4824802290123937,-1.0,277.6624022222222,598.4538259758519,2.356397549268224,-0.4752674629809803,295.2083311111111,598.8835777635608,2.3578527687085438,-0.6936707963143363,295.42673444444443,597.6731746734519,2.3537513632011136,-0.07869135186984977,294.81175499999995,598.4538259758519,2.518439293478511,-1.0,598.8835777635608,2.5199537541448382,-1.0,597.6731746734519,2.515684787575871,-1.0,281.1161491666667,273.5649469444444,-7.551202222222287,280.44731444444443,272.10743249999996,-8.339881944444471,279.6929322222222,272.13065083333333,-7.562281388888891,-7.773122777977619,68.77158892044008,58.28598588812065,-0.11302811088122636
2025-04-13 17:53:31,37680,0,0,74.437473,73.472365,64.656517,45.039522,37.646169,38.186491,41.793307,33.312631,32.581047,40.892936,31.745172,31.773715,32.726501,40.881523,46.883006,38.214954,38.028951,46.587978,54.467149,63.153707,56.032763,49.75637,52.44961,48.559069,46.963383,51.079318,52.833125,51.852254,81.411418,57.845074,45.644271,26.568119,27.743891,28.134912,30.392202,27.48681,28.040376,46.632552,43.933048,44.300003,75.76039,54.393815,41.42431,24.442703,40.047017,74.420923,49.288081,39.990442,23.877007,39.797758,48.299369,43.756519,44.488668,46.101009,43.400994,47.350247,44.400846,32.209944,32.641366,30.598498,29.326952,30.717052,29.179439,35.84551,42.925665,33.103243,41.606352,30.940713,37.982155,32.50324,39.559696,36.287307,42.635255,35.900105,39.74819,30.884408,37.391233,32.035104,38.88528,35.056542,41.400104,32.241689,40.37828,31.256491,37.590591,32.463585,39.296209,34.245401,38.673658,34.100699,37.738318,30.840306,36.266772,32.255501,36.587888,36.599394,41.414665,34.982201,40.951438,32.340802,37.980339,37.100302,41.20027,37.995976,42.554775,41.908622,41.230011,34.900621,41.424224,38.465867,43.045284,83.058431,88.224959,136.54429,89.258449,76.139624,88.608591,133.772076,75.926374,76.286216,71.579395,70.851013,71.127724,75.141743,75.127384,36.016598,150.918441,3265.765814,0,204.570007,0.09708,-12.705,205.039993,0.08869,0.484,204.949997,0.08203,9.565,203.940002,8.596,-1967,118.300003,2.011,119.400002,31.245576,27.025615,25.591747,14.398695,90.054144,37.140006,45.074568,30.778875,-0.517185,0.023396,0.385851,0,150.918441,36.016598,1141898.905413837,349678.61907668604,1141898.905413837,349678.61907668604,278.9016709259259,281.677915,329.6900422222222,331.2301611111111,304.9602494444444,298.25976499999996,280.41364861111106,272.4715973148148,301.51579499999997,304.3860883333333,3265.765814,263.5332492946061,176.28037909287713,564.0891428072155,0.9124734556978863,2.384047781717003,305.46958822335995,285.29490792605884,607.6406663884179,1.2902563794940307,2.3455030256074885,589.7994190985642,2.4788601898407987,7.172429283865619,-1.0,594.502565291527,2.4956398517393916,7.082984432763495,18.14466570539389,658.0543189976905,2.5043511058491843,21.587037864498107,24.22045399886224,661.2332313826265,2.513970778487631,-1.0,283.86771840400365,1.2855803651017101,481.4803821992409,0.5093387789155486,265.40751222490314,1.2243757710445768,492.7785761420107,7.20982322335999,592.8947094955823,2.489922093605411,-1.0,280.73015055555555,588.9275785022528,2.475731316864672,-1.0,278.38572777777773,587.5828167868309,2.4708938238547185,-1.0,277.5891344444444,271.79341232331944,1.2457025724597592,4.868800445582167,300.6007877777778,263.2442340373175,1.2171130507136385,8.00826044558221,297.46132777777774,261.2345861623697,1.2103485932461768,8.752408778915537,296.7171794444444,271.79341232331944,1.2749060272466375,0.2462890016090448,263.2442340373175,1.242465421331121,0.22424417156415358,261.2345861623697,1.23483963642418,0.21906211261401556,280.9433022222222,273.38647499999996,-7.556827222222239,280.53602138888886,272.01818055555555,-8.51784083333331,279.7616222222222,272.0101363888889,-7.751485833333277,324.391906873661,63.55175370616348,374.1866005936869,5.104373804907295
2025-04-13 17:54:31,37740,0,0,74.373843,73.512762,64.708028,45.039696,37.599495,38.12969,41.8345,33.314271,32.620908,40.927545,31.600218,31.677048,32.799874,40.861719,46.893007,38.244052,38.106971,45.287765,54.92962,63.126723,57.564335,50.081544,50.462669,48.371072,46.544397,51.593477,54.664219,52.83495,82.830248,60.398985,45.722146,27.355146,28.303229,28.635664,30.550502,28.312324,28.48725,46.840712,44.157651,44.402238,80.184406,55.138107,41.714124,25.425585,39.97869,80.31353,48.529474,40.028969,25.155189,39.774824,48.82302,43.997255,44.569708,45.662208,43.395041,47.436893,44.722423,32.340264,32.813808,30.666151,29.24078,30.567652,29.074049,35.807294,42.886905,33.091423,41.596416,30.892765,37.97283,32.502746,39.55917,36.271284,42.550835,35.851012,39.718728,30.841252,37.387191,32.037711,38.878134,35.03473,41.362627,32.226634,40.355448,31.228047,37.598483,32.445729,39.267148,34.231691,38.633539,34.06035,37.718936,30.809619,36.24824,32.253339,36.588294,36.549351,41.415508,34.966919,40.993047,32.395761,38.010613,37.125744,41.203274,37.975578,42.5178,41.8728,41.230239,34.866703,41.422343,38.45652,43.034672,80.727776,90.458988,138.187999,89.213376,76.177894,86.999142,134.997164,76.025519,76.972148,71.701099,70.797069,71.160787,75.308514,78.479625,34.827392,124.150171,3283.434731,0,204.300003,0.09267,-12.059,204.880005,0.08474,0.596,204.899994,0.07817,9.035,203.610001,8.114,-1833,118.230003,2.007,119.599998,32.619944,28.611922,26.926767,13.102202,77.252385,37.123863,45.194942,30.783784,-0.71558,0.032391,0.534053,0,124.150171,34.827392,957338.1884534468,341479.332683744,957338.1884534468,341479.332683744,278.97689611111105,281.72605166666665,330.37064666666663,332.14333277777774,304.93520888888884,300.432997037037,280.4805236111111,272.47432444444445,300.22098666666665,305.62721555555555,3283.434731,262.8158935165028,174.53663090520257,563.272717487359,0.9059051381746939,2.3850245376175074,298.3667830183356,265.6954260762645,601.0494844316895,1.2265973655833338,2.350563160176548,590.2371734211915,2.48458146995237,6.9879801189212785,-1.0,594.8861846545634,2.5011643394655754,6.9022500590499885,18.910158150163852,664.9703794698609,2.5540792266801358,17.483049721300386,32.00386364833105,668.5245790470265,2.564808678192764,-1.0,614.2369118480489,2.394283097002129,19.91952818156133,-6.568425870553256,605.2110516046419,2.364462938179284,20.466668576047702,-2.06621401870143,593.2729071744252,2.495428233310951,-1.0,280.7734144444444,589.5115593434512,2.481978480165543,-1.0,278.54673555555553,587.9339991488757,2.4763054048528943,-1.0,277.6105383333333,607.1319960694848,2.3708467085088065,-3.0222436483310844,301.38902666666667,604.1773685775247,2.361019347730772,-1.5523314261088217,299.9191144444444,604.3217159536958,2.3615005778679676,-1.6240669816643845,299.99084999999997,607.1319960694848,2.5440854984349275,-1.0,604.1773685775247,2.5338279959043195,-1.0,604.3217159536958,2.534330553245202,-1.0,281.1556319444444,273.47057555555557,-7.685056388888825,280.43664333333334,272.01303638888885,-8.423606944444487,279.8492955555555,271.93936138888887,-7.9099341666666305,-14.973878183450324,70.08419481529745,50.733467621812,-0.21365556418124018
2025-04-13 17:55:31,37800,0,0,74.475397,73.479866,64.623473,45.097079,37.532331,38.081564,41.800908,33.281653,32.534703,40.914418,31.654204,31.704103,32.865558,40.921904,46.828436,38.300232,37.988666,47.200015,57.585347,65.021812,54.689111,48.636981,51.433568,47.766035,47.156443,52.286827,53.283219,51.382651,72.563256,56.402991,45.607067,26.749501,28.30704,28.642597,30.699605,28.121378,28.562279,46.870489,43.916694,44.422593,73.711723,47.822707,41.683125,25.426731,40.09747,72.327513,39.630311,39.965294,24.973796,39.769757,49.018493,43.952776,44.419648,45.685647,43.40272,47.411786,44.66686,32.46846,32.961064,30.868137,29.402774,30.658672,29.213434,35.816815,42.913906,33.06618,41.603104,30.913357,37.986622,32.474821,39.58733,36.255289,42.610077,35.87079,39.735766,30.841097,37.411248,32.000065,38.887785,35.008069,41.402601,32.210015,40.382162,31.231456,37.608833,32.421448,39.280131,34.212355,38.664188,34.052109,37.725089,30.804236,36.265914,32.241736,36.581017,36.561988,41.401676,34.946077,40.959157,32.342376,37.987269,37.095298,41.204985,37.992758,42.546744,41.884747,41.242635,34.895163,41.446326,38.434395,43.067547,74.356615,83.639587,135.010879,76.43327,76.129182,74.877075,132.546256,76.037817,76.528754,71.483174,70.821361,71.137969,75.153629,73.166799,7.100008,92.983334,3282.980695,0,204.399994,0.0809,-10.517,205.089996,0.07334,0.495,204.940002,0.06715,7.524,203.929993,6.955,-1535,118.360001,1.982,119.0,73.143773,69.219831,67.502,-27.536706,59.814611,37.126557,45.191024,30.928757,-0.910496,0.04149,0.67854,0,92.983334,7.100008,742450.4208798379,150305.757758056,742450.4208798379,150305.757758056,278.9380529629629,281.7121033333333,329.0090311111111,330.3782661111111,297.83515,295.8541651851852,280.47834666666665,272.55486490740736,296.68145277777774,301.83865944444443,3282.980695,240.38238316491902,121.59916959854182,537.101978260169,0.6968128605941023,2.425320595607959,288.69487404337224,239.83520734139728,591.4457081612536,1.1399631331884803,2.3578943555039547,597.0586632484337,2.6564192225496184,2.9463058512837295,-1.0,601.5703153781926,2.6725136267731,2.9144200287617936,41.32972016841427,668.316076534334,2.6070688223525376,13.190990792179509,40.31415706773885,670.9779559548816,2.6151426252846437,-1.0,608.7448879539368,2.416887688822075,15.251168473443567,-9.140275956627761,604.9979062331154,2.4042649403584484,15.41401356528651,-7.1592911418129574,599.9363381586248,2.666703117831537,-1.0,280.70948166666665,596.3966583020567,2.654044178588975,-1.0,278.52951388888886,594.8526271542191,2.6484911531969066,-1.0,277.5751633333333,604.6782090769001,2.4031840412161207,-6.990268178849988,295.6851422222222,605.8850135440981,2.407261027612232,-7.6283054010721685,296.3231794444444,604.4304885417738,2.402346070761551,-6.8592998455166025,295.55417388888884,604.6782090769001,2.6835087133867903,-1.0,605.8850135440981,2.68775831591993,-1.0,604.4304885417738,2.682635034037087,-1.0,281.1975747222222,273.54708999999997,-7.650484722222245,280.4014708333333,272.11414194444444,-8.287328888888851,279.8359944444444,272.00336277777774,-7.832631666666657,-7.939242984681641,66.74576115614138,59.571188580397234,-0.11894752336570123
2025-04-13 17:56:31,37860,0,0,74.641911,73.389306,64.629032,45.094664,37.603706,38.114906,41.943314,33.302058,32.561283,40.931038,31.749878,31.724722,32.86924,40.92775,46.818481,38.347577,38.053496,46.002322,54.927429,63.445393,56.482005,49.454601,51.913639,50.513319,46.653005,51.849516,53.523673,52.21466,77.909758,56.553211,45.770219,26.317816,27.712899,28.101697,30.467344,27.341504,27.73531,46.799748,44.007959,44.43755,73.575228,53.031485,41.454154,24.34896,39.842345,70.436424,46.025723,39.934147,23.886791,39.764633,48.233438,43.75852,44.732963,46.244692,43.508606,47.409744,44.696356,32.294661,32.85237,30.67851,29.303993,30.632604,29.120964,35.792312,42.90762,33.071267,41.570755,30.890828,37.953351,32.464897,39.54646,36.270918,42.604939,35.863283,39.72036,30.834435,37.36882,32.007199,38.859677,35.012194,41.37898,32.185119,40.358841,31.216775,37.593818,32.441478,39.28013,34.213686,38.652711,34.047225,37.717767,30.820918,36.255923,32.242372,36.585595,36.5378,41.383792,34.947282,40.966514,32.354261,37.996558,37.102387,41.196311,37.958426,42.515242,41.874675,41.225075,34.880125,41.452586,38.416419,43.04309,81.050031,86.359325,135.401281,86.526887,76.097219,86.012075,133.006165,75.972024,76.787208,71.41024,70.896886,71.13412,75.15909,73.423259,32.059322,147.954356,3288.140847,0,204.309998,0.09398,-12.236,204.979996,0.08547,0.565,204.75,0.0801,9.257,203.710007,8.304,-1886,118.279999,2.0,119.699997,35.779625,31.46356,29.943553,9.990594,88.714921,37.116275,45.195762,30.81385,-1.105125,0.050741,0.8238,0,147.954356,32.059322,1121462.2596114918,322394.162674754,1121462.2596114918,322394.162674754,278.9200962962963,281.7109688888889,329.2645361111111,330.5951561111111,303.44271499999996,296.4687796296296,280.48097916666666,272.49102796296296,300.4000172222222,303.34962499999995,3288.140847,261.0945258238117,170.36619276860384,561.3073042436424,0.8901187873753031,2.3874351720889635,304.72647122724106,283.21819141007325,606.9722404878629,1.2835888627535161,2.346030362416861,590.8593749515566,2.4969091240514643,6.569016599588638,-1.0,595.5585156609397,2.513672951920862,6.488353973388236,20.616443065077192,657.8133731816008,2.5065213725441633,21.169126575601048,24.53806488387005,660.5499425093179,2.5148157809110434,-1.0,279.63974992892435,1.2718209564922958,484.0367989987389,1.2837562272410992,260.56348696554716,1.2082249754826622,495.61353499336235,8.257691597611483,594.0224580847404,2.5082115190505494,-1.0,280.80012166666666,589.9899352542503,2.493789063464894,-1.0,278.40230777777776,588.5735578302719,2.488693813458122,-1.0,277.55785944444443,266.4819719497325,1.2281148677345306,6.071050116129982,298.6554211111111,259.967170821111,1.2062128279823983,8.479122338352227,296.24734888888884,255.28997135651818,1.1903780773201706,10.222902338352185,294.5035688888889,266.4819719497325,1.2582451541685618,0.24585743571066113,259.967170821111,1.2332932670768435,0.22919303041432154,255.28997135651818,1.2153794504242912,0.21722908155525802,280.92554388888885,273.46861972222223,-7.456924166666624,280.64379305555553,272.0340286111111,-8.609764444444409,279.8736005555555,271.9704355555555,-7.903165000000001,330.2958879860094,62.25485752066106,378.17362325267646,5.3055440352809615
2025-04-13 17:57:31,37920,0,0,75.350072,73.487695,64.73187,45.146883,37.599841,38.076591,42.062786,33.371285,32.610089,40.950728,31.727041,31.680844,32.953936,40.984311,46.814464,38.368687,38.045428,46.21869,54.595405,62.062568,58.937019,49.737445,50.838973,48.290491,47.396162,51.462129,53.87732,52.526782,85.018963,60.080756,45.722027,27.021861,28.021334,28.368553,30.504317,27.988778,28.149905,46.826321,44.063463,44.442191,79.995592,56.172238,41.586742,24.99246,40.051244,80.570676,50.5918,39.929216,24.605476,39.735299,48.813576,43.909401,44.467894,45.719377,43.725233,47.378222,44.870779,32.157248,32.677195,30.616579,29.153258,30.479745,28.848646,35.785017,42.891169,33.05038,41.575157,30.904647,37.959606,32.465857,39.554301,36.248687,42.597817,35.861472,39.708419,30.839297,37.39933,31.994293,38.879881,34.993918,41.35425,32.220677,40.34823,31.241242,37.58189,32.42369,39.279668,34.166171,38.615611,34.031665,37.711791,30.803304,36.2247,32.23769,36.596893,36.535379,41.40558,34.963083,40.987039,32.33141,38.029427,37.113623,41.208895,37.990057,42.521216,41.860372,41.222201,34.874123,41.490644,38.451122,43.087691,83.352806,91.241045,138.524999,91.865119,76.326057,90.158935,135.093926,75.962596,76.75882,71.714185,70.846265,71.162015,75.167426,78.433724,34.873522,133.142372,3301.786981,0,204.179993,0.09902,-12.916,204.639999,0.09057,0.656,204.690002,0.08474,9.917,203.179993,8.761,-1998,118.059998,2.013,119.699997,32.569097,28.433812,26.776286,13.15293,81.740496,37.117054,45.251043,30.655445,-1.303628,0.060182,0.972528,0,133.142372,34.873522,1019337.2292436039,341797.38782415394,1019337.2292436039,341797.38782415394,278.93481203703703,281.69345666666663,330.4244033333333,332.330555,306.4083994444444,300.8509687037037,280.5116907407408,272.40302509259254,301.67933666666664,306.06169166666666,3301.786981,262.84396018240074,174.6047910562402,563.3046898752973,0.9061622381288459,2.3849860184025795,300.85673287757743,272.5039214655185,603.4096605312283,1.248899479514913,2.3487776038989865,590.1541356636088,2.4841207336248248,6.996359627926893,-1.0,594.8192539815702,2.5007632737961436,6.910190495751551,18.8494964842659,663.2688062404239,2.538579663030287,18.800456188285978,29.567670455755888,667.1264327186003,2.5502208735494185,-1.0,614.7478673356707,2.3861210685766854,21.353623299963715,-5.55166656686697,272.48807326747414,1.2488468021168924,488.0935762522611,0.005764173873728851,593.2609943890609,2.495222465554513,-1.0,280.77334833333333,589.3801465322389,2.481343646209541,-1.0,278.4759677777778,587.8284838670502,2.475762434959713,-1.0,277.55512,606.9924751075724,2.360651864717938,-1.7482465668670102,302.60497944444444,269.64430895506774,1.2393780885054806,1.0425150997996866,299.81421777777774,270.51924542854454,1.2422947964605702,0.723023988688567,300.13370888888886,606.9924751075724,2.5434380398518837,-1.0,269.64430895506774,1.2677437552878275,0.24450615548801363,270.51924542854454,1.2710724848993795,0.24675708602886273,281.12860472222224,273.38178972222215,-7.746815000000083,280.4242419444445,271.9749547222222,-8.449287222222267,279.98222555555554,271.8523308333333,-8.129894722222218,317.6660623961347,68.44955225885371,48.52093890475328,4.640878602022494
2025-04-13 17:58:31,37980,0,0,75.646059,73.500022,64.854202,45.16647,37.666902,38.083983,42.17199,33.361276,32.565588,40.965667,31.697167,31.661257,33.033965,41.058702,46.9478,38.347125,38.064838,46.514213,55.184245,64.213944,52.72752,48.11879,53.314161,49.308821,47.224128,51.482139,53.835756,51.942981,75.163702,57.729992,46.063411,27.038111,28.503856,28.876846,30.819961,28.445784,28.637204,47.360982,44.472065,44.74328,75.840944,49.106696,41.530703,25.544219,39.867322,74.788683,41.343538,40.092307,25.237005,39.921553,48.896209,44.114887,44.59525,46.273845,43.593246,47.593079,44.603848,32.503236,33.210062,30.767955,29.304748,30.63737,29.016892,35.777554,42.907921,33.055784,41.574787,30.83787,37.987115,32.486883,39.570568,36.242885,42.537153,35.826378,39.702147,30.81201,37.378371,32.012364,38.850268,34.958841,41.360362,32.184088,40.341082,31.211286,37.599831,32.414167,39.29627,34.158023,38.622075,33.987999,37.712174,30.787646,36.234381,32.233181,36.59558,36.516806,41.392838,34.926132,40.956086,32.377087,37.990345,37.085553,41.197526,37.949928,42.506791,41.856087,41.244751,34.861818,41.460244,38.412782,43.075031,75.114662,85.51173,136.175506,78.855337,76.326852,78.558347,133.333,75.926643,77.379003,71.467693,70.844582,71.114929,75.197003,74.852754,34.695816,92.18553,3299.786941,0,204.449997,0.08238,-10.749,204.949997,0.0756,0.505,204.889999,0.06803,7.724,204.130005,7.117,-1588,118.300003,2.0,119.300003,33.106096,28.573388,27.134992,12.957315,59.321825,37.105559,45.346214,30.906711,-0.026005,0.001242,0.019268,0,92.18553,34.695816,736949.7561662099,340572.14813671197,736949.7561662099,340572.14813671197,279.0178557407407,281.81282166666665,329.44611111111107,331.0252811111111,299.18074277777777,297.1858016666667,280.5645634259259,272.54261694444443,297.10258999999996,302.87873888888885,3299.786941,262.73573121813644,174.34198478899586,563.1813867268803,0.9051707737358964,2.3851346908441156,288.421611820935,239.11735163309754,591.1653660614566,1.1375130066286956,2.358115069718637,590.340554954411,2.4854180415157607,6.966600230764687,-1.0,595.066545492387,2.5022716566168928,6.879812858809747,19.077090448530214,669.3146477883225,2.6113748886266737,13.058967474338802,41.02449929017604,672.3847938307466,2.6206717310961523,-1.0,611.4961273704071,2.427322210259164,15.011834392499866,-10.75913095684274,607.7275418982045,2.4146836783620516,15.170398880075751,-8.764189845731664,593.6273647078921,2.4971570752506747,-1.0,280.9630061111111,589.3742085028658,2.481951095078972,-1.0,278.44483499999996,588.0280110198923,2.4771094447854387,-1.0,277.64572611111106,607.6218322136323,2.4143279425258934,-8.708222623509414,297.12983444444444,608.3324895883142,2.4167181697186804,-9.08446817906497,297.50608,607.2283219359174,2.4130031065164905,-8.499878734620495,296.9214905555555,607.6218322136323,2.5462502728372733,-1.0,608.3324895883142,2.5487060424438543,-1.0,607.2283219359174,2.5448889334200593,-1.0,281.20863777777777,273.6259161111111,-7.582721666666657,280.6136375,272.0590841666666,-8.554553333333388,279.87141499999996,271.94285055555554,-7.928564444444419,-17.386986943793545,74.2481022959355,57.818520417915465,-0.2341741594215176
2025-04-13 17:59:31,38040,0,0,74.732459,73.648388,64.79976,45.20515,37.694895,38.201178,42.414522,33.416794,32.588327,40.98905,31.867398,31.769245,33.228369,41.133688,46.971732,38.44549,38.090956,45.941437,54.52012,64.646118,57.460373,50.295621,52.253906,49.769922,46.666711,51.524771,53.082086,52.735982,73.244005,55.825647,45.860248,26.225209,27.854677,28.089463,30.737257,27.743911,27.994783,47.249818,44.302361,44.571003,71.326996,50.670534,41.343941,24.667763,40.169896,69.056073,42.934316,39.954652,24.266213,39.881192,48.863702,43.913479,44.689298,46.00649,43.475493,47.447962,44.579177,32.358526,33.190546,30.74571,29.294083,30.586599,29.082016,35.785083,42.895186,33.047277,41.575165,30.896188,37.963319,32.467371,39.554379,36.19785,42.575492,35.826214,39.704188,30.841259,37.393082,32.012487,38.847304,34.935907,41.34333,32.225306,40.330788,31.216914,37.601721,32.424966,39.260845,34.127697,38.606925,33.990077,37.735361,30.79053,36.234147,32.245404,36.611713,36.524089,41.416353,34.935461,40.967105,32.3077,37.986826,37.043552,41.222796,37.946142,42.538608,41.877258,41.293656,34.872087,41.474481,38.442554,43.11824,78.469271,84.374825,134.662642,82.924203,76.373398,82.444472,132.155959,75.969098,75.744606,71.515886,70.831025,71.173089,75.19154,71.977625,39.595915,98.616854,3268.551342,0,204.440002,0.08886,-11.608,203.839996,0.0821,0.492,204.800003,0.0748,8.611,203.710007,7.808,-1756,118.230003,2.004,119.599998,27.693005,23.176698,21.787409,18.167243,63.219736,37.108966,45.254607,30.876247,-0.219645,0.010676,0.163895,0,98.616854,39.595915,781292.172334478,374357.1400176549,781292.172334478,374357.1400176549,278.9201557407407,281.73220111111107,328.7921994444444,330.1848011111111,301.4412238888889,294.9327914814815,280.51367027777775,272.5256925925926,298.96626166666664,302.247125,3268.551342,265.6187960423103,181.36955091973408,566.4535236046461,0.9315359316713955,2.381297689583937,290.5832047707736,244.81433785046016,593.3703626549158,1.15688855562343,2.3563936167621597,588.8867894131639,2.463702506820415,7.724527331437005,-1.0,593.6782725124787,2.4807951208039674,7.625120625615775,16.113405068800773,666.8264117126369,2.593842365629474,13.975532128383644,38.208994673670816,669.5465698829184,2.6020980727416463,-1.0,614.1391380806075,2.426564143601705,15.890428530166409,-10.858019118115294,601.6998280451452,2.3848459454870636,16.46527871947224,-4.349586710707911,592.1732288963407,2.475444635232407,-1.0,280.8501377777778,587.9024522256533,2.4601697385416865,-1.0,278.3410783333333,586.5916867313011,2.4554539923202543,-1.0,277.5692511111111,603.8617415118837,2.39216212333229,-5.480131340337493,296.0633361111111,601.8251832116855,2.3852709278700113,-4.415126340337508,294.9983311111111,599.411472808062,2.377071264352045,-3.1535024514486167,293.7367072222222,603.8617415118837,2.516564848767092,-1.0,601.8251832116855,2.5094707542389885,-1.0,599.411472808062,2.5010248245127817,-1.0,281.14366138888886,273.5802977777778,-7.563363611111072,280.5654966666666,272.04994249999993,-8.515554166666675,279.8318527777777,271.94683749999996,-7.885015277777768,-12.813038631981271,73.1481392001582,52.68727363202936,-0.17516561285202947
2025-04-13 18:00:31,38100,0,0,73.761593,73.50309,64.687564,45.271805,37.704283,38.165513,42.570434,33.407869,32.632197,41.02234,31.771015,31.735835,33.303026,41.157452,47.075092,38.478869,38.106256,45.750099,55.692194,65.106108,57.728616,48.678499,51.470314,50.002209,47.026599,51.233052,53.125295,52.031027,84.458094,59.301322,45.895741,26.966054,27.937213,28.291146,30.539324,27.800005,28.159325,47.270193,44.422493,44.707744,78.373804,55.574882,41.459951,24.61853,39.850416,78.654157,50.861848,40.004564,24.283547,39.859034,48.920678,43.953815,44.615247,46.267129,43.532207,47.483007,44.424129,32.276743,33.050866,30.623917,29.092803,30.455882,28.751926,35.758971,42.87589,33.049213,41.561248,30.849107,37.980693,32.457731,39.575138,36.239505,42.56323,35.801011,39.688364,30.804761,37.378493,32.005365,38.853077,34.968315,41.345126,32.174625,40.341846,31.201365,37.582716,32.39872,39.295898,34.144332,38.623027,33.983628,37.701647,30.765442,36.255268,32.232815,36.552429,36.516139,41.36886,34.938317,40.951015,32.344378,37.989901,37.102798,41.198539,37.954478,42.504287,41.863916,41.261386,34.905637,41.529533,38.388189,43.119061,84.551048,90.263873,137.715534,91.676643,75.954172,90.748283,134.799085,75.923344,76.839317,71.558112,70.770565,71.139387,75.20065,77.289758,34.010461,204.443284,3273.523067,0,204.190002,0.09925,-12.922,204.789993,0.09105,0.612,204.880005,0.08516,10.0,203.619995,8.844,-2034,118.18,2.011,119.400002,33.697872,29.262082,27.806695,12.197869,111.670057,37.10303,45.285534,30.70869,-0.416607,0.020235,0.312043,0,204.443284,34.010461,1510939.691361988,335846.79195297696,1510939.691361988,335846.79195297696,278.95745481481475,281.7516705555555,330.26060277777776,331.8808522222222,306.30369055555553,300.09186203703706,280.5308523148148,272.4326052777778,302.3450266666666,305.51881833333334,3273.523067,262.3155647849072,173.32245272697938,562.7023637214991,0.9013203939334308,2.385715387092915,317.465954062162,319.7656404078907,617.6030768728144,1.3984029782106857,2.336574245566822,590.4169673333766,2.4881412624428485,6.864012850311353,-1.0,595.1361963792435,2.5049744125870403,6.778795929831835,19.436105770648282,646.8443252120544,2.4268902178908465,30.62359774022611,12.794648715615779,650.4595729951714,2.437810121413921,-1.0,287.54668978822576,1.2951072112099158,480.4834459624993,11.16226350660645,270.3938256079912,1.2385347713677952,490.9486645577368,17.374092025124924,593.6445721165578,2.49967200287927,-1.0,280.86985611111106,589.4872923241494,2.4848052849632243,-1.0,278.40552833333334,588.1268071344145,2.47991147346614,-1.0,277.59698,276.41800056968947,1.258535814158962,15.172568506606467,302.2933855555555,267.1919946418267,1.2278442782706038,18.552729617717546,298.91322444444444,267.61419121323036,1.2292563489597124,18.39697795105087,299.0689761111111,276.41800056968947,1.2943414787754448,0.2647685330745302,267.1919946418267,1.2591700777362882,0.24107443466997056,267.61419121323036,1.2607795764778131,0.24215871395475785,281.1706925,273.51878027777775,-7.651912222222222,280.61732666666666,271.9602,-8.65712666666667,279.8045377777778,271.81883555555555,-7.985702222222244,320.02314172538547,51.70812883281087,359.29763542382864,6.189029635168659
2025-04-13 18:01:31,38160,0,0,75.039924,73.54295,64.726988,45.259254,37.683659,38.132534,42.621733,33.430879,32.61758,41.047483,31.741672,31.620955,33.291087,41.175111,46.925361,38.54432,38.048009,46.114542,56.28163,63.08735,56.292009,48.583511,51.204919,49.856062,47.832162,50.973098,53.014265,52.427315,79.31732,59.769207,45.977315,27.324901,28.28417,28.692011,30.715093,28.477981,28.451654,47.065808,44.259065,44.456294,78.520339,52.259004,41.62282,25.389446,40.072631,78.28027,45.360078,39.868372,25.198295,39.685944,48.717255,43.984184,44.558837,46.292164,43.851084,47.439326,44.65613,32.16971,32.905274,30.705695,29.161712,30.363831,28.772112,35.754206,42.878193,33.0251,41.587088,30.84365,38.014564,32.464703,39.576774,36.198645,42.451524,35.785929,39.707298,30.781566,37.421773,32.012443,38.864865,34.921625,41.347199,32.170154,40.338742,31.200453,37.617146,32.400455,39.302343,34.114419,38.606082,33.941278,37.687158,30.757961,36.243852,32.230241,36.57751,36.474392,41.392471,34.92842,40.940751,32.362921,37.965851,37.057492,41.18334,37.900782,42.492188,41.864142,41.272171,34.831802,41.506001,38.383534,43.110921,77.979165,88.461957,137.583317,84.53741,76.050998,83.29063,134.620481,75.923426,76.847408,71.501785,70.816523,71.142468,75.191048,77.222883,33.254001,103.746126,3280.69007,0,204.399994,0.08673,-11.277,205.020004,0.0791,0.543,204.970001,0.07263,8.289,203.830002,7.523,-1671,118.279999,2.002,119.099998,34.627125,30.27263,28.518182,11.35019,66.213113,37.093586,45.343276,30.679722,-0.104968,0.005148,0.078917,0,103.746126,33.254001,816657.256361382,330631.184072757,816657.256361382,330631.184072757,278.9775012962963,281.7274033333333,330.16137833333335,331.8073983333333,302.33745,299.09776462962964,280.56293092592585,272.4165124074074,298.6939805555555,304.5177538888889,3280.69007,261.8466121527131,172.18591520496918,562.167096380073,0.8970204440584425,2.386370174303035,292.24334065030564,249.21894759270603,595.0436229723741,1.1717617793035733,2.355106708943825,590.6469949690718,2.4917128356320295,6.748366671279625,-1.0,595.2859327476584,2.508259713939371,6.666226914753707,19.880791180620236,668.5289323857637,2.5914964937745837,14.602201922822887,37.918037683027705,671.7649018674962,2.601273309946899,-1.0,614.5385776498496,2.4206894284837324,16.667263633141808,-10.09410934969435,608.2913909804587,2.399914952638689,16.965146672658964,-6.854423979323997,593.9135686917845,2.503381431998177,-1.0,280.915175,589.8368733042621,2.488806431082053,-1.0,278.4960111111111,588.1988188341069,2.482914329072576,-1.0,277.52131777777777,608.9465408028054,2.40210413027804,-7.194059349694328,299.43739999999997,608.0924373433104,2.3992496586466894,-6.751292127472141,298.9946327777778,607.8351370635513,2.3983889151561164,-6.617920460805465,298.8612611111111,608.9465408028054,2.556069222078023,-1.0,608.0924373433104,2.5531189724468546,-1.0,607.8351370635513,2.552229207586297,-1.0,281.1226219444444,273.44860666666665,-7.674015277777755,280.60861138888885,272.0020575,-8.606553888888868,279.9575594444444,271.79887305555553,-8.158686388888896,-17.644396011386903,73.24299963810529,53.99035473591414,-0.2409021489912772
2025-04-13 18:23:31,38220,0,0,74.585174,73.524187,64.728552,46.94495,45.777175,48.726389,45.954537,41.002671,42.336686,44.893358,39.236168,38.80179,38.910346,42.766924,54.119727,45.162542,44.048462,49.073336,58.603411,65.502768,55.623623,54.072853,55.112171,51.167781,50.064194,53.18358,54.845936,52.062037,86.330004,61.093366,51.778557,32.145238,33.947881,33.365144,36.331692,32.982568,31.953658,51.893911,50.936609,50.627872,79.396646,66.052267,48.210623,27.822284,46.08054,78.44565,61.562822,44.188296,26.619946,43.612179,51.831435,49.56492,49.152843,49.400724,45.762733,51.15008,47.353644,37.701817,38.176357,34.833557,34.739528,35.229065,35.24854,36.301067,42.861019,33.086685,41.562702,32.537568,38.038854,32.565666,39.630443,36.127684,42.447453,35.796823,39.659068,31.136997,37.450288,32.097672,38.934025,35.247824,41.333444,33.158124,40.333717,31.247948,37.684102,32.52434,39.346317,34.667647,38.596242,34.383694,37.724583,30.972625,36.266736,32.434311,36.751245,36.394114,41.391429,35.036505,40.985976,32.369485,38.098665,37.152427,41.274874,37.963975,42.734222,41.856448,41.61109,34.848877,41.888772,38.396356,43.356281,84.858652,92.480914,133.898423,93.253013,76.540018,92.565988,128.052869,75.854193,76.495361,71.104235,70.888856,71.184224,75.342392,78.915443,31.629951,168.275119,5426.414335,0,203.399994,0.14348,-18.996,204.020004,0.13093,0.769,204.020004,0.12792,15.876,201.660004,13.304,-3224,117.660004,2.0,120.0,42.283033,38.715099,34.692772,9.495524,97.562286,37.25555,48.844383,35.988144,-1.293174,0.195391,0.320866,0,168.275119,31.629951,1261568.9825510827,319433.7539669069,1261568.9825510827,319433.7539669069,282.0717548148148,283.7889333333333,326.512705,329.76023499999997,307.17945166666664,300.58931481481477,282.5079906481481,275.36563555555557,302.51591777777776,306.7505077777778,5426.414335,260.820689366844,169.7045426847192,560.9938438960024,0.8876041477848033,2.3878275470908887,309.6360430341125,297.0590123009872,611.2862921308092,1.327691304838006,2.3425191548218782,596.2748640842636,2.5178420725379427,6.41429866803553,-1.0,599.1772214843486,2.5281002932991905,6.3666156130751785,22.968243966489297,647.5173608785349,2.456471705917818,24.8153048995846,16.87666196588748,654.3814734971462,2.4773903872260172,-1.0,290.075712286271,1.3050483037226883,478.0131232799762,2.456591367445867,271.75652340097815,1.244765926561724,489.32870877419333,9.046728219297734,599.7684226072026,2.530182255025876,-1.0,284.1380872222222,596.4168871175125,2.518345497111903,-1.0,282.15590166666664,592.6521989464478,2.504949833016239,-1.0,279.92127555555555,279.31516231545845,1.2697976737753247,6.302707478556954,303.33333555555555,268.7310378612982,1.2346821679602433,10.154573034112502,299.48147,267.2932998586619,1.2298771721464934,10.682904145223631,298.9531388888889,279.31516231545845,1.3078569271821159,0.2801267995097908,268.7310378612982,1.2672768471284446,0.2530774413459058,267.2932998586619,1.261764485336416,0.24940308071762995,283.5378763888889,276.4494927777778,-7.088383611111112,282.74821305555554,274.6980791666666,-8.050133888888922,281.23788249999996,274.9493347222222,-6.288547777777751,324.5183406832855,48.34013939418628,357.44164859226385,6.713227242416978
2025-04-13 18:24:31,38280,0,0,74.943823,73.52581,64.755846,44.774616,42.95594,44.552051,43.060792,37.867558,38.954595,43.317553,36.46839,35.518785,35.775756,40.491586,52.870719,42.911119,41.657878,48.774676,57.139243,65.538239,59.517557,53.033639,51.81737,51.860798,49.358172,51.245186,53.94219,52.966113,81.972639,63.312252,51.009384,31.919891,33.022131,32.251418,33.000794,32.376877,31.954099,50.883215,49.403214,48.972752,80.751588,63.195627,46.61592,28.630118,44.108344,79.687133,54.724018,43.021191,28.910034,41.970159,51.032303,48.4354,47.978684,47.816351,44.474763,49.816625,46.042076,36.78779,37.544144,34.272818,34.142769,33.768483,33.276406,36.393352,42.880986,33.125751,41.581566,32.64515,38.071366,32.615301,39.639491,36.152712,42.427913,35.843534,39.671171,31.192898,37.465908,32.151222,38.924107,35.28795,41.337634,33.261428,40.314095,31.273548,37.696624,32.538722,39.374455,34.72345,38.60719,34.451498,37.710747,31.033092,36.282979,32.467536,36.706686,36.406194,41.3788,35.042938,40.95407,32.405744,38.049003,37.141181,41.222197,37.96763,42.732585,41.861251,41.622931,34.846626,41.898108,38.359828,43.370442,78.044537,91.556866,147.710502,81.701929,76.022186,81.504437,143.117196,75.808535,76.927795,71.339207,70.869738,71.148989,75.315352,79.65808,32.817595,124.123057,5500.569089,0,203.270004,0.13681,-18.016001,204.070007,0.12345,0.675,204.039993,0.12022,14.737,201.710007,12.451,-2968,117.800003,1.977,119.800003,40.152838,35.759374,32.164645,10.856546,77.238534,37.273116,47.62993,34.965402,-1.607776,0.20778,0.580469,0,124.123057,32.817595,957151.2440121489,327622.270749415,957151.2440121489,327622.270749415,281.4178694444444,283.04812499999997,334.8817755555555,337.4336122222222,300.76218277777775,300.2632148148148,281.8332941666666,274.7974453703703,298.73029833333334,306.23714777777775,5500.569089,261.57353378567797,171.52475676911735,561.855101977501,0.8945152908763114,2.3867547371201496,298.35909873540936,265.674514501752,601.0421231744099,1.2265285513108743,2.350568709945581,594.8729107868934,2.5084026918297146,6.610010977741427,-1.0,597.6298481436079,2.5181710087647424,6.562870589903756,21.474591214322004,674.0307009581885,2.5813507549419055,17.12976474209596,36.52267682014616,679.1691468944412,2.596636624485506,-1.0,605.8806186091211,2.366720812688245,20.420025996827988,-2.4030840423683912,604.8775186227675,2.3633828495145126,20.48319536811428,-1.9041160794054122,598.7526358704749,2.5221331450531137,-1.0,283.7107688888889,594.623146622407,2.5075149378871635,-1.0,281.26995555555555,591.2569180233188,2.4955043080926647,-1.0,279.2728838888889,606.1828175664625,2.367725338676678,-2.5534784868128213,300.9125772222222,604.8191965046236,2.3631886034935223,-1.875116820146161,300.2342155555555,603.6292866008357,2.3592214224181647,-1.2837529312572542,299.6428516666666,606.1828175664625,2.5481227083075084,-1.0,604.8191965046236,2.5433826009498217,-1.0,603.6292866008357,2.5392355467097496,-1.0,283.0021397222222,276.01998166666664,-6.982158055555544,281.98195416666664,274.37655194444443,-7.60540222222221,280.5157886111111,273.99580249999997,-6.519986111111109,-10.00460783587414,76.40085281458062,68.15008234906736,-0.1309489026274956
2025-04-13 18:25:31,38340,0,0,75.183435,73.569097,64.765809,43.682906,41.652475,42.476155,42.06309,36.812077,37.332704,42.468754,35.714229,34.981253,35.345663,40.084723,51.759143,41.762105,40.806452,47.493778,55.912837,66.584708,59.399382,52.047953,52.129102,49.71789,49.322385,51.63008,54.804544,54.640528,72.486151,60.557566,49.394071,28.814652,30.754435,30.099198,31.397003,29.390741,29.124473,49.538031,47.734902,47.480402,73.77983,61.077769,45.447298,27.25547,43.015679,72.765205,54.190688,42.5948,24.678494,41.720501,50.258219,47.351603,46.98821,47.120571,43.750935,48.531753,45.856335,35.227339,36.309951,32.6801,32.488854,32.822837,32.948385,36.473459,42.880979,33.207976,41.549466,32.694074,38.047866,32.606317,39.63956,36.18466,42.608967,35.91592,39.670477,31.273738,37.401187,32.129237,38.962564,35.373563,41.367617,33.365151,40.315604,31.299581,37.666836,32.521196,39.362219,34.72312,38.652327,34.53547,37.742489,31.091837,36.309465,32.518168,36.717459,36.409004,41.364876,35.057503,40.939479,32.312697,38.053296,37.14769,41.250835,37.976504,42.795422,41.843015,41.612166,34.859719,41.936711,38.407112,43.38935,78.854844,88.167041,149.108068,81.483344,75.839827,80.07997,145.670611,75.854612,76.524452,71.367286,70.905209,71.118254,75.22396,72.948993,23.548009,124.824571,5542.842764,0,203.610001,0.13195,-17.388,204.229996,0.11943,0.665,204.130005,0.11632,14.197,202.399994,12.082,-2895,117.809998,1.987,119.599998,49.941416,45.994643,43.142145,-0.547345,77.596272,37.295082,46.887645,33.746244,-1.917113,0.22022,0.835539,0,124.824571,23.548009,961988.012574247,263710.72778881295,961988.012574247,263710.72778881295,280.8233646296296,282.3343072222222,336.30033944444443,338.21003777777776,300.64074666666664,295.93355296296295,281.42091416666665,274.12013574074075,299.18046888888887,304.35391166666665,5542.842764,255.26839632683684,156.39187596133553,554.5941102745566,0.836406730286536,2.3963422336356266,298.5575593184269,266.21478943275787,601.2320914254135,1.2283058235119382,2.3504254668981663,596.1845598589024,2.5515691535510703,5.257580675148717,-1.0,598.7029276271861,2.5605129028749443,5.224241097838868,27.06591089538537,676.7538274491634,2.5886236055758234,17.12210119357113,37.74278012601752,680.6057443989757,2.600044997971355,-1.0,605.4331788983052,2.364447913271668,20.565593519023686,-2.0831873482397327,259.1088221102436,1.204399814488907,495.99407117151446,2.624006355463962,599.5029525207325,2.563344109683668,-1.0,282.8133727777778,595.8473606577079,2.5503679681917055,-1.0,280.6207211111111,593.214880187495,2.5409604737240428,-1.0,279.036,258.32495313625554,1.2017497098911958,2.9152532073158,295.6423061111111,260.26103238337765,1.208290480663948,2.1965426517602396,296.36101666666667,258.7420867112854,1.2031602800934647,2.760223207315846,295.79733611111106,258.32495313625554,1.2357239925942758,0.25598318741411363,260.26103238337765,1.2433084772973617,0.2608452375993951,258.7420867112854,1.2373580905908637,0.2570307294394598,282.4860616666666,275.2436916666667,-7.242369999999937,281.51355027777777,273.47470944444444,-8.038840833333325,280.26313055555556,273.6420061111111,-6.62112444444449,337.0757377486588,78.05089982197728,71.32064855085821,4.3186656209919345
2025-04-13 18:26:31,38400,0,0,75.334895,73.591808,64.843482,43.205352,41.125757,41.429328,41.508152,35.509389,36.067065,41.41795,34.627487,33.630126,34.079504,39.296762,51.194763,40.734323,39.876009,47.263054,54.439073,64.364391,56.497213,50.608954,52.088292,51.311668,48.023381,50.466126,52.919812,50.714043,88.094931,63.193678,49.111442,29.579703,30.582817,29.590879,30.563651,29.598135,29.376496,48.997854,47.450412,47.394086,81.412075,66.254835,44.335066,26.590598,41.690771,80.400976,62.780292,41.892192,25.541662,40.878286,49.423513,46.540974,46.335069,46.817616,43.273188,48.055066,44.741339,35.522536,36.001835,31.340568,31.004148,31.63462,31.554356,36.486546,42.87069,33.247295,41.549235,32.765433,38.064383,32.644739,39.657233,36.221005,42.572549,35.920655,39.665492,31.309691,37.424506,32.158495,38.979811,35.439637,41.343461,33.451207,40.32604,31.302116,37.668934,32.547325,39.386402,34.7745,38.656227,34.641871,37.726822,31.13976,36.312806,32.544209,36.768718,36.464266,41.399564,35.088178,40.965529,32.397754,38.068971,37.194779,41.271557,38.025142,42.820057,41.85545,41.659345,34.884237,41.975025,38.418636,43.425376,85.428242,95.372074,154.200712,95.189274,76.013735,93.861498,150.048587,75.800868,76.722453,71.565218,70.902188,71.101655,75.22011,79.879637,26.996306,160.155754,5536.857992,0,203.130005,0.15382,-20.43,203.860001,0.13902,0.929,203.880005,0.13804,17.291,201.360001,14.26,-3487,117.57,2.006,120.300003,45.193522,40.417146,37.974272,3.91792,94.118121,37.322535,46.188616,32.84301,-2.228862,0.232938,1.09318,0,160.155754,26.996306,1205587.9338817778,287485.897667642,1205587.9338817778,287485.897667642,280.4349444444444,282.0694811111111,338.7325483333333,341.03928444444443,308.2551522222222,301.6514781481481,281.03256472222216,273.61833916666666,302.83235666666667,308.35670777777773,5536.857992,257.7363964739846,162.28544650027632,557.448811855668,0.8592150146638831,2.3924224729875987,307.7247313847304,291.6365304137703,609.6360494130139,1.310506308941401,2.3438958501988667,594.6825293436822,2.5308413310845435,5.7718818459653125,-1.0,597.4185672454232,2.540569402557214,5.731548497803708,24.33308463712649,674.9219968636206,2.546083381976306,22.029358310460214,31.00781694860291,679.7420203401016,2.5602647280216377,-1.0,610.7819314374319,2.347616369750054,26.23635706610051,-0.5304208374918176,274.67565016627384,1.254840824095265,487.370156906337,6.073253236582275,598.402946364049,2.544055622671997,-1.0,282.6563566666666,593.9605557032714,2.528264867599783,-1.0,280.0028144444444,591.6967811412504,2.520160390922501,-1.0,278.6456622222222,282.0495584502963,1.2791784824780974,3.4108808291748574,304.3138505555555,271.7913066453533,1.2452623105579799,7.123578606952606,300.60115277777777,270.25427509273743,1.2401443366911837,7.685300273619305,300.03943111111107,282.0495584502963,1.32389176807736,0.30307493672220764,271.7913066453533,1.2840904363862096,0.2771154154095041,270.25427509273743,1.2781268566448785,0.2732258049664065,282.02902416666666,275.24010305555555,-6.788921111111108,281.24796805555553,272.69019888888886,-8.557769166666674,279.8207019444444,272.9247155555555,-6.8959863888889,320.00687917740834,77.5034296181974,64.1400654261887,4.1289383031673275
