Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 18:27:31,38460,0,0,75.065162,73.630428,64.875238,42.468952,40.275575,40.53367,40.647057,34.59614,35.104848,40.737333,33.929094,32.794492,33.320772,38.587546,50.489445,40.00972,39.113362,47.46889,54.298964,61.462424,55.930315,51.608977,52.102128,48.581063,47.355448,51.326456,51.468108,50.75569,82.157906,63.189421,48.529561,28.961117,30.998074,30.704835,31.042635,29.978401,30.02031,48.187681,46.719986,46.608977,81.144265,61.538423,44.006855,27.141635,41.247203,79.875109,53.626865,41.247151,26.899108,40.222296,48.628795,46.027891,46.110989,46.274101,42.551064,47.617924,44.482951,34.475759,34.961451,31.240884,30.802395,31.274302,31.242364,36.544858,42.889465,33.328259,41.574393,32.852671,38.082486,32.72789,39.656895,36.217123,42.463269,35.990891,39.674568,31.372331,37.45562,32.235646,38.973737,35.478738,41.353681,33.532767,40.344358,31.331786,37.711528,32.576406,39.378975,34.792311,38.656738,34.739529,37.715329,31.190108,36.367693,32.587347,36.795502,36.475569,41.387043,35.114091,40.967486,32.510939,38.072379,37.203497,41.255573,38.005558,42.851528,41.883242,41.688902,34.851513,41.973847,38.430411,43.425231,78.470743,92.044476,153.52668,82.767081,75.807535,82.769636,150.158243,75.864086,77.037214,71.241477,70.904857,71.12554,75.368443,79.672253,34.2324,128.508608,5542.388909,0,203.570007,0.13688,-18.103001,204.050003,0.12315,0.706,204.009995,0.1197,14.694,202.190002,12.389,-2979,117.779999,1.994,120.099998,36.08488,31.562174,28.80247,12.444681,79.453568,37.347702,45.679298,32.332859,-2.540188,0.245805,1.349902,0,128.508608,34.2324,987388.552468256,337377.0074268,987388.552468256,337377.0074268,280.1469568518518,281.8266244444444,338.7934683333333,340.6648222222222,301.3539338888889,300.40505185185185,280.7496102777777,273.3349217592592,298.96707944444444,306.50804222222223,5542.388909,262.4521115753541,173.65365502712754,562.8580961921161,0.9025719310598195,2.3855260548761983,299.58794517727864,269.02641620399385,602.2133261569517,1.2375339624407897,2.349684552331172,592.366362883866,2.4943169039337545,6.8610017038620255,-1.0,595.2070592915786,2.504426635455608,6.809823841752832,19.374512869090324,681.1052633581039,2.5971615800574614,17.44966851967635,39.20552315605465,684.901206310319,2.608335038088869,-1.0,605.8007691877514,2.3616240071169923,21.16098723327823,-1.7659887116102482,603.8746884574864,2.3552224967282864,21.28864095179297,-0.8171066745732105,596.0651336899103,2.507468591485964,-1.0,282.3330894444444,591.8151006000337,2.4923479954330023,-1.0,279.820475,589.230164995821,2.483084769453697,-1.0,278.2873061111111,605.1141875436458,2.3593444035625635,-1.4275581560546584,301.0155033333333,603.9708153065293,2.3555424623174748,-0.8644242671657594,300.4523694444444,602.5375061068298,2.350766350770367,-0.15933760049910006,299.74728277777774,605.1141875436458,2.5392211829895746,-1.0,603.9708153065293,2.5352416547871273,-1.0,602.5375061068298,2.5302398644814623,-1.0,281.66574611111105,274.66033611111106,-7.0054099999999835,281.0347472222222,272.60646638888886,-8.42828083333336,279.5483375,272.73796277777774,-6.810374722222264,-11.508325573620368,85.8982040665253,75.30449417035254,-0.13397632347129812
2025-04-13 18:28:31,38520,0,0,75.630973,73.622413,64.941948,41.944229,39.840662,39.886938,40.306357,34.044676,34.637336,40.208336,33.383142,32.221138,32.808713,38.052345,50.210974,39.411066,38.589917,45.671049,56.682893,64.713218,53.786775,51.399996,50.715586,49.95028,47.539507,50.945506,52.041657,50.66939,72.712185,60.180879,48.23007,26.18586,29.135625,28.862179,30.652442,28.050144,27.589898,48.023345,46.420445,46.457166,73.417024,59.57915,43.145907,24.786292,40.7842,72.561923,52.776744,40.599337,23.529448,39.72105,48.951163,45.480085,45.072941,45.758839,42.250201,47.071731,44.052894,33.958625,34.559793,30.380508,30.25614,30.500411,30.38036,36.608046,42.894639,33.385339,41.575037,32.939127,38.076795,32.744395,39.635277,36.260051,42.542765,36.068265,39.724257,31.501414,37.433495,32.256092,38.974603,35.536329,41.347066,33.677448,40.35789,31.40295,37.710623,32.609741,39.371072,34.820288,38.663836,34.85089,37.789509,31.257332,36.389325,32.625538,36.794283,36.523919,41.401668,35.150629,40.957106,32.489773,38.059872,37.20778,41.276462,38.032717,42.897404,41.879498,41.708903,34.861929,41.995831,38.489342,43.470635,78.613126,87.994378,151.962906,81.832894,75.996578,80.622099,148.742346,75.802315,75.858862,71.101292,70.989035,71.130349,75.271468,72.477805,24.842135,130.629828,5558.950134,0,203.410004,0.13095,-17.409,203.990005,0.1186,0.742,203.899994,0.11563,14.044,202.089996,12.026,-2879,117.739998,1.98,119.300003,47.06699,41.982827,39.436257,1.16308,80.507106,37.379733,45.261021,31.672639,-2.844745,0.258689,1.600192,0,130.629828,24.842135,1002013.8489117959,272633.412086195,1002013.8489117959,272633.412086195,279.81209518518517,281.52318388888887,338.00685888888887,339.79605888888887,300.8349411111111,295.87057999999996,280.5172336111111,272.9681330555555,299.0461811111111,304.25798777777777,5558.950134,256.2136323995519,158.64464546722334,555.6892568942914,0.8451522311733545,2.3948145489375308,300.1724411291778,270.6262863998281,602.7661050866386,1.24276938807162,2.349266098553696,594.1811733901068,2.5384868915916154,5.469866400710095,-1.0,597.0333961100506,2.548649184926649,5.430146369511179,25.309551489336968,679.1155660802375,2.5888300512314073,17.807014600612515,37.83441775971107,682.7487213344567,2.5995504567157472,-1.0,604.118824111904,2.353767607016682,21.633118167439566,-0.6624999819333084,258.9426931806821,1.2035657238316138,496.21518949795586,4.301861129177837,598.1084773100872,2.5524636277143773,-1.0,282.16670555555555,593.3994555499629,2.5356908191083978,-1.0,279.3421705555555,591.0501201480002,2.5272592164109215,-1.0,277.92740944444444,258.6663723101555,1.2026316369244043,4.404560573622291,295.7678805555555,259.7205728804614,1.2061935624072444,4.012983351400067,296.15945777777773,258.44185230396994,1.2018724209653042,4.4880394625111535,295.68440166666664,258.6663723101555,1.2355363255175364,0.25191558823435856,259.7205728804614,1.2396508629074203,0.2545707069287462,258.44185230396994,1.2346600255170923,0.25135011020059655,281.60312444444446,274.40511611111106,-7.198008333333405,280.6032722222222,272.2157355555555,-8.387536666666676,279.34530416666666,272.28354749999994,-7.061756666666724,335.23848020942467,82.0821699701869,74.99674196833348,4.084181501673101
2025-04-13 18:29:31,38580,0,0,73.929849,73.560124,64.820446,41.291047,39.30883,39.328235,39.861579,33.425377,34.075629,39.684905,32.646239,31.5476,32.088779,37.453832,49.612356,38.825597,38.095468,45.187049,55.572268,65.172127,58.389566,50.577729,51.770711,49.296583,47.026742,49.595717,53.203914,50.584512,87.886262,62.716988,47.732709,28.291149,29.296297,28.96221,30.334299,28.912069,28.142365,47.481536,45.948605,45.987973,81.384849,65.091465,42.962058,24.851119,40.068462,80.339023,61.199164,40.115563,24.05261,39.229485,48.907668,45.268609,45.208191,45.655964,41.636378,46.838725,43.627739,33.849652,34.504717,29.761652,29.522195,29.779042,29.718126,36.664057,42.904113,33.45187,41.588999,32.978579,38.102583,32.791254,39.679386,36.293721,42.557724,36.094355,39.687194,31.531229,37.449885,32.294835,39.006394,35.619654,41.388881,33.728932,40.377675,31.406924,37.742916,32.630677,39.427419,34.860103,38.679185,34.968751,37.770781,31.320878,36.413501,32.677399,36.813391,36.549229,41.389874,35.193322,40.99421,32.548176,38.084206,37.278568,41.266999,38.081965,42.922207,41.87166,41.724369,34.898813,42.022924,38.505011,43.468218,85.215654,95.011748,156.17697,94.938272,76.00444,93.510105,152.028482,75.834639,76.912562,71.272964,70.89188,71.128267,75.226746,79.814415,33.430297,160.763184,5563.637253,0,203.270004,0.15029,-19.941,203.880005,0.13641,0.863,203.910004,0.13429,16.773001,201.119995,13.903,-3368,117.610001,1.998,119.5,36.184065,31.413414,28.566919,11.548644,94.379796,37.410479,45.050758,31.189231,-3.152232,0.271668,1.853011,0,160.763184,33.430297,1209776.0161262879,331846.702152829,1209776.0161262879,331846.702152829,279.59635740740737,281.3937361111111,339.83249,342.1372055555555,308.11570666666665,301.5963211111111,280.4004212037037,272.6995725925926,302.71425222222217,308.15652666666665,5563.637253,261.95639810718416,172.45185910647652,562.2924657809502,0.8980273380525865,2.3862162484641742,307.86994245056263,292.04694198678493,609.7627749118049,1.3118111480606869,2.3437918292408195,591.6437621231269,2.494637259632558,6.7563528243181015,-1.0,594.6773611790703,2.5054524405547682,6.7024891267568725,19.437338003926925,677.1007546485474,2.5519443817907512,22.003917294858365,31.962547549437375,681.9214340210847,2.566081946390666,-1.0,610.2945857435327,2.3455185281571285,26.385154201940445,-0.24576421610402122,274.52350389378427,1.2543079135455675,487.47684953748177,6.273621339451552,595.5171978596534,2.5084343701060408,-1.0,281.89039388888887,591.0434111647163,2.492488684434794,-1.0,279.2400322222222,588.3831430946492,2.4829348026761506,-1.0,277.65864611111107,281.72579285679143,1.27808585733118,3.672019117229297,304.19792333333334,271.7496817514819,1.2450953511510021,7.283915228340447,300.5860272222222,270.1601172153928,1.239802017523113,7.864929672784854,300.0050127777778,281.72579285679143,1.3151728421895144,0.28030413425239015,271.7496817514819,1.2770897444778577,0.2547139034388007,270.1601172153928,1.2710216944222958,0.25063643046940215,281.5322991666667,274.35954694444445,-7.172752222222243,280.61226527777774,271.83995749999997,-8.772307777777769,279.05669916666665,271.8992133333333,-7.1574858333333395,317.1202582293426,82.4233934694771,66.80616890501472,3.847454525720032
2025-04-13 18:30:31,38640,0,0,74.474312,73.568484,64.791698,41.094157,39.156891,39.117189,39.613548,33.109565,33.687534,39.30393,32.562173,31.535222,32.066623,37.094456,49.162789,38.589422,37.699154,46.314565,53.20064,62.075923,57.021902,51.103943,52.218325,47.81448,47.203623,49.828204,51.841388,48.568204,80.158941,61.842199,47.804745,27.969824,29.866759,29.330308,30.586698,29.170668,28.922656,47.402827,45.879227,45.950968,79.439745,58.426698,42.377011,26.249446,39.900187,78.226691,49.338044,40.17272,26.10093,39.206959,47.936008,45.047989,44.915291,44.956461,41.580408,46.849094,43.377987,33.722094,34.358979,30.291545,29.822987,30.464941,30.444672,36.707288,42.92374,33.489438,41.62091,33.04195,38.134333,32.855672,39.69401,36.293356,42.600408,36.139257,39.734099,31.622295,37.456957,32.314409,39.041325,35.640113,41.414472,33.825036,40.425421,31.441858,37.761916,32.628007,39.413165,34.882577,38.732006,35.049307,37.830145,31.364698,36.436229,32.672663,36.780189,36.550979,41.399972,35.239167,40.981191,32.54347,38.064705,37.276733,41.287755,38.119145,42.951262,41.908219,41.751261,34.887798,42.068718,38.534667,43.51261,77.282372,90.384122,153.359463,80.927833,75.934058,80.674478,149.807877,75.711185,75.64281,71.444124,70.948162,71.122158,75.215176,78.283127,26.9072,107.365637,5242.649405,0,203.839996,0.12688,-16.694,204.419998,0.11413,0.62,204.350006,0.11011,13.351,202.619995,11.467,-2725,117.940002,1.988,119.599998,43.998603,38.570869,36.366578,3.806142,68.268399,37.438435,44.635691,31.517536,-3.452905,0.283504,2.098815,0,107.365637,26.9072,841612.905165209,286871.5334504,841612.905165209,286871.5334504,279.51194,281.39949666666666,338.5988205555555,340.5719238888889,300.33212944444443,299.41395870370366,280.16982814814816,272.88196462962964,298.30687333333333,305.58562333333333,5242.649405,257.6746018832606,162.1374193489965,557.3775242378566,0.8586449547294389,2.3925179169856245,293.38328152748284,252.25843942521848,596.1819531883336,1.181971823022427,2.354238736026118,593.1635667163702,2.525795805883704,5.78175758517669,-1.0,596.3181262724938,2.53704380393357,5.734925279782612,23.724894783406057,684.546039048773,2.634283329691431,14.5824940171262,45.21553902807267,688.4790474702496,2.645865143500514,-1.0,609.7040541872066,2.399792077976102,17.471179401939835,-6.948847916961597,607.9210235801919,2.393846121080604,17.56176632522334,-6.03067717622082,597.2073840197654,2.5402009516621016,-1.0,281.9304138888889,592.1681940507027,2.5222308888931915,-1.0,278.9150061111111,590.1295234132153,2.5149055116302748,-1.0,277.69039999999995,608.8746260666132,2.3970284091398226,-6.521685694739347,299.9049672222222,608.0986588295218,2.3944393069385295,-6.122132361406045,299.5054138888889,606.7894929145075,2.390063288888149,-5.448213472517125,298.83149499999996,608.8746260666132,2.5810837674631024,-1.0,608.0986588295218,2.5783952136513593,-1.0,606.7894929145075,2.5738495622231023,-1.0,281.20111027777773,274.28363138888886,-6.917478888888866,280.3365977777778,272.0707033333333,-8.265894444444484,278.9717763888889,272.2915591666666,-6.680217222222268,-14.757456863821744,88.22791277627914,74.8419848615664,-0.16726517039162483
2025-04-13 18:31:31,38700,0,0,75.396073,73.606149,64.854553,40.787192,38.917583,38.751214,39.388652,33.039316,33.602844,39.075143,32.475139,31.599408,32.121838,36.983474,48.725916,38.434723,37.623727,45.476543,52.970963,65.431182,57.271764,50.323368,51.46554,48.285065,45.67394,49.997052,51.511655,49.754577,71.065514,58.409003,47.286415,26.285928,28.912123,28.09511,30.165671,27.911595,27.329848,46.866557,45.373896,45.394031,72.016996,57.128614,42.120085,24.335295,39.630527,70.581428,48.852079,39.828891,23.402427,38.948138,47.916075,44.718275,44.745874,45.425482,41.130697,46.751098,43.354924,33.345586,34.148514,29.923661,29.700723,30.098426,30.079497,36.787729,42.928925,33.554403,41.620577,33.096285,38.158935,32.901777,39.714091,36.34805,42.55409,36.22494,39.736533,31.696481,37.487567,32.381252,39.051275,35.735166,41.391841,33.87811,40.43578,31.451446,37.793398,32.691711,39.451708,34.962579,38.744543,35.191801,37.829467,31.425054,36.464762,32.747132,36.836224,36.586673,41.418736,35.274136,41.009309,32.688405,38.108626,37.306991,41.273702,38.092228,42.951288,41.890636,41.766652,34.873608,42.066516,38.536018,43.466566,79.5467,87.561686,149.149478,83.795717,75.807462,83.279678,146.362794,75.809677,76.717764,71.431559,70.914268,71.110761,75.240151,72.168834,29.820506,152.882373,4900.243296,0,203.880005,0.11855,-15.528,204.529999,0.10782,0.653,204.460007,0.10404,12.528,202.550003,10.83,-2549,117.940002,1.971,119.0,39.916239,34.749909,32.458715,7.370176,90.931833,37.470494,44.548554,31.216068,-3.725599,0.294733,2.319474,0,152.882373,29.820506,1155439.7393183608,306958.07038704195,1155439.7393183608,306958.07038704195,279.304702037037,281.34505444444443,336.6848855555555,338.2330433333333,301.9253983333333,294.9396181481481,280.1214191666666,272.71448212962963,299.5648333333333,304.0176033333333,4900.243296,259.64523553444354,166.86988939083776,559.6458820739122,0.8767992660023243,2.389540263828069,305.9566150160949,286.65940958484515,608.0758600444918,1.2946274789351047,2.345156981108929,592.0788533712835,2.5099287389241733,6.221131211400086,-1.0,595.5027198783612,2.522142689674621,6.165830612117685,21.699818910000886,672.1091272507035,2.544632905931477,21.15156488679303,30.728270539460652,675.3171522925179,2.5541393355750306,-1.0,275.43492269318796,1.2576979064963008,486.7397667508401,4.031216682761567,256.4607392077636,1.1941192387220805,498.150556494266,11.016996867946773,596.0027967230138,2.5239192010951927,-1.0,281.64245277777775,591.1873752338795,2.506733916975948,-1.0,278.7722694444444,589.0593908262563,2.4990830278474454,-1.0,277.4993838888889,256.2291155729826,1.1933337978655028,11.103551682761577,294.8530633333333,257.6449307385722,1.1981312624229525,10.574950571650447,295.3816644444444,255.50994474565613,1.1908936029456183,11.372488349428238,294.58412666666663,256.2291155729826,1.220958195004859,0.22750684320527603,257.6449307385722,1.2264110782926085,0.23111148094272557,255.50994474565613,1.218188373999493,0.22567584833612991,281.1039861111111,274.1205833333333,-6.983402777777826,280.4198211111111,271.9345511111111,-8.485270000000014,278.84045027777773,272.0883119444444,-6.752138333333335,335.61811416351986,76.60640737234235,396.67420455751557,4.381071057571746
2025-04-13 18:32:31,38760,0,0,75.025376,73.640923,64.770411,40.715243,38.764706,38.610666,39.345712,32.88934,33.438434,38.978038,32.435506,31.607295,32.034478,36.868775,48.625998,38.190885,37.592305,45.521143,54.258379,66.395578,56.410929,50.407641,49.51145,49.811901,46.513662,50.131548,50.861466,50.092816,87.442598,62.580728,47.197908,28.735175,29.590644,28.765484,30.040978,29.097578,28.707684,46.975299,45.43397,45.558268,81.90278,62.631953,42.137424,25.714068,39.479328,81.385906,56.673639,39.89662,25.304538,38.945689,48.145334,44.917173,44.277026,44.911041,41.47459,46.965054,43.16987,33.765969,34.452571,29.863523,29.71014,30.239351,30.240388,36.862896,42.946886,33.617851,41.638975,33.162436,38.153012,32.999397,39.732959,36.391786,42.543022,36.287196,39.735925,31.764472,37.492576,32.432114,39.064865,35.808615,41.426946,33.95298,40.445303,31.504296,37.790894,32.727879,39.446039,34.994126,38.760935,35.293819,37.841137,31.484049,36.464945,32.813568,36.840046,36.672361,41.432653,35.339205,41.028587,32.744348,38.103304,37.337035,41.277464,38.099539,42.995434,41.91362,41.82921,34.874177,42.070955,38.546415,43.488308,84.10412,94.499127,151.122326,93.895931,76.162334,92.218832,147.326307,75.78352,76.662967,71.300484,70.888575,71.089742,75.268219,80.174816,30.650331,153.018883,4698.473209,0,203.699997,0.13163,-17.315001,204.279999,0.11929,0.789,204.339996,0.11629,14.28,202.259995,11.927,-2845,117.860001,2.001,119.900002,38.845053,33.784569,31.543765,8.352855,90.992559,37.503637,44.482506,31.378657,-3.990863,0.305761,2.533274,0,153.018883,30.650331,1156380.942596431,312679.512114567,1156380.942596431,312679.512114567,279.30406518518515,281.4639188888889,337.22017055555557,339.32907,307.5366283333333,301.80394148148144,280.08472537037034,272.8048094444444,302.0967333333333,307.8717372222222,4698.473209,260.18869280612853,168.1793516346276,560.2695801130145,0.8817969486569206,2.388742635841498,305.99031196320504,286.7539201579005,608.1058852601113,1.294929951974113,2.345133022262342,591.8658699266316,2.5059059375896915,6.34561518991229,-1.0,595.4951684069645,2.518849999660125,6.285689512510908,21.275226082760355,673.1910297186434,2.5477115862118405,21.117914498862778,31.229858592350524,677.5631253513039,2.56063631491834,-1.0,611.3964201102298,2.355859684859978,24.94097996251692,-1.5463163701282383,275.09995713754546,1.2565818473397246,486.9480047839163,4.1863704817236,595.7129724566464,2.5196236477058624,-1.0,281.5932822222222,590.9904595227181,2.5027687487327173,-1.0,278.7819022222222,588.9064781693971,2.495276703548136,-1.0,277.5370111111111,281.0489152297548,1.2762232662754387,2.038868629871729,303.9514433333333,272.54147192321267,1.2480914570874944,5.116545296538391,300.87376666666665,271.7538144006153,1.2454723070102456,5.403697518760623,300.5866144444444,281.0489152297548,1.3155958289150598,0.2878663006552045,272.54147192321267,1.2828986228420767,0.26616863341274977,271.7538144006153,1.2798713678368627,0.26415976538853464,281.2229186111111,274.3218166666667,-6.901101944444406,280.14668527777775,271.9204619444444,-8.226223333333337,278.88457222222223,272.17214972222223,-6.712422500000002,316.76591278908614,77.69586131167898,61.79460960841368,4.076998535589578
2025-04-13 18:33:31,38820,0,0,75.133385,73.592151,64.676227,40.533322,38.568217,38.457849,39.226598,32.758589,33.360513,38.73031,32.60258,31.844856,32.344741,36.833497,48.308121,38.037641,37.494011,44.670163,54.182869,65.305554,57.46155,49.887279,52.786965,49.140326,45.474946,47.785683,52.667915,51.041567,77.643775,59.808288,46.871269,27.872662,29.848083,28.924012,30.191817,29.055325,29.014287,46.682223,45.103595,45.187664,77.390192,54.745514,42.136398,26.642886,39.705143,75.821535,44.166066,40.015278,26.339334,39.085401,47.601005,44.808192,44.509392,45.338487,40.810697,46.941577,43.068157,33.528467,34.285498,30.538675,30.168252,30.771771,30.919596,36.932739,42.979764,33.687305,41.647494,33.194155,38.189461,33.043193,39.736991,36.425049,42.706039,36.381472,39.800707,31.845091,37.494044,32.464284,39.080371,35.88088,41.475835,34.079495,40.494174,31.581358,37.811361,32.752923,39.46083,35.033386,38.800453,35.447852,37.908686,31.610972,36.492777,32.85131,36.868313,36.701519,41.440526,35.392174,41.035853,32.690324,38.11312,37.352165,41.306675,38.158899,43.035119,41.92019,41.830945,34.900317,42.095911,38.603094,43.524897,75.51583,87.791541,146.800496,78.182612,75.938644,77.718211,143.578084,75.734828,75.491277,71.224381,70.979343,71.107504,75.204816,76.414695,34.937067,114.482185,4559.623734,0,203.880005,0.10878,-14.231,204.399994,0.09822,0.551,204.389999,0.09334,11.075,203.119995,9.675,-2253,118.010002,1.982,119.800003,33.648519,28.913648,26.792528,13.22275,72.182043,37.547094,44.355988,31.702043,-0.102283,0.004184,0.081597,0,114.482185,34.937067,890679.774304045,342235.51515771897,890679.774304045,342235.51515771897,279.26536018518516,281.4508761111111,335.1378244444444,336.9280533333333,298.80700666666667,298.1232411111111,280.01443796296286,272.9844684259259,297.3254611111111,304.14530055555554,4559.623734,262.8825904462761,174.69861354209283,563.3486919594452,0.9065160889423717,2.384933042144068,295.554093556998,258.08126690085254,598.3246959661011,1.201411267442897,2.352616534033573,590.6955390778382,2.485836167620351,6.995585162249703,-1.0,594.3920581513779,2.4990211950556964,6.9272361503690725,18.568285664835003,676.357248125972,2.60036786123936,15.765676128122761,39.58373088744639,679.9310475067845,2.6110031419503947,-1.0,604.751332065763,2.374242188008273,18.889199532749146,-3.2529131096686683,603.4025111663744,2.3697229944094502,18.96658061725308,-2.5691475541131013,594.3258802135233,2.49878604734089,-1.0,281.4118161111111,589.8785837376564,2.482908256864939,-1.0,278.7813322222222,587.892192012842,2.4757678916266324,-1.0,277.6029322222222,604.1609364952358,2.3722653551074724,-2.9535592207797663,298.50765277777776,603.8830249166695,2.3713341321457535,-2.812679776335301,298.3667733333333,602.1629068122942,2.365560582090462,-1.9412036652241795,297.4952972222222,604.1609364952358,2.5333805430631844,-1.0,603.8830249166695,2.5324125743753316,-1.0,602.1629068122942,2.52640915982559,-1.0,281.04144361111105,274.2094347222222,-6.832008888888822,280.32996638888886,272.2352575,-8.094708888888874,278.6719038888889,272.5087130555555,-6.163190833333374,-12.70697208853619,81.96518997459407,71.60591606020898,-0.15502888595115613
2025-04-13 18:34:31,38880,0,0,74.760542,73.578774,64.689219,40.378889,38.422237,38.392213,39.020469,32.738016,33.266602,38.737661,32.448975,31.788751,32.199274,36.752559,48.035382,37.88911,37.404122,45.208279,53.613506,62.791971,56.628268,48.672736,54.245243,45.247851,46.173198,49.548315,51.954816,49.425931,75.016896,57.975478,46.691405,26.276994,28.704308,27.446986,29.58078,27.583867,27.290948,46.230523,44.831023,44.857742,72.307139,57.475723,41.74185,24.274232,39.423555,68.981513,48.573041,39.769353,23.35431,38.899423,47.137042,44.352205,43.979574,44.935357,40.912814,46.777283,43.353946,32.880578,33.932323,29.778765,29.641428,30.134993,30.172999,36.980486,42.985886,33.719105,41.649957,33.186422,38.181507,33.077414,39.756486,36.461444,42.748739,36.429599,39.804995,31.877935,37.479469,32.466966,39.106499,35.940773,41.459661,34.094024,40.499779,31.576337,37.806955,32.78495,39.467356,35.064335,38.833463,35.503158,37.901318,31.64052,36.478758,32.88302,36.856994,36.737098,41.449505,35.432628,41.016613,32.701121,38.126876,37.389807,41.307495,38.190196,43.064471,41.910855,41.843592,34.921056,42.119052,38.614951,43.514746,81.653674,88.618412,146.229449,87.039503,75.75831,86.601467,142.977235,75.637557,75.773036,71.182177,70.872833,71.091402,75.195126,73.270192,27.451635,151.412148,4543.559855,0,203.699997,0.11709,-15.358,204.25,0.10628,0.654,204.279999,0.10247,12.334,202.369995,10.665,-2504,117.849998,1.989,119.800003,42.205121,37.255566,35.283069,4.486284,90.275498,37.563424,44.111823,31.090181,-0.102017,0.004118,0.080866,0,151.412148,27.451635,1145302.8952080358,290625.280477695,1145302.8952080358,290625.280477695,279.1134459259259,281.35960166666666,334.8040194444444,336.61080499999997,303.7275016666666,295.4288051851852,279.87879055555555,272.644545,300.7353744444444,304.6046733333333,4543.559855,258.0506167027594,163.03852277057047,557.811148524259,0.8621129272846706,2.3919392489493645,305.59241644468045,285.6387761576766,607.7506392725958,1.2913586694926393,2.3454157919252885,592.361178893938,2.520616732137081,5.872654210381351,-1.0,596.1165568970845,2.5340175119126775,5.815863062865043,23.308984963907278,668.5128557137373,2.535349985359349,21.121896612079638,29.211602999763954,672.2485676971888,2.5464778895838975,-1.0,280.4276070578095,1.2742538251720872,483.6306646791966,1.8649147780138264,257.77019304949164,1.1986242870861357,497.34538779091326,10.16361125949527,596.0366310028251,2.533733417568821,-1.0,281.31189166666667,591.4417524412003,2.517319379236118,-1.0,278.56213888888885,589.616872617069,2.510755394815528,-1.0,277.4663072222222,262.1281923391408,1.2133353942193046,8.544140889124947,297.0482755555555,258.0761550286014,1.199659741064596,10.049561444680478,295.542855,253.13690472380202,1.182894881264285,11.897131444680497,293.69528499999996,262.1281923391408,1.246106078840315,0.2510044088781262,258.0761550286014,1.2304035885215001,0.24074017816353863,253.13690472380202,1.2112629626709959,0.22822854492815536,280.7859019444444,273.93136138888883,-6.854540555555559,280.07081416666665,271.87783138888886,-8.192982777777786,278.77965555555556,272.1244422222222,-6.655213333333336,334.5909858444464,72.3962988166528,388.0852486559278,4.621658721695353
2025-04-13 18:35:31,38940,0,0,74.654317,73.562953,64.771145,40.366588,38.425801,38.270812,39.153676,32.58768,33.192031,38.636673,32.390787,31.761278,32.271947,36.632351,48.21449,37.890681,37.360883,44.455393,56.982858,65.532146,55.774379,47.70097,49.796835,47.369112,46.181512,49.675911,52.283025,49.410256,85.738433,61.917237,46.856224,28.778826,29.814009,28.798466,29.641447,29.165781,28.936504,46.556188,45.161168,45.189627,81.40603,60.479,41.845031,26.211693,39.18659,80.843722,53.204511,39.93698,25.851766,39.051499,47.959393,44.766155,44.015841,44.979465,41.094285,47.108593,43.445007,33.729083,34.390808,30.075659,29.912483,30.551288,30.706991,37.028255,42.957348,33.765804,41.639469,33.180268,38.210465,33.133225,39.76017,36.501878,42.66062,36.473599,39.777848,31.920436,37.497898,32.558012,39.10401,35.985662,41.487529,34.108855,40.492914,31.619734,37.822725,32.831055,39.485758,35.126287,38.810398,35.627107,37.91159,31.695873,36.509849,32.938259,36.892571,36.79082,41.469044,35.481663,41.071469,32.889937,38.146301,37.435333,41.318147,38.183666,43.076417,41.919234,41.87747,34.893588,42.113937,38.637116,43.491147,82.507956,93.337719,147.985022,91.629751,75.636911,90.114371,144.048853,75.750081,76.905663,71.144247,70.856448,71.064413,75.253571,79.618458,38.616456,157.823816,4353.358614,0,203.550003,0.12112,-15.859,204.199997,0.10923,0.605,204.139999,0.10434,12.561,202.649994,10.826,-2552,117.860001,1.983,119.699997,29.701131,24.689938,22.781887,17.155093,93.107313,37.589807,44.376691,31.561052,-0.066215,0.002709,0.05232,0,157.823816,38.616456,1189509.7880327117,367604.008221192,1189509.7880327117,367604.008221192,279.1941175925926,281.54366277777774,335.39936277777775,337.5861233333333,306.2776394444444,301.29596018518515,280.0259394444444,272.90614,301.2099755555555,307.22651055555554,4353.358614,265.05860804001424,179.99968207980672,565.8198112454191,0.9264204358585235,2.3820235268827137,307.1638104846595,290.053566585782,609.1445018562056,1.3054670942293691,2.3442969445523776,589.6115731302746,2.469465876643271,7.5629785099455535,-1.0,593.608882148161,2.483723245916163,7.482021297184216,16.485054737763505,668.4412607065408,2.529021512104586,22.034073312875734,28.235552293118246,672.9949370614077,2.5425543184870536,-1.0,287.5534913874244,1.2973161151297923,479.34108146782205,0.8861710402151175,273.6989597142864,1.2517104708922029,487.9132029774808,5.867850299474355,593.3699609251794,2.482874422937525,-1.0,281.40345777777776,588.6359742571033,2.4659679371257233,-1.0,278.61946166666667,586.8384292240812,2.459504022806995,-1.0,277.5594333333333,278.41429248263483,1.2673163714265585,4.159125484659512,303.004685,271.7828474307497,1.2453435266647181,6.566016040215061,300.59779444444445,270.9274174210433,1.2424962845040706,6.878409373548436,300.28540111111107,278.41429248263483,1.29771420794372,0.2550789939748941,271.7828474307497,1.27269542020873,0.2378910751739065,270.9274174210433,1.269468096199025,0.23567390207939623,281.12931888888886,274.2944141666667,-6.834904722222177,280.0931405555555,272.03559499999994,-8.057545555555578,278.8553588888889,272.3884108333333,-6.4669480555555765,315.9126134159882,74.83237855837979,380.8877693191164,4.221603261875899
2025-04-13 18:36:31,39000,0,0,74.531635,73.554364,64.849255,40.233467,38.312672,38.191227,38.927531,32.628779,33.239467,38.616695,32.629974,31.965831,32.467331,36.578003,47.908053,37.871963,37.316557,45.361914,56.322174,64.107707,53.276412,46.912814,52.129083,48.942477,46.007009,49.957585,52.782458,50.36447,76.964767,59.16252,46.670765,27.654434,29.909495,28.866347,29.700378,29.129718,29.106969,46.142213,44.731593,44.735974,76.732038,53.340968,41.806761,26.540006,39.36332,75.3191,42.33719,40.025811,26.182967,39.106625,48.264323,44.513658,43.703896,44.612248,41.272306,46.989154,43.150036,33.434075,33.996437,30.382133,30.138294,31.037729,31.15454,37.110645,42.984696,33.835832,41.688586,33.22235,38.249741,33.226526,39.779953,36.527052,42.627188,36.535642,39.828618,31.974864,37.529311,32.619418,39.125133,36.032995,41.499792,34.124474,40.563014,31.66704,37.890797,32.887105,39.525378,35.188732,38.872115,35.707677,37.946335,31.765658,36.532264,32.985668,36.923859,36.809725,41.483441,35.53234,41.117835,32.955005,38.153376,37.453466,41.320131,38.186982,43.105174,41.93917,41.932136,34.901725,42.116204,38.640872,43.483473,75.194763,86.935116,144.254087,77.226022,75.890614,76.578978,141.428461,75.761061,76.469348,71.142557,70.914776,71.070107,75.317931,75.714749,29.369193,103.67927,4348.059984,0,203.789993,0.1037,-13.513,204.5,0.09399,0.515,204.449997,0.08833,10.378,203.009995,9.186,-2122,118.050003,1.979,119.599998,39.84088,34.976876,33.195926,6.829885,66.174717,37.627282,44.252744,31.690535,-0.076055,0.00308,0.06012,0,103.67927,29.369193,816196.30048739,303846.37692110095,816196.30048739,303846.37692110095,279.1691364814815,281.47730777777775,333.9435894444444,335.51338166666665,298.2755677777778,297.78257499999995,279.9570802777778,272.9780748148148,297.1470905555555,303.66950888888886,4348.059984,259.346454593442,166.15078194636152,559.3026372538156,0.8740500373556076,2.3899830618643456,292.22204541881575,249.1622842814302,595.0222743350181,1.171571027037459,2.3551230398840555,591.9669372527696,2.5113284499827127,6.15725576345177,-1.0,595.8376003282543,2.5251363470892594,6.095515278148635,22.130853184335763,675.9864681349701,2.6140514074678323,14.36320822337109,41.721544025628646,679.0866909247818,2.6233133202753076,-1.0,606.7233177179095,2.39475584537464,17.031691761508203,-6.053522358962027,605.7720293399025,2.3915639130639836,17.079015010559274,-5.560529581184198,595.5404227411505,2.524080237102307,-1.0,281.30042499999996,591.0119082524229,2.507903978486346,-1.0,278.59820055555554,589.3590800749885,2.5019607625985985,-1.0,277.60878388888887,606.4432701273591,2.3938167280631495,-5.908380692295339,298.1304261111111,606.19378624165,2.392979718558654,-5.7790868034064715,298.0011322222222,604.6788159811438,2.3878892372734355,-4.994121247850899,297.21616666666665,606.4432701273591,2.56240025773959,-1.0,606.19378624165,2.5615330298212085,-1.0,604.6788159811438,2.5562573302811167,-1.0,281.14388361111105,274.10292,-7.040963611111067,279.9044844444444,272.1834519444444,-7.721032499999978,278.8228727777778,272.6478525,-6.175020277777776,-13.805092087132834,80.14886780671577,69.26315041706061,-0.172243132871505
2025-04-13 18:37:31,39060,0,0,75.222161,73.523696,64.785776,40.194943,38.221061,38.121246,38.963302,32.616804,33.093405,38.57668,32.513157,31.993712,32.363054,36.610127,47.793749,37.778766,37.216785,44.770023,52.478356,64.472443,55.512324,48.496197,51.654044,48.547997,45.283539,49.750668,52.625716,49.348704,78.2247,57.923588,46.591594,26.632065,28.935899,27.739926,29.227174,27.997445,27.663535,46.371069,44.972598,44.868359,73.634925,57.936207,41.753247,24.550245,39.155253,68.895009,48.058332,39.755203,23.742633,38.934688,47.123467,44.495368,43.862782,44.689034,40.868752,47.019727,43.195498,33.174828,34.179905,29.765698,29.78933,30.461159,30.549785,37.154864,43.03035,33.877275,41.692688,33.182944,38.240849,33.243353,39.813675,36.559141,42.725791,36.599376,39.829507,31.99269,37.518581,32.615737,39.129326,36.085473,41.51233,34.169314,40.564783,31.711152,37.868584,32.912768,39.518691,35.214814,38.894988,35.789115,37.959323,31.801474,36.53244,33.04141,36.937499,36.858758,41.490846,35.597554,41.117472,32.963974,38.205125,37.497303,41.352349,38.236108,43.117129,41.934355,41.932157,34.955404,42.118088,38.67099,43.475239,82.618384,89.167678,144.404795,88.485957,75.814779,88.018838,141.51754,75.73022,76.769496,71.036861,70.905191,71.027847,75.11076,74.162907,33.420158,160.42488,4195.4917,0,203.869995,0.11217,-14.634,204.550003,0.10231,0.667,204.589996,0.09807,11.723,202.759995,10.161,-2369,117.980003,1.981,119.400002,35.054348,30.216001,28.217957,11.537246,94.23414,37.650899,44.03915,31.320117,-0.318103,0.013161,0.250448,0,160.42488,33.420158,1207443.4922541599,331776.796211606,1207443.4922541599,331776.796211606,279.0944525925925,281.49429277777773,333.9930777777777,335.5971083333333,304.5310872222222,296.25271,279.8384167592592,272.7722875,301.2713244444444,304.9098211111111,4195.4917,261.950092389069,172.43658208515515,562.2852659706942,0.897969509558934,2.3862250788927457,307.7891135975377,291.8184632532605,609.6922625539991,1.311084820352564,2.343849740415292,590.8008567988586,2.491656830411679,6.7700451880322925,-1.0,594.8499059784308,2.5061025810575632,6.697987314884685,19.544200388708703,664.9708475211415,2.5162510224112644,22.592187393477836,26.203964180240007,668.3199268632927,2.5262544116150925,-1.0,282.6549760874117,1.2811545951225278,482.46347358095215,3.2580263753155236,259.98936819369976,1.2057027201616137,496.21677697423723,11.536403597537742,594.4478882713913,2.5046738215886606,-1.0,281.2564411111111,589.9155081510978,2.488481619162277,-1.0,278.5684705555555,588.0495022833809,2.481769687762584,-1.0,277.4584461111111,266.9588102875774,1.2291261086719087,8.958724708648845,298.8303888888889,260.06414536493236,1.2059551184009207,11.50859970864883,296.2805138888889,253.01915071765714,1.1820708842265937,14.141886375315494,293.6472272222222,266.9588102875774,1.258810108393426,0.24245875928152258,260.06414536493236,1.2324895797012483,0.22477326948089674,253.01915071765714,1.2055951641161167,0.20670216923487503,280.82189861111107,274.08187027777774,-6.740028333333328,279.9699488888889,271.91528555555556,-8.054663333333338,278.7234027777778,272.31970666666666,-6.403696111111117,330.81148860515884,70.12094154271074,382.31587143372985,4.717727419613458
2025-04-13 18:38:31,39120,0,0,74.278393,73.56278,64.726931,40.110118,38.168712,38.111735,38.951828,32.537188,33.086983,38.496136,32.493386,32.011942,32.445773,36.550803,47.64603,37.776365,37.19713,44.995398,51.717543,65.143219,57.277401,48.701532,51.487037,47.281022,45.224902,49.153994,52.674769,50.346528,84.223402,61.514895,46.387865,28.801757,29.688567,28.666706,29.429924,29.319887,29.060298,46.231583,44.678555,44.669355,80.820798,59.035304,41.760873,26.388576,39.493013,80.02265,50.183039,39.91398,26.101011,38.980286,47.385652,44.589073,43.799561,44.638583,40.887787,47.030754,43.197342,33.361999,34.236325,30.10816,30.001163,30.762949,30.973354,37.228007,43.04765,33.940066,41.717935,33.207571,38.266982,33.318973,39.79479,36.566732,42.710927,36.677332,39.862196,32.061757,37.540378,32.677248,39.144393,36.111667,41.530871,34.196022,40.614616,31.751322,37.898325,32.975145,39.526208,35.237886,38.910895,35.854694,37.990844,31.876471,36.546758,33.037121,36.96951,36.908909,41.508602,35.643436,41.118596,33.006007,38.174713,37.514162,41.367194,38.240411,43.16574,41.979644,41.972172,34.938565,42.118002,38.711925,43.515931,81.261988,92.392009,146.038204,89.393288,76.122278,88.54534,142.342653,75.635221,75.790535,71.150551,70.954878,71.054187,75.137818,79.278046,34.424925,128.940578,4208.972102,0,204.089996,0.11483,-14.876,204.600006,0.10319,0.604,204.509995,0.09862,11.787,203.149994,10.148,-2380,118.080002,1.982,119.5,33.729768,29.102776,27.255883,12.658097,79.669037,37.680735,44.083,31.573992,-0.206611,0.008567,0.162029,0,128.940578,34.424925,990366.8806495458,338704.420518225,990366.8806495458,338704.420518225,279.08754037037033,281.5004188888889,334.45147388888887,336.50455777777773,305.03515999999996,300.7549722222222,279.8627775925925,272.91332870370366,300.5177711111111,306.7011161111111,4208.972102,262.57018482905676,173.94014790582122,562.9927142795627,0.9036539673397281,2.385362816450038,299.7074852143635,269.35332559754664,602.32660774985,1.2386046572087477,2.349598871831538,590.5285692675196,2.4870555545711928,6.923101666620352,-1.0,594.6059696120117,2.5016024750833217,6.848629183202599,18.930234059832117,672.2397890777137,2.5703233737603512,17.84846253779871,34.74398867452538,676.3897916376578,2.582693817250327,-1.0,613.1261010596544,2.38531624643503,20.766075906891007,-5.327674785636475,604.4576756997626,2.356696972150888,21.32300533552002,-1.047487007858706,594.0014259194817,2.4994535351373384,-1.0,281.14325833333334,589.6605956336953,2.4839426420884774,-1.0,278.5727072222222,587.9328103258838,2.4777289169701815,-1.0,277.54665555555556,607.3157390874803,2.3661777687611933,-2.455515896747613,302.1630011111111,603.476986294717,2.353433595641994,-0.5651803411920469,300.27266555555553,602.5745606136094,2.350426020026117,-0.12176478563651472,299.82925,607.3157390874803,2.546163455640408,-1.0,603.476986294717,2.5328269481556367,-1.0,602.5745606136094,2.5296766013170147,-1.0,280.9207569444444,274.1495344444444,-6.771222500000022,279.9383733333333,272.0692563888889,-7.869116944444386,278.72920249999993,272.52119527777774,-6.208007222222193,-13.929106432242975,77.633819465702,59.11368801805929,-0.17942059952874972
2025-04-13 18:39:31,39180,0,0,74.737132,73.611181,64.661251,40.1488,38.177455,38.192471,38.998628,32.562572,33.153832,38.440246,32.704377,32.32664,32.710941,36.615946,47.577581,37.811802,37.258772,44.95178,52.85578,64.093047,57.291726,48.75219,51.354166,46.774367,46.039435,49.412492,51.508381,48.264393,75.367555,58.248008,46.523282,27.350621,29.603664,28.520177,29.630419,28.894605,28.809397,46.317092,44.814723,44.704768,75.26486,52.737125,41.483768,26.4596,39.302482,73.701657,40.986896,39.978837,25.950773,39.112149,46.863633,44.51631,43.888565,44.575027,41.1132,47.003309,42.96188,33.318282,34.29227,30.376989,30.106401,31.132402,31.412484,37.271123,43.043484,33.967946,41.714327,33.187481,38.248455,33.359873,39.783432,36.593829,42.725082,36.704719,39.866998,32.068831,37.548398,32.683094,39.1467,36.130366,41.53801,34.200414,40.60136,31.794487,37.901481,32.990323,39.510338,35.27601,38.930313,35.926893,38.006527,31.910548,36.548307,33.056013,36.985847,36.953999,41.544199,35.704527,41.098306,33.010403,38.19275,37.508787,41.376867,38.265579,43.174514,41.990429,41.969329,34.923724,42.106705,38.731341,43.502764,75.00638,85.716833,142.368149,76.071129,76.135059,74.800999,139.65838,75.702456,75.638723,71.093817,70.948875,71.086802,75.188014,74.424136,34.972149,96.402548,4203.317055,0,204.179993,0.09973,-13.007,204.800003,0.08917,0.502,204.699997,0.08457,9.875,203.619995,8.794,-2018,118.169998,1.977,119.599998,33.262014,28.2225,26.717569,13.261268,61.896556,37.693234,43.986436,31.773138,-0.14251,0.005629,0.111352,0,96.402548,34.972149,766025.070540836,342477.397022793,766025.070540836,342477.397022793,279.0733124074074,281.48517166666664,332.9602111111111,334.4656383333333,297.6339605555555,296.91556888888886,279.8091310185185,273.02396555555555,297.0424333333333,302.992685,4203.317055,262.9039015643104,174.75037673298178,563.3729645994935,0.9067112899294553,2.3849038369177595,289.8494069368754,242.87560036924182,592.6250977925436,1.1503125196455861,2.356971871201451,590.362185220442,2.4845183223585714,7.007027972649832,-1.0,594.4412543885542,2.499071962347343,6.931461931736356,18.581270102356257,675.3879471262833,2.6230852928682475,13.437344324596664,43.11080417423568,678.3391617023067,2.631928873912315,-1.0,607.4578444420857,2.407471060052869,15.842701819279947,-7.784553618680093,606.0904882803384,2.402871420230623,15.904751366877782,-7.066161952013431,593.9894587928004,2.4974661593463363,-1.0,281.21849,589.2578254904862,2.480556436356027,-1.0,278.41875999999996,587.8488161374365,2.4754880683793314,-1.0,277.5826872222222,606.713882281362,2.4049698296739566,-7.393679174235672,297.2430861111111,606.6052899955744,2.4046044630302927,-7.336626396457859,297.1860333333333,604.9522256070528,2.399033930488528,-6.468180285346762,296.3175872222222,606.713882281362,2.5421221835887122,-1.0,606.6052899955744,2.5417459799083786,-1.0,604.9522256070528,2.536008937250061,-1.0,280.75553972222224,274.1529311111111,-6.602608611111123,279.9454422222222,272.1731638888889,-7.772278333333304,278.7264111111111,272.74580166666664,-5.98060944444444,-15.728303059896348,80.94669273772911,67.93010268419755,-0.1943044555366425
2025-04-13 18:40:31,39240,0,0,74.833266,73.495471,64.791889,40.02341,38.108296,38.094162,38.86567,32.429875,33.033838,38.401405,32.577644,32.249802,32.562092,36.693516,47.483225,37.562498,37.322012,45.415028,52.949476,61.85913,58.523917,49.565348,51.46404,44.952674,45.825644,50.073099,51.110002,49.444402,80.469363,58.363229,46.361272,26.84879,28.672973,27.532165,29.061537,27.891568,27.505395,45.974784,44.548128,44.548128,74.6798,58.428436,41.220242,24.548994,39.007113,69.885404,48.494031,39.921321,23.65046,39.094929,46.852695,44.20531,44.072912,44.738628,41.011756,46.906095,42.988225,32.835133,33.846343,29.680829,29.548836,30.648209,30.631904,37.310618,43.070406,34.020344,41.716974,33.168824,38.272095,33.407206,39.835057,36.65274,42.851609,36.780892,39.893073,32.113852,37.543504,32.693734,39.168812,36.193296,41.575009,34.200042,40.659553,31.817725,37.883777,33.022741,39.533562,35.312654,38.980027,36.022851,38.031096,31.969179,36.557432,33.080735,36.975863,36.985594,41.534272,35.729811,41.139262,32.990877,38.209125,37.53048,41.376454,38.305349,43.163567,41.96795,41.981138,34.950271,42.105361,38.745049,43.474272,83.483668,89.847798,143.854537,89.787592,75.786944,89.19886,140.591897,75.707427,75.972434,71.099239,70.919459,71.043811,75.176904,74.890949,33.004189,162.126784,4159.395494,0,204.089996,0.11452,-15.024,204.460007,0.10428,0.605,204.440002,0.09947,11.941,202.639999,10.378,-2437,117.980003,1.988,119.5,35.293241,30.152211,28.85329,11.068031,94.964813,37.718836,43.978254,31.198542,-0.37952,0.01494,0.296549,0,162.126784,33.004189,1219177.7067714878,328908.79103707295,1219177.7067714878,328908.79103707295,278.98385833333333,281.4311638888889,333.4788316666666,335.2914094444444,305.25421777777774,297.04529018518514,279.8045857407407,272.70474574074075,301.75203777777773,305.2876655555555,4159.395494,261.69052383841785,171.8079451995082,561.9887909947096,0.8955886396852588,2.3865896895976384,308.19458757306404,292.9654093083057,610.0453014221961,1.3147287918960602,2.3435589689955196,590.7223780197347,2.4929005080485576,6.710257188580988,-1.0,594.8482743288932,2.507624990142054,6.637546406219777,19.74064005047103,663.5377563445528,2.510411726446614,22.9178870213642,25.28424409360258,667.3297324349819,2.521751900370572,-1.0,284.67339970503906,1.2876948353685786,481.24846741869334,2.9403697952863013,262.12516289344165,1.2128226421771937,494.98218237875903,11.149297387878903,594.3370871352109,2.5058076282980863,-1.0,281.12848444444444,589.5259391611403,2.4886064717115284,-1.0,278.27235666666667,588.3138676704239,2.4842451132435306,-1.0,277.5507338888889,270.35775226942326,1.2403967731766772,8.117163684175182,300.07742388888886,261.6281843353364,1.211149049684084,11.333587573064051,296.861,254.48687070002728,1.1869845891526614,13.99714090639742,294.1974466666666,270.35775226942326,1.2721777710928799,0.25257469230471163,261.6281843353364,1.2388194063877178,0.23020155936350908,254.48687070002728,1.211530249980516,0.21189898579469407,280.66611249999994,273.89485444444443,-6.771258055555506,280.0420944444444,271.8249069444444,-8.217187499999966,278.7055502777778,272.39447583333333,-6.3110744444444435,328.59721512629307,68.68948201565956,378.86435663951374,4.783806857815302
2025-04-13 18:41:31,39300,0,0,74.137812,73.462283,64.652315,39.887196,37.92802,37.962479,38.700081,32.480492,33.012003,38.386339,32.577145,32.187314,32.505855,36.523838,47.45019,37.657671,37.3056,44.506208,57.136898,64.9616,57.327043,49.336495,49.791908,49.906837,46.297111,50.31155,51.391604,48.628625,84.768205,61.323058,46.052956,28.851772,29.680673,28.812282,29.379661,29.20101,28.976644,45.971129,44.451809,44.515789,81.30123,58.587654,41.88286,26.681157,39.241118,80.619086,49.980653,39.949224,26.359534,39.074902,48.230776,44.552186,44.114764,44.659971,41.212557,47.107188,43.02738,33.419229,34.274831,30.336294,30.022456,31.061865,31.072442,37.363021,43.067125,34.052618,41.755536,33.14558,38.296386,33.472074,39.852037,36.701645,42.815393,36.823593,39.876994,32.123873,37.539862,32.75188,39.196833,36.24887,41.573481,34.189619,40.637325,31.859384,37.922991,33.071085,39.555006,35.388726,38.963982,36.096641,38.031446,32.004274,36.571502,33.157534,36.995374,37.020142,41.555871,35.790517,41.17536,33.073127,38.226681,37.565731,41.394632,38.281646,43.20409,41.977491,42.023205,34.986057,42.100769,38.744309,43.441506,81.739624,92.526589,144.752321,90.422536,75.748773,89.283018,141.381115,75.629969,76.348486,71.122358,70.83887,71.018405,75.161758,79.510726,31.903661,123.233554,3995.029137,0,204.139999,0.11234,-14.75,204.589996,0.10194,0.525,204.529999,0.09561,11.383,202.960007,9.882,-2297,118.099998,1.986,119.699997,36.241441,32.071345,30.137709,9.811515,76.783016,37.742975,44.299606,31.697853,-0.615293,0.024645,0.480178,0,123.233554,31.903661,951018.3369763779,321320.917905377,951018.3369763779,321320.917905377,279.054637037037,281.5428822222222,333.9172861111111,335.7901783333333,305.60696444444443,301.05528166666664,279.98311425925925,272.98214046296295,300.7831244444444,306.7758827777777,3995.029137,260.9954708365901,170.12679755023188,561.1939410193277,0.889209273032616,2.3875768202378422,298.10639536708953,264.98716076917253,600.7997838114203,1.224265572541636,2.3507513784859446,591.125514436392,2.498449917564279,6.541549845905643,-1.0,595.3139849335236,2.513392848766144,6.4699367441868185,20.54741138563213,672.2625153598576,2.5771354302627767,17.076578821908427,35.81089074402155,676.0260825411111,2.5883748866318754,-1.0,615.8254763201943,2.4005324924905387,19.68036491033648,-7.500569077354896,606.7247197007616,2.3705290331587676,20.21937067524548,-2.9488862995771115,594.3265237198416,2.5098818753977663,-1.0,280.95719777777776,590.4300408955901,2.4959558178615566,-1.0,278.64047777777773,588.6283211378277,2.4894772157840444,-1.0,277.5662355555555,609.5495986234903,2.3798903851802535,-4.359274077354883,302.4656694444444,605.6904809385553,2.367090708791531,-2.433176855132672,300.5395722222222,604.9299840404489,2.3645586734281476,-2.05420796624378,300.1606033333333,609.5495986234903,2.5632162381554853,-1.0,605.6904809385553,2.5498531905296065,-1.0,604.9299840404489,2.5472074179589885,-1.0,281.1452672222222,274.17612777777777,-6.969139444444409,280.0318708333333,272.13854166666664,-7.8933291666666605,278.7722047222222,272.63175194444443,-6.140452777777796,-15.59920526436963,76.94853042633406,56.43703903966332,-0.20272258843595953
