Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 18:42:31,39360,0,0,74.474739,73.433082,64.719445,40.09123,38.117977,38.072923,39.044731,32.528545,33.157802,38.423879,32.794614,32.40924,32.761487,36.467543,47.64335,37.665384,37.299862,45.986001,58.895533,63.737247,56.634712,49.411331,50.2948,47.228554,45.830196,48.905622,51.453493,50.948031,76.050049,58.523784,46.765446,27.764552,29.719685,28.770564,29.667068,28.928678,28.800644,46.564254,45.042879,44.939524,75.920687,52.612913,41.509582,26.624308,39.016474,74.341753,40.929507,39.954428,26.078921,39.154361,48.429275,44.594143,43.940587,44.558214,41.017532,47.183978,43.018521,33.560422,34.367779,30.421183,30.127419,31.270599,31.397942,37.392425,43.065593,34.108015,41.765556,33.128597,38.302575,33.52539,39.864101,36.725704,42.805457,36.885586,39.894681,32.151967,37.563454,32.766277,39.212437,36.293749,41.580243,34.185683,40.652354,31.873698,37.924483,33.120144,39.576006,35.448392,38.990733,36.15714,38.052557,32.041122,36.601502,33.18944,36.994844,37.057207,41.568539,35.841605,41.206308,33.205721,38.240584,37.605722,41.390728,38.291416,43.211606,42.002201,42.010552,34.989255,42.098158,38.763783,43.458673,74.896764,86.035819,142.05073,76.306831,75.836998,75.35664,139.336554,75.61586,76.776261,70.986803,70.839136,71.005939,75.213544,74.979982,35.258359,115.10802,4165.273158,0,204.190002,0.10006,-13.073,204.679993,0.09096,0.593,204.699997,0.08571,10.053,203.259995,8.853,-2037,118.07,1.976,119.5,33.190705,27.934841,26.379687,13.574741,72.518554,37.766291,44.259712,31.857557,-0.849871,0.03441,0.663417,0,115.10802,35.258359,894994.7545511399,344450.745423763,894994.7545511399,344450.745423763,279.1184177777778,281.5855433333333,332.7814188888889,334.2892944444444,297.7649061111111,297.28194240740737,279.9609511111111,273.07086518518514,296.9815355555555,303.1698994444444,4165.273158,263.0773430895392,175.171765986133,563.5704570746774,0.9082997436040612,2.384666680137825,295.7407579240037,258.58411937863343,598.5073672361148,1.203082708485184,2.3524787208698936,590.3637754561594,2.4835179933491407,7.049312491867571,-1.0,594.5386663330845,2.498409651770388,6.971479084946669,18.50820024379408,671.5447877551586,2.585144310373032,16.01344039422656,37.040660964885205,674.5484102610434,2.594149729940081,-1.0,602.5142144467727,2.3659810988350447,19.122012192936527,-2.0241481871074143,601.559142608852,2.3627710251169263,19.178204403720514,-1.541184483403697,594.1445019898357,2.4970092703527684,-1.0,281.3530255555555,589.2069220356437,2.479368228835324,-1.0,278.4331011111111,587.7502052249788,2.474128258861552,-1.0,277.56912666666665,602.2321665055542,2.365033654987792,-1.8814915204407612,297.62224944444444,602.0900574692973,2.3645561161030764,-1.80962374266295,297.5503816666666,600.3544986371747,2.35871467648354,-0.9324381871074365,296.6731961111111,602.2321665055542,2.5255144486616454,-1.0,602.0900574692973,2.52501767636017,-1.0,600.3544986371747,2.518938969332256,-1.0,281.2120605555555,274.24116694444444,-6.97089361111108,279.9552225,272.19127833333334,-7.763944166666647,278.7155702777778,272.78015027777775,-5.935420000000022,-11.195367152692597,77.0061214220741,69.0305733083859,-0.14538282081927323
2025-04-13 18:43:31,39420,0,0,74.566192,73.511953,64.659319,39.978274,37.942454,38.07277,38.774758,32.393393,32.95009,38.34692,32.526319,32.308831,32.533924,36.616818,47.517709,37.546579,37.230754,44.787367,54.870486,64.36599,53.581428,48.675015,48.781511,47.984719,45.591554,49.828472,52.163394,49.806269,77.927766,57.897939,46.235076,26.493333,28.599806,27.460283,29.107932,27.904017,27.387017,46.053466,44.523261,44.5478,73.115438,57.509982,41.20674,24.368817,39.234931,68.797844,47.449428,39.914707,23.567288,39.024479,47.553819,44.110805,43.468266,44.635423,41.131891,46.806469,43.092632,32.855954,33.832811,29.590544,29.587868,30.624377,30.637874,37.458452,43.093844,34.166588,41.797193,33.145021,38.327465,33.597959,39.848162,36.75085,42.806262,36.936434,39.952831,32.182648,37.58421,32.83829,39.198248,36.279952,41.582368,34.175007,40.689756,31.953413,37.957599,33.177459,39.526727,35.423677,39.016425,36.214801,38.083063,32.09144,36.576305,33.187245,37.020288,37.087072,41.614508,35.893927,41.211643,33.217331,38.24847,37.599913,41.415689,38.308967,43.239144,42.03412,42.072799,35.017021,42.082313,38.805596,43.48357,82.63052,89.076657,143.298527,88.327904,75.751731,87.803538,140.003896,75.537709,75.528422,70.939633,70.88249,71.079415,75.257943,73.853989,31.580115,163.544669,4195.584778,0,203.899994,0.1119,-14.692,204.630005,0.1021,0.694,204.679993,0.0983,11.773,203.149994,10.208,-2397,118.099998,1.982,119.599998,36.797238,31.768902,30.476869,9.437838,95.569625,37.791085,43.998806,31.188238,-1.086342,0.044605,0.849272,0,163.544669,31.580115,1228953.6793004328,319090.14685705496,1228953.6793004328,319090.14685705496,278.9567635185185,281.3758161111111,333.1521644444444,334.982515,304.44327999999996,296.0835274074074,279.8160033333333,272.6990211111111,301.27806666666663,304.8592538888889,4195.584778,260.78878222715826,169.62747956409547,560.9573058021876,0.8873110839694589,2.387873427549201,308.53022025104434,293.9163040872167,610.33623176144,1.3177458457774478,2.343317757069506,591.0444899393989,2.4993860864415796,6.495530341200747,-1.0,595.1135708028414,2.5139099402097185,6.426444668963648,20.587033883952813,662.5524607313837,2.5061831722340377,23.180080797529467,24.621944193400054,666.3881181356634,2.5176648910379265,-1.0,282.4059894735983,1.2801904819480832,482.69234577782515,4.086940251044382,259.53669216864154,1.2040279625885668,496.5505164870347,12.446692843636924,594.5786567349804,2.5120078008826554,-1.0,281.05837555555553,589.8836524227806,2.4952195652608045,-1.0,278.2648555555555,588.6807735615779,2.4908911973579384,-1.0,277.5470594444444,266.5109587967992,1.2274807355944712,9.864794695488797,298.66542555555554,259.2905796264096,1.203196607236598,12.53831025104438,295.99190999999996,252.8791463551202,1.1814476639223852,14.93697358437771,293.59324666666663,266.5109587967992,1.2588127966018445,0.24757499361614732,259.2905796264096,1.2311261027619989,0.22912411487838272,252.8791463551202,1.2065413287677524,0.21274040773056974,280.8346177777778,273.8968791666666,-6.937738611111172,279.8454691666666,271.81066999999996,-8.03479916666663,278.76792305555557,272.3895141666667,-6.378408888888885,331.50779777075735,67.43888992854227,380.1464712577854,4.915676965057113
2025-04-13 18:44:31,39480,0,0,74.326822,73.425069,64.558689,40.007931,37.893105,38.008852,38.798611,32.192756,32.840891,38.21549,32.521149,32.236609,32.476402,36.484353,47.465015,37.437091,37.24905,43.99076,54.505386,64.099744,55.980766,48.287647,50.272829,47.613013,46.526684,49.850278,52.702852,48.333898,83.91798,61.466075,46.364808,28.612704,29.49901,28.566724,29.307241,29.022871,28.792237,46.262234,44.644039,44.75225,80.804915,58.46604,41.472443,26.284412,39.014416,80.162017,50.496575,40.131943,26.046097,39.237536,47.38484,44.469406,43.713115,44.304617,41.498359,47.043706,43.107088,33.319957,34.128971,29.932566,29.6802,30.910969,30.992483,37.481304,43.095906,34.201712,41.804726,33.113079,38.319,33.635639,39.885858,36.787364,42.86358,37.001208,39.922618,32.201089,37.594315,32.849789,39.190984,36.341278,41.595795,34.160555,40.69039,31.951828,37.95798,33.17962,39.571511,35.50237,39.036973,36.272609,38.079308,32.105457,36.60175,33.219464,36.994462,37.14218,41.611698,35.958005,41.228661,33.230076,38.255453,37.643585,41.394777,38.36525,43.234958,42.028534,42.038204,35.026018,42.107089,38.799622,43.460957,81.138993,92.204127,145.43757,89.188557,75.555199,88.504659,141.909609,75.619647,76.14415,71.061483,70.896199,71.065113,75.247089,79.23591,38.384812,138.731999,4060.338999,0,203.940002,0.11419,-14.97,203.460007,0.1036,0.646,204.580002,0.09858,11.786,202.880005,10.123,-2364,118.050003,1.981,119.599998,29.451138,24.558773,23.218273,16.91367,84.430208,37.806971,44.079571,31.494191,-0.057708,0.002644,0.046004,0,138.731999,38.384812,1057876.3491292428,366006.87913068396,1057876.3491292428,366006.87913068396,279.0702211111111,281.5076144444444,334.21089388888885,336.1708722222222,304.9214205555555,300.72128,279.86087268518514,272.868995,300.44944055555555,306.5967372222222,4060.338999,264.92499531191595,179.67326448066456,565.6685111407436,0.9251998066874683,2.3821980269030383,302.3490545055816,276.61619881185425,604.7993075423623,1.2622717705688522,2.34771623894059,589.4623144077402,2.469689281638773,7.531480333508277,-1.0,593.6070472840411,2.484476695496061,7.447919653189615,16.582619132528464,669.836611358504,2.5522537523789905,19.289337306122423,31.861839383307256,673.8353803250434,2.5641836053596156,-1.0,610.1221170658232,2.3652466912560848,22.593361038785126,-2.5723660499739367,272.1290047454109,1.247390621281576,488.4393869550424,1.6277745055816126,592.9647084591783,2.482193384350298,-1.0,281.13044888888885,588.3463346581837,2.4656856414095825,-1.0,278.4124683333333,587.0840532645979,2.461145714182995,-1.0,277.6677461111111,275.63268958999237,1.2590169626546914,0.355732283359373,301.9933222222222,270.87399689158144,1.2432141192880484,2.08521283891497,300.2638416666666,269.89588192015844,1.239954662540586,2.442378394470495,299.9066761111111,275.63268958999237,1.2874133645148365,0.24860260829541508,270.87399689158144,1.2694509495573194,0.23627423705357553,269.89588192015844,1.2657589046814806,0.23374022923900692,280.8872905555555,274.10803555555555,-6.779254999999978,279.8215922222222,271.93132388888887,-7.890268333333324,278.87373527777777,272.56762555555554,-6.3061097222222315,317.3333096623293,76.22956407446293,59.7144942926808,4.162864021527793
2025-04-13 18:45:31,39540,0,0,74.84734,73.488833,64.562401,40.119566,38.028447,38.058043,39.025988,32.335713,32.983157,38.257005,32.755967,32.446018,32.843156,36.597956,47.738295,37.503405,37.350302,44.600026,53.746645,64.294283,57.184878,48.988141,47.850022,48.249235,45.962924,50.209665,51.329398,48.884879,75.109578,57.870049,46.691158,27.48596,29.695876,28.820801,29.728873,29.108325,28.901792,46.806252,45.015413,44.922128,74.955049,51.00809,41.329567,26.647663,39.176292,73.563268,40.355244,40.111191,26.212006,39.277762,47.284491,44.607846,43.865279,44.269962,41.134046,47.181254,43.050519,33.526167,34.437347,30.430889,30.120186,31.40684,31.532108,37.513608,43.106476,34.238264,41.824225,33.08879,38.349576,33.691267,39.872671,36.792708,42.775791,37.045823,39.965308,32.216606,37.621511,32.891374,39.191019,36.316523,41.581757,34.16183,40.740524,31.99988,37.967494,33.24563,39.553171,35.497673,39.030092,36.286068,38.104937,32.156199,36.622116,33.250583,37.010227,37.169439,41.622974,35.977265,41.244716,33.355159,38.291566,37.652766,41.417949,38.358042,43.277827,42.077593,42.067484,35.019196,42.074059,38.8136,43.470907,74.688842,85.205358,140.720462,75.806281,75.904586,74.568897,137.929591,75.577168,75.740089,70.789574,70.899841,71.053902,75.254514,74.205355,32.929033,112.421401,3997.601268,0,204.029999,0.09493,-12.343,204.720001,0.08602,0.623,204.770004,0.08125,9.446,203.330002,8.374,-1903,118.080002,1.965,119.300003,35.708233,30.346642,29.128266,10.982925,71.065414,37.825005,44.035357,31.908923,-0.286202,0.013147,0.223951,0,112.421401,32.929033,876471.169394557,328390.6086799809,876471.169394557,328390.6086799809,279.1003548148148,281.58403,331.99977277777776,333.55025666666666,297.4868227777778,296.7847953703703,279.836309537037,273.099401574074,296.8660233333333,302.7085322222222,3997.601268,261.64344428631404,171.69397273872661,561.9349962191262,0.895156718909137,2.3866560551331415,294.9347041802571,256.4151686654495,597.7167395167489,1.1958650091115743,2.3530756256102836,590.9378302428433,2.493949670599137,6.695358276498116,-1.0,595.1254844667566,2.5088873756245813,6.6218288932034355,19.940585713685948,670.5037345274255,2.5855279217050233,15.690911560100231,37.06506859752068,673.5821919318003,2.5947787994297746,-1.0,602.7409385467957,2.370037335946814,18.663780994586237,-2.552118597520689,601.3604039191792,2.365391192888242,18.742578377276907,-1.8500911901132326,594.6655688465383,2.5072532698027343,-1.0,281.31175444444443,589.6475969407998,2.489320476721167,-1.0,278.3330927777778,588.510672789927,2.485230741743912,-1.0,277.6562172222222,601.9799217766824,2.3674775173209235,-2.1650613752984214,297.0997655555555,601.8110850437228,2.366909152242778,-2.079211930854001,297.0139161111111,600.2897037371181,2.3617802163398367,-1.3060002641873325,296.2407044444444,601.9799217766824,2.533056496399777,-1.0,601.8110850437228,2.532465284705757,-1.0,600.2897037371181,2.5271286057647337,-1.0,280.89787138888886,274.2509761111111,-6.646895277777787,279.8542336111111,272.19196527777774,-7.6622683333333725,278.7568236111111,272.8552633333333,-5.901560277777776,-10.422573676335901,75.37825006066896,67.76279598062979,-0.13827030566439505
2025-04-13 18:46:31,39600,0,0,74.322904,73.411837,64.506825,40.014313,37.793904,38.046613,38.833586,32.337473,32.930255,38.30823,32.476671,32.287227,32.525225,36.513459,47.24703,37.473252,37.249936,46.73366,52.457515,61.494839,54.064674,50.049082,51.390216,46.171967,46.244622,50.249311,50.552971,48.553613,80.79677,58.384868,46.343008,26.831916,28.745764,27.749213,29.075433,28.147562,27.492683,45.954895,44.296715,44.177045,75.014878,58.567634,41.47941,24.499693,39.05778,70.260491,48.973543,39.903679,23.719042,39.088809,46.692377,44.183321,43.860171,44.573385,41.285,46.907391,43.022294,32.855408,33.649792,29.613687,29.571769,30.688512,30.638468,37.538606,43.125596,34.278834,41.816492,33.038745,38.373379,33.716542,39.901225,36.837741,42.783603,37.05806,39.959433,32.209784,37.60986,32.878765,39.200189,36.373091,41.61113,34.138601,40.70956,31.996614,37.988097,33.272576,39.585613,35.55598,39.062555,36.352285,38.111138,32.186476,36.627444,33.264376,37.019297,37.174969,41.616161,36.017013,41.259126,33.382597,38.287004,37.660134,41.384334,38.338429,43.218833,42.047901,42.025484,35.026488,42.041342,38.798853,43.423336,83.629169,89.99887,143.293963,90.01423,75.734759,89.48524,140.188146,75.633403,76.666894,70.943751,70.804192,71.00835,75.226078,75.169911,26.286009,157.036685,4186.429091,0,203.929993,0.11461,-15.156,204.479996,0.10453,0.608,204.440002,0.09955,11.921,202.470001,10.384,-2418,118.010002,1.987,119.800003,43.321217,38.457619,36.881888,3.021791,92.763862,37.83091,43.936091,31.169606,-0.52094,0.023291,0.4071,0,157.036685,26.286009,1184082.711060545,282588.57245481294,1184082.711060545,282588.57245481294,279.02520314814814,281.4318838888889,333.2545255555555,334.97997944444444,305.3801277777778,297.2374331481481,279.7811618518519,272.68867,301.8328716666666,305.37159444444444,4186.429091,257.24100671627275,161.0994268700904,556.8770400903429,0.8546435531794344,2.39319146306528,306.97322319840885,289.5165675118588,608.976757411605,1.3037552821813785,2.3444329887618878,592.5088942760372,2.5261226121014655,5.701826431218035,-1.0,596.5257208463885,2.540456764142516,5.643107340958978,24.190877172616126,664.141516905438,2.51689540627361,22.148514098701227,26.28130235714667,667.7299256490255,2.5276353976445156,-1.0,285.0340435507625,1.2891149818423802,480.90018204032344,1.593095420631073,262.64147754741913,1.2147989605596077,494.5663226403498,9.735790050260732,596.001392879631,2.538592653268396,-1.0,281.11833777777775,591.4954762195295,2.522486649656202,-1.0,278.41633888888884,590.0403638601578,2.5172520280928925,-1.0,277.54093277777775,270.8562364488793,1.2422961445016203,6.713906531742225,300.2593166666666,262.1277433852506,1.2130700442501627,9.926068753964444,297.0471544444444,255.03769119022712,1.189095044209659,12.567394865075528,294.4058283333333,270.8562364488793,1.2813127338822083,0.27731939835037767,262.1277433852506,1.2473815454801354,0.2552653640339615,255.03769119022712,1.2198196404575683,0.23735113149984946,280.6154716666666,273.8458888888889,-6.769582777777714,279.93709888888884,271.81262666666663,-8.12447222222221,278.7909149999999,272.4074944444444,-6.383420555555517,329.867416728618,67.61579605904956,379.10747335467556,4.878555544040944
2025-04-13 18:47:31,39660,0,0,74.263034,73.474628,64.585679,39.884822,37.662729,37.830649,38.658214,32.206949,32.86035,38.282513,32.46589,32.16503,32.478687,36.398547,47.378435,37.496198,37.239661,45.368519,56.613706,65.057739,53.181695,48.156409,47.120766,49.86969,46.767943,50.372522,51.754841,48.012401,83.390741,60.951746,46.11651,28.606976,29.522131,28.737538,29.262126,29.228755,28.992349,46.250242,44.386365,44.300898,80.385821,57.238781,41.611129,26.433177,39.183334,79.73739,48.889591,40.035605,26.253179,39.172399,48.370789,44.445699,43.468715,44.551307,41.513469,46.994059,42.99526,33.320962,34.06115,30.001324,29.886296,30.978358,31.017472,37.554272,43.122278,34.302242,41.857707,33.002626,38.366211,33.750635,39.899809,36.850476,42.744426,37.080557,39.977883,32.198601,37.63047,32.935951,39.211564,36.382293,41.606639,34.063077,40.743402,32.013916,37.988818,33.264858,39.581415,35.564612,39.083501,36.372417,38.133982,32.178786,36.621124,33.27225,37.011572,37.206161,41.641023,36.049954,41.272494,33.413869,38.278968,37.671979,41.402717,38.336571,43.25868,42.080495,42.029509,34.998623,42.028629,38.807587,43.403059,80.525234,91.604005,143.974374,88.310646,75.756737,87.622427,140.546091,75.586889,76.619172,70.944516,70.884629,71.020444,75.250781,78.687956,26.595386,119.952544,3991.015436,0,203.960007,0.10894,-14.295,205.600006,0.09709,0.551,204.429993,0.09234,10.936,203.110001,9.599,-2223,117.989998,1.984,119.599998,42.70296,38.197579,36.622055,3.41355,75.083898,37.838514,44.224207,31.54426,-0.757245,0.033351,0.591267,0,119.952544,26.595386,928396.570311808,284721.651691202,928396.570311808,284721.651691202,279.0320822222222,281.48003277777775,333.4533838888889,335.35798555555556,304.4336922222222,300.46739851851845,279.94122583333336,272.8968112962962,300.1084633333333,306.2633361111111,3991.015436,257.4575699596142,161.61771518316547,557.127072568769,0.856642409843972,2.3928542114532463,297.16381293055576,262.42910378478217,599.8914739808877,1.2158250818984162,2.3514356627027735,592.4421918642204,2.5245481647746524,5.747528213331673,-1.0,596.5299554305906,2.5391340269689895,5.687245675318244,24.022462818163547,671.9610816023715,2.580252906233042,16.646845462256696,36.289570958333115,675.7751780405811,2.5916585237890386,-1.0,614.3701398837924,2.3995728935519867,19.235887811348757,-7.269879291666427,606.4863180395162,2.3735059287781763,19.690127903660922,-3.3035855879626865,595.7143838282973,2.5362340749005052,-1.0,280.9925055555555,591.5386371499128,2.521306837949148,-1.0,278.4895161111111,590.0828374903807,2.5160711232576163,-1.0,277.614225,608.9405048448931,2.381657116391985,-4.536598736110875,301.70041166666664,605.6168860061983,2.3706102267132345,-2.867198736110879,300.03101166666664,604.8988060808979,2.3682154362876635,-2.506959291666419,299.6707722222222,608.9405048448931,2.582656180704784,-1.0,605.6168860061983,2.5711103249377945,-1.0,604.8988060808979,2.568605420210102,-1.0,281.15458,274.0894755555555,-7.065104444444501,279.8222283333333,272.0076722222222,-7.814556111111131,278.8468691666667,272.59328611111107,-6.253583055555623,-14.044126175295787,75.43112617178087,57.590941718579074,-0.18618476069564183
2025-04-13 18:48:31,39720,0,0,75.100677,73.421013,64.71623,39.981836,37.828502,37.896102,38.828994,32.354643,33.045112,38.271302,32.78059,32.471955,32.819728,36.441865,47.498336,37.485416,37.388931,44.580035,56.142347,64.117289,54.719372,47.09603,49.736298,47.510997,46.320943,51.348805,51.037181,48.716911,74.416505,57.558585,46.378478,27.279064,29.485846,28.517411,29.552738,28.452582,28.830044,46.558092,44.750865,44.77233,74.373181,51.560009,41.489256,26.448842,39.255255,73.131165,40.696546,40.082567,25.835205,39.258806,47.630737,44.451859,43.534552,44.528546,41.295099,47.171224,43.237199,33.460549,34.260407,30.365491,30.151965,31.306716,31.428805,37.5782,43.135507,34.315412,41.838659,32.998036,38.372252,33.771366,39.90459,36.86368,42.960397,37.153933,39.993711,32.224372,37.605849,32.911186,39.226052,36.403915,41.639115,34.102994,40.755692,32.05883,37.968184,33.289429,39.553465,35.596782,39.090826,36.395703,38.146556,32.232391,36.620447,33.299564,37.011954,37.271541,41.66383,36.089558,41.285005,33.368744,38.299275,37.701139,41.430651,38.420244,43.30542,42.096701,42.049672,35.084141,42.028994,38.871796,43.436189,75.679532,85.033563,140.135511,76.349005,75.825875,74.449487,137.30512,75.646612,75.793062,70.958731,70.874035,71.022583,75.192099,73.347997,38.004717,98.889211,3884.927037,0,204.080002,0.09451,-12.352,204.669998,0.08624,0.581,204.720001,0.08077,9.41,203.619995,8.371,-1912,118.099998,1.975,119.599998,29.862676,24.973454,23.566765,16.515802,63.381164,37.862957,44.112999,31.828989,-0.984462,0.043193,0.76705,0,98.889211,38.004717,783170.007666727,363386.216468769,783170.007666727,363386.216468769,279.06672240740744,281.57845777777777,331.65284444444444,333.22528388888884,297.7883361111111,296.4686761111111,279.87944370370366,273.0549937962963,297.41640666666666,302.6130905555555,3884.927037,264.70480490559635,179.13560068335457,565.4190467553992,0.9231878069982148,2.3824867653597988,290.67273029166023,245.0512090265064,593.4610527433409,1.157690763845415,2.356323478263588,589.5565987419212,2.471278879447379,7.472877185390988,-1.0,593.825351379612,2.48650693977584,7.387644131084199,16.873652872181424,672.368638038992,2.6102169343459143,13.846529301481585,40.98011415278421,675.4524047889996,2.619493130608956,-1.0,607.0857458320662,2.402632253578902,16.252152754051227,-7.115605819450877,604.5620777202354,2.394138714582712,16.37114675212804,-5.795945819450878,593.0757000137659,2.483842537888461,-1.0,281.1380433333333,588.4630891372143,2.467355893286619,-1.0,278.42180888888885,587.13934655503,2.4625947594040842,-1.0,277.640315,605.0326753530202,2.395725399783888,-6.041994708339757,296.714725,604.9866421860403,2.3955702506447856,-6.017925819450852,296.6906561111111,603.6668210595524,2.391116594013655,-5.327916930561969,296.0006472222222,605.0326753530202,2.525852179997073,-1.0,604.9866421860403,2.52569240548417,-1.0,603.6668210595524,2.521105170743082,-1.0,280.9507211111111,274.18359888888887,-6.767122222222213,279.8341938888889,272.18262666666664,-7.651567222222241,278.8534161111111,272.7987558333333,-6.054660277777771,-15.005478978314159,78.54328665937999,65.2828922069258,-0.19104725071397477
2025-04-13 18:49:31,39780,0,0,74.71333,73.489182,64.658544,40.113818,37.925495,38.01164,39.009965,32.334237,32.91515,38.35019,32.498032,32.390749,32.729219,36.467292,47.75801,37.562268,37.414416,44.992966,53.667362,66.177781,56.625832,47.753797,53.197724,46.563867,45.583746,49.944336,51.811759,47.382574,82.090436,58.605328,46.669,27.137329,28.928368,27.7748,29.21117,28.408202,27.917264,46.810497,44.887296,44.894304,75.342332,57.885211,41.276782,24.814239,39.15391,71.00899,48.835836,39.923089,24.153107,39.145884,47.659109,44.437941,43.822415,44.798096,41.174143,47.198778,43.030045,33.338839,34.366872,29.644534,29.648548,30.718452,30.825173,37.578795,43.151461,34.3473,41.868052,32.958408,38.404173,33.828782,39.898543,36.893001,42.840652,37.173707,40.029719,32.231365,37.659984,32.965195,39.23191,36.38589,41.626924,34.044713,40.784623,32.077841,38.024945,33.333637,39.568321,35.605951,39.085839,36.39601,38.161072,32.23856,36.643398,33.301282,37.029276,37.276036,41.658186,36.112851,41.317387,33.513847,38.300012,37.707622,41.407269,38.381321,43.256638,42.135797,42.038664,35.018501,42.022524,38.829364,43.423396,83.884695,90.117583,142.115443,90.426755,75.643673,89.842464,138.967597,75.601657,76.01522,70.955546,70.908314,71.029271,75.248163,75.371459,31.585355,153.012691,3977.426063,0,204.059998,0.11154,-14.571,204.619995,0.10151,0.576,204.570007,0.09647,11.492,202.960007,10.066,-2343,118.120003,1.985,119.199997,37.225095,31.832877,30.479184,9.443905,90.989806,37.870182,44.153625,31.423736,-0.189986,0.008453,0.148439,0,153.012691,31.585355,1156338.2502610867,319126.27538373496,1156338.2502610867,319126.27538373496,279.0516427777777,281.59376555555554,332.57644277777774,334.3252461111111,305.60930833333333,297.6762514814814,279.9020137962962,272.8298535185185,301.9748305555555,305.4375461111111,3977.426063,260.79213831653493,169.6355849853781,560.9611491266089,0.887341909904207,2.387868600115483,305.9887839274076,286.7496341557155,608.1045239647507,1.2949162357896855,2.3451341087600652,591.2024274354836,2.499932223736259,6.4935772053688785,-1.0,595.4796878356875,2.5151906234136208,6.421087890748269,20.801627239020604,663.5763112080601,2.5190077701438205,21.599830110459155,26.587658850370133,667.1962657155791,2.529863829851495,-1.0,285.68347011183556,1.2914297501883132,480.39607753357336,0.3794755940742789,263.8264852682888,1.2189715026221954,493.77195987742357,8.312532445926195,594.9835337393408,2.5134277521940254,-1.0,281.2994444444444,589.9475431926928,2.4954292275302925,-1.0,278.30376777777775,588.6872036096129,2.4908944517133826,-1.0,277.5517161111111,272.8276923809175,1.2490428802504376,5.010763927407652,300.97801999999996,262.61719447727955,1.2149060129267324,8.759710594074306,297.2290733333333,256.1452196665703,1.1930431324986583,11.167122816296512,294.8216611111111,272.8276923809175,1.2830290961118325,0.2636988657308802,262.61719447727955,1.2438772337529869,0.23760678578704872,256.1452196665703,1.2190606313335768,0.2210681913179854,280.95473611111106,274.1793641666667,-6.775371944444373,279.98903083333335,271.84252277777773,-8.146508055555614,278.7622744444444,272.4676736111111,-6.294600833333334,327.3759421671948,68.09662337237262,377.8928410962246,4.807520930619506
2025-04-13 18:51:31,39900,0,0,74.524062,73.443111,64.691524,40.031405,37.716481,38.008972,38.739541,32.357004,33.064831,38.378766,32.719389,32.492974,32.842072,36.445075,47.316995,37.581638,37.362124,44.414113,54.312624,65.084716,57.08113,47.83227,52.809518,46.301053,45.621755,50.30287,51.783033,48.253611,73.068542,57.073058,46.209937,27.170781,29.291493,28.283675,29.477021,28.406143,28.556965,46.244602,44.384723,44.504362,73.364257,51.8196,41.626757,26.103134,39.393929,72.15755,41.014083,40.101674,25.473324,39.249385,47.615738,44.3175,43.863725,44.831909,40.992517,47.045147,43.138966,33.219805,34.123439,30.300151,30.095534,31.1661,31.391344,37.645345,43.168832,34.396664,41.864201,32.908279,38.377312,33.858164,39.897858,36.941857,42.944031,37.245861,40.00556,32.25102,37.618761,32.953515,39.224608,36.427252,41.652627,34.019485,40.774574,32.118861,37.977114,33.38639,39.544886,35.663925,39.117535,36.491547,38.148831,32.2903,36.617416,33.329847,37.008822,37.314836,41.673469,36.154892,41.33496,33.423638,38.33114,37.722423,41.433248,38.44581,43.283435,42.123527,42.02859,35.095242,41.950736,38.862046,43.392267,76.244029,84.798913,139.659768,77.689508,75.606397,74.914713,137.056177,75.5861,75.86929,70.867323,70.813896,70.996832,75.140712,72.227544,22.04157,118.310706,3976.479392,0,204.110001,0.09487,-12.338,204.800003,0.08638,0.602,204.800003,0.08156,9.508,203.410004,8.437,-1921,118.139999,1.963,119.5,48.804872,44.221692,42.696609,-2.594935,74.222203,37.884199,44.126726,31.716062,-0.190585,0.008366,0.148693,0,118.310706,22.04157,917076.4962684419,253324.19694848996,917076.4962684419,253324.19694848996,279.06451259259256,281.50841499999996,331.51454277777776,332.9609822222222,298.53306,295.85191648148145,279.8870699074074,272.99225675925925,297.73001611111107,302.48272944444443,3976.479392,254.13706261635855,153.70275019364126,553.2805148603477,0.8259226304023773,2.398215001113775,296.68580212064074,261.13528779885826,599.4282408456156,1.2115448283581118,2.3517846060243093,593.6378356719387,2.5496531578199138,5.076408678001844,-1.0,597.69243174237,2.564119099714947,5.0244423585132205,27.37135238364141,668.4050353736928,2.571608363532886,16.555937924265763,34.82874065713702,671.2911125544459,2.5802951554057607,-1.0,603.1080359904166,2.364149174278852,19.62014887458969,-1.8472578793592334,258.8852911786384,1.203950387754503,495.99041339171595,0.8338856391592913,596.921124184344,2.5613769300815674,-1.0,281.0444094444444,592.7010287094108,2.5462927928136696,-1.0,278.49819833333333,591.3013679863371,2.5412593902367395,-1.0,277.65092999999996,259.1922610580436,1.2049877674765603,0.7199454539741055,295.96585666666664,259.63512718268873,1.2064836942260484,0.5556593428630094,296.13014277777773,257.8298562931137,1.2003805787315946,1.2260521206407589,295.45975,259.1922610580436,1.2410116763619876,0.26400245507252545,259.63512718268873,1.2427543034313564,0.26511079032990537,257.8298562931137,1.2356507709084348,0.26059284401454713,280.9092327777778,274.0786788888889,-6.830553888888915,280.00989833333335,272.14880138888884,-7.861096944444512,278.7420786111111,272.74929,-5.992788611111109,334.75254449330026,70.71260363132285,65.29699938327622,4.733986974070607
2025-04-13 18:52:31,39960,0,0,75.084715,73.465958,64.627806,40.11842,37.812142,38.016254,38.837041,32.304474,32.891766,38.398054,32.404351,32.263805,32.570752,36.420229,47.53675,37.600332,37.347395,43.74229,55.757786,64.420656,54.220732,49.487162,48.366253,46.747479,45.592756,50.140882,51.599183,47.963813,84.684434,59.697958,46.367987,27.641636,28.938356,27.923178,29.173431,28.512851,28.015697,46.548068,44.584984,44.625732,77.654116,59.126532,41.380412,25.014978,39.239785,75.292879,51.525167,39.967635,24.53741,39.186713,47.487788,44.380391,43.820961,44.341383,41.252938,47.100538,43.337613,33.160968,34.098598,29.628285,29.556491,30.747224,30.735092,37.621611,43.176863,34.413536,41.905096,32.879835,38.425238,33.916129,39.902544,36.942137,42.819609,37.244211,40.043133,32.225332,37.684466,32.971595,39.219153,36.410271,41.652466,33.974763,40.81035,32.12254,38.026004,33.416901,39.559155,35.661871,39.090785,36.470464,38.186453,32.273029,36.6498,33.336149,37.032379,37.3627,41.692493,36.183919,41.339165,33.558938,38.284531,37.738972,41.412849,38.403259,43.29512,42.168961,42.050734,35.058167,41.940427,38.870706,43.395613,85.055994,91.437947,142.822276,92.256096,75.722276,91.367098,139.299505,75.595949,75.781656,70.928585,70.852767,71.006836,75.210636,76.981604,39.41906,158.598368,3988.91778,0,204.399994,0.11379,-14.909,204.880005,0.10312,0.617,204.759995,0.09877,11.816,203.369995,10.255,-2411,118.18,1.997,119.699997,28.382478,23.394903,21.982126,17.985509,93.444157,37.892092,44.103512,31.32111,-0.13655,0.005912,0.106604,0,158.598368,39.41906,1194850.1358565758,373137.76776842,1194850.1358565758,373137.76776842,279.02333962962956,281.5391877777778,332.7608361111111,334.71793111111106,306.62560888888885,299.37804240740735,279.8741735185185,272.77283870370366,302.6255522222222,306.1710816666666,3988.91778,265.51821008731434,181.12342306093677,566.3398114147074,0.9306176595910056,2.3814273356094353,307.3507319927769,290.58065656113274,609.3086622829811,1.3071461710122556,2.344163404240576,589.1091592251516,2.4650666106697456,7.693358498004463,-1.0,593.3944295689275,2.4803558507654717,7.604777948464338,16.02097769046344,662.7853114558009,2.5113726910922174,22.44746685395964,25.410104118334175,666.8627000185907,2.523590008737882,-1.0,288.5323130689397,1.300473787048137,478.744688836446,0.7251231038880519,268.4494280913723,1.2341953636827794,491.1143795453182,7.972689585369551,592.7001726544295,2.477888133436215,-1.0,281.132215,587.9841064652593,2.4610297107511783,-1.0,278.36134,586.6515583341387,2.456235833917076,-1.0,277.57646388888884,276.7936342074351,1.2619262398801676,4.931601992776905,302.41913,266.09734698814304,1.2263274449506136,8.837334214999146,298.51339777777775,262.5453878010962,1.2144024213195947,10.149132548332489,297.2015994444444,276.7936342074351,1.2909327246670979,0.248354467875437,266.09734698814304,1.250648153541921,0.22058751002350632,262.5453878010962,1.2372706937214484,0.21136682447005364,280.8911608333333,274.055435,-6.835725833333299,279.8617622222222,271.81243777777775,-8.049324444444437,278.8695975,272.45064333333335,-6.418954166666651,320.65973113377936,69.39088188687333,374.2529983868612,4.621064359097568
2025-04-13 18:53:31,40020,0,0,74.625145,73.411027,64.550485,40.032965,37.696391,37.945154,38.750914,32.214971,32.871676,38.363089,32.471438,32.321155,32.676109,36.420184,47.37051,37.449718,37.361017,44.211831,54.707617,65.866803,56.551811,47.295199,50.32746,46.507644,46.438948,51.379186,51.475644,48.582157,81.855755,60.777179,46.007436,28.671498,29.544584,28.769371,29.364861,29.207789,29.03963,46.370916,44.404214,44.556715,79.932058,55.491436,41.44763,26.747559,39.277565,79.370439,46.50252,40.104425,26.533477,39.27308,47.773626,44.419684,43.425118,44.286444,41.400067,46.932978,43.311997,33.355886,34.223625,30.177431,29.860893,31.075067,31.188557,37.662086,43.193798,34.439227,41.907688,32.859783,38.403347,33.926084,39.919178,36.976967,42.986345,37.297839,40.059123,32.245484,37.653041,32.965324,39.275938,36.452206,41.677418,33.979775,40.83689,32.156044,37.998568,33.413299,39.573658,35.695052,39.137941,36.496972,38.208266,32.335935,36.649087,33.359428,36.985015,37.384326,41.703888,36.21757,41.334329,33.473203,38.308345,37.733637,41.413052,38.428188,43.312877,42.171574,42.007195,35.093169,41.938905,38.892091,43.383529,79.112041,90.665473,143.116215,85.464885,75.674389,85.996206,139.943285,75.52202,75.349346,71.129686,70.903732,71.013232,75.092836,78.605099,32.903821,121.351561,4014.548258,0,204.25,0.10426,-13.633,203.75,0.09536,0.633,204.830002,0.08944,10.563,203.339996,9.212,-2123,118.239998,1.969,119.199997,35.053084,30.493278,29.150073,10.954352,75.812079,37.906723,44.102823,31.64691,-0.148001,0.006254,0.115733,0,121.351561,32.903821,938042.4525656769,328216.77806649695,938042.4525656769,328216.77806649695,278.99435018518517,281.44609888888886,333.1184916666666,334.88123055555553,302.85271388888884,300.03115777777776,279.8737903703704,272.9538387962963,299.3233561111111,305.7419294444444,4014.548258,261.6276383510601,171.65571221730752,561.9169343333872,0.8950117048513629,2.386678352059387,297.56776571883677,263.524273942235,600.2815796558214,1.219442269086411,2.3511418162469657,590.7659993722625,2.493426939339021,6.694717644040693,-1.0,594.898832877976,2.508175509796285,6.6220878581463465,19.81846053782874,671.0223091936982,2.575709127026725,16.869503122676747,35.55072594782985,674.555494837193,2.5862875483385137,-1.0,610.8459562125663,2.386333019903354,19.66276077891893,-5.2849481700520755,605.2151931061157,2.3676534064756534,19.999019001841948,-2.4633920589409968,594.0306940268442,2.5050881238467677,-1.0,280.93190888888887,589.7643947012066,2.4898330484178097,-1.0,278.3986833333333,588.5109757970989,2.4853247604947777,-1.0,277.6524583333333,606.8465553168318,2.3730833321503915,-3.2798759478298507,300.8476416666666,604.7108548814635,2.3659717466149384,-2.211155392274293,299.77892111111106,604.0867538649638,2.3638887914598006,-1.89914483671879,299.46691055555556,606.8465553168318,2.5501040751996786,-1.0,604.7108548814635,2.5426846233767306,-1.0,604.0867538649638,2.540510385099179,-1.0,280.981475,274.1443086111111,-6.837166388888875,279.736545,272.0495344444444,-7.68701055555556,278.9033511111111,272.6676733333333,-6.2356777777777666,-14.449193733853235,76.1234763157222,60.17635298113191,-0.1898125838857541
2025-04-13 18:54:31,40080,0,0,75.123758,73.449641,64.549308,40.139282,37.72392,37.945285,38.77896,32.229009,32.913488,38.356487,32.600892,32.443186,32.818094,36.383139,47.495624,37.531734,37.388449,44.766194,56.234753,63.943689,54.636418,47.01929,52.630394,48.141529,46.170799,50.221977,51.435114,49.789769,72.93547,57.084149,46.264465,27.072392,29.147484,28.187333,29.456116,28.347629,28.349414,46.416375,44.488436,44.669837,73.150216,51.566505,41.348913,25.921457,39.406522,72.181095,41.281026,40.086098,25.412645,39.23585,47.496693,44.236653,43.299354,44.591639,41.397606,46.989076,43.361602,33.085262,33.936728,30.121584,29.928541,31.196147,31.249613,37.647513,43.203026,34.44655,41.935605,32.835998,38.407218,33.923316,39.900796,36.985942,42.921054,37.296562,40.05785,32.244644,37.677528,32.98062,39.247397,36.433744,41.657317,33.934538,40.809646,32.184129,38.004933,33.439693,39.547291,35.704443,39.14288,36.497059,38.205808,32.325006,36.640872,33.34718,37.033948,37.397867,41.750775,36.246786,41.380076,33.524287,38.32791,37.762054,41.460901,38.452374,43.305759,42.192096,42.029919,35.111656,41.914375,38.899495,43.37685,76.191248,84.762172,139.512284,77.667622,75.821762,74.776683,136.928849,75.500465,75.195615,70.923833,70.889228,71.018252,75.194968,72.080255,36.052134,130.882261,3976.050323,0,204.410004,0.09558,-12.593,204.809998,0.08755,0.488,204.740005,0.08094,9.415,203.419998,8.475,-1930,118.220001,1.978,119.199997,31.827383,26.911831,25.649016,14.437082,80.631727,37.911527,44.063925,31.586313,-0.374393,0.016196,0.290706,0,130.882261,36.052134,1003754.3131055769,349923.63116143795,1003754.3131055769,349923.63116143795,279.0202733333333,281.4772644444444,331.443805,332.8790466666666,298.5209011111111,295.7919964814815,279.85218027777773,272.92017361111107,297.70069333333333,302.46231777777774,3976.050323,263.5544900498044,176.33206338532477,564.1132928155496,0.9126678508365856,2.384019104829433,300.241581177562,270.8157740908751,602.8313068064955,1.2433887251166544,2.3492166767729126,589.990631377376,2.4794231924430155,7.173999519247066,-1.0,594.1529031114974,2.4942753070848336,7.094730154854968,17.922774394640044,665.7848375049441,2.5487157302222174,18.378150135833867,31.202223822437986,668.6840940051967,2.557444197041492,-1.0,266.1150667134981,1.2276873299369122,491.91672961556304,1.7206800664509387,258.73140428999415,1.2028396481469334,496.34640692081143,4.449584696080535,593.4698542689807,2.4918469130968046,-1.0,281.07470277777776,588.8474628046833,2.475321138256456,-1.0,278.3438405555555,587.6630447589474,2.4710605339797334,-1.0,277.64227666666665,259.00029736157654,1.2037485559606573,4.349653399784245,295.89192777777777,259.32146218900186,1.2048337497853987,4.23035006645091,296.0112311111111,257.87334226919353,1.1999371856182064,4.768750622006451,295.47283055555556,259.00029736157654,1.2263344249125194,0.2131826599696896,259.32146218900186,1.2275530147660432,0.21401087135036218,257.87334226919353,1.2220584397370435,0.21027649792043596,280.85370722222217,273.9894416666666,-6.864265555555562,279.7863869444444,272.05281249999996,-7.733574444444457,278.9164466666666,272.71826666666664,-6.198179999999979,331.2592270873818,71.63193439344673,399.669770791446,4.624462956254986
2025-04-13 18:55:31,40140,0,0,74.274038,73.48395,64.52924,40.062929,37.654851,37.930577,38.733871,32.160854,32.837284,38.379712,32.300897,32.253548,32.575621,36.407812,47.336243,37.460118,37.313554,44.791425,51.464414,62.846387,56.414941,47.809057,51.834299,47.610869,46.69952,49.628418,50.869829,48.472338,84.509933,59.596108,46.072491,27.578792,28.774283,27.798285,29.049973,28.314712,27.870171,46.280944,44.286378,44.333716,77.604253,58.837467,41.352517,24.952703,39.31688,75.44817,51.561384,39.930337,24.409223,39.074925,46.93119,44.2247,43.654196,44.743111,41.279936,46.883138,42.866001,32.822071,33.884603,29.554706,29.550247,30.557359,30.585414,37.664553,43.200199,34.48668,41.939316,32.818854,38.421142,33.983493,39.891379,36.998164,42.8603,37.33666,40.084151,32.264974,37.675386,33.019361,39.237532,36.443319,41.647921,33.90332,40.827559,32.192891,38.047849,33.476635,39.562104,35.714454,39.128145,36.520338,38.198052,32.352785,36.660094,33.371813,37.031173,37.382273,41.756371,36.215713,41.392752,33.555745,38.337564,37.727968,41.446718,38.420036,43.310479,42.196817,42.027608,35.058338,41.858078,38.902917,43.356996,84.962052,91.42153,142.873387,92.205326,75.737335,91.382301,139.427644,75.600473,75.443013,70.832113,70.83844,70.992936,75.181179,76.959373,12.381473,206.495636,3979.659933,0,204.029999,0.11394,-14.952,204.759995,0.10373,0.56,204.679993,0.09838,11.778,203.059998,10.272,-2402,118.199997,1.989,119.400002,63.602029,58.882055,57.459875,-17.529538,112.417779,37.914729,43.949856,31.159067,-0.603469,0.026023,0.468533,0,206.495636,12.381473,1525090.1596804517,186720.17553706098,1525090.1596804517,186720.17553706098,278.95654537037035,281.41841,332.8320244444444,334.7463261111111,306.5974033333333,299.3652511111111,279.78880870370364,272.6828148148148,302.5733622222222,306.1619611111111,3979.659933,245.89435616987464,134.3374740565287,543.6264375252828,0.7489407387030682,2.413431822776585,317.8809821829429,320.9928576758188,617.9157522594061,1.4021691332418784,2.336238521553717,595.8258207055117,2.612471838618765,3.6885435832016764,-1.0,599.855910757506,2.6268554224528997,3.652200158785981,35.524053830125354,652.0762473871533,2.4412741730422822,30.503255112292866,14.951042261501527,656.3385039726327,2.454043537933356,-1.0,288.3666870698447,1.2976868532026322,480.023613335626,11.283578849609569,268.4184484036995,1.231848176250497,492.17577186462864,18.515731071831794,599.1170431089703,2.6242278068871565,-1.0,280.9680505555555,594.8294460331771,2.6088961323216027,-1.0,278.34584277777776,593.5423403137337,2.6042654347412038,-1.0,277.55574277777777,276.4961712992629,1.2586983406774441,15.558797182942897,302.322185,266.0352704783428,1.2238756957834962,19.395286071831777,298.4856961111111,262.8036379400857,1.2130271729575417,20.59310996072071,297.2878722222222,276.4961712992629,1.3270698973264763,0.3473308833884228,266.0352704783428,1.2845276406278585,0.32177216630926375,262.8036379400857,1.271385279051961,0.313876442684398,280.6933027777777,273.90185388888887,-6.791448888888851,279.9270297222222,271.7902647222222,-8.136764999999968,278.74609361111106,272.3563258333333,-6.389767777777763,327.4073723018122,52.22033662964736,363.7095603173086,6.26972925555465
2025-04-13 18:56:31,40200,0,0,75.048135,73.384026,64.660472,40.060593,37.674605,37.888914,38.732265,32.088923,32.831965,38.336014,32.442828,32.238203,32.556724,36.307112,47.184449,37.428477,37.324181,44.696817,54.151187,64.43069,54.620947,50.41321,48.234622,48.781433,45.760889,48.844858,51.588862,49.222672,81.41977,60.67227,46.100953,28.575487,29.504471,28.763593,29.370235,29.108251,28.940082,46.315318,44.269346,44.382429,79.932123,55.100994,41.487725,26.734274,39.283855,79.303727,46.210949,40.115046,26.554993,39.196842,47.605645,44.299708,43.725748,44.523657,41.078929,47.03831,42.984737,33.161884,34.046361,30.103277,29.876347,30.9341,31.037166,37.66264,43.183814,34.487586,41.908122,32.789971,38.37944,33.977523,39.89408,37.051296,42.959146,37.35707,40.06748,32.244135,37.655757,33.006285,39.245527,36.470817,41.656772,33.899841,40.830713,32.188069,37.986705,33.465788,39.549753,35.74413,39.149754,36.532281,38.211824,32.355981,36.634067,33.348345,37.054032,37.428553,41.742162,36.257155,41.398737,33.543132,38.36431,37.766665,41.464114,38.460897,43.332662,42.197047,42.030915,35.121084,41.861255,38.924781,43.362942,78.847619,90.352635,142.893583,84.922638,75.82943,85.622614,139.417387,75.511374,75.58398,70.999736,70.863105,70.996802,75.132658,78.414655,38.023633,105.531083,4001.126877,0,204.270004,0.10379,-13.524,204.970001,0.09367,0.627,204.960007,0.08903,10.504,203.429993,9.146,-2103,118.25,1.974,119.599998,29.565299,24.952071,23.579392,16.535654,67.23237,37.920941,44.036404,31.526522,-0.834622,0.035882,0.648341,0,105.531083,38.023633,828964.101131831,363516.6376921809,828964.101131831,363516.6376921809,279.02106,281.50461666666666,332.8263261111111,334.7575461111111,302.5514655555555,299.9380777777778,279.83689111111113,272.8869569444444,299.176455,305.5681305555555,4001.126877,264.715791137082,179.16241922229963,565.431497284011,0.9232882070147694,2.3824723244506836,292.8086528674076,250.72472630993366,595.6092389793624,1.176825309061189,2.3546747656672498,589.4741537448169,2.4709208986167073,7.477370921628202,-1.0,593.6947695416495,2.48598044760353,7.392995159864282,16.788825529584642,673.4389234400462,2.603772807340669,14.68337604503441,40.017673243703484,677.2544799881434,2.6152037690485246,-1.0,614.4893265082433,2.4181054982194774,16.947764071539297,-9.742812688147922,609.4340840341448,2.4013242060918203,17.192719498491225,-7.129424910370176,592.8084945151076,2.4828291824496964,-1.0,280.98386277777774,588.456628937986,2.4672702048811064,-1.0,278.4209583333333,587.1648340614148,2.462624121753933,-1.0,277.65835888888887,610.7253111482398,2.4056244031163123,-7.796774910370175,300.6054277777778,609.1261649976458,2.400297324991051,-6.970304354814573,299.7789572222222,608.4505291518617,2.3980422315249865,-6.621195465925723,299.4298483333333,610.7253111482398,2.545433975808921,-1.0,609.1261649976458,2.5399379860285727,-1.0,608.4505291518617,2.5376106791528894,-1.0,280.9014869444444,274.04117916666667,-6.860307777777734,279.8859458333333,272.03322888888886,-7.852716944444467,278.72324055555555,272.58646277777774,-6.136777777777809,-19.959930289327872,79.74415389839669,58.949596931802944,-0.25029960584645666
2025-04-13 18:57:31,40260,0,0,74.948444,73.400103,64.60445,40.166268,37.734196,37.943188,38.871078,32.280062,32.971347,38.389227,32.596955,32.417498,32.771964,36.392104,47.294829,37.486712,37.376578,45.029494,54.91324,62.221136,55.387965,48.72352,49.848594,45.26731,45.962064,50.275385,52.5817,49.398166,73.097925,57.19664,46.219296,26.800676,29.120909,28.279009,29.449168,28.172253,28.352996,46.4483,44.443118,44.436983,73.389463,51.861967,41.554878,25.912687,39.545147,72.302881,41.320872,40.077096,25.30229,39.22052,47.256638,44.291174,43.801421,44.396365,41.314713,47.112512,43.124706,33.05781,34.018071,30.218862,30.02672,31.128512,31.11955,37.665239,43.230725,34.498302,41.953029,32.760247,38.397583,33.980671,39.921977,37.039929,42.982986,37.378724,40.108889,32.251245,37.665676,32.995814,39.260656,36.451033,41.707474,33.853208,40.846551,32.204524,38.016057,33.48109,39.563859,35.757859,39.1771,36.523426,38.215105,32.361066,36.642223,33.352535,37.004241,37.433602,41.719044,36.260945,41.388866,33.523391,38.334604,37.757264,41.426305,38.449879,43.323027,42.213679,41.99832,35.12545,41.838422,38.929213,43.330049,75.71799,84.603922,139.451751,76.632859,75.823127,74.011689,136.832818,75.531504,74.900595,70.992813,70.833651,70.977538,75.146852,72.277778,33.967231,112.73713,3988.777027,0,204.210007,0.09448,-12.363,205.020004,0.08594,0.51,204.910004,0.0803,9.296,203.619995,8.372,-1900,118.349998,1.964,119.400002,34.0696,29.405182,27.9274,12.149696,71.237351,37.92294,44.030836,31.594921,-0.043807,0.001914,0.033491,0,112.73713,33.967231,878648.0441274099,335548.731607867,878648.0441274099,335548.731607867,279.04838333333333,281.54584,331.3904544444444,332.8454172222222,297.94603277777776,295.8889387037037,279.83379787037035,272.9249560185185,297.4377722222222,302.37440111111107,3988.777027,262.28891333463287,173.25782240283186,562.6719610540076,0.9010760906438656,2.38575241073809,295.0300755725073,256.6714625893231,597.8105312247827,1.1967190134804901,2.353004751378497,590.5814282239403,2.4888864670703854,6.854618945059417,-1.0,594.7987716389284,2.5039324968958394,6.778495515569665,19.256926665367132,669.2347236027748,2.581284963449725,15.776706111632057,36.36037887193709,672.122332895695,2.589979502281525,-1.0,603.5533062956922,2.3723742929367178,18.66986692724144,-2.9159572052704448,599.5041170598568,2.3587367973985405,18.9029180839801,-0.8588631311963582,593.9594505391711,2.500948749981705,-1.0,281.0496088888889,589.5873794953314,2.48532041475977,-1.0,278.45826555555556,588.2059565918822,2.480352119314283,-1.0,277.6372755555555,599.6878661464657,2.359357706521407,-0.9521049830482298,295.98218055555554,600.006996147745,2.3604356184395052,-1.1140705386037553,296.14414611111107,598.8172441237455,2.356414041669992,-0.5104138719370894,295.5404894444444,599.6878661464657,2.5212093164920266,-1.0,600.006996147745,2.5223309514790473,-1.0,598.8172441237455,2.5181456030654807,-1.0,280.80217,274.0044113888889,-6.797758611111078,279.8716072222222,272.1071061111111,-7.764501111111144,278.8276163888888,272.66335055555555,-6.164265833333275,-8.92268883591646,74.43595196384638,65.6814173070826,-0.1198706888339417
