Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 18:58:31,40320,0,0,74.607076,73.384467,64.549306,40.140162,37.669121,37.870177,38.77708,32.107411,32.811068,38.347495,32.267099,32.20806,32.444747,36.355477,47.295748,37.461562,37.329487,44.419013,53.298485,63.973865,56.410954,48.814302,51.096236,45.572003,45.665701,49.27602,51.006738,48.70164,84.314,59.444674,46.232565,27.29616,28.819442,27.853293,28.996991,28.243328,27.865726,46.385895,44.4119,44.418913,77.553342,58.806078,41.306372,24.917859,38.941967,75.398822,51.662764,39.925657,24.351084,39.130999,47.216482,44.199764,43.789783,44.760684,41.270424,46.980296,42.840863,32.945113,33.912621,29.465561,29.459318,30.525312,30.449799,37.650738,43.202279,34.507675,41.943412,32.739404,38.425753,34.023204,39.897374,37.052833,42.817971,37.361225,40.073825,32.210495,37.686873,33.023803,39.238239,36.434291,41.645988,33.777014,40.825606,32.207381,38.03857,33.532162,39.560595,35.769642,39.137663,36.523249,38.186406,32.341054,36.654621,33.379202,37.025656,37.429367,41.754405,36.262685,41.418747,33.63441,38.344226,37.772195,41.443285,38.425862,43.309248,42.208275,42.033794,35.127534,41.813904,38.915359,43.302666,84.833106,91.225916,142.58291,92.080708,75.668762,91.29589,139.316606,75.596569,76.501509,71.007725,70.854241,70.978602,75.17325,76.891193,34.955699,164.183941,3949.205281,0,204.139999,0.11373,-14.903,204.779999,0.10341,0.682,204.789993,0.09919,11.882,203.350006,10.274,-2415,118.160004,1.997,119.699997,32.989356,28.063163,26.682448,13.243209,95.84116,37.918545,44.013,31.126287,-0.272229,0.01176,0.210498,0,164.183941,34.955699,1233361.304397337,342363.978270143,1233361.304397337,342363.978270143,278.97677666666664,281.47238666666664,332.77033666666665,334.58495,306.5281711111111,299.3104007407407,279.8238888888888,272.664604074074,302.50172555555554,306.0532866666666,3949.205281,262.8939101598058,174.7261079464908,563.3615849011651,0.9066197734815297,2.3849175275772225,308.6809060378271,294.3436641500196,610.466461856293,1.3191006086060983,2.343209296648935,590.2035288721236,2.48400772102258,7.007581817445816,-1.0,594.423770370768,2.499067988094329,6.929378704251785,18.578476506860852,661.6151019345739,2.5027986786512404,23.327373424391592,24.089430628839523,665.4208622248896,2.5142042077378437,-1.0,288.24691900781386,1.299280581233726,479.062317122893,2.1527349267160503,268.26507903443814,1.2333176240551407,491.34792861413314,9.370505297086424,593.7201311685222,2.496566290179832,-1.0,281.0569805555555,589.0959611792989,2.48003293551941,-1.0,278.32020666666665,587.8034117356757,2.475382416051156,-1.0,277.55314277777774,276.22139530844566,1.2597714278320604,6.4675727044938185,302.2133333333333,265.9463912505778,1.2255598047457719,10.223493815604911,298.4574122222222,262.7068162062378,1.2146836027340566,11.420449371160487,297.26045666666664,276.22139530844566,1.292689147626633,0.26115806039445033,265.9463912505778,1.253604925205421,0.2347193931415731,262.7068162062378,1.2412821785797166,0.22638362547124852,280.76562388888885,273.943815,-6.8218088888888815,279.9695741666667,271.7402441666666,-8.229330000000061,278.7364686111111,272.3097530555556,-6.426715555555518,321.9384498376854,67.19133156380587,373.36818292676,4.79136880226831
2025-04-13 18:59:31,40380,0,0,74.671566,73.396575,64.654338,40.236113,37.712339,37.906757,38.903163,32.062335,32.828481,38.378476,32.285414,32.147948,32.508762,36.285937,47.465605,37.413817,37.298168,43.802667,53.787408,65.417798,57.760281,49.02172,48.465268,46.883393,45.970592,49.673185,51.991182,49.979672,80.514464,60.468924,46.333929,28.279985,29.626704,28.912198,29.454571,29.2661,29.192953,46.720048,44.605694,44.609637,79.299354,54.362661,41.514938,26.633875,39.304705,78.549526,45.300172,39.998884,26.538403,39.19061,47.773201,44.477766,43.596902,43.915772,41.24982,47.100937,43.130639,33.38112,34.222258,30.008879,29.814487,30.923521,30.94597,37.639814,43.213376,34.532952,41.965819,32.701593,38.419321,34.05092,39.886609,37.060163,42.831835,37.372895,40.094268,32.209337,37.708127,33.042515,39.234081,36.421709,41.662071,33.791845,40.839427,32.208002,38.045238,33.51177,39.548585,35.756245,39.160937,36.500571,38.210489,32.351522,36.65043,33.374994,37.031996,37.431283,41.775657,36.279361,41.416842,33.644478,38.342177,37.738329,41.441676,38.421156,43.297111,42.218407,42.01272,35.089874,41.769204,38.909332,43.267706,78.042389,89.695344,142.451177,83.277423,75.859236,83.927743,139.223731,75.553066,75.875512,70.856178,70.800352,70.979047,75.165247,77.975383,30.664619,111.591496,3995.421881,0,204.279999,0.1019,-13.269,204.919998,0.09239,0.554,204.880005,0.08717,10.232,203.809998,8.996,-2077,118.360001,1.977,119.300003,37.964274,33.145283,31.629229,8.369655,70.61197,37.918433,44.024017,31.549373,-0.503489,0.0215,0.390124,0,111.591496,30.664619,870749.176086472,312778.02440258296,870749.176086472,312778.02440258296,279.0477316666666,281.5394094444444,332.7187394444444,334.51176499999997,301.6374572222222,299.51358222222217,279.8300092592592,272.8996513888889,298.729105,305.20296888888885,3995.421881,260.1979842156957,168.20175582602772,560.2802361986936,0.8818823606482504,2.3887290856699415,294.683184959109,255.73968248723034,597.4690732972327,1.1936127523400701,2.3532628723746467,591.4323645078169,2.5042975663830407,6.354968886481578,-1.0,595.6186895540111,2.5192331190277786,6.285740532183887,21.341425228748676,672.0877016013603,2.591396749645562,15.52688058140999,38.03555448533541,675.648349005267,2.602069681285179,-1.0,611.1091853232999,2.399013086083234,18.073338585325338,-6.954272263113239,606.952047775731,2.385182424850939,18.294506500762957,-4.830397263113184,594.9014918220244,2.5166837744748154,-1.0,281.11329388888885,590.4074168542098,2.500620516549747,-1.0,278.4360766666666,588.997772760827,2.495550124940144,-1.0,277.5938244444444,608.1053018474587,2.3890290680466832,-5.419295040890972,300.10247999999996,606.7832699501458,2.384618837363297,-4.744233929779853,299.42741888888884,605.9671263158414,2.381891258454517,-4.327662818668784,299.01084777777777,608.1053018474587,2.563012699985024,-1.0,606.7832699501458,2.5584305702951955,-1.0,605.9671263158414,2.5555956735758873,-1.0,280.9974908333333,274.15093833333333,-6.846552499999973,279.6812983333333,271.98982388888885,-7.691474444444452,278.8112386111111,272.55819194444445,-6.253046666666648,-15.519683267914047,76.46901204734922,60.9785162780604,-0.20295388749503313
2025-04-13 19:00:31,40440,0,0,74.766731,73.433486,64.558214,40.250027,37.721436,37.982561,38.945724,32.139527,32.81237,38.376606,32.31067,32.268931,32.643032,36.230107,47.346932,37.49525,37.316192,44.225251,54.84073,64.014864,54.951575,48.722674,50.045915,49.418504,46.192599,49.578523,51.293392,49.896363,72.748098,57.328155,46.303179,26.56069,29.009162,28.116325,29.385608,28.208308,28.467137,46.642718,44.532936,44.484734,73.084612,51.793692,41.38632,25.757171,39.446436,72.202927,41.836344,40.013238,25.210057,39.191314,47.810558,44.261864,43.605406,44.470485,41.572949,47.036101,43.241791,33.178149,34.114745,29.998974,29.816174,30.939467,31.013276,37.632759,43.235776,34.531586,41.979852,32.684661,38.415749,34.010925,39.89579,37.044166,42.866889,37.385197,40.123271,32.214599,37.699538,33.021429,39.246797,36.420749,41.677827,33.742917,40.888211,32.218604,38.048579,33.510688,39.554573,35.724607,39.160752,36.487108,38.228919,32.328268,36.646329,33.339773,37.008037,37.456847,41.789212,36.290005,41.414222,33.614738,38.344893,37.728232,41.43147,38.451972,43.311065,42.250725,41.993179,35.125584,41.754492,38.941012,43.30141,76.701949,84.981991,139.650895,78.44098,75.97972,75.710072,136.940107,75.641261,75.287903,71.199479,70.835276,70.968977,75.131153,72.117085,27.70305,127.763202,3978.944821,0,204.669998,0.0961,-12.592,205.029999,0.08799,0.503,204.979996,0.08182,9.54,203.960007,8.554,-1960,118.389999,1.981,119.099998,41.505064,36.588205,35.215123,4.798115,79.080629,37.920291,44.160509,31.510131,-0.729946,0.030801,0.565359,0,127.763202,27.70305,982249.1592319139,292358.72580884997,982249.1592319139,292358.72580884997,279.02087722222217,281.50338944444445,331.45005944444443,332.95605277777776,298.9505444444444,295.74919203703706,279.9058382407407,272.87785046296295,297.9844161111111,302.5844394444444,3978.944821,258.22301959336136,163.45197618259223,558.0098408821669,0.8637023610496294,2.3916756041822778,299.3810443497546,268.4609536308926,602.0169821381367,1.235680845961238,2.349832976840852,592.1429586467359,2.518780624561567,5.912447244872268,-1.0,596.2952402234422,2.533596379355357,5.84921683940804,23.280369851083094,666.4193242666173,2.5542051024827073,17.921549608038404,32.06901509468986,669.4520008332065,2.5633340987385074,-1.0,267.285694793112,1.2317523929278749,491.14005132893226,0.430499905310171,258.61431515869896,1.2025902575090968,496.3507905959208,3.6318523127175126,595.6129127617372,2.531170755448197,-1.0,281.09621055555556,591.0483718409331,2.514853048177279,-1.0,278.3646222222222,589.7776258734061,2.510281741969856,-1.0,277.6017988888889,258.7182805152521,1.2029417667207134,3.593212127532354,295.7878322222222,259.2215299411582,1.2046426157027552,3.4062599053101508,295.9747844444444,257.90381553292457,1.2001868117219296,3.896084905310147,295.4849594444444,258.7182805152521,1.232632692987816,0.2414507803695607,259.2215299411582,1.2345815875003912,0.2427262572284222,257.90381553292457,1.2294785784413664,0.2393865331318388,280.94789499999996,274.06469277777774,-6.8832022222222236,279.8377475,271.9875411111111,-7.850206388888864,278.9318722222222,272.58131749999995,-6.350554722222228,333.52864348803695,70.12408404317512,399.1336294735053,4.756263814906797
2025-04-13 19:01:31,40500,0,0,73.972121,73.372218,64.482184,40.298132,37.698105,37.936707,38.959155,32.077865,32.774055,38.371673,32.126824,32.126756,32.462225,36.147971,47.372265,37.450167,37.312137,44.687949,55.272374,63.638402,55.24117,46.618075,50.209987,50.472338,45.591776,50.056349,51.579965,49.178895,83.391518,58.962808,46.434766,27.118625,28.748676,27.747216,29.043105,28.061041,27.694555,46.612141,44.601438,44.649196,76.723396,58.370278,41.324958,24.656321,38.933354,73.930175,50.966828,39.908258,24.09558,39.161987,47.364197,44.212249,43.669372,44.989534,41.04228,47.038188,42.909869,33.028755,33.999906,29.455568,29.381091,30.446683,30.412117,37.630612,43.209065,34.516035,41.964883,32.630827,38.428189,34.023877,39.900823,37.086367,42.936887,37.383363,40.098972,32.1865,37.68048,33.030263,39.257127,36.442181,41.695162,33.727751,40.867017,32.209193,38.018044,33.537286,39.583124,35.794049,39.154469,36.503819,38.213257,32.341408,36.643468,33.358673,37.001598,37.485334,41.761267,36.313119,41.430591,33.645481,38.37983,37.799871,41.431966,38.471896,43.30366,42.231125,42.012255,35.208661,41.763152,38.922537,43.271184,84.595991,90.77187,142.388015,91.515635,75.774936,90.818893,139.298011,75.632336,76.317955,71.027983,70.816228,71.003407,75.147678,76.179227,34.119165,161.689569,3978.735963,0,204.369995,0.11262,-14.744,204.919998,0.1026,0.679,204.990005,0.09858,11.825,203.130005,10.192,-2380,118.150002,1.994,119.300003,34.115904,29.006096,27.589396,12.318862,94.777599,37.926806,44.03125,31.120687,-0.149927,0.006592,0.116938,0,161.689569,34.119165,1216163.2155897329,336596.279617905,1216163.2155897329,336596.279617905,279.0144411111111,281.50454888888885,332.76000611111107,334.476675,306.2142416666666,298.71390537037036,279.83402787037033,272.66149259259254,302.36999499999996,305.80103888888885,3978.735963,262.3825026734322,173.484799157645,562.7787137955222,0.9019339495711299,2.3856224984314274,308.0906957665115,292.67134604945534,609.9550076079543,1.313795030013972,2.343633535098056,590.4847669260679,2.487993320036152,6.878799743744456,-1.0,594.6904389282176,2.502999724035134,6.802552557968811,19.122046215456635,662.1271373238511,2.5065718741437446,22.933439857471953,24.66931034459958,665.7166999556993,2.5173313866030544,-1.0,287.3679684541595,1.2965287905421046,479.55266292371425,1.8764540998448638,266.64238848884906,1.2280077346439067,492.26990076855054,9.376790396141132,594.1232588024976,2.5009837065906577,-1.0,281.1693144444444,589.3325933790899,2.483858811150358,-1.0,278.3305322222222,588.0081703004331,2.4790936177396787,-1.0,277.54347666666666,274.8106625518432,1.2552164343591221,6.389852433178191,301.7008433333333,264.6958034484231,1.2214833458554908,10.094364655400398,297.9963311111111,260.50623717647983,1.2073875317822147,11.646154099844864,296.4445416666666,274.8106625518432,1.2881100945571051,0.2602811387084023,264.6958034484231,1.2495600426277305,0.23429856173226582,260.50623717647983,1.2335926430135962,0.22353659984585822,280.8101238888888,273.99129472222216,-6.81882916666666,279.9996961111111,271.7157386111111,-8.283957500000042,278.6922636111111,272.2774444444444,-6.414819166666689,323.8423784372188,67.43669839563347,374.7591688696916,4.802168346637024
2025-04-13 19:02:31,40560,0,0,74.345616,73.437535,64.543061,40.364715,37.702153,37.999068,38.939813,32.051235,32.759771,38.330554,32.086717,32.059296,32.393458,36.133985,47.280193,37.446701,37.255487,44.054144,52.403944,64.430674,59.402178,50.037235,49.330154,49.319699,46.007661,48.245791,51.771338,50.199343,82.72354,61.169721,46.184975,28.51397,29.464228,28.638116,29.393765,29.244755,28.94813,46.639259,44.523437,44.478301,80.498504,56.590273,41.613534,26.500417,39.500196,80.126069,48.188269,40.056138,26.353045,39.250237,47.13713,44.467383,43.99966,44.922134,41.471507,47.091735,42.837716,33.22817,34.173828,29.999912,29.760039,30.768829,30.697768,37.61642,43.222622,34.530859,41.975615,32.621226,38.414728,34.036979,39.888366,37.077847,42.853345,37.409568,40.114514,32.214655,37.709224,33.050286,39.229664,36.426572,41.67086,33.7221,40.857014,32.227559,38.036616,33.53775,39.523001,35.758892,39.145927,36.485512,38.208907,32.335247,36.62318,33.336079,37.034459,37.489443,41.803166,36.304409,41.433373,33.624304,38.321725,37.738631,41.425387,38.43483,43.311579,42.243443,41.975784,35.131537,41.71905,38.958297,43.255404,79.878902,91.280232,143.203031,87.094359,75.863852,86.923176,139.758554,75.614124,75.258643,70.933703,70.893123,71.010688,75.17266,79.029406,35.691975,131.56948,3995.959916,0,204.270004,0.10584,-13.7,204.899994,0.09531,0.555,204.850006,0.09015,10.648,203.389999,9.296,-2143,118.260002,1.991,119.5,32.13789,27.566449,26.009053,14.047085,80.970193,37.918041,44.139255,31.438091,-0.380192,0.016931,0.297607,0,131.56948,35.691975,1008492.5211163599,347440.422375075,1008492.5211163599,347440.422375075,279.0490087037037,281.5342972222222,333.0158633333333,334.92946166666667,303.7579772222222,300.4366875925926,279.8940305555555,272.83782833333333,299.74938999999995,306.0834622222222,3995.959916,263.3386945633688,175.807116887575,563.867875747085,0.9106926497684412,2.3843110995862244,300.42936274049424,271.3306711963061,603.0081913489848,1.2450708634843066,2.3490825257504078,590.1333699257654,2.481180106990693,7.117876661744334,-1.0,594.3414665195215,2.4961934406930344,7.038499429325692,18.19560265885343,668.8252097530075,2.557090440669875,18.34573817418987,32.58650059283906,672.6984432443631,2.5686879212645297,-1.0,609.7994248831762,2.3715634379108095,21.412281659298404,-3.328614481727982,603.0231849785105,2.3491324324595872,21.869282547088883,-0.007324852098349766,593.4871836261991,2.493156340039193,-1.0,281.03054166666664,589.1905158528458,2.477797912028529,-1.0,278.4908522222222,587.7305311702316,2.472547266130961,-1.0,277.6256322222222,604.8494912616371,2.3552022574595384,-0.9003817039501882,301.32974444444443,270.40989477907164,1.2420042817878107,0.33574940716090396,300.09361333333334,269.84315029900904,1.2401150715753722,0.542657740494235,299.886705,604.8494912616371,2.5331142507222735,-1.0,270.40989477907164,1.269936391172847,0.2437834172399424,269.84315029900904,1.26778424076061,0.24232296428992453,280.8179202777777,274.0949994444444,-6.722920833333319,280.0727205555555,271.9722086111111,-8.100511944444406,278.79145083333333,272.44627694444443,-6.345173888888894,-12.88981505274512,74.48374323348594,59.02578486983123,-0.17305541441894395
2025-04-13 19:03:31,40620,0,0,73.677433,73.339765,64.490873,40.353459,37.714281,38.0134,38.97931,32.103534,32.809146,38.34647,32.275855,32.215713,32.580944,36.166969,47.393749,37.481642,37.383283,44.090116,54.529887,63.959399,55.705057,47.472052,52.452785,49.742596,46.198158,49.760844,51.243724,49.568817,73.983727,57.386229,46.390457,27.15509,29.242333,28.392016,29.454624,28.568675,28.379032,46.665689,44.633291,44.564938,74.151822,51.394218,41.322718,26.031178,39.089596,72.95269,40.986643,40.126634,25.532247,39.316763,47.335772,44.271483,43.906708,45.010612,41.219871,47.135415,42.878187,33.152694,34.055956,30.001458,29.806173,31.006565,30.979655,37.614441,43.235141,34.542924,41.977898,32.603523,38.434517,34.042227,39.903193,37.113512,42.820694,37.387934,40.097799,32.175526,37.707988,33.058377,39.254206,36.401184,41.665865,33.651065,40.838994,32.214684,38.057909,33.570268,39.565823,35.783754,39.163185,36.48114,38.209548,32.317651,36.652142,33.336724,37.003661,37.505519,41.80113,36.324129,41.456047,33.682288,38.356376,37.783912,41.438473,38.475779,43.307081,42.281845,41.971121,35.164961,41.733095,38.940978,43.238178,74.974721,84.780228,139.585929,75.607398,75.600052,73.741183,137.021876,75.600038,76.225369,70.996359,70.827766,70.986508,75.193787,73.17869,33.77535,111.656217,3995.051842,0,204.520004,0.09452,-12.311,205.169998,0.08527,0.575,205.080002,0.08048,9.326,203.740005,8.286,-1882,118.279999,1.973,119.300003,34.454977,29.387238,28.191154,11.93548,70.647411,37.923842,44.103772,31.500417,-0.60628,0.027011,0.474083,0,111.656217,33.77535,871195.411654269,334225.75873995,871195.411654269,334225.75873995,279.0462609259259,281.55856388888884,331.49548666666664,332.9199605555555,297.3763322222222,296.31448870370366,279.87431787037036,272.87245379629627,297.02484499999997,302.47234888888886,3995.051842,262.17040263379687,172.9704881419731,562.5367441347648,0.8999896468747147,2.3859173186452898,294.7028435040431,255.7924556476059,597.4884470000769,1.193788788353213,2.353248219723726,590.6276391551754,2.489745198686223,6.825494033562579,-1.0,594.8688266568378,2.504876010344338,6.749324381889502,19.388161255091973,669.6501632248518,2.583970844131131,15.617919356491614,36.79264316262356,672.4747204941809,2.5924732353889173,-1.0,602.7434416421225,2.3709993682108155,18.53734956842275,-2.673488718179101,600.6582282907991,2.3639747816620287,18.655710150408176,-1.611645199660586,594.1689603162914,2.5023884953238906,-1.0,281.1446983333333,589.4203993154224,2.485413325086636,-1.0,278.3292877777778,588.3027434582475,2.4813929364198244,-1.0,277.66479666666663,600.9721990175401,2.3650340821979223,-1.7714492737346745,296.47429277777775,601.1556510146535,2.365652763532242,-1.864835384845776,296.56767888888885,599.8465439528403,2.3612336043284685,-1.1986509404013646,295.90149444444444,600.9721990175401,2.526415665822581,-1.0,601.1556510146535,2.527058883978058,-1.0,599.8465439528403,2.52246356887619,-1.0,280.8186819444444,274.04129166666667,-6.777390277777727,280.0714777777778,271.9854530555556,-8.086024722222191,278.73279388888886,272.5906166666666,-6.142177222222244,-10.0305891356237,74.78133656801401,66.90672158272923,-0.13413225272459295
2025-04-13 19:04:31,40680,0,0,74.70493,73.39021,64.660307,40.460826,37.694738,38.018602,38.960151,32.026353,32.694874,38.359723,31.996393,32.055353,32.377506,36.199135,47.401653,37.477267,37.24269,43.63929,55.424129,63.376154,55.833703,47.888752,52.175919,48.028436,45.497699,50.541935,51.99214,49.090897,82.826428,58.98627,46.233862,27.161721,28.576156,27.572798,29.041913,28.145116,27.555871,46.771381,44.609667,44.63946,76.365654,57.910236,41.301441,24.600005,39.337939,73.681942,50.84569,39.93046,24.054634,39.145024,47.731151,44.257467,43.763307,44.94712,41.066211,46.971514,43.383503,32.994988,34.09125,29.382766,29.252981,30.323993,30.312462,37.589259,43.236907,34.510172,41.992922,32.575138,38.410599,34.038599,39.88273,37.084575,42.873198,37.401153,40.123311,32.178597,37.70172,33.014289,39.229316,36.390812,41.660399,33.648356,40.866682,32.234218,38.029115,33.538647,39.527064,35.727534,39.149992,36.442675,38.213672,32.324475,36.607598,33.310657,37.02232,37.507369,41.820557,36.32356,41.442285,33.609763,38.338011,37.744765,41.453455,38.484193,43.312373,42.287344,41.957281,35.181592,41.710015,38.969243,43.236448,84.066947,90.338727,142.049479,90.941465,75.885141,90.264276,138.791223,75.518456,75.165891,70.868917,70.893896,71.006792,75.137532,76.060677,32.434678,170.044301,3985.517031,0,203.860001,0.11294,-14.739,204.669998,0.10212,0.693,204.619995,0.09852,11.762,202.960007,10.175,-2374,118.139999,1.975,119.300003,35.813291,30.88087,29.509889,10.420571,98.297842,37.914895,44.19146,31.05974,0.0,0.0,0.0,0,170.044301,32.434678,1273767.0625298568,324982.15108324593,1273767.0625298568,324982.15108324593,278.9769931481481,281.46750777777777,332.4784572222222,334.2885994444444,305.8952583333333,298.49704148148146,279.9230332407407,272.62763333333334,302.07608166666665,305.56040388888886,3985.517031,261.3323666994871,170.94126522426592,561.5793846537905,0.892302126967015,2.3870963782995704,310.0442459451934,298.22293540815184,611.6336473436373,1.3313646395797507,2.3422226575378944,590.8580764846745,2.4954980260980615,6.624144674546158,-1.0,595.0532420202477,2.51046892976912,6.5513277701504595,20.135141078290644,659.7300287707226,2.4920297484379588,24.304747801734152,22.434211277028794,663.5544098263764,2.5035011955836897,-1.0,286.45726664161447,1.2931610123320547,480.32715778955816,4.148987611860093,266.0551202395468,1.225649366660786,492.80303755766613,11.547204463711921,594.361744342218,2.508010381310835,-1.0,281.0577011111111,589.7500071317664,2.4915214222913806,-1.0,278.3174672222222,588.4718159948034,2.486922562696589,-1.0,277.5558111111111,273.94307343301193,1.2519475681484695,8.657341500748942,301.38690444444444,264.1606249532109,1.2192951418262041,12.246660389637839,297.79758555555554,260.140721622048,1.2057624945834102,13.737611500748983,296.3066344444444,273.94307343301193,1.2864431570644865,0.2636757732685344,264.1606249532109,1.2490101800347024,0.23863354622195998,260.140721622048,1.2336278399827123,0.22834293931182664,280.92461611111105,274.0072883333333,-6.917327777777757,280.0140075,271.6599297222222,-8.354077777777775,278.83047611111107,272.21568194444444,-6.614794166666627,324.8029562451277,64.67678675047489,373.2727621291081,5.021940213236441
2025-04-13 19:05:31,40740,0,0,74.085834,73.337049,64.604026,40.444294,37.664007,37.985233,38.960708,31.948538,32.757227,38.385871,31.988028,31.932318,32.27771,36.090516,47.297793,37.447719,37.236597,43.985865,55.540529,65.512475,55.382686,46.76109,49.276268,51.915919,46.281909,50.060565,49.997455,48.553297,81.404248,60.816183,46.166979,28.413948,29.438561,28.576742,29.38772,29.054882,28.865741,46.627595,44.565576,44.6405,79.810764,55.402456,41.593304,26.443724,39.569473,79.381351,47.025336,40.00326,26.347235,39.159372,47.92995,44.384607,43.527334,44.867,41.600812,47.11139,42.794364,33.224738,34.184227,29.904248,29.745071,30.617488,30.499716,37.567201,43.260209,34.516228,41.988372,32.520719,38.401555,34.020627,39.884581,37.093509,42.972953,37.408509,40.135048,32.159303,37.689078,32.993127,39.229404,36.400196,41.68951,33.625988,40.885892,32.21804,37.995274,33.538377,39.542333,35.740661,39.16571,36.425692,38.237189,32.291663,36.640455,33.303659,36.990404,37.509067,41.76245,36.300853,41.418842,33.58298,38.320456,37.766084,41.431618,38.502893,43.337543,42.291504,41.915284,35.195098,41.699718,38.954398,43.236604,78.927143,90.454688,142.776355,85.264944,75.785798,85.60743,139.15287,75.586376,75.069976,70.856989,70.904351,71.001544,75.098943,78.393692,36.136377,124.518079,4005.410726,0,204.220001,0.10376,-13.473,204.880005,0.09293,0.57,204.759995,0.0883,10.356,203.089996,9.09,-2079,118.220001,1.978,119.5,31.638976,27.065301,25.475257,14.528003,77.440139,37.911601,44.184011,31.362581,-0.222312,0.009899,0.173287,0,124.518079,36.136377,959874.8247118029,350504.46617538895,959874.8247118029,350504.46617538895,279.03213759259256,281.54521666666665,332.6793722222222,334.6924194444444,302.74163555555555,299.92710425925924,279.91889509259255,272.79587851851846,299.22063499999996,305.62482666666665,4005.410726,263.6047995970772,176.45449165221032,564.1704874520577,0.9131282624019124,2.383951238282764,298.4709419410998,265.97893842056334,601.1492188108319,1.2275301349263132,2.3504879619445656,589.9886478298259,2.479126170786343,7.186530616507878,-1.0,594.2467667442851,2.4943181333613342,7.1053059483390175,17.940417069589444,669.5287404969936,2.5673896638480787,17.35451039155962,34.20843028112239,673.5745495667986,2.579514293046149,-1.0,609.7423226329672,2.3790745726864024,20.247091032848093,-4.270693614455752,604.0856344648181,2.3603022469030837,20.599952710855337,-1.4561623181594427,593.356399191745,2.491152751607944,-1.0,281.0205438888889,589.0546521046643,2.475775583462906,-1.0,278.4796133333333,587.5630116855277,2.4704106998598823,-1.0,277.59625555555556,605.4337168387203,2.364791937251323,-2.125862503344649,300.59680444444444,603.6513935521529,2.358853904811801,-1.2405936144557472,299.71153555555554,603.1706517617989,2.3572492510796064,-1.0020308366779318,299.4729727777777,605.4337168387203,2.5335959779549095,-1.0,603.6513935521529,2.527398312506018,-1.0,603.1706517617989,2.525722786002751,-1.0,281.0151547222222,274.09693472222216,-6.918220000000019,279.92620388888884,271.94147749999996,-7.984726388888873,278.8153266666667,272.34922333333327,-6.466103333333422,-14.096986634992163,75.2819737527085,59.78641786402636,-0.18725580550397009
2025-04-13 19:06:31,40800,0,0,75.011082,73.313042,64.695227,40.546825,37.867636,38.083219,39.212946,32.033486,32.833828,38.398357,32.082069,32.007828,32.396287,36.094735,47.597798,37.458374,37.234951,44.456346,52.209305,63.463181,55.905103,47.429204,49.929516,48.045129,46.596086,50.03779,51.05648,48.090395,73.544928,57.394723,46.567364,27.080366,29.206546,28.17413,29.475033,28.590919,28.324077,46.940914,45.006419,44.938974,73.701742,51.238568,41.325718,25.872975,39.275782,72.699061,41.208108,39.949175,25.393985,39.18304,47.171485,44.358307,43.525137,44.573915,41.55651,47.166105,42.955591,33.323026,34.337963,29.974419,29.759959,30.788358,30.696751,37.548672,43.215037,34.505704,41.964759,32.506166,38.394485,34.030388,39.871328,37.112936,42.812219,37.384141,40.095342,32.134329,37.707858,33.042244,39.237754,36.375377,41.661775,33.564636,40.854586,32.221101,38.021557,33.575912,39.517991,35.752087,39.144003,36.409223,38.215002,32.296006,36.623976,33.304886,37.005016,37.491401,41.79764,36.32127,41.451886,33.648773,38.375077,37.777881,41.430596,38.464341,43.29615,42.296996,41.936165,35.145224,41.664013,38.950284,43.203545,75.697628,84.699407,139.640001,76.469098,75.713126,73.937403,137.248667,75.627116,75.630915,70.962895,70.891214,70.994774,75.248886,72.669076,33.202409,127.93815,3937.252715,0,204.220001,0.09476,-12.349,204.770004,0.08614,0.599,204.770004,0.08105,9.394,203.429993,8.397,-1908,118.169998,1.959,119.199997,35.275355,30.033709,28.657166,11.292009,79.168287,37.903286,44.023491,31.480079,-0.449005,0.019847,0.348319,0,127.93815,33.202409,983455.38317955,330275.469769613,983455.38317955,330275.469769613,279.04671425925926,281.5756138888889,331.6214816666666,332.95000055555556,297.8550544444444,296.10291314814816,279.8297171296296,272.86115518518517,297.42645999999996,302.4274483333333,3937.252715,261.8144264983609,172.1079641313554,562.1303354121499,0.8967252279680692,2.3864153741420298,299.4296754380322,268.5938226392747,602.0631631955018,1.2361164068951362,2.3497980754485237,590.7768540013669,2.492367319852893,6.738438011438673,-1.0,595.0423396446306,2.5075843423879425,6.662974124243895,19.761187390527994,666.7296541844129,2.5549381925148307,17.932968377452287,32.19180622863445,669.4055781533368,2.562991281490561,-1.0,264.3050293896566,1.2217554496765646,492.9446102094925,1.5746209935877573,259.5667558498311,1.205800549717562,495.7862569994184,3.326762289884016,594.4802740238146,2.5055870179861937,-1.0,281.24298,589.5727575375607,2.4880467419098977,-1.0,278.33095444444444,588.2877669268531,2.483423616803164,-1.0,277.5662083333333,259.91064739788453,1.206961691562697,3.1991598824766356,296.23051555555554,260.14554019180645,1.2077545141828085,3.1120409935877547,296.3176344444444,258.6450869884527,1.2026860855421082,3.669085993587771,295.7605894444444,259.91064739788453,1.2320875089578789,0.22512217178259256,260.14554019180645,1.2329846818030252,0.2257244264510891,258.6450869884527,1.2272537019505338,0.22187733122312459,280.79716444444443,274.16694138888886,-6.630223055555575,279.8441811111111,271.965105,-7.87907611111109,278.8478058333333,272.45141916666665,-6.396386666666672,331.2100981515358,71.68731453978228,402.42462479475626,4.620205126636924
2025-04-13 19:07:31,40860,0,0,75.064685,73.350247,64.746924,40.588067,37.864392,38.158155,39.124313,31.976527,32.691626,38.393147,31.840793,31.954373,32.350458,36.111112,47.333307,37.478363,37.23106,44.523919,51.866393,61.936026,55.723146,48.956846,50.727118,49.54385,46.769746,50.04056,50.069285,49.169624,82.204685,58.584109,46.364649,26.906738,28.621593,27.549954,29.101165,28.020632,27.628241,46.746077,44.752286,44.738268,75.684846,57.587851,41.142302,24.591944,39.28104,72.580003,49.784646,39.902396,23.992984,39.116487,46.878416,44.136909,43.939164,44.605867,41.379623,47.052035,42.858005,32.988695,34.077248,29.39635,29.280392,30.329101,30.156031,37.55438,43.241333,34.52987,41.986064,32.502371,38.376505,34.038947,39.860873,37.10731,42.896209,37.425438,40.126806,32.166108,37.684411,33.033329,39.233906,36.386566,41.658379,33.575481,40.868414,32.229294,38.008721,33.586547,39.515423,35.74995,39.15555,36.420809,38.207575,32.302761,36.624942,33.30319,37.000755,37.537092,41.831216,36.323181,41.445428,33.601831,38.334068,37.753193,41.442465,38.50804,43.329056,42.305092,41.920966,35.197724,41.652558,38.944982,43.192126,83.931104,89.992325,141.774971,90.506105,75.773456,89.816516,138.36192,75.537722,75.072401,70.961716,70.967841,70.96487,75.143116,75.556056,35.431356,162.686666,3841.602683,0,204.229996,0.10988,-14.464,204.75,0.09995,0.551,204.660004,0.09454,11.203,203.100006,9.881,-2294,118.18,1.99,119.800003,32.60109,27.378743,26.138837,13.763559,95.204059,37.909942,43.966331,31.03797,-0.677139,0.029468,0.524387,0,162.686666,35.431356,1223037.957110162,345643.51770049194,1223037.957110162,345643.51770049194,278.96654574074074,281.5122416666666,332.2399555555555,334.13609499999995,305.65339166666666,298.0517655555555,279.7979614814815,272.61553861111105,302.0006133333333,305.3679583333333,3841.602683,263.1818164112317,175.42568827030064,563.6893731745882,0.9092563859031529,2.3845242832019946,308.32735366984394,293.3413908536686,610.1605260412995,1.3159221650280586,2.3434636121838626,590.0621288798781,2.481831956677858,7.080642846323356,-1.0,594.3703885606653,2.497205513736336,6.999854743712556,18.330425255434932,660.8253590068553,2.5017594738750217,23.153250716681132,23.91260188571158,664.7951138002801,2.5136739654256703,-1.0,285.790979277523,1.2913273076213343,480.56444106216776,2.67396200317728,264.8462485680151,1.221941402194151,493.36880188529216,10.275588114288439,593.7230041305868,2.4949042856301826,-1.0,281.1303605555555,588.8171947239003,2.4773633838146365,-1.0,278.2290566666666,587.6556451303693,2.4731834120593783,-1.0,277.54022,272.99783892233665,1.2491544272292765,7.2858620031773285,301.0414916666666,263.1353234888787,1.216194944145534,10.907994780955107,297.41935888888884,258.4914701162507,1.2005357217186654,12.632907558732825,295.6944461111111,272.99783892233665,1.2799968571961076,0.2513038289328781,263.1353234888787,1.2425227050379384,0.22590223765119763,258.4914701162507,1.224877666197672,0.2139416717956172,280.65425694444446,274.0016508333333,-6.65260611111114,279.96806416666664,271.6713172222222,-8.296746944444408,278.7715633333333,272.1736477777778,-6.597915555555517,325.215880311863,66.45497044618992,375.0343797293323,4.8937781196546855
2025-04-13 19:08:31,40920,0,0,75.169474,73.260143,64.692669,40.643005,37.828943,38.153194,39.119496,31.977454,32.714022,38.366814,31.973702,32.059729,32.387663,36.184006,47.235878,37.448261,37.202921,45.580318,54.025483,61.301556,52.7113,49.866592,51.897779,45.968797,45.803412,50.985323,51.538551,49.292895,82.493896,60.901942,46.371021,28.603428,29.617633,28.776872,29.483852,29.051412,29.017065,46.730832,44.779481,44.814087,80.317482,56.023467,41.37942,26.405832,39.059288,79.725546,47.808381,40.125467,26.224218,39.314952,46.938685,44.431151,44.089247,44.708514,41.336614,47.216806,43.42886,33.416007,34.261034,29.886435,29.549335,30.770379,30.671007,37.534632,43.241475,34.501733,41.991594,32.447027,38.394307,34.039532,39.880976,37.105812,42.940385,37.407296,40.12679,32.125151,37.692864,33.014272,39.248291,36.407199,41.685033,33.530598,40.860915,32.219043,37.997292,33.552844,39.547532,35.779552,39.193408,36.414976,38.209701,32.297785,36.647428,33.295109,36.963252,37.506244,41.750408,36.265141,41.434824,33.569357,38.358762,37.782765,41.428079,38.487421,43.280912,42.284014,41.911308,35.197738,41.649001,38.938494,43.160214,79.963368,91.017109,142.304225,87.405158,75.505394,86.976791,139.043302,75.596745,75.947444,71.04355,70.869387,70.965734,75.102164,78.82299,37.616382,137.951137,3859.759688,0,204.360001,0.10357,-13.427,204.869995,0.09293,0.523,204.740005,0.08746,10.228,203.559998,9.065,-2094,118.239998,1.969,119.5,30.263953,25.272352,24.018399,16.107068,84.058826,37.902052,44.155512,31.4257,-0.902367,0.038952,0.69785,0,137.951137,37.616382,1052492.4953887088,360708.74100917403,1052492.4953887088,360708.74100917403,279.05294592592594,281.60378111111106,332.6185011111111,334.430125,303.9306433333333,300.2864674074074,279.9030621296296,272.8309441666666,299.7963155555555,305.93728277777774,3859.759688,264.4786069773729,178.58360930800268,565.162614217571,0.9211203481532739,2.382784901394968,302.14299819092724,276.0469438779358,604.60857826038,1.260425017696437,2.3478625434696565,589.6354892995901,2.472850642619064,7.413433010417462,-1.0,593.9680331809174,2.4883059507216014,7.327749081513035,17.125174133738142,666.7483550691758,2.543827750035176,19.317780746298094,30.47550292018383,670.4377951811999,2.5548897544775917,-1.0,608.3053924026838,2.360061827596699,22.588789877871015,-1.7876451424060633,270.936282600472,1.2434582009842574,489.1489736288618,1.8565307835198723,593.1687004806353,2.4854650789178674,-1.0,281.13390055555556,588.4626922272745,2.4686426464480173,-1.0,278.36078888888886,587.2834810795721,2.4644010686345106,-1.0,277.6641483333333,273.4515910415768,1.2518218095508318,0.9408337464828378,301.2021644444444,270.1324819348657,1.2407801130823892,2.149952635371733,299.9930455555555,269.2328693320047,1.2377796904757172,2.4788059687050463,299.6641922222222,273.4515910415768,1.2798184780995276,0.24540386448500068,270.1324819348657,1.2672688464123225,0.23681801511253528,269.2328693320047,1.2638673894357366,0.2344909032118996,280.7527322222222,274.1714002777777,-6.581331944444514,280.03826694444444,271.88215833333334,-8.156108611111108,278.9181872222222,272.43927388888886,-6.47891333333331,318.69920669911806,72.78032188825841,58.44296266649201,4.3789199941767984
2025-04-13 19:09:31,40980,0,0,73.035957,73.342852,64.615021,40.618495,37.801254,38.12905,39.156534,32.058013,32.749289,38.430973,32.204388,32.268361,32.679818,36.249463,47.354936,37.480809,37.220744,45.545442,57.195617,64.642721,52.268619,46.748849,51.561874,49.968148,46.606875,49.572252,50.527583,48.549092,73.657079,57.248942,46.364996,27.298785,29.33548,28.41069,29.579867,28.657001,28.527607,46.821243,44.751539,44.723064,73.612351,50.817642,41.294794,26.124312,39.41306,72.608111,40.564811,40.202323,25.666178,39.449295,47.99687,44.321174,43.63669,45.033545,41.500008,47.176384,42.882112,33.282877,34.222521,30.085379,29.817427,31.047223,30.96627,37.511883,43.254875,34.504428,42.010968,32.44795,38.374756,34.034969,39.845242,37.092067,42.853412,37.396365,40.127351,32.120378,37.701167,33.016844,39.211206,36.353603,41.666529,33.503178,40.864997,32.22228,38.020611,33.553638,39.496366,35.721943,39.147512,36.371135,38.232051,32.274474,36.614509,33.263829,37.012847,37.484199,41.827408,36.292741,41.432336,33.576618,38.339491,37.706475,41.429037,38.483968,43.313904,42.290077,41.885722,35.142677,41.576849,38.949603,43.149318,75.673763,84.529509,138.626447,76.688026,75.862011,74.161018,135.916294,75.511027,75.253899,71.043524,70.902344,70.955398,75.137913,72.829261,27.119428,105.628395,3832.869247,0,204.139999,0.09212,-12.011,204.820007,0.08427,0.58,204.839996,0.07869,9.117,203.789993,8.182,-1861,118.160004,1.974,118.900002,42.292925,37.222723,36.130252,4.072071,67.287617,37.889662,44.2284,31.570283,-1.122011,0.048718,0.867263,0,105.628395,27.119428,829635.043725015,288334.793938996,829635.043725015,288334.793938996,279.05039129629625,281.5813244444444,330.88127444444444,332.386915,297.9766811111111,296.09028537037034,279.94355546296293,272.91126824074075,297.4132016666666,302.33306055555556,3832.869247,257.821617029607,162.48962916043286,557.5471078130614,0.860001096650611,2.3922910698659376,292.8392946761903,250.8064312708488,595.639835575543,1.1770997556795806,2.354651438714457,592.340137388771,2.5219445851052336,5.824874349601653,-1.0,596.5701827648322,2.5370349175645077,5.7615778376709565,23.759707414837408,669.5865005364378,2.5920269229735906,14.818068667969085,38.04197976825412,672.5537888474848,2.600974408986304,-1.0,605.6101969225896,2.388403651077358,17.400711988228746,-5.1373864349207565,601.9538771711362,2.3760941486814664,17.590805023934763,-3.250990694180018,595.8153647422787,2.534352130402827,-1.0,281.1305533333333,591.1126244041612,2.517539876589312,-1.0,278.31377444444445,590.1024352352124,2.5139062366303664,-1.0,277.7068461111111,602.3466641754794,2.3774202736783536,-3.453526990476348,296.29282166666667,602.2984767964906,2.3772576325469092,-3.4286781015874226,296.26797277777774,601.216333907468,2.373601607432772,-2.8707669904763407,295.71006166666666,602.3466641754794,2.5574250193570807,-1.0,602.2984767964906,2.557255943376242,-1.0,601.216333907468,2.5534545331501066,-1.0,281.0161233333333,274.12372166666665,-6.892401666666672,280.00284305555556,272.0118905555555,-7.9909525000000485,278.8117,272.5981925,-6.2135074999999915,-9.6137397823652,73.0163177716056,63.976303613848245,-0.1316656341454645
2025-04-13 19:10:31,41040,0,0,75.112426,73.265189,64.627639,40.572752,37.678016,38.081399,38.938843,32.032009,32.77627,38.497497,32.048045,32.146814,32.463592,36.291893,47.313158,37.511012,37.270125,44.983171,53.345623,62.363771,55.518811,49.760228,48.815307,48.367962,46.23135,50.877237,51.570869,49.768204,82.965985,58.793131,46.123856,27.371364,28.79238,27.727555,29.039965,28.10401,27.68798,46.438724,44.585914,44.567073,76.477773,57.815768,41.234511,24.77273,39.022546,74.066412,50.712524,40.02642,24.282896,39.29185,46.846766,44.090002,43.728655,44.640045,41.340665,47.078,43.381638,32.908188,33.939239,29.46866,29.423172,30.505678,30.322653,37.480022,43.250452,34.48689,41.997989,32.378319,38.398952,34.007798,39.899542,37.101004,42.944831,37.384208,40.14079,32.061857,37.68863,32.978007,39.251876,36.365647,41.699161,33.453199,40.87094,32.19536,38.017356,33.534817,39.549121,35.774504,39.182647,36.351503,38.225821,32.265972,36.646764,33.276224,36.991486,37.521199,41.818046,36.301923,41.451576,33.585386,38.372844,37.762833,41.418757,38.476298,43.280388,42.279264,41.889411,35.212894,41.595131,38.964,43.116673,84.255896,90.258059,140.993025,91.048285,75.583702,90.374143,137.907531,75.557753,76.155275,71.030237,70.841727,70.939351,75.14813,75.918532,31.870559,160.963697,3846.939907,0,204.169998,0.11034,-14.449,204.880005,0.09978,0.597,204.759995,0.09559,11.321,203.190002,9.91,-2302,118.190002,1.986,119.199997,36.350482,31.461137,30.253046,9.773374,94.466029,37.893715,44.004629,31.094598,-1.343988,0.058193,1.038434,0,160.963697,31.870559,1211158.5045366287,321092.687659163,1211158.5045366287,321092.687659163,278.9619975925926,281.52666666666664,331.9875172222222,333.7016805555555,305.9546027777778,298.61484629629626,279.8192380555555,272.646999074074,302.1810533333333,305.5155883333333,3846.939907,260.9743742391689,170.07581971710917,561.1697934172346,0.8890155501941999,2.3876070300676573,307.91779596196454,292.1822464662547,609.8044888378942,1.312241177306517,2.3437575317911867,590.9784430918774,2.498047865431745,6.539250642882605,-1.0,595.2949478422122,2.5134505702615573,6.465463337086626,20.55229242749772,660.6677566109893,2.502838003683594,22.909785018616002,24.069721260257666,664.2491363669119,2.51359794360974,-1.0,286.6394014198084,1.2941825895125794,479.9915810673399,1.963193184186764,266.37320424243654,1.227140476359843,492.41588437205075,9.30294966566828,594.4012622551813,2.51027315236826,-1.0,280.99658666666664,589.834165781573,2.4939409350773074,-1.0,278.28028388888885,588.7088436601,2.489892207366341,-1.0,277.6091222222222,274.16058558508104,1.2530949224736736,6.453359850853474,301.46443611111107,264.3260719790503,1.220276373310906,10.057922073075702,297.85987388888884,260.7095213156054,1.2081072270265591,11.397567073075663,296.5202288888889,274.16058558508104,1.2878469150414773,0.26613748323255865,264.3260719790503,1.2501630863717017,0.2409913181996721,260.7095213156054,1.2363052098120266,0.23174405051812533,280.6324355555555,273.94095194444446,-6.691483611111039,279.91908333333333,271.7310644444444,-8.188018888888905,278.9061952777778,272.26898083333333,-6.637214444444453,324.6052388494408,65.37280876877708,374.0283551911809,4.965447331436623
2025-04-13 19:11:31,41100,0,0,74.35931,73.357717,64.637739,40.509514,37.622064,38.007363,38.96275,32.037876,32.774334,38.50573,31.994475,32.089611,32.419757,36.258007,47.047846,37.554573,37.190819,44.512963,55.033456,63.457939,56.327953,47.453986,52.330398,47.005909,45.472856,49.121502,52.145068,49.767863,80.883849,60.35388,45.937417,28.432303,29.444863,28.571892,29.214284,29.113101,28.929766,46.487514,44.385415,44.36657,79.425859,54.806321,41.817932,26.461459,39.741708,78.792257,46.30203,40.010309,26.3847,39.217966,47.132254,44.450648,43.915386,45.132256,41.20491,47.117068,43.117038,33.071381,34.11803,30.015204,29.76374,30.638377,30.589842,37.476236,43.252399,34.481538,42.012467,32.409876,38.375486,34.029487,39.861021,37.106132,42.854204,37.38724,40.140726,32.097841,37.713181,33.004036,39.230526,36.318545,41.679195,33.448248,40.888924,32.199301,38.021577,33.547058,39.497404,35.721657,39.162667,36.327911,38.216238,32.256763,36.619019,33.252361,36.999135,37.514698,41.847632,36.300684,41.452105,33.591251,38.349065,37.73771,41.430254,38.478125,43.310291,42.326902,41.889594,35.182934,41.575793,38.972003,43.135608,78.567106,89.909975,141.437674,84.792148,75.759717,85.036982,138.20777,75.480986,75.370372,70.872415,70.920026,70.98369,75.202807,78.195477,39.623544,116.022978,3860.020756,0,204.279999,0.09946,-12.89,204.970001,0.08991,0.64,204.940002,0.08607,10.068,203.300003,8.75,-1989,118.199997,1.99,119.400002,27.741823,23.622338,21.814715,18.195594,73.008385,37.88923,44.158749,31.366096,-1.567823,0.068056,1.211848,0,116.022978,39.623544,901303.1676263459,374547.635258808,901303.1676263459,374547.635258808,279.03252925925926,281.54837111111107,332.15431666666666,333.94870777777777,302.4789711111111,299.6503638888889,279.90486037037033,272.7978309259259,299.0206144444444,305.3222083333333,3860.020756,265.63448779146233,181.407953933125,566.4712600903181,0.9316791752714962,2.3812774912081234,296.0124723193592,259.3167052805176,598.7728114655246,1.205515697634516,2.352278546933574,589.0705699550605,2.464272877280916,7.724783923151127,-1.0,593.3573131014483,2.4795668710393595,7.635750038994289,15.913883319648733,670.1214968890622,2.579684738306783,16.185947877306052,36.14184434730748,673.6970546548747,2.590420505423214,-1.0,611.5637701494338,2.3950247495867685,18.75953785619691,-6.466498791751917,605.9795538362972,2.3764763488445806,19.072294693163293,-3.6378915695296996,592.2391510803714,2.475590768431496,-1.0,280.89300944444443,588.3426083154346,2.461661996686595,-1.0,278.60440666666665,586.6367296757567,2.455527995436242,-1.0,277.60017166666665,607.2785103199583,2.3808065087321406,-4.295221569529701,300.3076938888889,605.6777487331327,2.375468901336195,-3.4852271250852596,299.49769944444444,604.9816858895842,2.3731434336131434,-3.133226013974138,299.1456983333333,607.2785103199583,2.528312231261127,-1.0,605.6777487331327,2.5227768986726185,-1.0,604.9816858895842,2.5203644103580305,-1.0,280.8119172222222,274.0359475,-6.7759697222221575,280.1076783333333,271.9774844444444,-8.130193888888869,278.7949855555555,272.38006083333335,-6.4149247222221675,-16.908983881236736,76.76418378761389,58.55772673962838,-0.22027178622805924
2025-04-13 19:12:31,41160,0,0,73.599796,73.294264,64.516319,40.629763,37.711812,38.004305,39.08073,32.161776,32.893915,38.566188,32.174252,32.223369,32.599271,36.245869,47.146161,37.563004,37.224846,44.485772,53.818676,63.02043,57.123844,49.519008,50.150923,49.219985,45.802841,50.555996,51.78384,49.8319,71.989028,56.695285,46.196716,26.550649,28.959863,28.00094,29.23597,27.990809,28.211739,46.593631,44.58395,44.623384,72.558911,51.439933,41.651815,25.761569,39.718832,71.491431,41.181754,39.92322,25.238073,39.233056,47.076872,44.281079,43.68298,44.58084,41.342342,47.156542,43.283627,33.068069,34.114137,30.133448,29.951552,30.904544,30.828482,37.471131,43.282002,34.477578,42.013819,32.379659,38.375721,34.011078,39.855689,37.117145,42.942854,37.379394,40.160223,32.097954,37.712473,32.992211,39.244156,36.325584,41.692344,33.453692,40.888155,32.215878,38.009825,33.544125,39.52227,35.705883,39.183132,36.32056,38.240223,32.245332,36.613404,33.245389,36.9677,37.512015,41.81023,36.304996,41.423399,33.522726,38.332609,37.759244,41.449227,38.524098,43.30245,42.326366,41.847732,35.228497,41.564438,38.939851,43.118109,76.42172,84.414868,138.264796,78.798566,75.806215,77.030412,135.690161,75.501871,75.111289,70.792813,70.82813,70.97032,75.107149,71.707628,31.950928,125.489444,3833.005461,0,204.289993,0.09415,-12.19,205.059998,0.08511,0.633,205.009995,0.08104,9.381,203.919998,8.353,-1902,118.309998,1.983,118.800003,36.330775,31.785874,30.057279,9.865941,77.934107,37.888595,44.04129,31.500039,-1.786522,0.077916,1.380828,0,125.489444,31.950928,966572.150345108,321646.812384496,966572.150345108,321646.812384496,279.0336575925926,281.57030111111106,330.75564499999996,332.18599777777774,299.14920333333333,295.37951296296296,279.83960555555547,272.87224370370365,297.82873333333333,302.26937111111107,3833.005461,261.02557553254303,170.1995475668809,561.2283972559687,0.889485704604776,2.3875337364549587,298.7449799356967,266.72538406651876,601.4112053524883,1.229984266918841,2.3502903599551446,591.0780949775813,2.4981015529341253,6.549303863017407,-1.0,595.3483667966434,2.5133361484670838,6.476202796232194,20.544725578568034,665.4757803226619,2.5540178012899712,17.64698545110164,32.01066506430328,668.3479491430484,2.5626827332859277,-1.0,602.2286316834796,2.353024711764522,20.88474535285954,-0.40422339763665605,257.6189298533048,1.1993293158135057,496.89614983507914,3.3654669727337136,594.4491868904023,2.5101396739731747,-1.0,281.0370644444444,590.2023485479305,2.4949601191566866,-1.0,278.5121194444444,588.5917473571086,2.489167252383875,-1.0,277.5517888888889,257.5829652719673,1.19920755585821,3.378853269030003,295.3661266666667,258.4341023744703,1.2020876463702355,3.0622516023633466,295.68272833333333,256.8406967520183,1.196693333811005,3.6552960468077913,295.0896838888889,257.5829652719673,1.2242552670386757,0.22347051317202313,258.4341023744703,1.227516009212183,0.22564717380251054,256.8406967520183,1.221411605001212,0.22157226827132293,280.7494308333333,274.03394611111105,-6.715484722222243,279.88995,272.0625,-7.827449999999999,278.87943583333333,272.52028499999994,-6.359150833333388,333.45916512427647,70.12741352601847,63.24714863918223,4.755047254103524
