Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 19:14:31,41280,0,0,74.240779,73.333856,64.602083,40.662471,37.616921,38.059206,39.092442,32.101499,32.79442,38.58615,31.892096,32.097499,32.404955,36.287104,47.070076,37.631428,37.221848,43.605452,52.922355,64.151256,58.281243,50.896309,51.035079,48.115161,45.428434,49.8939,52.713786,49.458906,80.775654,60.414959,46.003077,28.171285,29.436353,28.646814,29.2196,28.992982,28.944805,46.57787,44.512407,44.631151,79.340756,54.645116,41.735487,26.537289,39.725269,78.724005,45.694424,40.082515,26.331295,39.275963,47.31721,44.45797,44.063904,44.407134,41.150291,47.127057,43.186409,33.193179,34.225943,30.074104,29.795003,30.688346,30.629751,37.420334,43.267559,34.453709,42.024898,32.325474,38.385228,33.999326,39.850089,37.110199,42.948252,37.370042,40.16368,32.054717,37.711834,32.957338,39.227525,36.299154,41.691594,33.389646,40.890289,32.203351,38.001677,33.517273,39.499338,35.71917,39.19151,36.27009,38.240895,32.213527,36.630893,33.217179,36.956979,37.5097,41.828152,36.261642,41.445424,33.519648,38.306275,37.682072,41.43203,38.488297,43.273882,42.321274,41.841757,35.191442,41.502461,38.956136,43.084706,78.546089,89.868951,141.473079,84.75673,75.624771,85.092619,138.336097,75.54128,74.88841,70.85324,70.826416,70.930408,75.116003,78.08667,38.31845,125.38814,3862.268251,0,204.25,0.10029,-12.907,204.860001,0.09019,0.621,204.839996,0.08554,10.007,203.429993,8.774,-2005,118.190002,1.99,119.800003,29.158717,24.891127,23.238155,16.84436,77.882709,37.871826,44.097153,31.434388,-2.232557,0.097989,1.726969,0,125.38814,38.31845,965873.68388198,365549.32926664996,965873.68388198,365549.32926664996,279.0427924074074,281.5539205555555,332.22560944444444,333.9683772222222,302.4592944444444,299.60192870370366,279.87064055555555,272.83577092592594,299.00893833333333,305.2994172222222,3862.268251,264.8866369885516,179.57957699130662,565.6250643660569,0.9248493446765615,2.382248222036451,298.71646555739153,266.6476781575826,601.383972788832,1.2297289042381592,2.3503109049880933,589.4332696273176,2.4698030379423432,7.522173812085289,-1.0,593.7029914451261,2.48503587282206,7.436241878574143,16.66728356700395,668.4473920161129,2.563102053677749,17.515099392219067,33.509143887052915,671.9511561188191,2.5736208212853664,-1.0,608.9301234165745,2.375416026152308,20.440483879947156,-3.7428288870528945,603.1734308529692,2.356292536499188,20.80572803449257,-0.8854631463121336,592.6397729670679,2.481255428044329,-1.0,280.9294872222222,588.6117897465499,2.4668565603680044,-1.0,278.55860388888885,587.0553127224758,2.461259721139885,-1.0,277.6402861111111,604.4764932822138,2.3606371701420032,-1.5311199981640016,300.24758555555553,602.8674458545568,2.3552709729940466,-0.7339544426084217,299.45041999999995,602.1751498441843,2.3529577605892347,-0.3913149981640345,299.10778055555556,604.4764932822138,2.522878230381894,-1.0,602.8674458545568,2.5172791918423405,-1.0,602.1751498441843,2.514864569282172,-1.0,280.8653277777778,274.0997561111111,-6.765571666666688,279.94751055555554,272.0025297222222,-7.944980833333318,278.79908333333333,272.40502694444444,-6.394056388888885,-13.740161225651605,74.74440057098673,59.5172685995384,-0.18382863626824075
2025-04-13 19:15:31,41340,0,0,73.673446,73.333236,64.598891,40.692767,37.5775,38.017157,39.007217,32.112101,32.835197,38.58205,32.067864,32.231792,32.560545,36.299405,47.181521,37.600996,37.29512,44.0496,53.269123,64.090405,55.796746,49.716241,52.335187,49.60806,46.106453,50.93306,51.356843,48.945528,72.055575,56.750109,46.020465,26.707466,28.918101,27.961832,29.179049,28.03853,28.296049,46.406502,44.429005,44.511391,72.435861,51.368912,41.398717,25.644255,39.596106,71.624863,41.551452,40.115516,25.232504,39.325478,47.106815,44.097668,43.542868,44.573659,41.528142,47.008196,43.264735,32.880897,33.971013,29.910804,29.7329,30.844652,30.741206,37.406222,43.243893,34.472766,41.99015,32.312549,38.365615,33.986265,39.816249,37.105432,42.875464,37.371736,40.141578,32.08446,37.693507,33.013584,39.210862,36.303679,41.671024,33.385573,40.87745,32.215735,37.992191,33.548604,39.46839,35.700924,39.137611,36.249642,38.211731,32.22508,36.602555,33.198497,36.979784,37.507736,41.845543,36.244682,41.456284,33.521731,38.32474,37.689502,41.418558,38.481839,43.274484,42.319019,41.823234,35.185621,41.472528,38.97439,43.076968,76.498583,84.463865,138.162104,78.919787,75.762339,77.147145,135.602341,75.49116,74.975547,70.84996,70.821275,70.949885,75.120179,71.587128,35.971219,128.141766,3781.372179,0,204.320007,0.09414,-12.326,204.919998,0.08565,0.542,204.809998,0.0804,9.298,203.529999,8.364,-1899,118.239998,1.968,119.5,31.670819,27.049071,25.76587,14.349646,79.27021,37.864076,44.018981,31.346912,-2.45134,0.107959,1.895681,0,128.141766,35.971219,984859.2660208618,349365.74189878296,984859.2660208618,349365.74189878296,278.98975888888884,281.48788666666667,330.7068561111111,332.12894666666665,299.2165483333333,295.39375907407407,279.8272117592592,272.78717333333327,297.87143499999996,302.29659166666664,3781.372179,263.5061088718838,176.21434375809952,564.0582830429445,0.9122250592732939,2.3840844440339484,299.4862204820056,268.74834519564,602.1168353430614,1.2366228528796064,2.3497575059894684,589.9602134180626,2.479593115525054,7.1625897659462145,-1.0,594.1915671997641,2.4946922713166297,7.0821576335700325,17.981777794782886,664.8481349040698,2.5490209551590386,18.038207812491994,31.220635629105516,667.711291923802,2.5576600792214834,-1.0,268.0115632943535,1.234161591888839,490.7083057812044,0.26967214867227085,257.65902651735536,1.1993404711531694,496.9276237625532,4.092461407931523,593.260698362504,2.491382085475838,-1.0,280.9391472222222,588.9155147697692,2.475844383935733,-1.0,278.3715094444444,587.7120980382363,2.4715157799486582,-1.0,277.65862,257.68411267565625,1.1994253942804125,4.083123259783406,295.4030972222222,258.2519299438918,1.2013468849202544,3.871853259783393,295.6143672222222,257.0415984751615,1.1972494708341581,4.322407704227828,295.16381277777776,257.68411267565625,1.2214010752159346,0.2100581204589167,258.2519299438918,1.223555929502488,0.21152215588843146,257.0415984751615,1.218962747682484,0.20840148969738026,280.7068008333333,273.94219722222215,-6.76460361111117,279.8490352777777,271.93991777777774,-7.909117499999979,278.92579916666665,272.479405,-6.446394166666664,332.30118690070725,70.65656770430564,396.83657160971626,4.703047398104191
2025-04-13 19:17:31,41460,0,0,75.271444,73.24214,64.519249,40.826093,37.650358,37.963196,39.057945,31.89303,32.719288,38.572923,31.829747,32.073322,32.363437,36.217011,47.19177,37.59855,37.293937,44.052812,54.053134,65.106001,55.326768,48.188657,50.634011,45.733874,46.017818,50.911906,52.950623,50.731456,80.605987,60.296607,46.057159,28.397834,29.4412,28.542348,29.1736,28.931312,28.88581,46.53143,44.534321,44.663577,79.397675,54.414159,41.492485,26.392181,39.254903,78.764907,45.978446,40.087456,26.188928,39.247048,47.590289,44.294605,43.588603,44.226663,41.357611,47.108805,43.489552,33.137529,34.073426,29.790278,29.563757,30.60429,30.524017,37.388404,43.211281,34.440571,41.981993,32.270924,38.33673,33.981197,39.834645,37.130965,42.924964,37.351001,40.107255,32.030653,37.671017,32.97407,39.211187,36.30002,41.671348,33.322967,40.84536,32.19175,37.954689,33.5411,39.485934,35.730068,39.159132,36.248219,38.18448,32.210973,36.600031,33.230626,36.954235,37.490603,41.81795,36.205014,41.437547,33.473932,38.306029,37.680499,41.426778,38.477285,43.235286,42.28505,41.809908,35.197453,41.43895,38.950867,43.030736,78.515406,89.795692,141.456026,84.626235,75.702267,85.015637,138.274232,75.430217,75.761571,70.991572,70.778485,70.905404,75.081829,78.007158,39.431279,121.927395,3865.432901,0,204.240005,0.09965,-12.851,205.020004,0.08993,0.653,205.029999,0.08566,10.015,203.75,8.771,-2016,118.199997,1.99,119.599998,28.05908,23.494406,22.089377,17.998079,76.110199,37.848785,44.09122,31.282216,-0.207123,0.009424,0.160821,0,121.927395,39.431279,942012.688068015,373222.014804203,942012.688068015,373222.014804203,279.0087222222222,281.54378055555554,332.19124,333.9589033333333,302.3867972222222,299.58862388888883,279.8673447222222,272.75123120370364,298.9918922222222,305.25871777777775,3865.432901,265.52516754015016,181.14044530974982,566.3476778692232,0.9306811793178907,2.38141835850158,297.7331474668812,263.9731254136165,600.4409296883304,1.2209232028034076,2.351021773074761,589.0810668766361,2.464926685928749,7.695777823704065,-1.0,593.3991134355527,2.480333143419574,7.606487780800027,16.01861301540538,669.0541419953424,2.5690882454697053,17.021192220466997,34.458092533118815,672.5960807347492,2.5797223182072524,-1.0,609.7570512605081,2.3820701906336255,19.820764840742036,-4.653649755341007,604.1628384439343,2.363483821702482,20.160113767579638,-1.855476422007655,592.4025452107858,2.4767898098530186,-1.0,280.9595327777778,588.0866169316929,2.4613587185755654,-1.0,278.4236027777778,586.761232275221,2.456591717232206,-1.0,277.6430311111111,605.2934734731002,2.3672542283153075,-2.4201786442299067,300.1533261111111,603.9493378294572,2.3627710489693845,-1.7488941997854681,299.48204166666665,603.2449115728479,2.3604175186942227,-1.3973564220077037,299.1305038888889,605.2934734731002,2.5220673559561706,-1.0,603.9493378294572,2.517401630210371,-1.0,603.2449115728479,2.5149513909822883,-1.0,280.89580388888885,274.0419319444444,-6.85387194444445,279.7653516666667,271.85945416666664,-7.905897500000037,278.9408786111111,272.3523075,-6.588571111111094,-15.081771567298233,75.65502855978968,59.29709073483434,-0.1993492283910673
2025-04-13 19:18:31,41520,0,0,74.881568,73.276815,64.58978,40.792676,37.647304,37.953958,39.025003,31.977815,32.814853,38.656315,31.992304,32.225286,32.525131,36.330118,47.06447,37.556808,37.318661,45.804246,51.160896,61.037489,54.520948,49.528723,51.469743,48.133557,45.377141,49.200507,51.966767,50.313355,72.020003,56.760504,46.011314,26.865644,28.871176,27.88006,29.133915,27.971767,28.299362,46.366903,44.285289,44.350159,72.437102,51.0903,41.437395,25.659022,39.505293,71.623603,41.648283,40.162737,25.145697,39.441428,46.589443,44.125739,44.036298,44.961358,41.262965,47.058075,42.990448,32.862727,33.905616,29.983348,29.742581,30.74202,30.674762,37.346944,43.257022,34.439341,41.987368,32.247443,38.345316,33.971626,39.831508,37.125165,42.969695,37.331906,40.152112,32.020332,37.68177,32.930207,39.211576,36.276505,41.680531,33.323771,40.842195,32.165412,37.951743,33.514594,39.492173,35.678301,39.161404,36.196486,38.220328,32.17901,36.607187,33.17515,36.932998,37.511374,41.81267,36.228417,41.42253,33.453433,38.307728,37.698551,41.413719,38.526869,43.257807,42.323716,41.76418,35.220503,41.455046,38.962918,43.055018,76.577008,84.452872,138.289989,79.067648,75.868791,77.518795,135.665596,75.488697,75.175819,70.915822,70.814827,70.943862,75.126856,71.559056,39.011348,127.458613,3837.155375,0,204.429993,0.09477,-12.299,205.110001,0.08553,0.572,205.020004,0.08087,9.331,204.0,8.378,-1909,118.339996,1.958,119.199997,28.446476,23.872557,22.597899,17.564838,78.927826,37.847117,43.994375,31.318509,-0.425572,0.019786,0.329955,0,127.458613,39.011348,980149.0920920409,370326.692602436,980149.0920920409,370326.692602436,279.0039714814815,281.5155972222222,330.7419977777777,332.19999388888886,299.2986933333333,295.38716814814813,279.81354175925924,272.77139388888884,297.91500444444443,302.2904844444444,3837.155375,265.28538208205987,180.5539716872628,566.0764726510942,0.9284916949423299,2.381728574932117,299.2962718203589,268.22939883685444,601.9364345799187,1.2349215946804293,2.3498938384488324,589.1842291752876,2.466650597145323,7.630798988530572,-1.0,593.4593422352744,2.481904765920287,7.543263275904081,16.23021514016233,665.0555648925696,2.5504399611114783,17.935309172626475,31.4457259574188,667.9890809345578,2.5592899650480954,-1.0,601.9413520333584,2.349910268417756,21.23946823093913,-0.002421512974365214,257.64084875117555,1.1993110215159823,496.92419067681544,3.90910367221079,592.4681052839136,2.478380051701356,-1.0,280.9340633333333,588.1465943520357,2.4629274514005184,-1.0,278.3929972222222,586.9450405750086,2.458605919176396,-1.0,277.6848538888889,257.6305513450761,1.1992761605808324,3.9129368203589365,295.383335,258.25334304217165,1.2013837524081672,3.6812151536922784,295.61505666666665,257.03921653768833,1.1972734906679605,4.1331590425811555,295.16311277777777,257.6305513450761,1.2190338237731277,0.19992757741796355,258.25334304217165,1.2213814529270888,0.201543025791375,257.03921653768833,1.2168047721655844,0.19839372451467152,280.57088388888883,273.91898416666663,-6.651899722222197,280.09379333333334,271.9627580555555,-8.131035277777812,278.77594805555555,272.4324394444444,-6.343508611111133,331.543380424112,71.59622265729513,63.11421285921119,4.630738440086269
2025-04-13 19:19:31,41580,0,0,74.759622,73.327335,64.540754,40.918787,37.624097,37.936503,39.048566,32.021633,32.746049,38.691742,31.755878,32.146527,32.394354,36.375272,47.16705,37.64204,37.28827,43.789778,54.158885,64.555994,56.722154,47.08972,50.618964,47.359644,45.500566,49.850281,52.511516,50.169756,83.807603,59.037703,45.937979,26.985509,28.625787,27.525129,28.827892,28.064664,27.745055,46.438219,44.29234,44.277437,77.065592,57.900483,41.442377,24.635343,39.339689,75.157964,51.407795,39.981232,24.20299,39.283691,47.202143,44.101827,43.639157,44.75832,41.29775,47.021409,43.257095,32.683292,33.874152,29.363596,29.382327,30.262039,30.16415,37.329022,43.227821,34.423654,42.016224,32.190331,38.347803,33.977679,39.816215,37.091688,42.798586,37.281734,40.131635,32.000536,37.706636,32.973003,39.208181,36.249634,41.677146,33.266681,40.866195,32.171875,38.016359,33.523154,39.500795,35.68209,39.154149,36.173708,38.183577,32.155331,36.597799,33.154611,36.957559,37.51691,41.839719,36.248597,41.446098,33.598511,38.320881,37.733809,41.371884,38.481793,43.177443,42.324879,41.764025,35.213697,41.458525,38.926691,43.03873,84.60619,90.736764,141.204617,91.592032,75.57923,90.823585,137.957717,75.514011,75.886264,70.893735,70.82432,70.958023,75.188247,76.435259,32.371289,165.623212,3837.936321,0,204.25,0.11073,-14.485,204.729996,0.10093,0.661,204.800003,0.09655,11.527,203.25,9.994,-2324,118.190002,1.982,119.5,35.589839,31.094237,29.633092,10.34814,96.449907,37.839867,44.042715,30.954926,-0.64719,0.030492,0.502284,0,165.623212,32.371289,1243284.7281994838,324545.09933177294,1243284.7281994838,324545.09933177294,278.9577014814815,281.4952272222222,332.01539833333334,333.81923166666667,306.25668444444443,299.08169611111106,279.8403974074074,272.56940333333324,302.37566111111107,305.78153555555554,3837.936321,261.292301164284,170.84436545991485,561.5335627919835,0.8919343808368233,2.387153319899356,309.01872697366844,295.30276757039053,610.7575466624924,1.3221383579937118,2.3429657433805597,590.8420213173816,2.4956771453414266,6.6151184705955846,-1.0,595.1159900534512,2.510929039422933,6.541061965246204,20.202926057938157,659.7189983044256,2.4958232112325,23.65001043572529,22.9966713596649,663.5093696521432,2.507208564756036,-1.0,287.4801976783009,1.2967105947791884,479.5788978237175,2.7620425292240043,267.64264666711335,1.2311698004682208,491.7540629825161,9.937030862557378,594.1005627677695,2.507317915077997,-1.0,280.8933216666666,589.8979616086934,2.492289493015087,-1.0,278.395765,588.5357308025301,2.48738920209364,-1.0,277.5840177777778,275.44490041265277,1.2571333835339835,7.086725307001814,301.9320016666666,265.21194586043475,1.2230304065762054,10.832286973668488,298.18643999999995,262.34636672792,1.2134032760750755,11.892080307001777,297.12664666666666,275.44490041265277,1.2922543844750927,0.26773336879297455,265.21194586043475,1.2530915216328988,0.2415413096777068,262.34636672792,1.242124573430651,0.23420663251723448,280.7344361111111,273.86040111111106,-6.874035000000049,279.9270769444444,271.6905341666667,-8.236542777777743,278.85967916666664,272.15727472222216,-6.702404444444483,323.1993746502683,64.60300825097431,372.23880062612466,5.002853325261273
2025-04-13 19:20:31,41640,0,0,74.712241,73.26125,64.584745,40.846902,37.542635,37.852422,38.998453,31.947446,32.773188,38.671894,31.840534,32.102558,32.393997,36.325338,47.052897,37.622003,37.286074,43.018818,53.604402,64.609534,55.218518,50.852555,48.308697,47.554227,45.827575,49.137895,53.723575,51.225794,80.53978,60.146248,45.838112,28.175697,29.341415,28.462144,29.08852,28.840511,28.658485,46.420159,44.220102,44.448894,79.341413,54.405121,41.569508,26.365226,39.378691,78.847615,46.292425,40.188768,26.24753,39.392642,47.547997,44.215125,43.634524,44.365469,41.252003,47.037144,43.277159,33.061517,34.078837,29.825142,29.602638,30.582981,30.503738,37.326289,43.246614,34.430285,41.996419,32.182297,38.345313,33.972512,39.823435,37.122371,42.922578,37.31459,40.118995,31.97083,37.674061,32.945124,39.22114,36.259985,41.68259,33.261487,40.862811,32.146648,37.968335,33.50107,39.49245,35.6963,39.178884,36.17861,38.205632,32.148628,36.627863,33.161694,36.924858,37.496167,41.835355,36.183848,41.44291,33.464688,38.299026,37.689843,41.389066,38.492415,43.216971,42.300303,41.743389,35.216388,41.422881,38.94878,43.008904,78.457045,89.765676,141.417835,84.61066,75.632401,84.906856,138.096982,75.515071,75.768322,70.991994,70.833357,70.921644,75.074338,77.928974,32.967609,109.942558,3858.131959,0,204.270004,0.09944,-12.901,204.830002,0.09052,0.6,204.860001,0.08508,9.964,203.440002,8.754,-1999,118.25,1.98,119.300003,34.811491,30.542887,29.162147,11.026621,69.704474,37.834617,44.048713,31.275809,-0.119197,0.005309,0.092669,0,109.942558,32.967609,859380.149268406,328656.580826013,859380.149268406,328656.580826013,279.00118296296296,281.5039688888889,332.09276777777774,333.9376861111111,302.37814444444444,299.5812607407407,279.84372935185183,272.74767157407405,298.95946944444444,305.2420422222222,3858.131959,261.66761621193643,171.7524874952696,561.9626167374,0.8953784821833883,2.3866219722684607,294.1798176592369,254.3896821683182,596.97206407159,1.1891051642006027,2.353639103439431,590.7609924802073,2.493173695467238,6.7041867723912505,-1.0,594.9804980758537,2.508229830865008,6.6299395268475525,19.83635267695246,671.1594842107928,2.590820538512299,15.339007798626419,37.912950118540834,674.8153247064349,2.6017985540143664,-1.0,612.9959907073185,2.4073645574200557,17.71420902751788,-8.198326785207541,607.5403381500895,2.389238093192299,17.996165160165628,-5.401443081503771,593.8557565154432,2.5042296237926553,-1.0,280.83783999999997,589.8616069276251,2.4899470120041403,-1.0,278.4663933333333,588.5729120753163,2.4853127985422137,-1.0,277.69931555555553,608.5851039621834,2.39272240189562,-5.936726785207497,300.1165444444444,607.2856223571815,2.388387668579615,-5.270967340763093,299.450785,606.7499969497006,2.3865981561125547,-4.996635118540837,299.17645277777774,608.5851039621834,2.5558827967227815,-1.0,607.2856223571815,2.5513882160483132,-1.0,606.7499969497006,2.54953218109795,-1.0,280.86197833333335,274.02232055555555,-6.839657777777802,279.8166647222222,271.8799388888889,-7.936725833333298,278.85254499999996,272.34075527777776,-6.511789722222204,-16.77934566988222,76.17898613493912,58.16349350347434,-0.2202621289834475
2025-04-13 19:21:31,41700,0,0,74.846853,73.278435,64.519142,40.957659,37.572968,37.893347,39.065371,31.99942,32.77812,38.713423,31.870866,32.119181,32.492463,36.297606,47.028579,37.612869,37.167609,43.936748,54.752443,64.31371,55.747014,48.133275,51.304556,49.901451,44.72334,49.003991,52.45598,51.233924,72.000763,56.724937,46.060568,26.541124,28.844544,27.81145,29.154568,28.048963,27.845865,46.52251,44.363164,44.374998,72.370145,51.253273,41.371398,25.523505,39.42633,71.437378,41.647108,39.971652,25.011483,39.268538,47.395882,44.126583,43.494148,44.975778,41.197551,47.060402,43.15846,32.84349,33.915845,29.821519,29.660106,30.629279,30.496524,37.270939,43.22766,34.375387,41.989072,32.157949,38.329892,33.94857,39.793291,37.094779,42.809998,37.27026,40.134741,31.960468,37.675518,32.950592,39.17377,36.223066,41.648558,33.227153,40.850371,32.150537,37.94947,33.515862,39.438305,35.625948,39.13354,36.097231,38.197447,32.10834,36.583818,33.141903,36.939599,37.467578,41.814834,36.18173,41.417053,33.503879,38.300968,37.680737,41.383271,38.464966,43.207239,42.339438,41.743419,35.181397,41.39093,38.950468,42.979413,76.528007,84.389695,138.21704,79.101188,75.793357,77.592597,135.572763,75.483607,75.430835,70.853403,70.79734,70.936564,75.160983,71.496626,28.956146,124.171884,3837.761516,0,204.320007,0.09352,-12.252,203.789993,0.08683,0.554,204.970001,0.08006,9.302,203.660004,8.335,-1893,118.300003,1.979,119.5,39.728858,35.039688,33.639942,6.33171,77.263476,37.812528,44.058067,31.227794,-0.337275,0.015418,0.261895,0,124.171884,28.956146,957487.8943121879,300998.51822652196,957487.8943121879,300998.51822652196,278.96548481481483,281.51689,330.69042388888886,332.1594666666666,299.31732666666664,295.3367196296296,279.8489261111111,272.72099657407404,297.8877816666666,302.2553861111111,3837.761516,259.0709770653711,165.48826609984988,558.9859466840059,0.8715142118446481,2.390394037912029,298.37293582968243,265.71217042949417,601.0553782603058,1.2266524652654058,2.350558716676333,591.7316067386959,2.512150181859912,6.1009394942164645,-1.0,596.0069080993928,2.5274060275540315,6.033459530701835,22.445912934628893,665.606846410586,2.5559788956448526,17.460782505418226,32.317488059206426,668.5527044263708,2.564867368260456,-1.0,602.9593574461877,2.3569298480963004,20.613860340927175,-0.944390836984212,257.50305648188777,1.198998896192167,496.9376334401349,3.03621620005282,595.0744960002513,2.5240906561954386,-1.0,280.9614266666666,590.7136897621056,2.5084972935094556,-1.0,278.3563322222222,589.4157812942019,2.503828010785075,-1.0,277.57869555555556,257.59958153616543,1.1993257068297507,3.0002897185713664,295.37264611111107,258.1512074859448,1.2011926176191488,2.7950774963491085,295.5778583333333,256.75913389919623,1.196478817749465,3.3132813852380423,295.0596544444444,257.59958153616543,1.227058921945747,0.23408350285464016,258.1512074859448,1.229188168363188,0.23548535597092907,256.75913389919623,1.2238148393916555,0.23194766399601824,280.79512916666664,273.9164819444444,-6.8786472222222415,279.9472016666666,271.8948958333333,-8.052305833333321,278.8044475,272.35161194444447,-6.4528355555555095,334.2285502568081,69.59993831119311,62.647488964398235,4.802138599066218
2025-04-13 19:22:31,41760,0,0,74.354561,73.255616,64.594448,40.948181,37.565661,37.845394,39.009597,31.983197,32.77916,38.775362,31.734256,32.080735,32.254726,36.25936,46.921213,37.654519,37.315003,44.089485,51.06602,61.956117,56.424289,50.048626,51.746057,48.227381,45.194757,50.307435,52.007319,51.844916,83.418355,58.910779,45.941563,26.85427,28.520435,27.507665,28.831411,27.869476,27.497585,46.215549,44.127063,44.183616,76.885603,58.058207,41.533822,24.548434,39.21037,74.844033,51.250125,39.884351,23.976851,39.221899,46.661657,44.112698,44.009663,44.702594,41.290783,47.024102,43.185296,32.472214,33.705,29.337327,29.200848,30.192987,29.960876,37.264046,43.255489,34.376039,42.008179,32.130567,38.32186,33.936054,39.841828,37.093949,42.880309,37.257191,40.146392,31.937057,37.70372,32.905609,39.215729,36.217808,41.690827,33.213129,40.873456,32.115579,37.995333,33.480241,39.518948,35.645837,39.188631,36.090983,38.194578,32.092543,36.630505,33.123015,36.941175,37.475341,41.81728,36.187769,41.43405,33.506384,38.330872,37.688126,41.39951,38.492301,43.21159,42.308315,41.737776,35.219594,41.38639,38.967197,42.961375,84.461986,90.479691,141.124631,91.345572,75.478344,90.59836,137.770209,75.578645,76.274852,70.936227,70.780351,70.932735,75.14746,76.424472,35.107724,167.839295,3835.609373,0,204.169998,0.11052,-14.366,204.649994,0.1002,0.68,204.679993,0.09653,11.498,203.380005,9.954,-2326,118.120003,1.989,119.5,32.531636,28.123895,26.474424,13.409927,97.380289,37.821052,43.993782,30.811542,-0.558941,0.025432,0.434445,0,167.839295,35.107724,1258564.0819763148,343412.1537030679,1258564.0819763148,343412.1537030679,278.9573585185185,281.4967233333333,331.9112272222222,333.774795,306.1197622222222,298.9181464814815,279.8132121296296,272.48974555555554,302.29554777777776,305.6387172222222,3835.609373,262.9861525635214,174.9501868274206,563.466632711151,0.9074646247757955,2.3847912524197614,309.5350425228484,296.7713463136943,611.200065421038,1.326782599588343,2.3425923655670493,590.1311024116138,2.4832128248912433,7.0314337690102375,-1.0,594.4263783282146,2.4985407258614085,6.951534325014123,18.51057076981192,659.0158691678678,2.491774002178962,24.020488498867508,22.376184699373766,662.9427942542835,2.503572166084604,-1.0,287.09137918856993,1.295336706169519,479.8767816709594,3.4152803006261934,267.1981408769048,1.2295792751605477,492.0695029797693,10.616896041366942,593.4075476223321,2.4949175205020016,-1.0,280.89531277777775,589.2691668279128,2.4801201458450377,-1.0,278.4465677777778,587.7245152023124,2.474563609899694,-1.0,277.530195,274.8482505725187,1.2550526690840558,7.819289745070648,301.71575277777777,264.9416719989824,1.2220199748961762,11.448596411737299,298.0864461111111,261.87717796085843,1.21171982731532,12.58280196729288,296.95224055555553,274.8482505725187,1.2873251716955363,0.2571269885831143,264.9416719989824,1.2496555891834176,0.2316285092304513,261.87717796085843,1.2380029070621268,0.22374082758764885,280.5873208333333,273.75478166666664,-6.832539166666663,280.01451583333335,271.6328263888889,-8.381689444444476,278.8377997222222,272.0816286111111,-6.756171111111087,322.932961534709,64.5894908396532,371.92448997929785,4.999775618860459
2025-04-13 19:23:31,41820,0,0,74.414391,73.245686,64.480063,40.997565,37.551165,37.780531,39.072064,31.885904,32.710541,38.67062,31.626304,32.003188,32.25106,36.24243,46.951558,37.614061,37.248983,44.937704,52.26692,62.068403,54.822134,48.771862,52.112748,47.22282,46.021527,50.043849,51.554022,48.452827,81.737096,60.688181,45.909825,28.125232,29.278806,28.420476,29.138755,28.764295,28.732172,46.338474,44.295059,44.273142,80.155547,55.573674,41.569559,26.184487,39.237371,79.634261,47.280755,40.048548,26.105904,39.291259,46.783259,44.194773,43.908902,44.675088,41.188973,47.074164,42.979953,32.837872,33.856762,29.699319,29.395188,30.39302,30.23536,37.240919,43.226828,34.360355,41.99616,32.095258,38.326425,33.918,39.825583,37.085609,42.85666,37.234211,40.122612,31.921033,37.689242,32.909271,39.213145,36.213443,41.665824,33.153144,40.847497,32.084439,37.969816,33.474571,39.482327,35.619229,39.165228,36.054204,38.189913,32.089623,36.606803,33.113876,36.936127,37.478696,41.806107,36.154788,41.421518,33.487509,38.32698,37.682906,41.359572,38.480474,43.178765,42.303814,41.712605,35.22126,41.378894,38.931109,42.936881,79.27489,90.521493,141.748321,86.246927,75.612987,86.092755,138.435734,75.525244,76.204201,70.749668,70.785463,70.931055,75.103554,78.603995,25.218327,108.822558,3863.578152,0,204.259995,0.10121,-13.153,205.070007,0.09178,0.574,205.009995,0.08649,10.147,203.630005,8.875,-2036,118.349998,1.975,119.400002,44.257554,39.917288,38.396277,1.652271,69.083029,37.803109,43.955158,31.069587,-0.127627,0.005614,0.099287,0,108.822558,25.218327,851658.021428406,275227.164511539,851658.021428406,275227.164511539,278.9885059259259,281.52453555555553,332.2809633333333,334.1212894444444,303.28718166666664,300.0994266666666,279.7917544444444,272.63310379629627,299.4138277777778,305.66194055555553,3863.578152,256.48400636416056,159.29003571053752,556.002104243762,0.8476514752689053,2.394383663980767,293.8351220430884,253.46664943797046,596.6306917006075,1.1860183380773617,2.3538979294500906,592.7169771097657,2.531560723563166,5.544758337259151,-1.0,596.9433420967162,2.5466411174978245,5.484932521063214,25.040529191394967,671.7437782764864,2.5941033253072034,15.171324580294531,38.445841290244914,675.3876586880361,2.6050393210770317,-1.0,615.060137120161,2.415631692625562,17.435116734401138,-9.452059623578236,608.8571207417175,2.395070809717193,17.747216064460662,-6.264304623578198,595.8634345254461,2.5428007777393744,-1.0,280.8776805555555,591.8493769564786,2.52844800454744,-1.0,278.46642166666663,590.446904933837,2.5234039361136547,-1.0,277.62141555555553,610.1854643973116,2.399492131033914,-6.946597956911546,300.78171999999995,608.4747746357364,2.393796327972409,-6.067959623578247,299.90308166666665,607.9107497398575,2.391914728748031,-5.778356290244915,299.6134783333333,610.1854643973116,2.5930314430849504,-1.0,608.4747746357364,2.587109782288118,-1.0,607.9107497398575,2.585152826938216,-1.0,280.64389777777774,273.8985094444444,-6.745388333333324,279.97888611111114,271.7873630555555,-8.191523055555649,278.7524794444444,272.21343888888885,-6.539040555555573,-16.140143631951787,74.80043617977026,56.68364115632539,-0.21577606303206132
2025-04-13 19:24:31,41880,0,0,74.095263,73.249562,64.49681,41.107334,37.459855,37.777628,39.007294,31.932763,32.670558,38.720094,31.750192,32.078209,32.362984,36.316169,46.762227,37.594917,37.22603,45.078758,52.129787,61.754604,55.915102,49.464914,50.348994,48.646091,46.223164,49.681245,51.847236,51.432832,72.893818,56.754243,45.861492,26.867206,28.863607,27.883199,29.105829,28.241637,28.177817,46.261816,44.130687,44.057031,73.224772,50.654196,41.377564,25.646309,39.374135,72.219897,41.007957,40.03782,25.233359,39.338229,46.782603,43.989191,43.859389,44.666367,41.319052,46.88441,43.149939,32.679227,33.690228,29.75907,29.583382,30.591815,30.462441,37.202639,43.23755,34.336442,42.009397,32.092194,38.328985,33.922794,39.80887,37.081222,42.794781,37.223708,40.116553,31.897979,37.698838,32.932706,39.182745,36.173188,41.655746,33.147476,40.852888,32.09968,37.984267,33.487771,39.483846,35.593728,39.161455,36.015875,38.178545,32.069267,36.611786,33.078878,36.933508,37.483593,41.82241,36.156753,41.445464,33.525463,38.325613,37.677118,41.372272,38.465847,43.192314,42.316569,41.70822,35.187581,41.357571,38.940759,42.953069,75.66066,84.281873,138.342658,77.155961,75.494592,74.34724,135.832498,75.486022,75.83761,71.006928,70.857265,70.97144,75.172458,72.39796,29.882195,116.961676,3845.909239,0,204.339996,0.09236,-12.026,205.039993,0.08412,0.548,204.979996,0.07838,9.062,203.929993,8.169,-1858,118.190002,1.983,119.800003,38.417788,33.93386,32.594116,7.443704,73.508312,37.798457,43.96109,31.127694,-0.346755,0.015396,0.268197,0,116.961676,29.882195,907775.2622327319,307383.40105161496,907775.2622327319,307383.40105161496,278.94201407407405,281.41911666666664,330.8347211111111,332.22925444444445,298.23664499999995,295.80527537037034,279.7950500925926,272.66538546296294,297.4059222222222,302.19548499999996,3845.909239,259.6858975747712,166.96779913457746,559.692576283261,0.8771733284118756,2.3894802377064255,296.28979017047635,260.0651576252865,599.0431665973782,1.2079988548191831,2.3520747569184532,591.4557092778946,2.507451670899403,6.2403460748597235,-1.0,595.6118276831482,2.5222854346987007,6.172983081290655,21.73321909189542,667.3133276563666,2.5700156361009148,16.413499501945786,34.54493094063474,670.0903831404595,2.5783920775287954,-1.0,602.9110240172312,2.365086380329179,19.407018726395734,-1.946854829523602,258.7589152432401,1.2035865825752046,496.0375092068644,0.48451480010601244,594.6567639927445,2.518888262707058,-1.0,280.8508288888889,590.4813609234616,2.503955006829802,-1.0,278.35975777777776,589.23724423092,2.499479565993106,-1.0,277.6154555555555,258.9299925418444,1.2041648648055912,0.42100239269859685,295.86878777777775,259.4255038524311,1.205839111670889,0.2371390593652336,296.0526511111111,257.922158548283,1.2007563537415846,0.79540294825415,295.4943872222222,258.9299925418444,1.2313018901324375,0.2341644804663052,259.4255038524311,1.2332100080364683,0.23542620709884485,257.922158548283,1.2274209169915251,0.23159822019396212,280.58660944444443,273.8081819444444,-6.778427500000021,279.96270999999996,271.85623666666663,-8.106473333333327,278.8358308333333,272.3317377777778,-6.504093055555529,332.6967940346545,71.70149997321835,64.40230363913543,4.640025580481887
2025-04-13 19:25:31,41940,0,0,73.975696,73.337706,64.558932,41.067883,37.439234,37.71415,38.953508,31.902069,32.537724,38.809829,31.56189,32.081548,32.239966,36.331885,46.745731,37.510606,37.242535,44.278032,53.168136,62.999563,55.320057,48.459282,53.651589,49.393563,45.234336,49.504031,51.508455,51.480215,82.12546,58.425525,45.701522,26.433105,28.205239,27.148043,28.733118,27.643741,27.393256,46.201271,44.021065,44.12103,75.731531,57.30775,41.257851,24.414971,39.48327,73.262403,50.115733,39.993892,23.85176,39.243354,46.744536,43.857411,43.709165,45.449122,41.258475,46.831676,43.111484,32.249257,33.578416,29.25928,29.248576,30.093131,29.877345,37.198006,43.254457,34.336599,42.016146,32.072325,38.333287,33.884937,39.800416,37.063451,42.883401,37.229865,40.16983,31.905518,37.707464,32.902261,39.18443,36.153626,41.667979,33.155888,40.879266,32.112553,37.972127,33.456015,39.477044,35.563409,39.156415,35.981143,38.195656,32.054466,36.602379,33.063207,36.904356,37.465954,41.807503,36.122599,41.409335,33.408562,38.269541,37.650612,41.364923,38.489818,43.177959,42.319437,41.673273,35.197568,41.340553,38.943095,42.95671,83.84027,89.738082,140.752017,90.434595,75.80833,89.722938,137.391105,75.492585,74.937265,70.801728,70.852438,70.933933,75.06925,75.544704,27.501215,158.633852,3838.562894,0,204.119995,0.10912,-14.301,204.580002,0.09997,0.644,204.660004,0.09482,11.313,203.369995,9.863,-2302,118.129997,1.995,119.400002,41.153632,36.709961,35.446002,4.54789,93.459562,37.79032,44.021699,30.717668,-0.567779,0.025594,0.439557,0,158.633852,27.501215,1195094.7894139637,290967.12252975494,1195094.7894139637,290967.12252975494,278.88208611111105,281.38982,331.7006138888889,333.5677872222222,305.6136638888889,298.17211,279.828721574074,272.4375930555555,301.95015,305.2267122222222,3838.562894,258.08467657152033,163.12018967918686,557.8504083630448,0.8624269668101013,2.391887080163519,307.35928063992213,290.6047723933816,609.3161614768766,1.3072229662791588,2.3441572941443765,591.9626352035148,2.5189798480806296,5.8859626505295894,-1.0,596.1549005496865,2.5339450075633816,5.82239543115292,23.305143428479653,660.5688725780059,2.5046685879172172,22.57479997074516,24.341333248966748,664.4590269961047,2.516363611181292,-1.0,285.68624931363996,1.291174898319789,480.5313120898058,1.7456167510332534,265.171352263534,1.223221986105007,493.0868394747657,9.187170639922158,595.1034980824628,2.5302043712277333,-1.0,280.76195666666666,590.9809837462685,2.5154561758085983,-1.0,278.2932505555555,589.8116764683689,2.5112491579377947,-1.0,277.5910511111111,272.8787027191041,1.2489487021441268,6.361802862144373,300.99747777777776,263.2037737982387,1.2166151334548791,9.913985639922146,297.445295,259.50653026779395,1.2041564153646496,11.285723417699955,296.0735572222222,272.8787027191041,1.287707981157735,0.2780595653555057,263.2037737982387,1.2502205601709864,0.2535493341572853,259.50653026779395,1.2358948606387241,0.24418282671639976,280.53942972222217,273.65768694444444,-6.881742777777731,280.13841305555553,271.6244044444444,-8.514008611111137,278.8083219444444,272.03068777777776,-6.777634166666644,326.79128293998076,64.41397202831934,374.8826232643659,5.0732981160719035
2025-04-13 19:26:31,42000,0,0,74.448952,73.241354,64.631782,41.166232,37.583111,37.705089,39.184672,32.011188,32.714669,38.888319,31.731123,32.130001,32.317773,36.378753,46.928559,37.458631,37.318083,44.160493,53.620175,63.641523,54.453361,48.249883,50.32057,46.80447,47.016928,49.947735,51.140851,49.176917,82.825793,60.744625,45.962044,28.361038,29.433592,28.595418,29.250736,29.018839,28.867614,46.582226,44.403807,44.599247,80.356218,55.71157,41.654436,26.507366,39.394609,80.222448,47.917603,40.142774,26.303892,39.375494,47.584281,44.386549,43.607368,44.450096,41.925585,47.246191,43.312553,33.124921,34.28012,29.889557,29.712989,30.585421,30.35813,37.167255,43.201992,34.308351,41.960913,32.045777,38.280183,33.863953,39.786567,37.067689,42.876192,37.21029,40.101421,31.859069,37.650395,32.873748,39.179834,36.162739,41.654163,33.120656,40.808716,32.064814,37.921705,33.422634,39.462782,35.584525,39.141265,35.981433,38.160237,32.029901,36.566448,33.074233,36.912314,37.46374,41.80574,36.137634,41.420312,33.413429,38.304921,37.669668,41.359746,38.470053,43.184206,42.309673,41.647231,35.236036,41.346612,38.924224,42.926957,80.251269,90.999442,140.989178,88.330403,75.70526,87.395549,137.815491,75.497981,75.830153,71.018102,70.809577,70.928002,75.057435,78.902085,38.791438,114.974828,3653.76462,0,204.479996,0.09909,-12.904,204.850006,0.09051,0.55,204.800003,0.0845,9.849,203.470001,8.718,-1988,118.25,1.98,119.699997,28.625106,24.317498,22.805836,17.336938,72.447037,37.773383,44.211072,31.32519,-0.78328,0.035492,0.605331,0,114.974828,38.791438,894076.4280767959,368810.466590566,894076.4280767959,368810.466590566,279.0313433333333,281.6201061111111,331.9363838888889,333.69954333333334,304.4446683333333,300.447122037037,279.9339288888889,272.77510537037034,299.9562605555555,305.92746777777774,3653.76462,265.1592495931386,180.2456307577235,565.9337373377855,0.9273397237311181,2.381892439398639,295.70108689739817,258.47722125685596,598.4685662153557,1.2027274845318734,2.352507989317334,589.2889017293361,2.467739518998152,7.595759783630378,-1.0,593.6941675182051,2.483454396045882,7.506111703109909,16.460856517972502,669.8891419447319,2.5803351393504617,16.053627805837888,36.23529699149071,673.3982270959151,2.590878712463518,-1.0,615.7135840355696,2.4099826124600825,18.37069198323075,-8.743581435935141,607.846117547568,2.3839693524499155,18.795254068737606,-4.7460351396388205,592.4784912899008,2.4791321962357946,-1.0,280.9066911111111,588.4097938890731,2.464586022433044,-1.0,278.5135755555555,586.9852513692808,2.459463492368639,-1.0,277.67376333333334,609.6969376618171,2.3901199620518487,-5.685464769268492,301.38655166666666,606.9934192110461,2.3811292094692296,-4.313478658157351,300.0145655555555,606.8468853066056,2.380640726330538,-4.2391619914906755,299.94024888888885,609.6969376618171,2.5393562775385035,-1.0,606.9934192110461,2.5300387926807146,-1.0,606.8468853066056,2.529532335288607,-1.0,280.919675,274.0958447222222,-6.823830277777802,279.83262888888885,271.928485,-7.904143888888825,279.04948277777777,272.3009863888889,-6.748496388888896,-18.557215818231953,76.19497442652687,54.17555790916231,-0.2435490786354455
2025-04-13 19:27:31,42060,0,0,74.477942,73.282237,64.620489,41.288729,37.808231,38.004392,39.202405,32.15636,32.875224,38.838936,31.938754,32.292004,32.583818,36.483247,46.979424,37.45882,37.41185,44.168424,51.955807,63.203467,56.616354,49.540459,50.586551,49.071103,45.483746,49.732109,52.456653,50.351013,73.84216,56.989832,46.144842,27.705334,29.414331,28.405694,29.565063,28.756883,28.809973,46.764818,44.628557,44.77751,74.167557,49.225376,41.671165,26.49072,39.704452,72.993876,39.621166,40.191443,25.993731,39.434604,47.21708,44.39345,43.820433,44.682654,41.312308,47.357317,43.31273,33.221098,34.416375,30.307745,30.010844,30.896518,30.773123,37.169061,43.251185,34.304378,41.993023,32.043572,38.293696,33.873545,39.79444,37.069396,42.957797,37.213661,40.144432,31.874048,37.662236,32.855872,39.190359,36.163563,41.668173,33.169378,40.861374,32.094019,37.946796,33.43987,39.456648,35.552218,39.150567,35.935413,38.192994,32.039321,36.581125,33.059639,36.887091,37.448702,41.818043,36.089911,41.407214,33.333552,38.292522,37.626322,41.403732,38.476672,43.183763,42.304768,41.655515,35.218676,41.306202,38.964814,42.922562,74.926996,84.270651,137.320206,75.940865,75.80914,74.455972,134.900941,75.553511,75.168443,70.916898,70.847386,70.936096,75.138134,73.633718,34.732577,112.70125,3624.040976,0,204.330002,0.08725,-11.36,204.929993,0.08026,0.607,205.009995,0.07434,8.534,204.009995,7.673,-1727,118.220001,1.975,119.5,33.147018,28.673341,27.193619,12.997824,71.217827,37.777955,44.123109,31.604284,-0.992852,0.04541,0.765839,0,112.70125,34.732577,878400.66024625,340825.6062987889,878400.66024625,340825.6062987889,279.07730555555554,281.6818427777778,330.3171894444444,331.6612255555555,297.56159166666663,296.2988135185185,279.8850606481481,272.9301576851851,296.9983311111111,302.18925055555553,3624.040976,262.75814389462374,174.39640185077624,563.2069239717821,0.9053761032509507,2.38510387251444,295.019246142381,256.6423558960852,597.7998844626817,1.1966220414450626,2.3530127957009683,590.4312955324529,2.485612877190476,6.970334243988176,-1.0,594.8352881488327,2.501320191718771,6.889348033496808,18.92369888315403,667.1144181675529,2.5749236635254356,15.845645204954005,35.2979433020634,669.7786503033459,2.5829729729670587,-1.0,602.8075790456583,2.3699142411130074,18.706226496136676,-2.542345524285622,600.3221945615348,2.3615439592588277,18.849160087388217,-1.2795673761374928,593.6945520279933,2.497265610193268,-1.0,281.0082455555555,589.4961351840552,2.482258643941949,-1.0,278.52286944444444,588.1110358782782,2.4772782737935555,-1.0,277.7008016666666,600.5129040001318,2.362187493000001,-1.3763983020634214,296.39564444444443,600.8688853042406,2.363388161092555,-1.5571744131745504,296.57642055555556,599.5845230321412,2.3590527644611674,-0.9051294131745067,295.9243755555555,600.5129040001318,2.521357594700013,-1.0,600.8688853042406,2.522606091843796,-1.0,599.5845230321412,2.5180972668195922,-1.0,280.8195916666666,274.1604091666667,-6.659182499999929,279.9564130555555,272.1273858333333,-7.829027222222237,278.8791772222222,272.5026780555555,-6.37649916666669,-9.890899029081993,72.27913001872025,64.30683912189465,-0.136843083563959
2025-04-13 19:28:31,42120,0,0,73.715813,73.27489,64.554906,41.308173,37.81362,38.166145,39.299534,32.216972,32.907063,38.86083,31.899827,32.37982,32.649812,36.669284,47.178776,37.454563,37.531032,45.300259,57.620867,65.710452,55.23155,47.760969,49.113095,47.056909,46.198398,51.473832,53.286191,49.781982,79.41316,57.637373,46.055631,26.45029,28.694714,27.611071,29.215746,27.997122,27.70741,46.747094,44.625322,44.823776,73.903139,55.688991,41.391757,24.875218,39.61664,69.966585,46.842005,40.151033,24.278162,39.480782,48.325972,44.160613,43.576464,44.452091,41.648034,47.26879,43.82254,33.004669,34.330648,29.782929,29.66878,30.573321,30.357872,37.095358,43.247384,34.275549,41.986448,32.007985,38.295323,33.827668,39.778538,37.050787,42.904637,37.17779,40.140855,31.866421,37.661408,32.83681,39.16827,36.112166,41.656266,33.124435,40.841953,32.056582,37.914601,33.414157,39.444767,35.537177,39.125006,35.91905,38.18511,31.996213,36.559507,33.0157,36.904865,37.449223,41.812406,36.097626,41.396843,33.371063,38.292598,37.63126,41.370503,38.468487,43.176503,42.323994,41.637377,35.207485,41.296928,38.929277,42.924521,82.344645,88.102696,138.423348,88.281986,75.870716,87.729021,135.836823,75.51893,74.931523,71.021762,70.834546,70.941084,74.975837,74.010072,23.115087,152.587999,3590.596479,0,204.270004,0.10204,-13.412,204.889999,0.09339,0.541,204.809998,0.08793,10.321,203.039993,9.148,-2094,118.269997,1.997,119.800003,47.185014,42.52114,41.280416,-1.129383,90.800758,37.760727,44.330952,31.28637,-1.203846,0.055196,0.927281,0,152.587999,23.115087,1153410.1021212428,260725.83579885899,1153410.1021212428,260725.83579885899,279.0015594444444,281.6326611111111,330.83712388888887,332.2740822222222,304.41776999999996,296.7209044444444,280.0005290740741,272.75353879629625,301.1192472222222,304.3181644444444,3590.596479,254.94678270979117,155.6266249308474,554.2209938494933,0.8334282074486272,2.3968696624928767,305.8838815544057,286.4554575081404,608.0110140159439,1.2939746216332886,2.3452086875597407,593.2659800955314,2.543175015658093,5.234918975447938,-1.0,597.6380658888797,2.558771996408978,5.17695456336947,26.68587840131991,660.0673255038423,2.508836705840991,21.722709119362687,24.95324233448315,663.0395027823374,2.5178010598214473,-1.0,282.3493248179038,1.2805185587514656,482.46622534548584,1.4661115544057566,261.2454921657458,1.2103070209153293,495.3048280800534,9.162977109961332,596.5160081484106,2.554783104669354,-1.0,280.95868388888886,592.2158934431533,2.5394070038581344,-1.0,278.36764277777775,591.0755087636467,2.5353052390103965,-1.0,277.67835166666663,268.7568293926126,1.2355038581349098,6.393237109961319,299.4906444444444,260.46036776366975,1.2076597181295923,9.454359887739088,296.42952166666663,254.59733300094453,1.1878076553048889,11.641334332183533,294.2425472222222,268.7568293926126,1.277168674613269,0.28382288683274226,260.46036776366975,1.2446267396229116,0.26300858970292973,254.59733300094453,1.2216296470516388,0.24829931325572055,281.0629402777778,274.0764769444444,-6.986463333333404,279.82459861111107,271.8865858333333,-7.938012777777772,279.1140483333333,272.2975536111111,-6.816494722222217,332.0204879297856,62.429259614962575,377.71800068593853,5.318347357914355
2025-04-13 19:29:31,42180,0,0,74.480773,73.136073,64.556212,41.30656,37.880927,38.192792,39.225728,32.138059,32.915726,38.902524,31.845697,32.272387,32.490373,36.621725,47.239185,37.420663,37.497211,44.503328,57.35237,64.171803,51.29057,48.736959,49.74262,48.280564,46.240155,50.915991,51.628269,49.384603,85.263569,60.968568,46.392057,28.339764,29.489978,28.434086,29.408813,28.920339,28.730291,46.57619,44.722053,44.909095,80.461552,57.499513,41.505323,25.99673,39.331284,80.768647,50.86641,40.278381,25.824712,39.567283,47.834362,44.331942,43.84923,44.880069,41.623879,47.413798,43.451437,33.225139,34.21024,29.778337,29.664187,30.558925,30.33317,37.11021,43.209894,34.288579,41.965946,31.96138,38.292523,33.851939,39.784902,37.072652,42.877168,37.189454,40.11767,31.846543,37.644868,32.850849,39.181255,36.148226,41.692518,33.101047,40.824511,32.05853,37.933852,33.411747,39.463837,35.566088,39.140555,35.933333,38.150081,31.991174,36.565565,33.03023,36.901015,37.436092,41.795389,36.076869,41.400856,33.366675,38.330275,37.651733,41.369608,38.482158,43.15937,42.270824,41.62858,35.21236,41.310273,38.920437,42.884989,82.591268,92.019554,140.900252,91.770187,75.622279,89.906949,137.445846,75.612834,76.057611,70.958296,70.768973,70.927301,75.088837,78.741594,34.504607,142.06351,3654.495622,0,204.339996,0.10593,-13.723,204.970001,0.09523,0.551,204.860001,0.09023,10.615,203.710007,9.299,-2151,118.300003,1.988,119.599998,33.645816,28.759082,27.53214,12.746241,85.999288,37.759471,44.328486,31.295,-1.417914,0.064574,1.09129,0,142.06351,34.504607,1080846.3079170699,339253.80854549893,1080846.3079170699,339253.80854549893,279.10847425925925,281.71322111111107,331.7310255555555,333.65013999999996,306.3556594444444,301.0192162962963,279.99915916666663,272.7583331481481,301.25626,306.49419666666665,3654.495622,262.6189510439105,174.05850110799074,563.048301517628,0.9041008179113286,2.385295525541535,303.2196544234505,279.02649531077833,605.6009914166052,1.2700757860106933,2.347098635096068,590.5431696091188,2.486823773432135,6.934590207554841,-1.0,594.9461719522734,2.5025258043822953,6.854124733245141,19.09427006720057,664.1033998003234,2.5315242491080636,20.015631710835176,28.511371132105012,668.0270951396755,2.5433181044953934,-1.0,612.1263314486296,2.368508421340409,23.014628714693853,-3.1360050209939345,272.9460830165087,1.2499499658246411,488.0158025063176,2.2004381271542,593.9850882585215,2.499110795656949,-1.0,281.1455872222222,589.4005087728332,2.482724828871884,-1.0,278.43073499999997,588.2524913612729,2.4785966039113534,-1.0,277.7491005555555,277.69816419305965,1.2656915697447864,0.4787827567838576,302.74087166666664,270.3504534270194,1.2413135922763097,3.146569979006074,300.0730844444444,270.8176880791153,1.2428702192579677,2.975961645672726,300.24369277777777,277.69816419305965,1.2987397526610907,0.2664328549898432,270.3504534270194,1.2707611519666886,0.24754364309199248,270.8176880791153,1.2725402872889444,0.2487447919437206,280.97397333333333,274.1042719444444,-6.869701388888927,280.0192497222222,271.8840344444444,-8.135215277777775,279.0042544444444,272.28669305555553,-6.717561388888896,317.5970865926101,69.15722784804996,51.97706835169379,4.592391807410561
