Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 19:30:31,42240,0,0,75.236465,73.201997,64.541131,41.380121,37.910181,38.257364,39.303918,32.22629,32.972111,38.939516,31.916006,32.308508,32.561178,36.711191,47.287822,37.630342,37.449839,45.133589,56.090407,60.157061,54.605804,49.572292,50.409098,48.265023,45.964043,50.531852,52.549819,50.30694,75.413374,58.149547,46.315415,27.647332,29.5305,28.556735,29.610768,28.847597,28.897561,46.718642,44.710173,44.838524,75.505077,50.590431,41.743652,26.387718,39.82897,74.519495,41.080034,40.287085,26.059817,39.546535,47.420075,44.443187,43.747841,45.057366,41.603544,47.366971,43.586795,33.138262,34.119814,30.202005,29.915789,30.850971,30.571619,37.107097,43.198026,34.275023,41.962189,31.984746,38.239447,33.854964,39.772804,37.052552,42.913854,37.181,40.126431,31.850055,37.635619,32.84599,39.162532,36.137402,41.665937,33.108106,40.819177,32.07272,37.888378,33.41089,39.435519,35.529657,39.100315,35.880087,38.15722,32.001936,36.567407,33.006743,36.888816,37.425228,41.836025,36.080254,41.396741,33.300311,38.294545,37.607132,41.38777,38.475662,43.162568,42.313023,41.622879,35.20484,41.263249,38.951009,42.886432,74.529267,85.441053,138.396977,76.78086,75.843899,76.271262,135.78924,75.545311,75.40304,71.202741,70.837793,70.986347,75.057211,74.747132,14.998681,109.48496,3854.03199,0,204.520004,0.09242,-11.987,205.110001,0.08393,0.573,205.089996,0.07858,9.093,204.070007,8.121,-1843,118.330002,1.973,119.5,59.438931,54.867168,53.410601,-13.123516,69.451069,37.75084,44.309801,31.46641,-1.632123,0.073752,1.255104,0,109.48496,14.998681,856225.12225472,204765.188715517,856225.12225472,204765.188715517,279.14002814814813,281.6872061111111,330.8106888888889,332.2594316666666,298.0282555555555,297.11999,279.98877851851853,272.8535611111111,296.77737055555554,302.83947388888885,3854.03199,248.3243073812684,140.00584419328695,546.4865371540178,0.771749561733077,2.4086440617009517,294.0392614734295,254.01315909558863,596.8329635816029,1.1878464654645193,2.3537445253635463,595.4927472393966,2.5945689258586904,4.057925283127336,-1.0,599.6790575653346,2.609498022243591,4.016102316396297,33.3628987298427,668.7111542667459,2.5840539932310724,15.359758994075106,36.77142741545936,671.5760101108573,2.5926951871221644,-1.0,604.6357576067293,2.3801028278855596,18.077100215144416,-3.9889940821259984,602.8617589849036,2.3741412868668013,18.1735641980009,-3.0807285265704536,598.7169126961074,2.6060788263086527,-1.0,281.1030083333333,594.5477675369759,2.591180098630355,-1.0,278.56314,593.2241767238384,2.5864216928345214,-1.0,277.7539361111111,603.1519974447384,2.375117881980248,-3.229279637681543,297.26854111111106,603.2515271106681,2.375452667282027,-3.2802257487927022,297.3194872222222,602.1815939278048,2.3718507517724112,-2.7326801932371154,296.77194166666663,603.1519974447384,2.621781265822478,-1.0,603.2515271106681,2.6221319447795004,-1.0,602.1815939278048,2.6183582837340698,-1.0,280.889795,274.0550211111111,-6.83477388888889,280.0403352777778,272.07160944444445,-7.9687258333333375,279.03620527777775,272.43405277777777,-6.602152499999988,-7.369011745507009,69.03209670141132,64.07539666001662,-0.10674761592974119
2025-04-13 19:31:31,42300,0,0,74.745439,73.268687,64.467805,41.336271,37.719441,38.16432,39.12566,32.096738,32.831417,38.94637,31.699296,32.261749,32.539786,36.610703,47.137162,37.633454,37.423109,44.55651,53.378145,61.835897,54.532613,49.190677,52.088818,48.864136,46.08263,50.027182,52.457881,50.027182,74.001517,56.81105,45.939182,26.146299,28.40215,27.346432,29.032118,27.601332,27.40755,46.273426,44.267967,44.394636,71.370624,54.15703,41.509706,24.518987,39.695953,68.994626,45.637257,40.187531,23.859608,39.490989,47.272925,44.037814,44.012383,44.87002,41.871332,47.006212,43.295044,32.527396,33.719921,29.648422,29.461574,30.420592,30.116199,37.073627,43.229768,34.239874,41.971335,31.957932,38.268509,33.826904,39.758374,37.018612,42.867866,37.138328,40.142955,31.834688,37.660671,32.838292,39.168823,36.07774,41.637029,33.050993,40.822481,32.048022,37.942139,33.392534,39.427972,35.479531,39.143495,35.837071,38.159145,31.966907,36.555617,32.984231,36.914868,37.430927,41.826305,36.032948,41.396817,33.322605,38.272838,37.584523,41.372368,38.474332,43.129643,42.316525,41.624184,35.200836,41.26109,38.940856,42.88994,80.377496,86.634126,138.747382,85.3317,75.784437,84.873965,136.0619,75.564563,74.900305,70.898724,70.873485,70.983413,75.065695,72.311187,21.360723,140.612873,3855.607506,0,204.399994,0.10337,-13.51,204.990005,0.0938,0.575,204.889999,0.08849,10.393,203.539993,9.23,-2137,118.25,1.988,119.199997,49.480642,45.051166,43.728991,-3.54146,85.319101,37.739856,44.226586,30.982351,0.0,0.0,0.0,0,140.612873,21.360723,1070844.518306861,248629.92232931097,1070844.518306861,248629.92232931097,279.0085961111111,281.4867844444444,330.96216666666663,332.4541011111111,302.7787222222222,295.0697716666666,279.942547962963,272.58463925925923,300.02638666666667,303.5022922222222,3855.607506,253.61417744983436,152.46249189004502,552.6723752732945,0.8210707342396447,2.399097197142778,302.84225159881123,277.9806092172203,605.2542947700872,1.2666924810871794,2.3473662768507255,593.7145311847017,2.553274478616951,4.9782324935773135,-1.0,597.8217539491662,2.5679302095856458,4.926719661886499,27.872606994610067,662.8317496828823,2.5292000030714967,19.870483670165935,28.119915067855402,665.8759393548213,2.538377330241694,-1.0,277.80447064845305,1.2661108018650122,484.9989545676417,0.06352937658903102,256.7990022501492,1.1958417834832047,497.6973442767436,7.77247993214462,596.8374587032055,2.564429750636906,-1.0,280.89399,592.7637018871195,2.549863074916222,-1.0,278.43316999999996,591.5514950758547,2.545503650981596,-1.0,277.6986283333333,260.60104915620184,1.208696216645191,6.358075487700148,296.4841761111111,256.67249602914103,1.1954130159420582,7.819682709922347,295.0225688888889,253.14454172236614,1.1834279553194744,9.13968159881125,293.70257,260.60104915620184,1.2474607663487407,0.27020461451872996,256.67249602914103,1.2319704922380283,0.260388382361118,253.14454172236614,1.2180597781673503,0.25157312203583404,280.7363163888889,273.77425472222217,-6.962061666666727,280.0617786111111,271.79166555555554,-8.270113055555555,279.0295488888889,272.1879975,-6.841551388888888,336.9155289345525,65.0099957337161,385.0272790344293,5.18251885932394
2025-04-13 19:32:31,42360,0,0,74.786383,73.238171,64.521654,41.413114,37.762164,38.111178,39.171318,31.972322,32.695487,38.913411,31.481129,32.17368,32.340533,36.66074,47.171629,37.695286,37.474522,44.436135,53.050077,63.181653,54.503644,50.066409,51.59457,47.591693,45.334455,50.784635,52.211405,51.464442,86.352034,60.903895,46.133826,27.719089,28.837996,27.792398,29.020449,28.470498,28.201405,46.639018,44.600261,44.72644,80.170618,58.73598,41.408971,25.289787,39.480297,80.4501,53.047988,40.119853,24.961116,39.421311,47.391259,44.230211,44.062742,44.980765,41.651653,47.068849,43.657464,32.746203,33.965124,29.355963,29.186034,30.144746,29.906261,37.031659,43.236839,34.205786,41.991203,31.926393,38.295743,33.785015,39.780956,37.007214,42.910997,37.1245,40.1772,31.791802,37.678145,32.802962,39.17113,36.061458,41.666594,33.071764,40.843492,32.042116,37.92824,33.363893,39.457251,35.455778,39.13529,35.811999,38.1775,31.933301,36.570025,32.958252,36.849036,37.419957,41.811437,36.024932,41.378297,33.297676,38.245395,37.577831,41.356234,38.489486,43.124078,42.308242,41.588188,35.207995,41.248858,38.922025,42.885252,84.147187,92.534282,142.422329,93.051127,75.832206,91.434443,138.57405,75.544778,74.862338,70.706057,70.809432,70.950777,75.049688,78.855688,37.216598,156.073503,3856.61774,0,204.339996,0.11331,-14.825,204.919998,0.10232,0.536,204.820007,0.09695,11.548,202.820007,10.105,-2344,118.220001,1.998,119.599998,30.449942,25.725087,24.435969,15.683884,92.342021,37.731863,44.329016,30.884055,-0.224494,0.009359,0.172722,0,156.073503,37.216598,1177441.8052237707,357952.3274766859,1177441.8052237707,357952.3274766859,279.01345370370365,281.5215827777778,332.3578055555555,334.4957383333333,307.06729277777777,301.107917037037,279.9994531481481,272.53003064814817,302.1206594444444,306.78015666666664,3856.61774,264.2444199126566,178.0124859351213,564.8969528726973,0.9189792608271192,2.383095199644128,306.73913731128494,288.857595737118,608.7702271372286,1.3016530373201314,2.344599934166415,589.6737026378785,2.474325544155701,7.353168791223319,-1.0,593.9305988117923,2.489514291666865,7.269738316096381,17.27716286512117,662.4803717267935,2.5128060254494695,22.098506831766535,25.618668244270566,666.9213630675121,2.5261253099530907,-1.0,609.4739119778221,2.346892790445086,25.629295691579443,-0.3281554664928308,273.1830773137157,1.2500798190510993,488.18808283412284,5.631220274247937,593.0476266292283,2.4863749668272073,-1.0,281.00212555555555,588.5963689806805,2.4704599109060412,-1.0,278.3772061111111,587.3848889582044,2.466102367322803,-1.0,277.6610294444444,279.3612772766888,1.2705220497527296,3.3935628668405116,303.3455744444444,269.9052773451349,1.2391723552865261,6.827682866840519,299.9114544444444,270.32966328932315,1.2405870265450802,6.672415089062724,300.0667222222222,279.3612772766888,1.3025211020325724,0.2619613864154442,269.9052773451349,1.266736051454477,0.2375199814492437,270.32966328932315,1.2683420870495847,0.23861691342882807,280.8226305555555,273.9031463888889,-6.919484166666621,280.1065297222222,271.63388805555553,-8.472641666666675,279.06919916666664,272.0530575,-7.016141666666613,316.49062532416275,68.5497729150012,53.00645974897134,4.61694637145768
2025-04-13 19:33:31,42420,0,0,74.834748,73.179957,64.614658,41.401166,37.574711,37.945012,39.042514,31.945159,32.678461,38.925198,31.516644,32.019714,32.336543,36.60013,47.11852,37.665858,37.40057,45.203886,54.649394,64.841645,54.284162,46.959999,50.982436,50.934179,45.807994,49.635874,51.993923,49.872725,76.283572,58.39351,46.075413,27.540252,29.277216,28.408621,29.230384,28.792899,28.667531,46.267693,44.339169,44.4426,76.408063,51.200923,41.539224,26.090111,39.374906,75.231384,42.207738,40.196938,25.850229,39.450032,47.704335,44.094749,43.76323,45.151986,41.47,47.100286,43.179955,32.815911,33.742472,29.744192,29.461921,30.419602,30.26935,37.024778,43.225182,34.222839,41.988311,31.914553,38.258719,33.793967,39.777334,37.041617,42.802883,37.111897,40.12323,31.785789,37.655147,32.829177,39.156037,36.067561,41.632197,33.031982,40.807616,32.025427,37.930873,33.372318,39.428742,35.50069,39.127062,35.780702,38.141851,31.919619,36.568824,32.969937,36.854212,37.405236,41.769536,36.009771,41.360597,33.369555,38.260419,37.610988,41.338358,38.449913,43.131262,42.319614,41.594733,35.180457,41.233576,38.896594,42.851164,75.181009,86.488687,139.634288,78.363473,75.770284,78.273418,136.980087,75.543911,76.415593,71.10756,70.758254,70.951812,75.107738,75.302841,26.093175,98.535033,3865.966396,0,204.490005,0.09354,-12.146,205.080002,0.08505,0.549,205.089996,0.07928,9.187,203.789993,8.189,-1855,118.400002,1.983,119.099998,43.298944,38.762755,37.420469,2.776469,63.171184,37.721934,44.227376,31.075575,-0.095925,0.003906,0.07364,0,98.535033,26.093175,780728.0364219809,281259.028883475,780728.0364219809,281259.028883475,279.04103240740733,281.53904777777774,331.47227055555555,332.94682666666665,298.90748499999995,297.5801887037037,279.94298657407404,272.63643037037036,297.13944944444444,303.42149277777776,3865.966396,257.1053974283275,160.7750299808464,556.7204112564402,0.8533915681790218,2.393403505835716,290.55627875255476,244.7431101073965,593.3430763416067,1.1566472769985556,2.35641472904211,592.5839248082779,2.527229302483614,5.6728692986858675,-1.0,596.752491886369,2.542101684002696,5.612323353726429,24.43365034945026,672.080861888514,2.609881627776011,13.80871599347223,40.91599180300079,674.9709228771017,2.618581147962362,-1.0,609.31933961934,2.410624914790644,16.09331386083209,-8.351206247445191,606.7832756643156,2.402121576288687,16.21018434201226,-7.023909951148937,595.8006548806212,2.5387174265712487,-1.0,280.96967388888885,591.5997106758442,2.523698429272721,-1.0,278.44956888888885,590.3603190230481,2.519241414460357,-1.0,277.7038544444444,607.11155242438,2.4032244119305917,-7.195705691889657,297.7519844444444,607.2437076358714,2.4036682036509984,-7.26486735855633,297.8211461111111,605.9945209065071,2.3994691742957786,-6.6111568030007675,297.1674355555555,607.11155242438,2.5784987372072616,-1.0,607.2437076358714,2.5789580315272413,-1.0,605.9945209065071,2.5746115988307112,-1.0,280.87196777777774,273.8606619444444,-7.011305833333324,280.0708933333333,271.8183647222222,-8.252528611111074,278.8860986111111,272.2302644444444,-6.655834166666693,-14.199350856037768,75.3283700021451,62.761522269174066,-0.1884993775337687
2025-04-13 19:34:31,42480,0,0,75.032743,73.271682,64.577324,41.523062,37.687466,37.977759,39.309895,31.969283,32.612515,38.902569,31.528992,32.086278,32.427102,36.684897,47.281041,37.59873,37.298759,44.25224,53.798384,63.887555,58.032916,49.222773,50.421049,46.113313,45.560443,51.343348,52.502757,49.881544,71.16454,56.787217,46.218997,26.121175,28.353674,27.273361,29.014439,27.537428,27.411065,46.811449,44.751896,44.84739,70.691567,52.765263,41.402332,24.621005,39.562355,69.429263,44.395667,40.039872,24.137613,39.363942,47.51129,44.164063,44.002281,44.264886,41.32946,46.993921,43.518018,32.699129,33.982851,29.537884,29.310439,30.243678,30.081202,37.000429,43.237888,34.200792,41.982301,31.890644,38.264306,33.796477,39.752538,37.030448,42.792233,37.098855,40.149009,31.790026,37.6833,32.824155,39.170922,36.057264,41.658031,33.030876,40.851861,32.031885,37.953273,33.38285,39.439132,35.445545,39.112752,35.753043,38.166944,31.895927,36.572725,32.95963,36.874692,37.39343,41.797366,35.991443,41.371865,33.36183,38.258219,37.574312,41.339829,38.43726,43.084005,42.299826,41.563492,35.174679,41.243498,38.914837,42.84341,79.221562,85.782743,138.840672,83.591246,75.470407,83.030498,136.195341,75.461584,75.952431,70.945437,70.775014,70.962203,75.161155,71.648207,25.795292,139.060012,3835.359651,0,204.369995,0.10037,-13.226,204.830002,0.09202,0.509,204.759995,0.08562,10.014,203.330002,9.014,-2077,118.209999,1.988,119.5,43.823235,39.00657,37.64411,2.395762,84.585798,37.718751,44.131666,30.975864,-0.31569,0.013161,0.241818,0,139.060012,25.795292,1060137.9190570838,279205.197984044,1060137.9190570838,279205.197984044,279.01318537037037,281.4799561111111,331.03630055555556,332.5059288888889,301.81180333333333,294.4991425925926,279.8898146296296,272.5810354629629,299.3842011111111,303.02930166666664,3835.359651,256.894957294742,160.2718536938615,556.4772594791394,0.8514482247565017,2.3937338731692246,302.4353825893813,276.8548287529526,604.8791031569848,1.2630455102105944,2.347654961643046,592.6127002755268,2.5286349457570183,5.629455260473794,-1.0,596.7270113522243,2.543316031236574,5.570192837302255,24.58499881636908,663.3020310754766,2.532258614988115,19.62943705385397,28.60091796617428,666.2957248695903,2.5412819982395813,-1.0,275.1312246758157,1.2573405475138697,486.6088994535979,0.6235792560479467,255.26988007893468,1.190727440810627,498.5705577866994,7.936239996788686,596.0076036798532,2.5407582707339254,-1.0,281.04944277777776,591.5488490907113,2.5248176626808156,-1.0,278.37351777777775,590.291584923673,2.5202950478988204,-1.0,277.61659555555553,256.364457189185,1.194441603240507,7.527304811603528,294.90807777777775,255.660925261887,1.1920549426700278,7.7900675893812945,294.645315,253.7869265023682,1.1856871801544056,8.491347589381292,293.944035,256.364457189185,1.2255022914740301,0.242532287778528,255.660925261887,1.2227636938203175,0.24075661304763038,253.7869265023682,1.2154688882731275,0.23602674633668905,280.83759805555553,273.8949944444444,-6.94260361111111,279.8908797222222,271.7189786111111,-8.17190111111114,278.9409661111111,272.1291333333333,-6.811832777777795,337.34282019659213,66.57501972325235,388.17080639966093,5.0671080774576165
2025-04-13 19:35:31,42540,0,0,74.602634,73.195904,64.530698,41.534951,37.713553,37.978657,39.297011,31.876979,32.562895,38.942472,31.278788,31.967649,32.244925,36.714772,47.193519,37.440751,37.413015,46.113687,55.399586,63.853107,52.830667,48.049764,50.983614,48.956547,46.570455,51.497733,51.173561,49.15873,86.065724,60.24872,46.275201,27.625914,28.768044,27.77106,28.900988,28.413564,28.094027,46.552655,44.650669,44.768079,79.405766,57.925561,41.349196,25.106455,39.19016,79.251852,52.356911,40.011904,24.732538,39.295235,47.800351,44.157057,43.750125,44.846796,41.952833,47.250114,43.470107,32.689702,33.806718,29.21514,29.092925,30.017356,29.718898,36.986007,43.182759,34.193955,41.958386,31.8771,38.257922,33.786949,39.723893,37.027802,42.777749,37.069246,40.089111,31.762874,37.642822,32.827893,39.150197,36.040001,41.620659,32.99667,40.790254,31.978926,37.899113,33.358594,39.414048,35.465982,39.087658,35.751322,38.109931,31.88119,36.550119,32.94848,36.834357,37.385394,41.775304,35.982916,41.360315,33.309285,38.281201,37.630903,41.338549,38.456727,43.084922,42.270148,41.55006,35.203697,41.216511,38.897668,42.810955,84.869398,91.987438,141.573428,92.9983,75.257887,91.820822,138.190508,75.457418,76.081587,71.284116,70.704095,70.931621,75.126924,78.190562,36.252995,154.019831,3643.589613,0,204.199997,0.10812,-14.14,204.830002,0.09855,0.642,204.839996,0.09362,11.118,203.449997,9.699,-2259,118.139999,1.98,119.400002,31.621524,26.695519,25.358227,14.653677,91.436725,37.699928,44.329545,30.75679,-0.056403,0.002419,0.042715,0,154.019831,36.252995,1163282.235826067,351308.518947215,1163282.235826067,351308.518947215,279.0085742592592,281.62228555555555,332.14472666666666,334.02412666666663,307.0379444444444,300.69135962962963,279.9997471296296,272.45932768518514,302.52188777777775,306.47635444444444,3643.589613,263.67434010541194,176.62374632077274,564.2495319359804,0.913764619414248,2.383857558530897,306.236780869904,287.44559982027175,608.3251593253772,1.2971424890434078,2.344957707690909,589.9182646787336,2.4784734534570396,7.205196119269974,-1.0,594.3478956862323,2.494275827365411,7.1204818227440345,17.947945450143607,662.4711650209198,2.5147198583760284,21.80251810125141,25.907945796762647,666.3657001293536,2.526412224164541,-1.0,610.0351669147201,2.3505343584829115,25.224018368106012,-0.8011635745403964,272.0406439881196,1.2463794216008435,488.8373322712316,5.545421240274379,593.4285065799537,2.491008066780543,-1.0,281.0806672222222,588.7947741726632,2.474441927014132,-1.0,278.34399777777776,587.5401230787827,2.469928345965281,-1.0,277.6010577777778,278.9220343892932,1.2691700406928994,3.0502675365706864,303.1865133333333,268.7455029757557,1.2353988787020158,6.750244203237344,299.48653666666667,268.5123058327588,1.2346201110136443,6.835751981015164,299.40102888888885,278.9220343892932,1.3017367217721172,0.2639099148323195,268.7455029757557,1.2631416449456458,0.23765642037661378,268.5123058327588,1.2622572314570082,0.2370548165833398,280.9159466666666,273.84344999999996,-7.072496666666666,279.98247805555553,271.5689069444444,-8.413571111111139,279.1008166666667,271.9656261111111,-7.135190555555596,317.87762069061404,68.1232693346875,52.43599810619969,4.6662120563957545
2025-04-13 19:36:31,42600,0,0,74.575212,73.317853,64.558116,41.748796,37.766702,38.026488,39.391312,31.970003,32.635007,38.939004,31.536822,32.193213,32.468161,36.808031,47.31148,37.340884,37.457725,44.932514,56.373276,65.555661,56.443618,46.957318,49.018039,48.137287,46.561999,51.552324,52.104736,49.571524,77.937766,59.273614,46.188617,27.905371,29.37502,28.480149,29.389292,29.045458,29.047242,46.843857,44.76451,44.905117,77.503417,51.111865,41.252458,26.442271,39.516895,76.881355,43.019992,40.218201,26.29814,39.51269,48.16125,44.213115,43.177476,44.100448,41.797301,47.210906,43.573647,33.081828,34.188121,29.7579,29.517104,30.542508,30.336071,36.973328,43.228991,34.192399,41.980143,31.89113,38.27413,33.761059,39.743698,36.989732,42.851051,37.050617,40.124305,31.76371,37.648501,32.80604,39.158547,36.053254,41.65405,33.029955,40.845666,32.004258,37.911417,33.342087,39.415589,35.417896,39.112139,35.709456,38.134959,31.881486,36.55174,32.927436,36.860246,37.396677,41.764102,35.972474,41.337625,33.281922,38.236369,37.588244,41.333987,38.46716,43.095296,42.316168,41.528831,35.195156,41.219449,38.898828,42.859974,76.317989,87.559688,139.253172,80.891841,75.979957,81.281352,136.32848,75.563043,74.949476,70.913324,70.808424,70.968018,75.076983,76.478925,28.059134,81.109486,3665.739891,0,204.639999,0.0914,-11.905,205.110001,0.08289,0.529,205.009995,0.07721,8.891,203.789993,7.971,-1798,118.349998,1.984,119.599998,40.951246,36.015087,34.98083,5.237371,52.181814,37.703777,44.17054,31.237255,-0.269229,0.011733,0.204764,0,81.109486,28.059134,660583.124264902,294813.838460438,660583.124264902,294813.838460438,279.01282888888886,281.60050333333334,331.11026666666663,332.7350955555555,300.31213388888887,298.3949144444444,279.9114108333333,272.7262529629629,297.771105,304.0164933333333,3665.739891,258.46588112854,164.03472019605593,558.2896021620545,0.8659407037616704,2.39130598696486,284.46274989343067,228.79147632378718,587.0549039629849,1.1019870216603243,2.361425833151162,592.0390914415826,2.5169267835112086,5.965716382834698,-1.0,596.3698957135057,2.5323770746803613,5.899127578274615,23.134622204793345,674.5690198825613,2.6461461840691824,11.499820694691737,46.647516773235964,677.7069753075025,2.655600067813509,-1.0,616.3897295051669,2.461776910830977,13.151683427212435,-15.849383995458197,612.830935741158,2.4498886144680734,13.276318260909807,-13.932164551013727,595.4176562583216,2.528992134591388,-1.0,281.032565,590.8333213595702,2.512599621279816,-1.0,278.29025444444443,589.875588006661,2.5091545733363065,-1.0,277.7156672222222,613.3430920760834,2.451604191821046,-14.208231217680407,298.6709811111111,612.8954202072589,2.4501047063221297,-13.966926217680395,298.42967611111106,612.2543989047861,2.4479554806004784,-13.621336217680437,298.0840861111111,613.3430920760834,2.591599884664962,-1.0,612.8954202072589,2.590064096450004,-1.0,612.2543989047861,2.587862595150269,-1.0,281.0317680555555,274.0583191666666,-6.973448888888925,279.61609,271.8375011111111,-7.778588888888862,279.08637444444446,272.2829386111111,-6.803435833333367,-20.79184429957536,78.19912416905561,58.17929037739441,-0.2658833397497687
2025-04-13 19:37:31,42660,0,0,74.780615,73.233663,64.532923,41.825415,37.852538,38.078726,39.499198,32.068682,32.694083,38.994087,31.628081,32.215447,32.573561,36.772622,47.273381,37.416818,37.440856,43.846853,56.722966,63.073639,53.722743,47.513267,51.94245,47.965716,46.473613,49.578841,52.969433,49.733422,70.571737,56.299455,46.222237,26.479766,28.7187,27.715881,29.246861,27.996484,27.931315,46.648576,44.643422,44.667957,70.799581,51.001066,41.147347,25.151601,39.343615,70.122011,42.319077,40.041135,24.756354,39.451448,47.69919,44.003133,43.513644,44.942246,41.53966,47.172957,43.349711,32.803814,33.916438,29.643757,29.53272,30.583967,30.359735,36.929133,43.183822,34.157264,41.947106,31.860323,38.259207,33.768257,39.736987,36.960882,42.749952,37.030553,40.132075,31.748402,37.65399,32.788885,39.130657,35.996028,41.613053,32.980451,40.798844,31.951537,37.901441,33.312947,39.40848,35.39524,39.115616,35.663327,38.091814,31.833962,36.568256,32.92002,36.862901,37.379436,41.790483,35.970666,41.357825,33.306326,38.258983,37.557839,41.329569,38.405329,43.061915,42.281329,41.544978,35.144047,41.183259,38.914254,42.79321,77.823558,84.603483,136.922595,81.511947,75.75283,80.937758,134.634929,75.5835,75.668341,70.844334,70.767295,70.95491,75.172903,70.755833,28.43565,125.680288,3588.421639,0,204.429993,0.09357,-12.196,205.059998,0.08497,0.534,204.979996,0.07925,9.151,203.589996,8.275,-1875,118.279999,1.985,119.800003,40.52342,35.44853,34.342318,5.698817,78.030862,37.681893,44.174597,31.140072,-0.478711,0.021259,0.36399,0,125.680288,28.43565,967887.973350016,297409.82478704996,967887.973350016,297409.82478704996,278.9667998148148,281.57942055555554,330.169405,331.44033055555553,300.65663722222223,294.53765351851854,279.91366518518515,272.67226212962964,298.6075322222222,302.3741572222222,3588.421639,258.7210227350592,164.64733172697183,558.5833395180985,0.8682913863032148,2.3909199057279147,298.7986564324123,266.87168336936963,601.4624513253175,1.230464973337292,2.3502516951080152,591.8664428719568,2.5147556642607913,6.023107360879333,-1.0,596.2411782137511,2.5303645510264916,5.955090965573716,22.85839782049635,664.2612913477752,2.5501175268958605,17.72224872506304,31.37074856758767,666.8125200644139,2.557829720167429,-1.0,605.2161957757754,2.3627756075585666,20.722996939008407,-1.8579807898099148,255.36112854970378,1.191665712843662,498.24138226171596,4.261002913893776,595.3551208718723,2.52721485610811,-1.0,281.05124277777776,590.639442625403,2.510351487790564,-1.0,278.2318594444444,589.6146193937291,2.5066640721094364,-1.0,277.6172972222222,255.47115320575685,1.1920392371818391,4.219913654634581,294.57874277777773,255.81021178236242,1.1931899846579455,4.0933336546345345,294.7053227777778,254.8024191535022,1.1897681372619013,4.4697614324123265,294.328895,255.47115320575685,1.219340638191,0.2305547593581284,255.81021178236242,1.2206511562657245,0.23141545391231944,254.8024191535022,1.2167558692952019,0.22885718909537342,280.8450897222222,273.9056255555555,-6.93946416666671,279.9433027777777,271.8101325,-8.133170277777708,278.9526030555555,272.3010283333333,-6.651574722222222,336.505314322253,68.02011313402409,59.04509557199981,4.947144290383883
2025-04-13 19:38:31,42720,0,0,74.232319,73.278406,64.53066,41.803428,37.82514,38.081373,39.326166,32.127256,32.719991,39.051116,31.556024,32.235892,32.495702,36.966803,47.106596,37.389467,37.495344,44.444946,55.700588,62.978502,55.957168,49.428043,50.22987,46.895593,45.626288,50.659727,52.219119,50.073263,85.119973,59.79691,45.963059,27.512626,28.669775,27.666478,29.073505,28.308557,28.063984,46.528042,44.432598,44.649062,78.298554,57.389092,41.352246,25.012097,39.599868,77.569844,51.827484,40.10379,24.536503,39.447792,47.959167,44.094832,43.633475,44.824486,41.439902,47.175664,43.427513,32.691893,33.967546,29.444915,29.312013,30.242131,29.895841,36.919588,43.195858,34.167064,41.926478,31.836302,38.216036,33.744384,39.736695,36.997743,42.874372,37.050698,40.130555,31.739736,37.624413,32.777359,39.122865,36.017434,41.632551,33.015368,40.791162,31.97539,37.86613,33.315647,39.380677,35.400094,39.073685,35.67261,38.117864,31.859789,36.536381,32.90356,36.850803,37.377514,41.789011,35.921935,41.347693,33.211659,38.232815,37.524134,41.356599,38.439522,43.089765,42.280565,41.520903,35.145493,41.186809,38.90783,42.809213,84.986742,91.249755,140.426113,92.437008,75.882411,91.543425,137.071672,75.554142,74.970562,70.965069,70.844786,70.951323,75.095425,77.389107,31.432881,159.342324,3613.993096,0,204.110001,0.10724,-13.988,204.729996,0.09761,0.7,204.779999,0.09313,11.053,203.360001,9.619,-2242,118.099998,1.982,119.400002,36.695924,32.085111,30.836655,9.267135,93.766658,37.679391,44.229896,30.925723,-0.692188,0.031118,0.527347,0,159.342324,31.432881,1199979.531695268,318075.00420491694,1199979.531695268,318075.00420491694,278.9683509259259,281.5809244444444,331.5231511111111,333.3867294444444,306.72611555555557,299.9996983333333,279.94438657407403,272.553179537037,302.58707888888887,306.0665305555555,3613.993096,260.6943652946881,169.39947949107275,560.8491682653244,0.8864437997245216,2.3880093910320177,307.52969518447344,291.08569594041967,609.4654997993139,1.30875393961505,2.3440354387493425,591.1018440662879,2.5001528897356367,6.472973120316135,-1.0,595.4962669335489,2.5158319381678176,6.398758066635141,20.886559149756295,660.0469071414734,2.502443960628336,22.707479883815033,23.993455926637637,663.9329209352521,2.5141328354022785,-1.0,288.8142858765477,1.30135829345625,478.58559816001986,0.8035796289178734,270.14583901852626,1.2398210502184153,490.1056414056591,7.52999685114014,594.3612741681474,2.5117963225279016,-1.0,280.90725499999996,590.057350590447,2.4964045768305683,-1.0,278.3456922222222,588.8951378355139,2.4922239376711133,-1.0,277.6521055555555,277.4618771292622,1.2641001174380182,4.868599073362361,302.6610961111111,267.0702664660753,1.2295498203451447,8.658276295584585,298.87141888888885,265.97036722954573,1.2258671509300938,9.063115184473475,298.46657999999996,277.4618771292622,1.3009613805553764,0.2760569256717658,267.0702664660753,1.2611001021904207,0.2495104473855619,265.97036722954573,1.2568809882280372,0.24670063742001141,280.9427775,273.8887330555556,-7.054044444444401,279.9438780555555,271.6935911111111,-8.250286944444383,278.9465041666666,272.0772144444444,-6.86928972222222,320.9560050477616,64.55064020792452,371.23262126492574,4.972158355268483
2025-04-13 19:40:31,42840,0,0,74.907205,73.235201,64.470751,41.920259,37.831654,38.011466,39.442953,32.182359,32.746924,39.119305,31.653399,32.255745,32.596052,37.007328,47.222595,37.460898,37.493827,44.801842,53.078989,62.899925,57.918185,49.149506,53.524853,47.607711,45.762296,50.068837,52.851689,50.05578,71.098998,56.454992,46.088476,26.889954,28.767796,27.895359,29.244206,28.219623,28.152232,46.559829,44.46631,44.530289,71.62749,50.924236,41.368333,25.459693,39.408382,70.789112,42.060753,40.259299,25.072784,39.609417,47.329086,44.089887,43.694326,44.949194,41.443414,47.252961,43.221388,32.764509,33.837778,29.792175,29.601774,30.587466,30.364778,36.862474,43.200198,34.121727,41.961587,31.79704,38.252799,33.703189,39.741564,36.949994,42.74002,36.966215,40.102353,31.704093,37.654438,32.764435,39.119357,35.949253,41.609264,32.915341,40.778831,31.926831,37.915585,33.29429,39.415597,35.353197,39.090531,35.585409,38.105375,31.7875,36.55706,32.871428,36.865612,37.334839,41.779108,35.915664,41.340145,33.285801,38.236227,37.535505,41.326239,38.400221,43.041471,42.278742,41.499726,35.163604,41.177759,38.885762,42.788568,77.629632,84.728834,136.970756,81.320397,75.911709,80.718131,134.539558,75.569899,75.867864,70.877773,70.782407,70.991663,75.198916,71.20808,27.794875,138.503384,3622.313359,0,204.699997,0.09261,-12.055,203.889999,0.08587,0.581,205.149994,0.07883,9.143,203.720001,8.199,-1851,118.230003,1.991,119.400002,41.176821,36.456678,35.347644,4.911655,84.321621,37.659416,44.121216,31.15808,-0.183355,0.008146,0.140058,0,138.503384,27.794875,1056300.104257688,292991.836870375,1056300.104257688,292991.836870375,279.0233533333333,281.6238672222222,330.1164211111111,331.46708666666666,300.55022055555554,294.9121481481481,279.88400879629626,272.68226666666664,298.4997955555555,302.44379666666663,3622.313359,258.28579432009735,163.6025678854383,558.0821684769337,0.8642810017389416,2.3915798670517248,302.28880652299495,276.44970850547827,604.743579599796,1.2617317936473758,2.3477590100383496,592.123783434601,2.518328570108411,5.926059630548906,-1.0,596.4745089150631,2.5338489929686925,5.859682010315895,23.33807290212485,661.5444251655639,2.5275332116324765,19.632191789307136,27.82761458811615,664.2928784797455,2.535841933184951,-1.0,271.6594845591343,1.2458395948086094,488.72067234322736,1.7385859674394055,256.3748992547479,1.1945031469198784,497.90507141257973,7.376658374846841,595.3902641978609,2.5299945905063073,-1.0,280.97693111111107,591.0082508198827,2.5143257823377185,-1.0,278.3546294444444,589.9816140006088,2.5106334618207273,-1.0,277.7384994444444,256.2664545312582,1.1941354029400129,7.417140967439423,294.8716655555555,257.0533718972596,1.1968027523981577,7.1235343007727465,295.1652722222222,255.80547390942,1.1925716201736989,7.589299856328296,294.69950666666665,256.2664545312582,1.2230459384236911,0.23490159315431433,257.0533718972596,1.2260926308214388,0.23689641713208515,255.80547390942,1.2212611688700585,0.23373301404110544,280.7663813888888,273.8728575,-6.893523888888808,279.9954222222222,271.87054138888885,-8.12488083333335,278.89022277777775,272.3034011111111,-6.586821666666651,335.7488841798531,65.0699162505008,389.8849406064296,5.159817370708066
2025-04-13 19:41:31,42900,0,0,74.509214,73.320324,64.419474,41.876065,37.801816,38.041713,39.443058,32.162885,32.724787,39.111901,31.477516,32.15674,32.509988,37.070795,47.142903,37.418698,37.53061,44.929398,52.844458,64.344681,55.802509,49.140574,49.718479,48.212323,46.300299,50.724909,52.796624,49.94786,84.481533,59.276835,45.970151,27.320266,28.489669,27.611272,28.957681,28.293664,27.883042,46.485478,44.335866,44.416071,77.748134,56.903801,41.403852,24.920121,39.670585,77.07462,51.625439,40.070225,24.546041,39.424117,47.504939,44.001621,43.60821,44.664767,41.969254,47.114873,43.81854,32.544402,33.770524,29.335784,29.302334,30.172721,29.807696,36.864428,43.212671,34.128783,41.964178,31.807239,38.249233,33.722254,39.741978,36.960582,42.778199,36.987701,40.141819,31.722615,37.668437,32.770073,39.133005,35.960741,41.639141,32.938716,40.795814,31.958716,37.910141,33.307033,39.415583,35.35008,39.085664,35.571216,38.108699,31.789961,36.564816,32.879219,36.878847,37.370615,41.773357,35.890486,41.328335,33.25343,38.208383,37.533716,41.331947,38.45849,43.069555,42.294564,41.516883,35.170701,41.167072,38.898106,42.78724,84.569522,90.720177,139.782546,91.860509,76.045758,90.900522,136.600967,75.673024,75.318834,71.096051,70.818787,71.034824,75.167961,76.914995,39.051892,162.234395,3632.486097,0,204.339996,0.10642,-13.924,204.910004,0.09767,0.628,205.0,0.09193,10.933,203.380005,9.554,-2207,118.300003,1.994,118.900002,28.363373,23.797074,22.463447,17.606778,95.01084,37.667926,44.261222,30.822243,-0.061662,0.002725,0.046659,0,162.234395,39.051892,1219919.6584670148,370606.233630244,1219919.6584670148,370606.233630244,278.9730051851852,281.54715166666665,331.2616483333333,333.0291922222222,306.4058383333333,299.6878309259259,279.96178990740736,272.49569083333336,302.35528999999997,305.77232055555555,3632.486097,265.3085943628277,180.6107277607236,566.1027347186669,0.928703674194521,2.381698470249852,308.22012946547176,293.03772503084974,610.0674829733224,1.3149583679397094,2.343540629884377,589.1208809754079,2.466292289346839,7.638181016329513,-1.0,593.5027042541506,2.4819272010629625,7.54837298731617,16.238557303838945,658.8751302180775,2.4962864445846824,23.19913964804998,23.041518867861555,662.574142920363,2.5074231988663627,-1.0,287.90612500906315,1.2982601104692344,479.22828376868796,1.8142911321384645,269.29393613322907,1.2368442861054119,490.68456092569176,8.532298539545877,592.4186255963369,2.4780724127585434,-1.0,280.91119499999996,588.1041550679624,2.462643842417534,-1.0,278.3743622222222,586.8469885030993,2.458121722488963,-1.0,277.6334583333333,276.47961644411316,1.2607171544250013,5.913722243249538,302.3064072222222,266.239759727742,1.2266339803878712,9.654499465471758,298.56563,265.2246707716106,1.2232319632356699,10.028673909916222,298.19145555555554,276.47961644411316,1.2900522724697894,0.24869228661814696,266.239759727742,1.2514562490693284,0.22212920221809013,265.2246707716106,1.2476301801906728,0.21949597263664727,280.7907111111111,273.793035,-6.9976761111111045,279.8924936111111,271.6605883333333,-8.231905277777798,279.202165,272.0334491666666,-7.168715833333351,319.8269448421788,65.37242596392696,370.96900520901437,4.892382990630667
2025-04-13 19:42:31,42960,0,0,74.212281,73.155062,64.38507,42.018958,37.747933,37.986961,39.413315,32.118184,32.717908,39.149631,31.457257,32.103712,32.463656,37.072493,47.097498,37.386448,37.502998,45.216455,53.545326,62.864932,55.066088,49.29996,52.058945,47.877265,46.055228,49.915033,52.1681,48.834769,79.553016,59.695605,46.075679,28.086928,29.282008,28.486597,29.269966,28.942922,28.835856,46.580833,44.504083,44.638601,78.711989,52.92182,41.51227,26.253037,39.379554,78.065942,45.014144,40.197927,26.055282,39.523543,47.154493,44.201955,43.891091,45.287946,41.60777,47.273786,43.444463,32.906933,33.834923,29.749178,29.521314,30.392493,30.081676,36.822187,43.178662,34.070581,41.955777,31.747941,38.214199,33.661261,39.74285,36.941553,42.801025,36.946819,40.107707,31.668966,37.636005,32.717876,39.147553,35.942573,41.651005,32.897181,40.776257,31.893935,37.886997,33.246872,39.433151,35.332724,39.084271,35.562726,38.094987,31.734701,36.540456,32.838741,36.849019,37.335941,41.752503,35.853755,41.339365,33.244574,38.235438,37.540461,41.31316,38.399457,43.03281,42.273244,41.479707,35.168253,41.154408,38.882793,42.753995,77.814591,88.912952,139.628967,83.628258,75.684219,83.605081,136.355206,75.675203,76.369645,70.97687,70.6872,70.99622,75.131656,77.3153,30.417206,109.67398,3639.180893,0,204.619995,0.09399,-12.267,205.199997,0.08531,0.5,205.130005,0.07915,9.153,204.020004,8.198,-1862,118.400002,1.976,119.199997,37.997504,33.434095,32.119752,8.078175,69.555826,37.643467,44.26462,31.081086,-0.275298,0.011974,0.20967,0,109.67398,30.417206,857528.36922286,311072.17188894196,857528.36922286,311072.17188894196,279.0362733333333,281.63543666666664,331.1251144444444,332.9438705555555,301.83236555555555,299.1372124074074,279.9636775925926,272.6394923148148,298.6025505555555,304.76830666666666,3639.180893,260.0367802634303,167.81312675713139,560.095321000019,0.8804003258130364,2.3889645906277535,294.09736705234485,254.1687895733239,596.8904842125161,1.1883668105302112,2.3537009244469576,591.4765782215903,2.5054207803623787,6.318088850331318,-1.0,595.8421810051608,2.520993597364204,6.246419213965175,21.59865640323636,669.2963940357147,2.585565943852625,15.365367571163866,37.02774739209957,672.8955582421452,2.5964056908261344,-1.0,612.0035913231527,2.4044255627300157,17.721901638098245,-7.734998503210704,606.747757370903,2.38693424505421,17.9947627700689,-5.039845355062539,594.7223363149672,2.517012671340841,-1.0,280.96982166666663,590.4687467162065,2.5018050516458823,-1.0,278.43459444444443,589.2470219035885,2.497411455111019,-1.0,277.70440388888886,607.5890479961399,2.389744610826072,-5.470975169877363,299.5683422222222,606.677287860296,2.38669865496021,-5.003737947655111,299.10110499999996,605.9767112852331,2.384354974993691,-4.644822947655143,298.74219,607.5890479961399,2.562196785521564,-1.0,606.677287860296,2.5590342757873095,-1.0,605.9767112852331,2.556600276311016,-1.0,280.7490133333333,273.9116266666666,-6.837386666666703,280.14417694444444,271.83624777777777,-8.307929166666668,278.99784249999993,272.1706025,-6.827239999999961,-15.271179149312616,73.45421303055389,57.29280271256198,-0.20790065701146976
2025-04-13 19:43:33,43020,0,0,74.614445,73.281385,64.412202,42.073317,37.719949,37.979307,39.418409,32.256818,32.802456,39.158516,31.611917,32.234549,32.67493,37.217995,46.995837,37.481174,37.55124,44.80924,56.382587,64.274893,56.055243,48.669805,50.30273,46.65676,45.846552,50.981674,50.856461,48.706586,70.689536,56.385597,45.886094,26.043785,28.527527,27.771922,29.113289,27.93976,27.972791,46.458839,44.15943,44.240528,70.944464,51.252442,41.495481,25.139399,39.712539,70.181368,42.620993,40.149635,24.637474,39.57858,47.921476,43.967055,43.655224,44.638116,41.689294,47.163895,43.508602,32.629549,33.806407,29.767364,29.6055,30.498928,30.22343,36.809347,43.179091,34.078316,41.933104,31.749911,38.198004,33.653412,39.700274,36.928023,42.75861,36.953089,40.116155,31.6833,37.642641,32.747675,39.100975,35.927255,41.624801,32.894591,40.785578,31.927422,37.873748,33.250878,39.368579,35.289983,39.054523,35.516896,38.08472,31.764886,36.526186,32.844412,36.835006,37.325031,41.77463,35.852253,41.314117,33.228403,38.21995,37.513909,41.328032,38.42498,43.023944,42.27366,41.443616,35.127887,41.142425,38.884472,42.770597,78.146202,84.833003,136.951208,81.798864,76.04744,81.243172,134.405846,75.653406,75.327921,71.045773,70.722448,71.016601,75.176011,71.10784,24.546144,129.026313,3618.964824,0,204.649994,0.0937,-12.239,205.130005,0.08563,0.504,205.100006,0.07902,9.15,203.539993,8.295,-1877,118.400002,1.988,119.400002,45.110413,40.7198,39.373954,0.775681,79.711746,37.63436,44.229961,31.08853,-0.491697,0.021337,0.373864,0,129.026313,24.546144,990958.0026409408,270592.626067008,990958.0026409408,270592.626067008,278.98911296296296,281.5743861111111,330.04213666666664,331.4562266666666,300.8160355555555,294.59729037037033,279.9444228703704,272.64362759259257,298.7867788888889,302.5016683333333,3618.964824,255.99952828290688,158.13389293859393,555.4413895188113,0.8431724024955674,2.395157670769778,299.7311795118369,269.4181408955245,602.3490476660498,1.2388168846302947,2.349581895173275,592.8869478633987,2.535193058462028,5.44557802333712,-1.0,597.1914020793886,2.5505507070088154,5.385895169995294,25.574857828204216,663.3321492136638,2.543414104190079,18.22402415010722,30.310957154829737,666.180475848276,2.552025856437905,-1.0,604.5564240747121,2.35693312473399,21.33094961828909,-1.0848560437186165,255.52365963254883,1.1920602808289904,498.2140030673536,5.133889141466568,596.0073488459255,2.546340281441165,-1.0,280.86449666666664,591.9509198789319,2.531834594197415,-1.0,278.4252672222222,590.7112006211588,2.5273759957991966,-1.0,277.677575,255.64923477334008,1.1924865072425503,5.0869928451702435,294.64418666666666,256.02861646173164,1.1937737905058767,4.945366178503605,294.7858133333333,254.8936330613565,1.18992082327073,5.369308400725799,294.3618711111111,255.64923477334008,1.22409240843785,0.24544047790212675,256.02861646173164,1.2255743708888602,0.2463953596792315,254.8936330613565,1.22114083381171,0.2435386720754375,280.8968141666667,273.82665444444444,-7.070159722222229,279.89815,271.8646844444444,-8.033465555555608,279.0383044444444,272.2395438888889,-6.798760555555532,337.3632882308499,66.14074713427522,58.77572513895166,5.100687591961336
2025-04-13 19:46:33,43200,0,0,75.295645,73.231267,64.359842,42.342122,37.961938,38.150996,39.77972,32.152486,32.684115,39.250646,31.608739,32.211385,32.682464,37.25865,47.254437,37.410462,37.590076,45.672978,57.113392,62.564465,54.571487,47.62366,51.749467,48.529112,45.96945,51.11771,53.048814,50.91861,71.177078,56.284829,46.293134,26.607616,28.723528,28.007743,29.20664,27.875133,28.376348,46.700645,44.606388,44.78601,71.803166,50.207121,41.204359,25.468912,39.370288,70.885306,41.285079,40.2655,25.059048,39.671266,47.946016,44.04719,43.94634,45.547942,41.748658,47.305836,43.628424,32.845269,33.880662,29.727332,29.495897,30.550283,30.294513,36.774157,43.18851,34.025163,41.920474,31.709491,38.186894,33.613812,39.707391,36.918798,42.849573,36.90219,40.086605,31.632928,37.596547,32.690181,39.110303,35.89853,41.631022,32.833651,40.755173,31.860127,37.859922,33.203641,39.40988,35.274316,39.060989,35.467111,38.07541,31.706492,36.517743,32.807919,36.779634,37.284727,41.760051,35.805543,41.331075,33.135761,38.23038,37.514624,41.330637,38.422737,43.036201,42.260865,41.451041,35.170837,41.139637,38.876052,42.739821,76.631875,83.964753,136.70858,79.457253,76.041814,78.572338,134.186849,75.67715,76.030769,71.09044,70.801621,71.007477,75.112872,71.007901,34.194013,127.100356,3600.832775,0,204.529999,0.09054,-11.771,205.089996,0.08218,0.551,204.979996,0.07658,8.783,203.460007,7.975,-1796,118.32,1.98,119.199997,33.891081,28.802306,27.863447,12.402053,78.747792,37.615512,44.477428,31.132326,-1.12649,0.051562,0.859127,0,127.100356,34.194013,977678.9971334919,337112.33838984097,977678.9971334919,337112.33838984097,279.0320357407407,281.6532422222222,329.92047166666663,331.3214333333333,299.51514055555555,294.97695370370366,280.0819046296296,272.6679588888889,297.9454861111111,302.0193072222222,3600.832775,262.42852753672764,173.59644176038748,562.8312024480205,0.9023557844350054,2.3855587134045266,299.19639197882407,267.9566751394751,601.8414580074418,1.234027049846482,2.3499655832616764,590.4949803270949,2.487761263695838,6.889652541437278,-1.0,594.9231819321492,2.5035570033268773,6.8093000817200355,19.224714685494575,663.4762091703147,2.5460755761386054,17.95073928884497,30.72407968784256,666.2922012603732,2.554592868497042,-1.0,602.4881009204341,2.3521256986759695,21.141690028316372,-0.3187485767314797,256.53948687795145,1.1955967229311792,497.571502753556,4.21943827512041,593.9711403386042,2.5001734328885066,-1.0,281.09063,589.2001863130038,2.4831145571733324,-1.0,278.26353277777775,588.3222837932019,2.4799566650218807,-1.0,277.7419444444444,256.37346502257975,1.1950338339410544,4.281348645490766,294.9150433333333,257.3067597271956,1.1981965910047645,3.9335219788241034,295.26286999999996,255.9389802608599,1.1935601749802094,4.443444201046304,294.75294777777776,256.37346502257975,1.217782708630994,0.21266606074944608,257.3067597271956,1.2213390853457367,0.21506382888034747,255.9389802608599,1.2161270777977224,0.2115498069982336,280.9258905555555,273.90720305555556,-7.018687499999942,280.23174499999993,271.82311916666663,-8.408625833333303,279.0880783333333,272.2735544444444,-6.814523888888914,333.9554934491435,68.55302723816555,60.98810824988061,4.871491557753124
2025-04-13 19:47:33,43260,0,0,74.817925,73.206702,64.434256,42.338393,37.94626,38.109704,39.599822,32.170245,32.703843,39.309025,31.465888,32.223688,32.669412,37.336312,47.18819,37.42519,37.664044,45.280099,53.909011,62.39068,55.368238,49.262762,50.011754,48.38578,46.121976,50.044576,52.915125,51.434836,83.803429,58.97141,46.122124,27.210617,28.476383,27.732807,28.915403,28.031882,27.792176,46.499225,44.359226,44.452137,77.195965,56.838193,41.164956,24.64554,39.135819,75.833747,51.227658,40.170903,24.097523,39.615917,47.351681,43.926345,43.836882,45.158961,41.780434,47.161831,43.717917,32.586915,33.619952,29.300987,29.17967,30.146855,29.825498,36.725918,43.145044,34.0005,41.912758,31.654894,38.178494,33.58493,39.714386,36.893525,42.779695,36.845549,40.058388,31.591924,37.621033,32.664122,39.104951,35.87854,41.611174,32.827409,40.722577,31.826699,37.830496,33.186932,39.36357,35.249931,39.04466,35.425892,38.055491,31.672147,36.519914,32.799429,36.796632,37.276954,41.731655,35.80306,41.297814,33.165715,38.250243,37.489418,41.288108,38.388444,42.992445,42.233825,41.434971,35.136021,41.142768,38.851928,42.725474,84.63692,90.386532,139.795434,91.527712,75.676009,90.743655,136.973115,75.696002,76.242813,71.268932,70.711584,70.993433,75.107766,76.426165,31.138103,160.418257,3633.101319,0,204.300003,0.10598,-13.792,205.029999,0.09639,0.698,205.039993,0.09225,10.962,203.169998,9.514,-2200,118.239998,1.99,119.699997,37.197998,32.24083,31.246777,8.924126,94.231286,37.593676,44.29537,30.776646,-1.338736,0.061798,1.022135,0,160.418257,31.138103,1207397.828278549,316042.581525971,1207397.828278549,316042.581525971,278.9755524074074,281.5732394444444,331.4683972222222,333.0363522222222,306.2209511111111,299.23021129629626,279.98076111111106,272.4703589814814,302.3927333333333,305.5869622222222,3633.101319,260.50464832605394,168.94152129552933,560.6318048325279,0.8847007822589588,2.388283486267951,307.78753006601437,291.81398787331204,609.6908804603494,1.3110705911212126,2.3438508747111904,591.1897482215801,2.501597402468921,6.428311056385244,-1.0,595.5571725347706,2.5171801341021833,6.355135906349925,21.068591118390486,659.7008420912332,2.5004183314340165,22.884652607691265,23.680867156207853,662.9747486998247,2.510272024430572,-1.0,287.389165697269,1.2966577065498472,479.5081147950452,1.5665789549032638,268.0466708713142,1.2327643801158283,491.3971285526569,8.557318769718108,594.5843717856948,2.5137217097632147,-1.0,280.99562444444445,589.9593014602333,2.4971810019877387,-1.0,278.2416422222222,589.0344021404942,2.493853612689268,-1.0,277.6893905555555,275.4417670821588,1.2573670843353049,5.857847288236599,301.92968277777777,265.40702030230824,1.2239285703866343,9.52866062156994,298.25886944444443,263.3579724348564,1.2170498127877196,10.285448399347729,297.50208166666664,275.4417670821588,1.2935236054637544,0.2718991260771716,265.40702030230824,1.255003191934354,0.2462800407906135,263.3579724348564,1.2471375055421206,0.24104874465288753,280.72722944444445,273.7630186111111,-6.964210833333368,280.09328972222215,271.6168491666666,-8.476440555555541,279.12176416666665,272.03120916666666,-7.090554999999995,323.1430773502659,64.14366955646256,372.3116763939642,5.037801541207722
