Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 19:48:33,43320,0,0,74.303803,73.23527,64.451146,42.449703,37.978665,38.14961,39.809294,32.113369,32.614057,39.332445,31.381727,32.171726,32.570335,37.339506,47.243839,37.41609,37.594702,44.825594,54.456422,64.428383,54.579224,47.576896,51.049784,48.252498,46.357897,50.517335,52.109125,50.700007,80.208926,60.157769,46.18269,28.022518,29.175405,28.412519,29.30698,28.987029,28.846954,46.907655,44.691077,44.789206,78.90793,53.050597,41.537316,26.174391,39.773279,78.451821,45.876391,40.295263,26.007429,39.635945,47.702005,44.401838,43.950742,45.122459,41.828929,47.326171,43.535583,32.909902,33.905802,29.676775,29.481902,30.377615,29.997866,36.708486,43.18174,33.987103,41.906966,31.678428,38.190283,33.575021,39.670604,36.878344,42.841911,36.853337,40.105801,31.630062,37.583633,32.66607,39.070401,35.853596,41.611474,32.851243,40.739133,31.87018,37.809013,33.180879,39.356569,35.239791,39.043832,35.401571,38.064094,31.693743,36.482506,32.765848,36.792637,37.271635,41.741315,35.760135,41.238022,33.060421,38.181397,37.462061,41.290067,38.37319,42.983864,42.247202,41.393816,35.105182,41.097341,38.855217,42.712059,78.293363,89.26399,139.935587,84.464098,76.33619,84.289099,136.831006,75.709377,75.081555,71.527137,70.811887,70.994823,75.107882,77.539257,39.233936,165.501688,3643.837064,0,204.139999,0.09403,-12.174,204.960007,0.08521,0.637,204.910004,0.08084,9.36,203.570007,8.255,-1868,118.32,1.977,119.400002,28.387892,23.742518,22.500465,17.794798,96.398646,37.584525,44.423593,31.05831,-1.552066,0.071917,1.185606,0,165.501688,39.233936,1242446.8497498159,371861.382773552,1242446.8497498159,371861.382773552,279.0787535185185,281.6645394444444,331.3894477777778,333.11421499999994,302.2967211111111,299.3664216666666,280.0519959259259,272.62683907407404,298.86853499999995,304.96332777777775,3643.837064,265.4126567895618,180.86521470233444,566.220447947794,0.9296539205920276,2.3815637048002385,308.9902796652105,295.2219491826633,610.7330818929449,1.3218825262908354,2.342986274448015,589.2524009767757,2.466175658954672,7.662660517297641,-1.0,593.6560481601599,2.4818821892267025,7.572141578509378,16.251882654882593,658.4299065424392,2.492043595672649,23.708629877170328,22.39916811256728,662.0541850939829,2.5029518498630017,-1.0,276.45054651604994,1.2604677749980504,486.4071598299547,6.693558554099411,268.41765733805806,1.2337655654121715,491.2848497468577,9.623857998543883,592.572643473393,2.478031409516604,-1.0,281.0292722222222,588.1815415482375,2.4623341976343576,-1.0,278.44850888888885,587.0101753647264,2.458122216920377,-1.0,277.75847944444445,269.9620021005085,1.2389194008612239,9.057542998543852,299.93273666666664,267.99165628557023,1.232342184664409,9.780318554099438,299.20996111111106,267.30233991732024,1.230037420610229,10.033712442988303,298.9565672222222,269.9620021005085,1.265345475304947,0.23120689616124196,267.99165628557023,1.2579217682414945,0.22609383256445603,267.30233991732024,1.2553246186684934,0.2243050509188959,280.9566230555555,273.93214,-7.024483055555493,280.1147780555556,271.8051880555555,-8.309590000000071,279.08458666666667,272.1431891666666,-6.9413975000000505,320.8347436387176,64.77385838227929,381.97936002638926,4.953151651785668
2025-04-13 19:49:33,43380,0,0,74.871512,73.313298,64.528708,42.495049,37.933701,38.109073,39.745415,32.231769,32.686486,39.324888,31.467211,32.199217,32.649847,37.437995,47.139575,37.520537,37.57829,44.025731,55.625226,65.610972,57.994466,49.305893,49.466505,48.806393,45.828725,50.72525,53.967318,51.826473,72.376048,56.541664,45.996499,26.935386,28.751514,28.069664,29.238632,28.117419,28.577061,46.713672,44.331635,44.457856,72.719004,49.886435,41.630247,25.671825,39.949023,71.6684,40.892163,40.201682,25.240289,39.600811,48.133271,44.142237,43.807667,45.23006,41.768943,47.289736,43.813944,32.837245,33.830436,29.828053,29.63944,30.568063,30.257938,36.692724,43.14679,33.989105,41.904992,31.687565,38.149275,33.577754,39.651612,36.860613,42.75888,36.830646,40.082761,31.617458,37.592503,32.669658,39.059777,35.835399,41.597365,32.822213,40.739004,31.843767,37.835113,33.186243,39.346335,35.208227,39.034919,35.39306,38.037919,31.641506,36.484163,32.752839,36.795809,37.258888,41.751503,35.776817,41.294627,33.155385,38.186995,37.476504,41.307168,38.401391,43.004002,42.279584,41.431951,35.144504,41.13543,38.886049,42.746696,76.111744,84.085803,136.95968,78.331875,76.158854,76.57046,134.46412,75.812671,75.367345,71.244514,70.823733,71.051227,75.189352,71.991538,35.444447,126.309264,3621.695866,0,204.550003,0.08906,-11.622,205.130005,0.08099,0.508,205.070007,0.07489,8.595,203.880005,7.793,-1755,118.389999,1.982,119.199997,32.218672,27.85242,26.423855,13.777827,78.349058,37.584656,44.482687,31.160196,-1.761705,0.08175,1.345801,0,126.309264,35.444447,972224.6100288479,345733.77696437895,972224.6100288479,345733.77696437895,279.04415333333327,281.64429777777775,330.07451111111106,331.4609333333333,298.8899305555555,295.51360222222223,280.08482611111106,272.6834421296296,297.6565244444444,302.0865572222222,3621.695866,263.18971106605653,175.44487917027163,563.6983578546242,0.9093286705643596,2.3845135366889596,298.9751834676188,267.3530321164404,601.6308226373462,1.2320459063456715,2.3501246266054423,590.1898009037398,2.482243863664643,7.080148442803632,-1.0,594.5910223227203,2.4979432742536365,6.997699741577928,18.45458671172122,663.9446990644512,2.5484193466633798,17.822006219033742,31.099327643492245,666.7294909876125,2.556838532762337,-1.0,267.1205033785154,1.2312680428043035,491.2081225973446,0.08525291206331076,257.9798326627678,1.2005123555255124,496.6983861639568,3.4615812453965873,593.3730888013768,2.493613382490342,-1.0,280.92583277777777,589.2711992180342,2.478948692792763,-1.0,278.5001372222222,587.9324423986175,2.4741348078778125,-1.0,277.70649,258.16139792512655,1.2011266910960987,3.3940456898410503,295.58113777777777,258.673902738633,1.202860021195344,3.203514578729937,295.7716688888889,257.1051795271044,1.1975509512791662,3.7871834676188314,295.188,258.16139792512655,1.223613444159078,0.21304772087335985,258.673902738633,1.2255607270199107,0.21436774720060134,257.1051795271044,1.2196002994440212,0.21032728575555673,281.00430777777774,273.89102249999996,-7.113285277777777,280.10492416666665,271.89097027777774,-8.21395388888891,279.14524638888884,272.2683336111111,-6.876912777777761,332.20996824097193,69.35367674173096,396.8241956859358,4.790084446108062
2025-04-13 19:50:33,43440,0,0,74.974811,73.257651,64.543475,42.479077,38.029848,38.1628,39.903845,32.227521,32.705132,39.360139,31.411042,32.211714,32.669896,37.514506,47.284728,37.476931,37.637483,44.063408,55.268916,64.828581,56.737909,46.721182,49.574229,49.359943,46.08822,50.128927,53.476942,51.004493,83.077121,58.841608,46.170901,27.065706,28.499814,27.813837,28.995927,27.947209,27.838291,47.076165,44.738327,44.930621,76.827583,56.925739,41.406856,24.804015,39.391264,74.840717,50.583262,40.263356,24.227723,39.68241,47.931738,44.218417,43.862828,45.113056,41.848083,47.349126,43.758802,32.845816,34.125978,29.443522,29.254869,30.216665,29.838483,36.692344,43.145975,33.96377,41.876828,31.649669,38.154713,33.55124,39.686426,36.867679,42.822103,36.821234,40.06854,31.584368,37.567952,32.636505,39.084028,35.8345,41.599992,32.784298,40.719953,31.820035,37.812778,33.154445,39.367487,35.229044,39.034019,35.375315,38.03036,31.637,36.500931,32.759904,36.761387,37.24792,41.731803,35.741424,41.288074,33.077206,38.179565,37.475699,41.305913,38.375846,42.963236,42.217566,41.40506,35.163951,41.134209,38.832718,42.698012,84.297467,90.010514,139.588573,91.059727,75.946321,90.321127,136.424581,75.763749,76.038021,71.367577,70.790137,70.991328,75.099335,76.23007,27.939079,166.894182,3624.5722,0,204.289993,0.10543,-13.768,204.759995,0.0966,0.652,204.820007,0.09106,10.796,203.259995,9.451,-2183,118.169998,2.003,119.400002,41.081315,36.31727,35.17377,5.089586,96.984518,37.571521,44.455487,30.954222,-1.973718,0.091482,1.508181,0,166.894182,27.939079,1252047.7575037738,293986.0884088029,1252047.7575037738,293986.0884088029,279.0465024074074,281.6772922222222,331.1636561111111,332.9214294444444,305.9609594444444,298.8435964814815,280.0697151851852,272.56901231481476,302.2041483333333,305.37806333333333,3624.5722,258.38417071000515,163.8386152322776,558.1954944134054,0.8651877038208312,2.391430112933929,309.31540868732105,296.14622979301095,611.0121756989221,1.3248067841472406,2.3427513710080956,592.1258135251585,2.5177356294944477,5.946944327061133,-1.0,596.5284318242419,2.5334390271599583,5.879528474432896,23.293121512217056,657.6486740606726,2.4884694381962973,23.96273400683562,21.848247423790042,661.3491415307342,2.499614025433574,-1.0,286.6469972069614,1.2939290277047715,480.13175244895524,3.354449242876626,266.99543390991187,1.228945358251148,492.1707497109995,10.47181220583957,595.4310659623726,2.5295386679085285,-1.0,281.02272277777774,591.0070761852762,2.5137216632581727,-1.0,278.3760311111111,589.9482764989895,2.509913830254518,-1.0,277.7407533333333,274.3273275075151,1.2533698993132294,7.789230353987762,301.5261783333333,264.8540959888514,1.2217704698374707,11.26119590954329,298.05421277777776,261.87170758315995,1.211745715322233,12.36501035398777,296.9503983333333,274.3273275075151,1.292801794775511,0.2801744260291962,264.8540959888514,1.2561384361315484,0.2561524499492183,261.87170758315995,1.2445959782576925,0.24858978637432566,280.9694875,273.9754983333333,-6.993989166666722,280.08774555555556,271.6773308333333,-8.410414722222242,279.1519125,272.0542077777777,-7.097704722222261,325.1303796152466,61.12024223643073,371.0016768537113,5.319520468481596
2025-04-13 19:51:33,43500,0,0,74.887794,73.283475,64.580686,42.5671,38.07993,38.280884,40.052133,32.13252,32.556126,39.309841,31.326811,32.138156,32.562579,37.511719,47.39301,37.373913,37.629506,45.155693,53.852631,63.618115,55.788782,48.478557,52.364387,46.537162,45.888841,51.178006,53.493055,49.932276,82.53896,61.045665,46.454359,28.040079,29.162868,28.487436,29.313175,28.891092,28.825513,47.222143,44.950593,45.087226,80.116816,55.261813,41.324886,26.075841,39.539855,80.031988,48.190992,40.381802,25.856814,39.76778,47.720803,44.412579,43.809753,45.026343,41.915303,47.488807,44.076793,32.992585,34.081515,29.529965,29.288694,30.29505,30.037408,36.629145,43.179411,33.894727,41.908261,31.605787,38.151155,33.504126,39.689959,36.828312,42.873045,36.786352,40.108263,31.561715,37.588388,32.590358,39.10918,35.804386,41.609233,32.810155,40.730147,31.812531,37.808023,33.106549,39.340357,35.153896,39.041291,35.31924,38.059008,31.607086,36.493785,32.714038,36.778053,37.265461,41.740012,35.729673,41.262325,33.044524,38.183349,37.457825,41.301516,38.387329,42.96719,42.261963,41.37868,35.128499,41.13334,38.834486,42.692744,80.010947,90.781068,140.620485,87.924963,76.039995,86.722552,137.431289,75.816714,75.17039,71.530673,70.861179,71.041559,75.152703,78.597422,33.0882,122.571996,3645.151506,0,204.360001,0.09813,-12.82,203.720001,0.0902,0.5,204.820007,0.08315,9.709,203.339996,8.599,-1963,118.309998,1.998,118.900002,35.291314,30.161841,29.218757,11.163045,76.442828,37.561768,44.493596,31.037536,-2.187639,0.100878,1.671734,0,122.571996,33.0882,946457.0553249719,329488.0264674,946457.0553249719,329488.0264674,279.1057494444444,281.75489277777774,331.72293833333333,333.4947138888889,304.21942388888885,300.3144007407407,280.0908864814815,272.6152978703704,299.8227483333333,305.80614888888886,3645.151506,261.74308435354476,171.9352033853368,562.0488408112014,0.8960708124548815,2.3865156828107525,297.91767408619813,264.4742666505829,600.6184759943791,1.222575593440987,2.3508880051663033,590.9057648692167,2.4932485677363063,6.719328345261292,-1.0,595.3741551796579,2.509182680041356,6.640628081207931,20.01180842423298,667.9906621435894,2.565100948528135,17.149271400296,33.8052642471352,671.5415565505266,2.575776853879169,-1.0,613.2360451771771,2.3927994350211863,19.722272158410366,-6.301749802690722,605.4299852024385,2.366973893679176,20.189206705267218,-2.39672665454259,594.4031443299875,2.5057328648059816,-1.0,281.18019944444444,589.6017539319631,2.488569964858645,-1.0,278.3304922222222,588.7213887209094,2.4854039633910405,-1.0,277.80655666666667,607.2579417728169,2.373051473496511,-3.309525913801849,301.2272,604.5623794456029,2.36408281801961,-1.9638903582462603,299.8815644444444,604.4678824767137,2.363767678957611,-1.9167636915796038,299.83443777777774,607.2579417728169,2.550844848040205,-1.0,604.5623794456029,2.541483751468971,-1.0,604.4678824767137,2.541154651485596,-1.0,280.96482833333334,274.00391666666667,-6.960911666666675,280.04891555555554,271.7107386111111,-8.338176944444456,279.2589155555555,272.1312383333333,-7.127677222222246,-14.52422033322182,72.61650696393144,54.7546169664123,-0.20001265470447357
2025-04-13 19:52:33,43560,0,0,75.339841,73.303505,64.624871,42.568596,37.960839,38.251917,39.931185,32.223089,32.700868,39.373991,31.514589,32.248021,32.698178,37.525821,47.202392,37.414808,37.645177,45.558182,53.717221,63.565839,54.373803,49.38547,50.303544,47.878205,46.033692,51.531349,52.934269,50.169105,72.930147,56.629818,46.070488,26.858628,28.873595,28.302921,29.366031,28.35781,28.566642,46.729688,44.464642,44.574192,73.243183,49.31815,41.395818,25.80154,39.703582,72.017388,40.401256,40.294222,25.351209,39.72028,47.301348,44.144488,43.971739,44.584523,41.87845,47.309855,43.746348,32.806068,33.721519,29.801631,29.446232,30.577308,30.2918,36.620138,43.145457,33.896957,41.893764,31.605351,38.153251,33.49424,39.67252,36.825411,42.857871,36.774212,40.10895,31.564192,37.591632,32.606074,39.088641,35.809011,41.610747,32.810849,40.715864,31.79897,37.809056,33.09381,39.361773,35.149712,39.046833,35.306192,38.052504,31.598298,36.486383,32.708379,36.773837,37.251962,41.698886,35.704767,41.244189,33.013311,38.182996,37.432274,41.281288,38.362612,42.956224,42.226243,41.367996,35.118175,41.112871,38.868916,42.681774,74.967409,83.833576,136.9544,76.508307,76.335048,74.103224,134.47639,75.778924,75.283754,71.55504,70.810216,71.048323,75.156478,72.478104,33.967292,127.954664,3587.888138,0,204.570007,0.08746,-11.404,205.190002,0.07981,0.506,205.100006,0.07323,8.381,204.160004,7.64,-1726,118.400002,1.992,119.400002,33.920724,29.246054,28.144458,12.149764,79.176557,37.55282,44.271149,31.107426,-2.397173,0.110089,1.831015,0,127.954664,33.967292,983569.243196648,335549.152188044,983569.243196648,335549.152188044,279.0315792592592,281.65547499999997,330.08132777777774,331.45799999999997,297.8768372222222,295.7779107407407,279.9673051851852,272.6541257407407,297.02078277777775,301.9464311111111,3587.888138,262.2889509538942,173.25791362702853,562.672003969715,0.9010764354907306,2.3857523584621827,299.43426365093427,268.60635975400123,602.0675192630191,1.236157501076408,2.349794783073473,590.5530932472752,2.4887847026874996,6.855147574067807,-1.0,594.9842839896412,2.5045910546290937,6.775210484309806,19.36652404610578,663.6273603863314,2.54554235958961,18.06290043761929,30.647064126843475,666.3972684050927,2.553916498444364,-1.0,264.36416157957916,1.221953193668163,492.90934478882957,1.5574264287120627,258.69170133235417,1.2028429136657617,496.3086756775824,3.6563529101935615,593.8196718917459,2.500451111444241,-1.0,280.96693777777773,589.4385900260256,2.484785777106406,-1.0,278.3698988888889,588.4087981881637,2.4810823403304587,-1.0,277.7579011111111,258.9905951510711,1.2038532585992685,3.5452930953787245,295.88897055555555,259.4589108996737,1.205435535081703,3.371384206489836,296.06287944444443,257.6269919738856,1.1992408103560848,4.052381428712067,295.3818822222222,258.9905951510711,1.2279399240679254,0.22015813924092306,259.4589108996737,1.229725419594517,0.22136075558228474,257.6269919738856,1.2227410654342454,0.21665646015174195,280.7738433333333,273.8521075,-6.921735833333287,279.97118388888885,271.82996194444445,-8.141221944444396,279.1568883333333,272.28030777777775,-6.876580555555563,331.86139191492106,68.64307639669016,399.2631988067522,4.834593805165218
2025-04-13 19:53:33,43620,0,0,74.72747,73.32264,64.580059,42.669722,38.016605,38.217574,39.975945,32.24114,32.601885,39.429302,31.308046,32.224962,32.741391,37.666005,47.332794,37.399599,37.651111,44.754031,55.40809,63.269997,56.834507,46.739,51.203522,49.446216,46.41238,51.063324,51.81239,50.521519,82.137407,58.528709,46.373563,26.624127,28.332739,27.716333,28.966748,27.853322,27.870732,46.83792,44.648072,44.715541,75.856113,56.200115,41.386406,24.52707,39.406747,73.561797,49.912007,40.21989,23.962458,39.680431,48.094708,44.070286,43.819898,45.424814,42.19196,47.314772,43.727131,32.684313,33.717359,29.29265,29.201663,30.127378,29.809556,36.602572,43.142518,33.894569,41.897114,31.569987,38.161894,33.494937,39.669114,36.807835,42.681454,36.719463,40.081747,31.534458,37.613428,32.607549,39.059203,35.755088,41.577003,32.737152,40.703651,31.750974,37.837474,33.104618,39.370135,35.147035,39.030492,35.270271,38.013168,31.546597,36.488575,32.71236,36.761716,37.222161,41.712342,35.677812,41.282537,33.089836,38.179919,37.464118,41.263719,38.34233,42.928594,42.21525,41.336755,35.136345,41.092466,38.817315,42.680487,83.513257,89.271173,139.082926,90.057309,76.283438,89.411504,136.178705,75.845191,76.49269,71.437564,70.774984,71.033047,75.197867,75.387038,36.40414,141.415811,3620.217971,0,204.220001,0.10455,-13.65,204.820007,0.09517,0.632,204.800003,0.09013,10.733,203.289993,9.351,-2155,118.150002,1.988,119.400002,31.557327,26.57017,25.403654,14.816236,85.696162,37.537211,44.5548,30.805487,-2.608552,0.119211,1.99156,0,141.415811,36.40414,1076380.5807029267,352350.62699397997,1076380.5807029267,352350.62699397997,279.07219611111105,281.6582066666666,331.02705833333334,332.6405144444444,305.40406055555553,298.25283648148144,280.1248886111111,272.48638138888884,301.7684761111111,304.9673183333333,3620.217971,263.76429176396806,176.84272769665918,564.3517547755417,0.9145876737851408,2.383736604018837,303.05146412059383,278.5601989213912,605.4466435737199,1.2685679537728924,2.3472178972763817,589.9863089234657,2.4781997395516586,7.226297518414979,-1.0,594.3703772559409,2.4938367943422826,7.142191621284615,17.893914902698555,662.7986324597512,2.5282606506853833,19.985635371936194,27.97559421273951,666.0938555481322,2.5381910098529534,-1.0,610.3403424599096,2.363303677574945,23.03251474131338,-2.352596434961697,265.3871659451828,1.2247534218996816,492.5850216957848,4.7986276391123965,593.4825017924436,2.4906815497422023,-1.0,281.13531277777776,588.7898390798176,2.473906983578172,-1.0,278.36467,587.6950258536568,2.4699693810498022,-1.0,277.71660555555553,272.90489487588246,1.2498435331936368,2.0473491205938785,301.00411499999996,263.3850123016123,1.2180321627177861,5.5369568983716135,297.5145072222222,259.94325237190264,1.2064389562675588,6.811576898371641,296.2398872222222,272.90489487588246,1.278784686719649,0.24789659199260045,263.3850123016123,1.2426923009360982,0.22332972539330373,259.94325237190264,1.2296436812511047,0.2144479711909453,280.9736094444444,273.81713111111105,-7.156478333333325,280.16242,271.6206425,-8.541777500000023,279.23863638888884,272.02137055555556,-7.217265833333272,324.5991429782829,68.4282552038103,52.458289999841554,4.743641965025702
2025-04-13 19:55:33,43740,0,0,74.061216,73.327222,64.59709,42.704722,37.946228,38.111438,39.996716,32.205159,32.60659,39.46748,31.34484,32.090138,32.597314,37.644359,47.266458,37.468604,37.655787,45.236019,54.795403,63.509403,54.787676,48.482961,53.088936,48.038646,47.105473,51.2459,51.952246,51.000317,73.66204,56.915257,46.179918,26.802441,28.956333,28.487428,29.334128,28.513467,28.653124,46.826622,44.569736,44.645974,74.045804,49.204491,41.414781,25.833912,39.392485,72.775135,40.661738,40.340259,25.454562,39.762644,47.835304,44.167026,43.824133,45.066101,42.25667,47.355058,43.782071,32.935201,33.732083,29.643243,29.379242,30.457761,30.046091,36.583333,43.120801,33.883935,41.861967,31.592732,38.143507,33.489771,39.634075,36.821779,42.65489,36.709642,40.030107,31.533034,37.602146,32.605536,39.043991,35.78677,41.567116,32.758853,40.686394,31.776279,37.794824,33.139496,39.336762,35.142303,38.991369,35.220325,37.982222,31.562167,36.45757,32.709224,36.75079,37.170116,41.7072,35.635119,41.2397,33.079451,38.170377,37.436443,41.264168,38.344547,42.911918,42.195144,41.342143,35.081035,41.10482,38.797906,42.671272,75.00842,84.333132,137.215147,76.535811,76.164523,74.705444,134.870259,75.819146,76.528228,71.271813,70.803653,71.015874,75.214562,73.264699,37.303871,111.018001,3634.041179,0,204.339996,0.08728,-11.379,204.899994,0.07981,0.54,204.889999,0.07354,8.434,203.649994,7.636,-1717,118.220001,1.984,119.5,30.403443,25.638306,24.563784,15.776475,70.297341,37.523439,44.488551,31.03227,-0.182795,0.008666,0.139638,0,111.018001,37.303871,866795.0674207569,358554.053604347,866795.0674207569,358554.053604347,279.0638811111111,281.68058777777776,330.3001438888889,331.60285944444445,297.89211722222217,296.2024035185185,280.08808379629625,272.6123723148148,297.04356666666666,302.2239622222222,3634.041179,264.29565823899935,178.13741173861305,564.955092409028,0.9194477672656812,2.3830271663665914,294.5086658983833,255.27135340259488,597.296962163271,1.1920499783461451,2.3533930842182404,589.7362017137781,2.474256493137816,7.3649058079995635,-1.0,594.1787033607924,2.4901015723153166,7.277767470027811,17.384929538778408,667.406730631426,2.578042714771401,15.609246932517589,35.7914779905056,669.9848632917696,2.5858327831381627,-1.0,603.936756071023,2.375809967507964,18.36589295231501,-3.3834513238388695,600.6238920322713,2.364657278851709,18.551620210597477,-1.6937376201352095,593.068672154697,2.486156254822204,-1.0,281.0277322222222,588.5787345390439,2.470103728505428,-1.0,278.3804338888889,587.5686873047096,2.4664715350244153,-1.0,277.7834772222222,600.8067195368147,2.3652744202170877,-1.786911879394438,296.29557777777774,601.2249979419006,2.3666856056223806,-2.0001141016167026,296.50878,599.8396750639461,2.362007920188793,-1.294186879394431,295.80285277777773,600.8067195368147,2.5134708987431016,-1.0,601.2249979419006,2.5149350124417564,-1.0,599.8396750639461,2.5100811177257203,-1.0,280.92842499999995,273.8909122222222,-7.037512777777749,280.0639538888888,271.7673569444444,-8.296596944444445,279.2718725,272.1788477777777,-7.093024722222253,-10.887690318493242,73.22802727063356,63.46997456040299,-0.14868201048561502
2025-04-13 19:58:33,43920,0,0,75.434156,73.46237,64.821293,42.894386,37.886987,38.131716,40.058375,32.324815,32.50383,39.659253,31.1911,32.164401,32.611937,37.892643,47.056525,37.536834,37.626601,45.397101,50.834253,62.962364,56.63113,51.816368,50.948993,48.24602,45.35608,51.279071,53.276993,50.92264,74.246081,57.433443,46.088939,27.215584,28.765299,28.348105,29.345181,28.518886,28.752235,46.841542,44.377387,44.373442,74.634801,49.124896,41.571504,25.844465,39.904578,73.268214,40.460144,40.274272,25.398804,39.722672,47.167456,44.247951,44.194909,45.486643,41.863374,47.358637,43.879735,32.752325,33.603402,29.6942,29.417273,30.358038,30.086436,36.544166,43.14165,33.859122,41.858502,31.566945,38.130856,33.434395,39.6379,36.785801,42.698229,36.686611,40.063573,31.529001,37.578328,32.565557,39.046937,35.713089,41.563016,32.743267,40.712788,31.770019,37.808128,33.071097,39.3182,35.064677,38.982065,35.15512,37.999437,31.521611,36.46154,32.663851,36.7535,37.171499,41.705497,35.595296,41.229634,33.001273,38.13486,37.395589,41.253343,38.313812,42.944582,42.244958,41.307986,35.07543,41.08126,38.80117,42.679791,74.775391,84.704241,137.544852,76.415364,75.997658,75.413115,135.189598,75.775715,75.526266,71.334638,70.831959,71.094673,75.232165,74.052744,38.62144,110.019888,3639.153655,0,204.039993,0.08701,-11.273,204.770004,0.07959,0.654,204.830002,0.07448,8.553,203.270004,7.613,-1699,118.099998,1.987,119.699997,28.928661,24.411226,23.113994,17.160278,69.74723,37.507603,44.473345,30.985279,-0.529068,0.02631,0.405959,0,110.019888,38.62144,859913.3208272159,367638.3716900799,859913.3208272159,367638.3716900799,279.06383611111113,281.6825761111111,330.4775544444444,331.78602888888884,297.8252022222222,296.51094370370373,280.0796359259259,272.5862661111111,296.9141061111111,302.43013388888886,3639.153655,265.06147803170023,180.00669483613063,565.8230605268782,0.9264466527117814,2.3820197844839,294.2035329555572,254.45322979744677,596.9955200550409,1.1893175360304118,2.3536213321691863,589.3890065553187,2.4686522433760643,7.568303358755614,-1.0,593.8443711710665,2.4845431473630963,7.478062289555545,16.621098079410842,667.9500680794906,2.581028228366511,15.456923403729165,36.27402148888723,670.5376853816533,2.588842698401543,-1.0,604.0883230643468,2.377582733208054,18.194139590892124,-3.6216692666649806,601.5174884160142,2.3689316020556452,18.33597084629808,-2.3074107481465376,592.6425782090367,2.4802713177300912,-1.0,280.9771883333333,588.3767995993303,2.465021210931643,-1.0,278.4675022222222,587.1546579411415,2.460626710352908,-1.0,277.7468177777778,601.7310224720316,2.3696516253329096,-2.416512044442811,296.620045,602.1536260050095,2.371075837151787,-2.6324675999983356,296.83600055555553,600.6675191495887,2.3660629315706485,-1.8732525999983523,296.07678555555555,601.7310224720316,2.5123145910312323,-1.0,602.1536260050095,2.5137900804988953,-1.0,600.6675191495887,2.508595825067147,-1.0,280.7653908333333,273.8043686111111,-6.961022222222198,280.28376444444444,271.79207583333334,-8.491688611111101,279.18975249999994,272.16235388888884,-7.027398611111096,-12.128481860695501,74.10569690842408,63.86174501514381,-0.1636646353340856
2025-04-13 19:59:33,43980,0,0,75.197014,73.342766,64.899261,42.935138,37.848024,38.014579,40.003787,32.402276,32.645263,39.740803,31.342148,32.263729,32.770794,37.985077,46.887169,37.61964,37.738849,45.742828,52.683598,63.003594,54.008016,50.789591,52.241946,48.368297,46.442124,50.773349,52.969418,49.955431,77.900761,56.973516,45.958169,25.953386,28.016194,27.651036,28.984921,27.458702,27.454683,46.473905,44.090693,44.067894,73.258944,54.755868,41.554709,24.321848,39.498682,69.187122,46.406235,40.273045,23.692259,39.770195,47.257344,43.909576,44.190186,45.318657,41.972932,47.291918,43.73247,32.485583,33.10361,29.267498,29.149748,30.152167,29.8402,36.509073,43.096747,33.831699,41.855532,31.520719,38.110133,33.392668,39.618705,36.757689,42.667248,36.650932,40.030247,31.456544,37.556543,32.542301,39.021992,35.710192,41.553103,32.679841,40.660997,31.695341,37.800048,33.044744,39.323327,35.06052,38.962927,35.146087,37.955176,31.464943,36.447292,32.64064,36.72976,37.161038,41.653319,35.615218,41.185177,33.01148,38.166658,37.433163,41.226104,38.31606,42.849342,42.187423,41.2869,35.106054,41.089159,38.757519,42.68027,81.460434,87.264496,137.977163,87.097909,76.037296,86.581117,135.123685,75.858927,76.601706,71.383926,70.777938,71.094987,75.230365,73.424012,29.213442,157.090112,3513.677776,0,204.309998,0.10088,-13.152,203.729996,0.09258,0.596,204.880005,0.08646,10.17,203.690002,9.013,-2080,118.220001,1.996,119.300003,39.315717,34.912257,33.630593,6.642452,92.78721,37.483721,44.396861,30.666468,-0.738442,0.036609,0.566498,0,157.090112,29.213442,1184451.077242784,302772.511623594,1184451.077242784,302772.511623594,279.03628203703704,281.64551,330.4409361111111,332.0262016666666,303.75994944444443,296.17719018518517,280.03714490740737,272.4091487037037,300.62801888888885,303.8524977777777,3513.677776,259.2428077287556,165.90145734842594,559.1835085601701,0.873096062870882,2.3901373827721586,306.98617962296146,289.55305990014745,608.988172565006,1.3038716477514423,2.3444237438008075,591.7843690389218,2.511300209934526,6.137536865580887,-1.0,596.1590096633067,2.5269049851161625,6.068074484531095,22.40270227124438,658.2790902354005,2.499179530566486,22.4764303742827,23.454756488149656,661.575912148063,2.5091327136331696,-1.0,280.51129670828414,1.2742628791535877,483.71289220037227,3.226230178517028,259.7841141607386,1.2051662143460866,496.26892112156844,10.80898943777629,594.9146510518268,2.5224809912841475,-1.0,280.90453833333333,590.8177980540913,2.507832655564038,-1.0,278.45817166666666,589.6286294202982,2.503556640590347,-1.0,277.74613611111107,266.46931933711255,1.2276439727138915,8.33575684518371,298.65042277777775,259.50032417978485,1.2042078672190648,10.914544067405927,296.07163555555553,253.44746825056183,1.1836855958517951,13.176667400739234,293.8095122222222,266.46931933711255,1.2610252897982124,0.25571434465118925,259.50032417978485,1.2341431740767248,0.2379942500375259,253.44746825056183,1.2107949624821488,0.2226036266653849,280.6963666666667,273.59144249999997,-7.104924166666706,280.2357897222222,271.59923499999996,-8.636554722222229,279.1792783333333,272.0367686111111,-7.142509722222201,332.00025487818317,62.1200805720938,377.7677935271164,5.344491697702781
2025-04-13 20:00:33,44040,0,0,75.274747,73.477374,64.785575,42.906859,37.787751,37.956087,39.970987,32.308657,32.532386,39.771748,31.097168,32.125952,32.630882,38.018373,47.007199,37.560298,37.703586,44.977302,55.526013,63.884196,56.070345,48.47532,51.90319,46.394494,46.492849,51.250687,52.553861,50.572877,85.303771,60.867336,45.905023,27.484195,28.514278,28.227787,29.236977,28.422295,28.43836,46.643815,44.196264,44.2081,80.464097,57.465899,41.497874,25.311711,39.602437,80.53195,51.460113,40.258103,24.982194,39.708826,47.756269,44.123254,44.00005,44.982087,42.274902,47.236053,43.872716,32.626919,33.302509,29.227158,29.024208,29.983895,29.647206,36.467546,43.109114,33.814098,41.859209,31.503506,38.13322,33.396786,39.641867,36.738018,42.635862,36.615512,40.037277,31.445385,37.56848,32.527182,39.010759,35.675432,41.552021,32.677153,40.658335,31.686856,37.799167,33.005186,39.329146,35.024691,38.98022,35.084548,37.956719,31.457588,36.446625,32.620402,36.742487,37.137938,41.691473,35.584402,41.192416,33.000567,38.134228,37.391419,41.234367,38.299623,42.854953,42.193387,41.298591,35.040689,41.094267,38.791845,42.662165,82.68739,92.079516,141.17586,91.813596,76.19912,89.778684,137.774625,75.927329,76.149664,71.371668,70.693968,71.084465,75.244388,78.88681,37.483682,143.725325,3652.579579,0,204.270004,0.1047,-13.66,204.979996,0.09524,0.594,204.919998,0.08999,10.624,203.570007,9.257,-2140,118.209999,1.992,119.599998,29.938151,25.531002,24.291231,15.966872,86.772844,37.475057,44.501546,30.635316,-0.135948,0.006365,0.104958,0,143.725325,37.483682,1092304.118521025,359793.806755274,1092304.118521025,359793.806755274,279.0131481481481,281.6144738888889,331.9136805555555,333.80325555555555,306.3797755555555,300.9832996296296,280.0953035185185,272.39184212962965,301.3096611111111,306.52750888888886,3652.579579,264.4010228386059,178.39436013555826,565.0746222288866,0.9204110931855353,2.382887516090158,303.64886869126366,280.2178920172917,605.9937186910034,1.2739241319125492,2.346794345715145,589.6029474863253,2.4731768878875124,7.394329418380678,-1.0,594.0202157343655,2.4889352502474362,7.307237085703889,17.21345105028297,664.1359325605217,2.5299071128535617,20.248888299376784,28.264811864291858,668.0064682038482,2.5415353122236692,-1.0,611.6963046890917,2.365490689200773,23.32660778239994,-2.7309068642918533,272.84652345312674,1.249541211571375,488.1142378203869,2.6655690616340735,592.7627878795886,2.4844643106185584,-1.0,280.8750127777778,588.6092887942161,2.469611806929448,-1.0,278.4265966666666,587.4435568191094,2.465419764914739,-1.0,277.73783499999996,277.7584757672972,1.2658127648060473,0.8856625801525979,302.76320611111106,270.35386972147455,1.2412469907495396,3.574370357930377,300.0744983333333,270.45706079398366,1.2415908539887908,3.5366742468192456,300.1121944444444,277.7584757672972,1.296219456424705,0.2569671260017835,270.35386972147455,1.2682142468898596,0.2378179560758681,270.45706079398366,1.2686045293154011,0.23808482015615612,280.89431194444444,273.6859522222222,-7.208359722222212,280.0894825,271.5531572222222,-8.536325277777792,279.3021161111111,271.93641694444443,-7.365699166666673,316.7564240331986,70.11571682615624,52.43962787143005,4.517623699384822
2025-04-13 20:01:33,44100,0,0,74.476765,73.423684,64.626995,42.967835,37.779744,37.951616,39.898646,32.314374,32.473071,39.771593,31.186131,32.19651,32.647586,37.995649,46.948985,37.580961,37.702105,44.999484,53.789497,61.915861,53.455121,49.923342,51.961702,46.670202,46.922386,50.262211,52.536888,51.850588,75.291665,57.905474,46.06517,27.308317,28.937048,28.672047,29.621222,28.555071,28.813398,46.649304,44.321257,44.314683,75.839158,49.810872,41.326498,25.90341,39.407241,74.531925,41.2803,40.423248,25.58617,39.877379,47.230784,44.058939,44.167228,45.216927,42.376369,47.346508,43.890085,32.841521,33.32124,29.532723,29.246851,30.398994,30.079225,36.466638,43.10514,33.784257,41.84901,31.504754,38.125496,33.365469,39.647886,36.748925,42.640541,36.606702,40.013964,31.414238,37.56566,32.519451,39.024724,35.665531,41.556266,32.658516,40.644726,31.673978,37.798116,33.022798,39.352844,35.040092,38.97172,35.092854,37.949443,31.435102,36.441548,32.615746,36.709348,37.136214,41.676567,35.567045,41.19454,33.020938,38.104317,37.398175,41.226006,38.311103,42.855391,42.185778,41.293173,35.076907,41.095847,38.763158,42.684563,74.896588,85.78836,138.182502,77.780728,76.160561,77.438166,135.504862,75.875743,76.622301,71.570492,70.780261,71.118102,75.226342,74.913368,33.846675,102.445237,3636.227374,0,204.460007,0.08777,-11.391,205.029999,0.08107,0.612,205.149994,0.07486,8.648,203.589996,7.72,-1732,118.300003,1.984,119.5,34.049988,29.311316,28.408066,12.015182,65.463118,37.470858,44.490055,30.903426,-0.346096,0.016269,0.266129,0,102.445237,33.846675,807687.942822409,334717.5272829749,807687.942822409,334717.5272829749,279.0416511111111,281.67583777777776,330.65270111111107,332.1402788888889,298.58373777777774,297.16161999999997,280.08891962962963,272.540792037037,296.9814377777777,303.0324222222222,3636.227374,262.2144959435709,173.07738345219957,562.5870580925848,0.9003938908306972,2.3858559101547843,291.8273791710989,248.11291252735188,594.6260716416389,1.1680356601565238,2.355426507781981,590.6013691758654,2.489393064836351,6.836484242170243,-1.0,595.0492168307609,2.50525797228486,6.756511828137393,19.46134183420685,669.7405391417075,2.5970360694235377,14.392254646141668,38.825321940012145,672.6630731284547,2.6058549223446383,-1.0,607.6523423924643,2.3995548949459073,16.789368655997404,-6.756358606678816,604.9146185894928,2.3903639560984478,16.923554017920726,-5.334240828901045,593.8453689379182,2.500978686696879,-1.0,280.9639833333333,589.4052930816997,2.485101230200266,-1.0,278.33138777777776,588.5610622058781,2.482065306966391,-1.0,277.8295822222222,604.9903051790301,2.3906186376570457,-5.373545828901058,297.200925,605.5759653489298,2.3925882166246133,-5.677708606678834,297.50508777777776,604.1774735282169,2.38788173702849,-4.9514680511233,296.7788472222222,604.9903051790301,2.540188785958592,-1.0,605.5759653489298,2.542224497881415,-1.0,604.1774735282169,2.537359418301464,-1.0,280.7304786111111,273.7507669444444,-6.979711666666674,280.20115416666664,271.69988166666667,-8.50127249999997,279.3351261111111,272.1717275,-7.16339861111112,-14.313249413627318,74.69132231094659,62.08819674924314,-0.19163202592718862
2025-04-13 20:02:33,44160,0,0,74.365923,73.497641,64.623047,42.942979,37.6469,37.899655,39.789143,32.335973,32.48753,39.851153,31.227351,32.215135,32.664866,38.138703,46.917439,37.553466,37.758451,44.905543,56.813871,65.23535,54.321888,48.014881,53.708338,46.591878,46.606326,50.728406,53.255446,51.004067,75.285401,56.570236,45.780469,26.097226,27.954643,27.561342,29.203088,27.514456,27.794831,46.486962,43.995587,44.065741,71.897124,53.135903,41.348055,24.466234,39.723341,68.928742,45.160473,40.323546,23.81371,39.784823,48.308376,43.820806,43.800193,45.311032,42.259332,47.067266,43.801765,32.526501,33.211322,29.26052,29.117345,30.274916,29.888395,36.429004,43.089765,33.767981,41.840811,31.485307,38.103373,33.3521,39.593179,36.709506,42.669488,36.604139,40.033003,31.447747,37.562093,32.503406,39.005271,35.649984,41.538633,32.667058,40.669035,31.688327,37.775106,33.00054,39.286575,34.960163,38.942925,35.052392,37.948749,31.430838,36.417393,32.597702,36.726264,37.148257,41.670073,35.562922,41.181206,32.975906,38.110989,37.390706,41.238983,38.318829,42.851218,42.216515,41.294908,35.057373,41.078839,38.795152,42.689173,80.180529,86.341701,137.57728,85.298897,76.238745,84.818346,134.909232,75.904219,75.742595,71.225825,70.806859,71.118805,75.178477,72.595064,35.820696,151.27372,3621.49382,0,204.380005,0.09875,-12.868,204.940002,0.0903,0.543,204.919998,0.08413,9.831,204.089996,8.808,-2031,118.239998,2.002,119.300003,31.593758,27.161344,26.136835,14.186711,90.213483,37.461019,44.550251,30.713166,-0.554043,0.026287,0.426045,0,151.27372,35.820696,1144348.46778604,348327.922390872,1144348.46778604,348327.922390872,278.9744574074074,281.5207033333333,330.3217955555555,331.8040444444444,302.7604983333333,295.3928272222222,280.12236148148145,272.4350925,299.91696055555553,303.33983388888885,3621.49382,263.41595263834705,175.99502002449665,563.9557553573892,0.9113998639769615,2.3842063946639502,305.5580042452741,285.5424186340402,607.7198433932082,1.2910498393210592,2.3454402342149656,589.9737285175814,2.4801617483576006,7.140014742998652,-1.0,594.2856195164125,2.4955478142882246,7.0583697866734605,18.10475069498625,659.282476535293,2.5077287687495997,21.573673923719927,24.76379131028142,662.3434036115542,2.5169745399745715,-1.0,277.743973379324,1.2654105747857778,485.2845526523763,2.797505911940789,257.6735956260155,1.1983037893938542,497.3997473751081,10.16517702305191,593.0732799648405,2.4912359425432333,-1.0,280.8058161111111,588.9076231203452,2.4763359038571915,-1.0,278.34336388888886,587.9469904026566,2.472881120231245,-1.0,277.7741922222222,262.5310223951034,1.2146976577137008,8.360559245274146,297.19744499999996,257.4651024671116,1.1975978798909066,10.24293535638526,295.31506888888885,253.05866672082277,1.182634974661342,11.892036467496325,293.6659677777778,262.5310223951034,1.2399145249299937,0.2230535064234112,257.4651024671116,1.2206828881317966,0.20999569034404716,253.05866672082277,1.2039548361586554,0.1986377477870308,280.96366166666667,273.6327286111111,-7.33093305555559,280.12534027777775,271.5882958333333,-8.537044444444462,279.2780825,272.08425305555556,-7.193829444444418,332.3001328915659,64.99685701888052,381.53850315596895,5.1125569471003525
2025-04-13 20:03:33,44220,0,0,75.061901,73.495573,64.620102,43.049172,37.689717,37.889884,39.810065,32.277452,32.418828,39.798507,31.064956,32.02494,32.54728,38.169447,47.030631,37.529199,37.684455,44.695086,54.149042,62.692219,54.028546,49.094753,50.333467,47.88247,46.887576,50.438556,52.130354,50.890421,85.95499,60.708762,45.856849,27.278732,28.372125,28.061506,29.195245,28.260296,28.31608,46.713733,44.220843,44.367242,79.954267,57.357048,41.302409,25.149408,39.666859,80.440089,52.429593,40.318307,24.823213,39.818429,47.68148,44.024223,43.852764,45.106949,42.266409,47.210579,43.701876,32.635583,33.389724,29.053775,28.951177,29.987142,29.583525,36.43842,43.110516,33.773228,41.841609,31.501264,38.101148,33.348528,39.598361,36.729308,42.66455,36.607169,40.040426,31.43654,37.5564,32.506128,39.013105,35.649432,41.538086,32.673216,40.654877,31.686922,37.787532,33.003705,39.324549,34.980605,38.953118,35.065738,37.976275,31.446569,36.426383,32.588054,36.718208,37.124285,41.65547,35.522721,41.185287,32.928016,38.097454,37.349748,41.240678,38.298893,42.860813,42.181327,41.25792,35.033842,41.079734,38.802589,42.685595,83.623091,92.051999,140.923559,92.481788,76.283889,90.779224,137.402005,75.834738,75.606834,71.373184,70.787723,71.09416,75.220674,78.594037,28.597173,116.927568,3646.007368,0,204.5,0.10694,-13.984,204.919998,0.09791,0.596,204.929993,0.09188,10.9,203.360001,9.506,-2206,118.120003,2.006,119.199997,39.961011,35.406571,34.422469,5.895838,73.490193,37.459257,44.43895,30.600154,-0.766354,0.036497,0.590331,0,116.927568,28.597173,907540.0958609759,298523.486621961,907540.0958609759,298523.486621961,278.97917870370367,281.6003216666667,331.7066694444444,333.6630883333333,306.7509933333333,300.99247148148146,280.0605278703703,272.3723079629629,301.82949499999995,306.5122216666666,3646.007368,258.8299618027951,164.90902712415433,558.7087046742242,0.869294807926545,2.39075575011109,296.27973914923,260.0380175336769,599.03337791679,1.207908856060158,2.352082134180832,591.8459939858993,2.514020887749145,6.046906533253292,-1.0,596.2361828999127,2.5296839828354285,5.978351084154211,22.77035986387159,669.055870111492,2.57531915540271,16.345662596054154,35.42693029521439,672.9561285094941,2.5870427598401897,-1.0,619.7458007169637,2.4207853099756678,18.46868304076148,-10.471254184103316,608.3795840354882,2.3833793246840203,19.083407922100346,-4.7127323322514485,594.974434651591,2.5251973553054685,-1.0,280.84824944444443,590.7417806148858,2.510058141587787,-1.0,278.31800499999997,589.829665017299,2.5067776764824075,-1.0,277.77128166666665,612.5937364411637,2.3973308306151213,-6.845255295214429,303.12499444444444,606.0022742421891,2.375465282431925,-3.5115202952144386,299.79125944444445,606.5366861591323,2.377247093913312,-3.781421406325535,300.06116055555555,612.5937364411637,2.5867951374912757,-1.0,606.0022742421891,2.564012533001407,-1.0,606.5366861591323,2.5658710713547004,-1.0,280.8460286111111,273.71258527777775,-7.133443333333332,280.0832536111111,271.48470888888886,-8.598544722222243,279.2523013888889,271.9196297222222,-7.33267166666667,-16.533590049588838,72.81968721157932,49.31006939452834,-0.2270483530305493
2025-04-13 20:04:33,44280,0,0,74.584641,73.541003,64.593745,43.163595,37.646259,38.020503,39.955882,32.308089,32.446435,39.899463,31.138062,32.084707,32.498039,38.246422,46.988219,37.58662,37.680063,45.738003,55.965484,63.485337,53.190151,49.485211,51.505999,49.7328,46.728225,50.087992,53.414935,50.93969,76.621357,58.811765,46.24467,27.491601,28.818013,28.525775,29.692644,28.686052,28.748067,46.990814,44.545144,44.62226,76.658255,50.363581,41.55874,25.928555,39.920931,75.717963,42.424653,40.402944,25.697942,39.834179,47.89391,44.280872,43.952937,45.16975,42.454967,47.371791,43.774715,32.956641,33.558346,29.445177,29.226195,30.228127,29.831188,36.444361,43.093581,33.750528,41.832326,31.470025,38.096911,33.333158,39.593673,36.721506,42.675691,36.592788,40.055189,31.451021,37.55442,32.490792,38.985471,35.633202,41.549682,32.656096,40.65598,31.675563,37.760808,32.986156,39.297852,34.952434,38.946265,35.031805,37.968817,31.409196,36.431746,32.587217,36.740529,37.098833,41.68469,35.507508,41.190862,32.897639,38.125935,37.336255,41.250584,38.275273,42.875968,42.167905,41.286279,35.034489,41.079662,38.793107,42.643657,75.689107,86.694047,138.934269,79.19646,76.481185,79.088186,135.848073,75.908689,75.577392,71.523872,70.874333,71.100116,75.257851,75.655541,36.81821,105.544633,3635.964031,0,204.350006,0.08873,-11.511,205.0,0.08178,0.648,205.080002,0.0759,8.735,203.660004,7.827,-1760,118.230003,1.987,119.300003,30.984945,26.299015,25.143219,15.259725,67.240065,37.45153,44.587859,30.874279,-0.976393,0.047253,0.753098,0,105.544633,36.81821,829057.525089181,355205.53902496997,829057.525089181,355205.53902496997,279.1141396296296,281.68988388888886,330.8433738888889,332.5579272222222,299.37025555555556,297.7791805555555,280.14325472222214,272.5245994444444,297.42172611111107,303.53558166666664,3635.964031,264.00970000346007,177.4404336312786,564.630512835321,0.9168326776831603,2.383407880029772,292.81292061214486,250.73610551720617,595.6135008090621,1.176863533650188,2.354671516203921,589.94880653115,2.476655865912948,7.2885026593397555,-1.0,594.3185832119536,2.492239899136019,7.203844393468886,17.68018388542879,669.527793892061,2.5919673194403003,14.808846431366304,38.030453276744026,672.9068161881119,2.6021542963939033,-1.0,608.331517384775,2.3976266370133987,17.249692806228182,-6.5573349434106944,605.2507991819599,2.3873085278195885,17.405612272598248,-4.966259943410648,593.2546794512779,2.4884588339300833,-1.0,281.06370555555554,588.8424481038128,2.4726873966805205,-1.0,278.4604111111111,587.7567919660644,2.4687841143963123,-1.0,277.8183022222222,605.5616057739232,2.388351995269544,-5.126722165632884,297.93964277777775,605.6013090387335,2.388485250108253,-5.147221054521765,297.96014166666663,604.589387036894,2.385086103731465,-4.624836610077352,297.4377572222222,605.5616057739232,2.531692883183654,-1.0,605.6013090387335,2.531830607571218,-1.0,604.589387036894,2.528316958597461,-1.0,280.9763283333333,273.84860749999996,-7.127720833333342,280.12852416666664,271.6698255555555,-8.458698611111117,279.32491166666665,272.05536527777775,-7.269546388888898,-15.301992650809893,75.20921068010739,61.19627650728603,-0.20345902466514285
2025-04-13 20:05:33,44340,0,0,75.285869,73.491058,64.62452,43.27525,37.820544,38.068827,39.979404,32.271774,32.442073,39.864291,31.153298,32.042498,32.583952,38.32333,47.051248,37.488618,37.734946,44.648319,55.304612,64.884905,55.969013,48.9494,51.21281,48.678138,46.710759,50.34126,52.041943,50.950574,72.417631,56.531795,46.259835,26.148168,28.040946,27.632488,29.490015,27.464941,27.743539,47.041109,44.640552,44.661144,71.033766,51.814792,41.248877,24.681987,39.626844,69.404719,44.135613,40.319065,24.122026,39.814164,48.204812,43.992316,43.935312,44.966041,42.441156,47.23404,43.982261,32.897629,33.58172,29.268842,29.045378,30.18739,29.812402,36.407564,43.093083,33.738494,41.827008,31.456171,38.080564,33.305605,39.571567,36.689586,42.665088,36.550241,40.024282,31.426008,37.538462,32.486298,38.985849,35.633582,41.521472,32.664038,40.636544,31.661244,37.761646,32.963438,39.281452,34.929293,38.927211,34.993591,37.948124,31.406149,36.411456,32.559268,36.742563,37.095116,41.70386,35.520792,41.171491,32.87451,38.12794,37.361693,41.258532,38.312837,42.870288,42.20467,41.293168,35.057837,41.110534,38.80814,42.697268,79.140525,85.521347,137.408199,83.700578,76.199105,83.198211,134.827356,75.92905,75.551328,71.470113,70.886703,71.134972,75.293381,71.962436,24.504395,132.800364,3636.413532,0,204.470001,0.09689,-12.583,205.080002,0.08798,0.612,205.0,0.08293,9.619,203.559998,8.6,-1960,118.300003,2.003,119.300003,45.538975,40.528017,39.598205,0.72086,81.573516,37.444909,44.586983,30.798893,-1.183978,0.057676,0.912769,0,132.800364,24.504395,1016979.1671915479,270304.776857015,1016979.1671915479,270304.776857015,279.0440327777778,281.61335555555553,330.2763088888889,331.7101105555555,301.8725433333333,294.79002148148146,280.14276833333327,272.4827186111111,299.3391805555555,302.88408166666665,3636.413532,255.96923102239134,158.0616406121889,555.4063053303681,0.8428921907349943,2.39520636197779,300.76409039318133,272.24942626913395,603.3227631318824,1.2480695060359732,2.348843659060507,592.9886470386393,2.5357471278808115,5.438143769001597,-1.0,597.2666655796613,2.5510079011447817,5.378936459812046,25.644124533164188,663.0389268078742,2.5382638543793057,18.762689715363916,29.512218495707543,665.9388988639497,2.5470252900084844,-1.0,605.5944186510501,2.3563827284985837,21.901701636980906,-1.108452940151949,256.0429996258576,1.1936453134357192,497.9840276775976,5.974068911699874,596.3637762454551,2.5477986857453954,-1.0,281.07213055555553,591.7341867187657,2.531245466322193,-1.0,278.28826499999997,590.8777829716814,2.528165209096793,-1.0,277.77170277777776,258.22776503584055,1.2010463512443936,5.159850948736903,295.60423944444443,256.16463999394176,1.1940579156008662,5.928664837625831,294.8354255555555,253.74422299422685,1.1858359144533892,6.833690948736887,293.93039944444445,258.22776503584055,1.2342131476467624,0.2520887615156365,256.16463999394176,1.226153096703693,0.24689648079541576,253.74422299422685,1.2166972062826167,0.24080500099303406,280.9825355555555,273.83870805555557,-7.143827499999929,280.06704249999996,271.57061666666664,-8.49642583333332,279.37872694444445,272.0388311111111,-7.339895833333344,336.94564741278174,65.77226122821287,57.4445081568241,5.122914145275724
