Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 20:07:33,44460,0,0,74.914635,73.447064,64.677559,43.190214,37.929785,38.256204,40.003075,32.42291,32.472201,39.933363,31.207539,32.069866,32.532577,38.458217,47.075836,37.305722,37.797573,45.145761,53.588464,63.425236,53.245495,48.156041,53.383122,48.186351,46.275641,50.92345,52.362131,50.679945,78.338398,59.45046,46.463609,27.644193,29.064548,28.885222,29.86148,28.667864,29.075164,47.107552,44.867226,44.894382,78.146848,51.456184,41.250835,26.097616,39.332036,77.314852,43.871773,40.39715,25.865614,39.880033,47.883018,44.279214,44.261243,45.729221,42.355167,47.552044,43.958901,33.160657,33.746086,29.46555,29.130157,30.331404,29.833049,36.358566,43.069075,33.690407,41.799189,31.427534,38.081733,33.288562,39.602489,36.681682,42.700284,36.518735,39.990709,31.35508,37.519511,32.432084,39.014147,35.603071,41.524611,32.628375,40.618847,31.613044,37.750653,32.925262,39.309252,34.951923,38.934285,34.972321,37.945099,31.36389,36.419934,32.554444,36.723464,37.079564,41.637387,35.47769,41.176215,32.905513,38.114509,37.378313,41.196055,38.236,42.805302,42.143006,41.254754,35.071442,41.096345,38.739294,42.641052,77.018859,88.029113,139.019021,82.418726,76.243713,82.49619,135.994255,75.930738,76.574379,71.458661,70.893621,71.047683,75.158797,76.828719,33.676204,114.889441,3508.095381,0,204.029999,0.08886,-11.47,204.990005,0.08121,0.655,205.020004,0.07629,8.749,203.970001,7.805,-1759,118.300003,1.977,119.300003,34.639067,29.426293,28.572608,11.824542,72.40116,37.423348,44.744461,30.944484,-0.15904,0.007665,0.121456,0,114.889441,33.676204,893487.7054608369,333542.171162428,893487.7054608369,333542.171162428,279.0965914814814,281.79002444444444,330.92458611111107,332.60501166666666,301.1604033333333,298.6685366666666,280.23025592592586,272.5636021296296,298.1604772222222,304.27728499999995,3508.095381,262.1090291663879,172.82172188437303,562.4667024964502,0.8994269409140531,2.3860028969248206,295.67563877988744,258.40865661158324,598.4436701087378,1.2024996157615346,2.352526770180877,590.7381356877839,2.4905004561081063,6.808876387918621,-1.0,595.2854470346468,2.5067152497592056,6.727562448213579,19.680995278056514,667.8948290415498,2.5744282932759526,16.112765084899475,35.24894733122363,671.2353958474979,2.5844973891378062,-1.0,609.275016321017,2.3888240144836206,18.70218393021364,-5.484764553445871,604.3621243314203,2.3724429173151735,18.978583528477802,-2.9928978867791898,594.2628185331092,2.503082306721555,-1.0,281.18533833333333,589.3791109140235,2.4856240313672178,-1.0,278.28935277777776,588.5814622386861,2.4827553299773912,-1.0,277.8150833333333,604.8062469077992,2.373929365705006,-3.2179156645569833,298.8935544444444,604.5962231276447,2.373226569761148,-3.111498997890294,298.78713777777773,603.683708785408,2.370170143165234,-2.649278997890292,298.3249177777777,604.8062469077992,2.5401702285447563,-1.0,604.5962231276447,2.5394392757649973,-1.0,603.683708785408,2.5362597834318756,-1.0,280.9728422222222,273.9574286111111,-7.015413611111114,280.3695733333333,271.6488075,-8.720765833333303,279.34835222222216,272.08457027777774,-7.263781944444418,-13.62398864363638,72.60938200690293,58.619812720532764,-0.18763399807398382
2025-04-13 20:08:33,44520,0,0,75.226778,73.458502,64.744702,43.224613,37.852632,38.231196,39.926282,32.438363,32.571607,39.968393,31.313358,32.198472,32.67534,38.63215,47.008808,37.227266,37.805744,45.602535,54.036211,63.011881,55.776051,47.987197,51.372232,47.133739,46.708499,51.836913,52.94792,50.302463,71.125568,56.006875,46.223,26.812501,28.612221,28.331549,29.861073,27.976176,28.47245,46.822724,44.566351,44.556711,71.706271,49.516461,41.348878,25.414326,39.461542,70.59108,41.221841,40.323322,24.920581,39.824435,47.61715,44.053301,43.751152,45.151751,42.383456,47.470571,44.156437,33.096449,33.381434,29.505286,29.292109,30.4781,30.014953,36.352366,43.070828,33.673967,41.794346,31.405696,38.064432,33.235162,39.600724,36.691858,42.665586,36.518404,39.979803,31.33737,37.514606,32.428038,38.981055,35.574269,41.535605,32.629821,40.600024,31.606028,37.740006,32.906547,39.311218,34.91931,38.906688,34.933944,37.921584,31.344629,36.414522,32.551674,36.696317,37.067909,41.651303,35.465512,41.167203,32.911079,38.121011,37.367138,41.224088,38.256186,42.790244,42.149542,41.232698,35.02616,41.116373,38.748435,42.664202,76.917593,83.951661,136.204953,80.108192,76.184877,79.541002,133.897775,75.926662,76.78868,71.681464,70.798435,71.079832,75.263002,71.076861,31.114707,131.963525,3485.774838,0,204.490005,0.08851,-11.535,205.059998,0.08109,0.524,205.009995,0.07432,8.514,203.830002,7.798,-1749,118.339996,1.984,119.400002,37.32617,32.452048,31.426492,8.89683,81.16374,37.413865,44.518875,30.961388,-0.361398,0.017808,0.2753,0,131.963525,31.114707,1011209.3656384249,315881.271791199,1011209.3656384249,315881.271791199,279.0565185185185,281.74476166666665,329.75987499999997,331.04164055555555,299.8767733333333,294.89498499999996,280.1049302777778,272.5729936111111,298.1042183333333,302.0120338888889,3485.774838,260.48955149988853,168.90508903255636,560.6145036252427,0.8845620613558228,2.3883053490894026,300.53674351664176,271.62527796882443,603.1092085017304,1.2460328052893763,2.349005861609031,591.331594257254,2.5021957590404615,6.422474485301633,-1.0,595.8520801354706,2.5183173484204917,6.346901065542728,21.255210166778113,662.1661074007606,2.536552870359649,18.68368883541739,29.223131483358202,664.75535571288,2.544389568271611,-1.0,269.81584852242923,1.2400055286209013,489.6970148873394,0.6599701833084737,256.3235610783139,1.194636181111174,497.8003732592724,5.641758516641801,594.6846035311477,2.514168505784904,-1.0,281.0516666666666,590.1365738033779,2.497907922389298,-1.0,278.3438211111111,589.1822513893596,2.4944758350075404,-1.0,277.77406777777776,256.30062408104754,1.1945583997609568,5.650316849975127,294.88642666666664,257.1658049392219,1.1974907416965004,5.327704072197321,295.20903944444444,255.50530123208833,1.191859993210999,5.947254627752898,294.58948888888887,256.30062408104754,1.2200670155671203,0.22311318490868598,257.1658049392219,1.2233883804863377,0.22532191624355574,255.50530123208833,1.217013830345756,0.22108279498357727,280.8362363888889,273.8383008333333,-6.997935555555614,280.0674730555555,271.70483194444444,-8.362641111111088,279.4110813888889,272.17584805555555,-7.235233333333326,335.0080331789401,66.31402726528995,392.3502588783313,5.051842679358576
2025-04-13 20:09:33,44580,0,0,75.379215,73.454274,64.724183,43.264887,37.894501,38.240366,39.965261,32.479933,32.599222,40.032328,31.323201,32.248724,32.673533,38.618438,47.152618,37.28794,37.823457,45.497103,54.580068,62.218839,55.763922,50.314731,50.327492,49.400675,45.92358,50.392866,52.995099,51.488453,83.249426,58.858753,46.240787,26.789573,28.338259,28.147249,29.605591,27.877262,28.230762,46.98019,44.624143,44.71089,76.907359,56.142125,41.428091,24.685593,39.483577,75.630115,50.780127,40.290083,24.142788,39.813448,47.766461,44.148865,44.241362,45.55578,42.190792,47.463821,43.832144,32.949057,33.414655,29.233133,29.092186,30.209652,29.663593,36.34217,43.083544,33.656225,41.818112,31.407057,38.109108,33.248557,39.606919,36.662676,42.669561,36.480943,39.985689,31.354461,37.545484,32.423527,38.993432,35.570304,41.540025,32.601962,40.625721,31.61287,37.74171,32.898037,39.320561,34.892341,38.925743,34.92427,37.934705,31.31687,36.442716,32.530636,36.676966,37.066699,41.617558,35.475011,41.158154,32.909494,38.081797,37.361929,41.205,38.2675,42.782611,42.138201,41.223984,35.067482,41.142043,38.715606,42.686434,84.155233,89.804343,138.744707,90.920986,76.171099,90.262116,135.794251,75.93936,76.494028,71.192002,70.638665,71.07502,75.081685,76.234798,39.502253,169.203331,3475.8609,0,204.309998,0.1025,-13.355,204.889999,0.09356,0.694,204.940002,0.08887,10.464,203.690002,9.175,-2121,118.220001,1.997,118.300003,28.169734,23.357038,22.21903,18.071053,97.948846,37.413383,44.622567,30.760379,-0.021344,0.001027,0.016447,0,169.203331,39.502253,1267968.778735567,373711.36328752094,1267968.778735567,373711.36328752094,279.06832611111105,281.7410116666666,330.81347277777775,332.452615,305.88388111111107,299.03646296296296,280.1625374074074,272.46132185185184,302.12512944444444,305.26352388888887,3475.8609,265.565556602539,181.23926856055635,566.3933406834506,0.9310499104617188,2.3813662732095353,309.8505674107085,297.6704338514288,611.4690671984866,1.3296216209943703,2.3423634596469234,589.1636073363184,2.4649947429435115,7.704664864353146,-1.0,593.717447922076,2.4812350615907235,7.610496270637003,16.17545506412762,656.3976843230658,2.4826999936087217,24.385196940466287,20.962905367069254,659.8594114155381,2.493138444386733,-1.0,286.42674925203414,1.2931007101120604,480.325745498083,3.966686299597427,267.5199160763961,1.2305915910747596,491.90580983941027,10.814104447745535,592.5580827577517,2.477115089231349,-1.0,281.0615483333333,588.0068981261155,2.460844785845835,-1.0,278.3878283333333,586.9332122454043,2.456983601448927,-1.0,277.7556016666666,274.5893677885138,1.254130554825365,8.228664077375186,301.6219033333333,264.9748114032558,1.2220672067068143,11.752034632930759,298.09853277777773,263.05602037967344,1.2156227696800406,12.461614632930718,297.3889527777778,274.5893677885138,1.2825642424489452,0.24237079648004226,264.9748114032558,1.2463601634702552,0.21740791258201023,263.05602037967344,1.239134862689047,0.21242603347839242,280.9042572222222,273.80658666666665,-7.097670555555567,280.3158727777777,271.57369972222216,-8.742173055555554,279.2674822222222,272.00367916666664,-7.26380305555557,321.64369125992226,62.680236400989884,369.9709350710317,5.131500928015687
2025-04-13 20:10:33,44640,0,0,74.738284,73.474396,64.661135,43.182875,37.658159,38.197148,39.818165,32.476923,32.559129,40.067514,31.181442,32.142019,32.580672,38.643686,46.779443,37.29007,37.785834,45.595071,53.391018,62.567086,56.056132,48.994125,51.990783,48.397718,46.688501,51.359603,53.079857,51.257916,81.446468,60.492947,45.784551,27.821549,28.782316,28.600729,29.671234,28.509539,28.762966,46.474884,44.094253,44.233661,79.853632,54.34718,41.578378,25.974992,39.900165,79.570946,47.187883,40.437244,25.619541,39.892642,47.58474,44.049789,44.137036,45.710697,42.641602,47.368681,44.133635,32.811042,33.27549,29.53854,29.277645,30.275984,29.729534,36.333265,43.081737,33.652128,41.797349,31.390917,38.068537,33.196629,39.591097,36.655204,42.753054,36.489446,39.984901,31.343416,37.504463,32.398257,38.983333,35.553073,41.523802,32.585155,40.592349,31.6094,37.71705,32.880785,39.285228,34.873665,38.918192,34.90249,37.925938,31.323623,36.40649,32.528926,36.676642,37.054877,41.62999,35.450059,41.148778,32.79954,38.113212,37.324846,41.246912,38.275563,42.808194,42.147134,41.241727,35.064966,41.121606,38.765592,42.669858,79.522797,90.127459,139.680892,87.155521,76.402883,85.88808,136.500265,75.886045,76.19107,71.363676,70.836378,71.133038,75.144075,78.179456,38.539276,123.729191,3512.331563,0,204.5,0.09382,-12.209,205.059998,0.08597,0.557,205.070007,0.07971,9.246,204.369995,8.225,-1877,118.360001,1.992,119.099998,28.709808,24.503635,23.362501,17.074743,77.037099,37.403946,44.709583,30.818039,-0.228246,0.010591,0.17445,0,123.729191,38.539276,954435.633651587,367071.870875932,954435.633651587,367071.870875932,279.0389209259259,281.6881561111111,331.2057027777778,332.97271777777775,303.79195611111106,299.97797148148146,280.210879537037,272.4933550925926,299.55155388888886,305.4430327777778,3512.331563,265.01413891992473,179.89102999435752,565.7694618064335,0.9260142068499484,2.382081544935146,298.2473502700992,265.3704773283005,600.9350197128254,1.2255278279100352,2.3506494495460037,589.3684021892647,2.46884685276253,7.556460715897946,-1.0,593.8749893569443,2.4849210075005193,7.4653516696671876,16.67401719118635,666.7271066612878,2.559893691379152,17.356054568815814,32.95835250767857,670.2708719594685,2.570564834015191,-1.0,612.0654525616619,2.3876267082319718,19.978608617509718,-5.544605841011844,604.418824530279,2.362296631043515,20.446128825164518,-1.7306212113822426,592.3759577997148,2.479591079367059,-1.0,280.80808388888886,588.4051143837257,2.465391174521305,-1.0,278.4713211111111,587.3301131457966,2.4615264082067316,-1.0,277.83735777777775,605.7093009493788,2.3665939368534823,-2.372909729900755,300.62026,603.9310232760182,2.360669849462136,-1.4880008410118535,299.7353511111111,603.6151699181758,2.3596157991619493,-1.3309530632341193,299.57830333333334,605.7093009493788,2.5264254655595435,-1.0,603.9310232760182,2.52025255222445,-1.0,603.6151699181758,2.5191538151008603,-1.0,280.8262580555555,273.7295922222222,-7.096665833333304,280.3299258333333,271.71005138888887,-8.619874444444406,279.47645472222223,272.04042166666665,-7.436033055555583,-15.050422341014382,72.85211730434355,54.661654099625935,-0.20658867439830816
2025-04-13 20:11:33,44700,0,0,75.855726,73.536753,64.688657,43.421481,37.880734,38.311834,40.013898,32.542815,32.606229,40.023407,31.313735,32.195859,32.618917,38.701063,47.181036,37.316707,37.802582,45.469422,53.416549,63.418438,56.125687,50.454902,49.732544,48.670785,46.543388,51.343084,52.134874,49.898257,73.028563,56.668001,46.267906,27.066526,28.710369,28.4904,29.956923,28.420382,28.775099,47.368874,44.73847,44.750298,73.246552,48.389732,41.306058,25.752325,39.770548,72.013114,39.759168,40.37075,25.31899,39.856021,47.861424,44.261496,44.071236,45.197245,42.400448,47.495752,43.892643,33.265051,33.722209,29.639126,29.346135,30.56151,30.049502,36.342404,43.054803,33.661714,41.767707,31.406771,38.041139,33.196173,39.564234,36.634438,42.641094,36.476897,39.97417,31.370438,37.504636,32.426902,38.929094,35.530949,41.492605,32.612573,40.587351,31.615481,37.707943,32.88007,39.269261,34.836321,38.870446,34.866479,37.916884,31.298452,36.385468,32.501574,36.717216,37.031302,41.653164,35.411507,41.164183,32.812883,38.097722,37.292097,41.255086,38.243139,42.847968,42.165782,41.259956,35.00796,41.107689,38.786149,42.66572,75.106139,83.780235,136.222696,76.82256,76.349481,74.337967,133.622558,75.873703,75.649607,71.54045,70.898709,71.125759,75.24832,72.675708,29.524896,107.529285,3493.854457,0,204.509995,0.08469,-11.012,205.199997,0.07745,0.51,205.149994,0.07092,8.067,204.25,7.417,-1662,118.400002,1.988,119.300003,39.251148,34.2893,33.353992,7.016758,68.360258,37.393417,44.614082,31.097255,-0.431429,0.019761,0.328155,0,107.529285,29.524896,842741.218358745,304919.911270272,842741.218358745,304919.911270272,279.0656877777778,281.7587511111111,329.60697666666664,331.05149777777774,298.0514222222222,295.7959683333333,280.15782333333334,272.6484752777778,297.097855,301.9167972222222,3493.854457,259.4497936915539,166.3994344581456,559.4213828592649,0.8750010407971587,2.389829566228022,293.434231188986,252.3945792614892,596.232623773821,1.1824281205739868,2.3542002179162473,591.7540791553492,2.509942502433123,6.183378757907004,-1.0,596.2719455743954,2.5260540831882645,6.111080066190455,22.308957419557203,666.7128129039882,2.580677763130928,15.165092264562913,36.17274547768062,669.5603619542435,2.58929810795153,-1.0,605.2279354464256,2.3846169941357367,17.72773923408086,-4.617191033236168,600.8385006911589,2.3698338671166486,17.96259149786768,-2.3617371443472734,595.1255796482662,2.521980543114866,-1.0,281.07661444444443,590.5068985303925,2.5054673931190963,-1.0,278.3200322222222,589.6387301206985,2.502345161075347,-1.0,277.80041666666665,601.1261474911283,2.3708060744880615,-2.5094149221250746,295.9436461111111,601.3620078925806,2.37160288888035,-2.6305199221250746,296.0647511111111,600.0271110860293,2.3670888622616384,-1.945276588791728,295.37950777777775,601.1261474911283,2.5431947965908837,-1.0,601.3620078925806,2.544023226354927,-1.0,600.0271110860293,2.539329205964051,-1.0,280.9619222222222,273.97979444444445,-6.982127777777748,280.1690225,271.75701694444444,-8.412005555555538,279.3425252777778,272.2086144444444,-7.1339108333334025,-9.08442153580961,70.44086732959272,61.48487745756256,-0.1289652140894804
2025-04-13 20:12:33,44760,0,0,75.534938,73.560424,64.863501,43.372887,37.720009,38.30974,39.962693,32.601434,32.64984,40.117727,31.307078,32.277317,32.692327,38.880711,46.944144,37.399691,37.874629,45.1976,54.366574,62.398625,55.331278,50.431877,51.982076,47.790836,46.257824,51.392538,52.771837,50.670052,80.32133,57.726323,45.875537,26.278369,28.092883,28.003169,29.527191,27.732134,27.960244,46.588178,44.064909,44.08157,74.723721,54.88638,41.41555,24.474339,39.759975,71.570039,47.955173,40.235774,23.871672,39.810578,47.704696,43.905055,44.343467,45.392063,42.286463,47.27069,43.935156,32.895218,33.212956,29.368753,29.18366,30.256049,29.710584,36.293202,43.053423,33.62941,41.765187,31.388178,38.064231,33.195408,39.562787,36.61617,42.602757,36.429509,39.974581,31.314714,37.527617,32.399317,38.967357,35.501135,41.484564,32.578298,40.57235,31.573573,37.707055,32.852945,39.276977,34.816139,38.871105,34.845854,37.907579,31.274364,36.381014,32.508219,36.678274,37.035279,41.614461,35.418195,41.144423,32.860498,38.080318,37.312257,41.228242,38.229885,42.789999,42.143588,41.226737,34.992661,41.093481,38.723032,42.666593,82.557638,88.122025,137.707751,88.571626,76.207646,87.927789,134.823318,75.942039,76.020515,71.659601,70.864795,71.142775,75.231893,74.507784,33.867128,165.56446,3485.538737,0,204.309998,0.09996,-12.992,204.929993,0.09119,0.646,204.979996,0.08612,10.108,203.690002,8.93,-2055,118.199997,2.004,118.900002,33.837516,29.377529,28.197753,12.038021,96.425128,37.378603,44.594483,30.771203,-0.032768,0.001552,0.024642,0,165.56446,33.867128,1242879.6474362197,334858.54574789596,1242879.6474362197,334858.54574789596,278.98830759259255,281.63371666666666,330.2740655555555,331.87652833333334,304.5786811111111,297.3379796296296,280.14693518518516,272.46733518518516,301.23757666666666,304.3289027777777,3485.538737,262.2271310534725,173.10801707988205,562.6014746833735,0.9005097242106739,2.3858383247972688,309.00497558807365,295.26369884308644,610.745721512239,1.322014688684979,2.3429756685810212,590.5061827078532,2.4889780095779037,6.841240189598448,-1.0,594.972776632654,2.5049124961413898,6.7608397673137555,19.40658561319418,656.0711014108517,2.484858660485153,23.860053160972328,21.269089967481875,659.4399213686103,2.4950340718458337,-1.0,282.7809210026267,1.2813269776113028,482.507907108889,4.426294476962539,262.9167520128532,1.2153250187857902,494.5831691572588,11.666995958444033,593.6621142841303,2.500252298363148,-1.0,280.85863166666667,589.4832188820604,2.4853073219613413,-1.0,278.3808611111111,588.3805407528785,2.481341610961155,-1.0,277.72542999999996,270.13251895162364,1.2394849159145969,9.009792254740319,299.99518333333333,261.69579517588807,1.211215598581296,12.119575032518128,296.8854005555555,256.9904609067002,1.1953197120745578,13.871620588073654,295.133355,270.13251895162364,1.270511491312175,0.249104317358043,261.69579517588807,1.2383381469986334,0.22744355872131064,256.9904609067002,1.2203944115419527,0.21536290838602848,280.81937527777774,273.7356038888889,-7.083771388888863,280.29875833333335,271.63678138888883,-8.661976944444518,279.32267194444444,272.0296202777778,-7.293051666666656,327.58943069500003,61.09832477819771,373.290180408225,5.361676148801658
2025-04-13 20:13:33,44820,0,0,75.170504,73.438082,64.751862,43.373492,37.654329,38.257799,40.05028,32.555076,32.546662,40.159145,31.226433,32.146994,32.586534,38.815011,46.842372,37.332521,37.86668,45.74996,53.039394,62.679042,54.675057,49.067849,52.487797,48.200577,46.916604,52.066292,52.512487,50.014489,84.584873,60.74158,45.852206,27.542358,28.633556,28.518885,29.584535,28.322666,28.588169,46.610922,44.254988,44.393492,80.655901,56.633907,41.553748,25.607203,39.671552,80.862081,50.460711,40.468723,25.226448,39.955221,47.269491,44.05476,44.311212,45.683278,42.710326,47.406442,44.215305,32.89076,33.190922,29.390793,29.174035,30.231718,29.684064,36.317782,43.049263,33.620524,41.75771,31.363671,38.059885,33.191035,39.581117,36.656692,42.713689,36.461797,39.959576,31.307562,37.484989,32.377324,38.968934,35.53551,41.511207,32.536911,40.579813,31.561521,37.701559,32.835411,39.302739,34.846037,38.89997,34.850472,37.905337,31.280123,36.401343,32.504627,36.698625,37.03041,41.62853,35.426091,41.164583,32.840854,38.127455,37.347945,41.234578,38.259208,42.783148,42.136606,41.225467,35.066759,41.161218,38.736449,42.690046,82.314089,91.679279,140.008847,91.34485,75.999643,89.3576,136.816663,75.905456,76.489662,71.577454,70.817762,71.131401,75.153005,78.848381,39.256614,137.492631,3511.936549,0,204.389999,0.10053,-13.113,205.029999,0.09141,0.562,204.970001,0.08598,10.088,203.460007,8.872,-2036,118.279999,1.999,119.199997,28.034019,23.735561,22.650536,17.818187,83.840109,37.38921,44.707395,30.760382,-0.240212,0.011084,0.182565,0,137.492631,39.256614,1049331.207935667,372017.74207279796,1049331.207935667,372017.74207279796,279.05271796296296,281.70913444444443,331.38147944444444,333.15491499999996,306.11936111111106,300.946825,280.20966407407406,272.4613233333334,301.10227166666664,306.30515499999996,3511.936549,265.4256018329359,180.896877253152,566.2350886323838,0.9297721199879131,2.3815469627996877,302.0216462559211,275.71191218629576,604.4960785359125,1.2593374712187921,2.3479487360915656,589.2021399548759,2.465922455305119,7.667103408428479,-1.0,593.7263015238116,2.482058295097871,7.574067638171299,16.28353261150852,664.3245763579337,2.5370195502777504,19.362493566817164,29.35983318852334,667.9319859410315,2.5478764925152677,-1.0,612.9425492633695,2.375727420254671,22.191494236715222,-4.097714855189963,272.7493891775057,1.249511014498867,488.0324136445985,1.0748212559211083,592.2538188919181,2.476823308928338,-1.0,280.84567,588.1910025984668,2.4622951232552217,-1.0,278.45763777777773,587.1676139959122,2.458615936183408,-1.0,277.8548461111111,605.2042473854472,2.3502921709192997,-0.342172077412215,302.3638183333333,270.64754618710197,1.242518017997906,1.840590144809994,300.1810561111111,270.9614807513618,1.2435636358731585,1.726045700365546,300.29560055555555,605.2042473854472,2.522325033842643,-1.0,270.64754618710197,1.2679108236930692,0.23291401237553766,270.9614807513618,1.2690935828620864,0.23372871113882976,280.7400697222222,273.728245,-7.011824722222173,280.37069166666663,271.64023,-8.730461666666656,279.5182308333333,272.015495,-7.502735833333304,316.45275077737017,70.5982748341221,51.38202709456414,4.4824431123976956
2025-04-13 20:14:33,44880,0,0,75.291286,73.642037,64.818566,43.501246,37.673843,38.265375,40.165522,32.56244,32.601098,40.192361,31.297455,32.205211,32.580232,39.01394,47.002637,37.464625,37.84167,45.305476,55.119729,63.875684,53.476166,48.891711,52.124,48.401571,46.848297,50.766543,52.005795,50.872205,74.608489,57.566454,46.065931,27.326956,28.839458,28.795738,29.837143,28.662819,29.122308,47.196084,44.602144,44.705542,75.140622,48.886227,41.690384,25.988648,39.991189,73.910713,40.757722,40.4354,25.569326,40.044542,47.966498,44.361272,44.229776,45.535022,42.720575,47.58341,44.10043,33.215225,33.580253,29.740523,29.485455,30.629433,29.981708,36.282613,43.03502,33.627351,41.76095,31.385222,38.054268,33.190717,39.569317,36.609891,42.631663,36.435332,39.966718,31.333942,37.526238,32.393925,38.944771,35.515674,41.496356,32.563245,40.578143,31.583889,37.725563,32.859116,39.266171,34.812813,38.866031,34.808377,37.893034,31.269943,36.383262,32.489127,36.696792,37.011329,41.615274,35.382317,41.155003,32.804941,38.072692,37.279864,41.230939,38.229941,42.791812,42.14118,41.227407,34.992893,41.113089,38.726178,42.66094,74.644857,84.972692,136.893836,76.99031,76.177512,76.283804,134.200238,75.880921,75.900753,71.428942,70.897925,71.128793,75.290188,74.393684,33.005345,100.069564,3503.684395,0,204.5,0.08531,-11.089,205.059998,0.07771,0.59,204.960007,0.07201,8.201,203.550003,7.437,-1659,118.300003,1.968,119.199997,34.996592,30.621045,29.366061,11.069339,64.07749,37.374818,44.818929,31.105433,-0.444531,0.020977,0.337817,0,100.069564,33.005345,791308.254775948,328916.7613761649,791308.254775948,328916.7613761649,279.11142870370367,281.80744999999996,329.92791,331.42435333333333,298.14461666666665,296.7907081481481,280.2716271296296,272.6530182407407,296.8415872222222,302.57927333333333,3503.684395,261.69124754899127,171.80969730635962,561.989617881367,0.8955952789947299,2.3865886699829484,291.0589047024133,246.07381949132335,593.8516600278709,1.1611509391439734,2.35602192545558,590.9367423232976,2.493664449983497,6.7065938946369235,-1.0,595.4838431015942,2.509877559582269,6.626710022926643,20.11620245100869,668.7696778716548,2.5975767922607873,14.108596850318559,38.86900529758668,671.7008188212961,2.606440884966263,-1.0,607.4499585751033,2.4021827448240636,16.421970032877347,-7.085711964253335,604.8551517437766,2.3934597406020433,16.545731055205916,-5.7318034457347835,594.0597939049981,2.5048167174422895,-1.0,280.9644061111111,589.9646889211922,2.4901781687941784,-1.0,278.53354666666667,588.7931052430708,2.4859666395161764,-1.0,277.8363333333333,604.9139519557384,2.3936578504886894,-5.76247807536447,296.8213827777778,605.4806144578334,2.3955660031122084,-6.058107519808857,297.1170122222222,604.1708137994683,2.391152559737265,-5.37482474203108,296.4337294444444,604.9139519557384,2.543014610861113,-1.0,605.4806144578334,2.5449854349908687,-1.0,604.1708137994683,2.5404265587517028,-1.0,281.018825,273.92652166666664,-7.092303333333348,280.3068883333333,271.8238827777777,-8.483005555555565,279.4891680555555,272.2086502777778,-7.280517777777732,-13.918409420478952,73.28583477006066,61.31971929655151,-0.1899195044192226
2025-04-13 20:15:33,44940,0,0,75.186662,73.498705,64.821664,43.539503,37.764522,38.314921,40.138546,32.621935,32.65059,40.170898,31.421892,32.241845,32.686669,39.059528,47.051105,37.439406,37.948714,45.637802,54.749506,65.734743,56.952746,49.447808,49.377851,47.847064,46.775877,51.475157,52.976623,52.162205,75.79717,56.682639,46.124432,26.135368,28.197767,28.060301,29.705561,27.513136,27.98635,47.283492,44.707388,44.851509,72.381139,53.177965,41.451874,24.75022,39.767681,68.845177,45.05988,40.465048,24.13073,40.016201,48.464947,44.067069,43.941664,44.858072,42.511202,47.528542,44.281855,33.200496,33.823191,29.5131,29.29814,30.550985,29.932369,36.273907,43.065897,33.568822,41.781279,31.329186,38.03546,33.122017,39.598117,36.618884,42.750386,36.42929,39.98494,31.303355,37.498749,32.339565,38.966092,35.491002,41.529485,32.547389,40.591067,31.535929,37.681729,32.82702,39.280083,34.789104,38.902896,34.799305,37.906568,31.245273,36.387084,32.483181,36.650729,36.991823,41.590603,35.380839,41.101611,32.762106,38.084197,37.292707,41.223137,38.243309,42.762068,42.120402,41.220684,35.046864,41.147326,38.712173,42.690045,80.453384,86.233432,136.733581,85.624511,76.256306,85.213156,133.982326,75.847212,76.080536,71.260574,70.868858,71.123923,75.187793,72.861068,32.301478,148.381041,3485.21864,0,204.169998,0.09621,-12.51,204.809998,0.08827,0.669,204.860001,0.08267,9.645,203.389999,8.577,-1952,118.139999,1.99,119.199997,35.856146,31.183588,30.196762,10.268286,88.908801,37.36841,44.687468,31.053047,-0.648072,0.031182,0.492499,0,148.381041,32.301478,1124404.149002037,324063.769450846,1124404.149002037,324063.769450846,279.08358407407405,281.77696777777777,329.80684777777776,331.3353227777777,302.941395,295.56175666666667,280.19859342592594,272.62391490740737,300.06854666666663,303.2796844444444,3485.21864,261.2481295223286,170.73754707380306,561.4830394787765,0.8915289234465605,2.3872161581051237,304.834051588703,283.5184438870361,607.0693331997096,1.2845539695276178,2.3459540579574467,591.0716288231272,2.4967611091752278,6.600835594265714,-1.0,595.6091670427536,2.5129418042919993,6.522556790124969,20.52883825544916,658.8377980800111,2.5092084353377477,21.17793293132535,24.972796189074757,661.9831707589617,2.5187234175370454,-1.0,278.2478813860535,1.2672102131443483,484.90663830792926,1.8926565887030051,258.12461828641227,1.1999659577514383,497.0723762175994,9.272294922036338,594.2928982266095,2.5082640133757885,-1.0,280.99690666666663,589.924952847392,2.4926473588163067,-1.0,278.4010411111111,589.0048313494607,2.489339079082546,-1.0,277.8528044444444,263.29862616251665,1.217414942765963,7.352290477591907,297.4817611111111,258.18423420309813,1.2001676539301727,9.250085477591938,295.58396611111107,252.93179846929968,1.182338730195325,11.214508810925224,293.6195427777778,263.29862616251665,1.2458322413610439,0.23688329331457048,258.18423420309813,1.2262554812565034,0.22379448727885576,252.93179846929968,1.2061503201462511,0.21035239815462664,281.07556,273.9899130555556,-7.08564694444442,280.0388155555555,271.7086777777778,-8.330137777777736,279.48140472222224,272.17315388888886,-7.308250833333375,332.9470105367149,63.228631037257514,380.5899166939576,5.26576339033065
2025-04-13 20:16:33,45000,0,0,75.727677,73.565345,64.773562,43.682979,37.820222,38.431956,40.344349,32.573091,32.506614,40.194373,31.160916,32.203594,32.609303,39.117334,47.20401,37.634802,37.942654,46.230213,54.374787,61.055205,55.298979,50.948661,50.820581,46.897789,46.730307,53.121337,52.785227,52.204624,85.992177,60.661143,46.466099,27.575301,28.545348,28.334282,29.715771,28.289097,28.581377,47.249571,44.895648,44.885136,80.01084,57.466488,41.300963,25.016092,39.390393,80.10759,52.608833,40.424488,24.63694,39.937738,47.848079,44.231579,44.530481,45.108251,42.654795,47.466505,44.569194,33.168787,33.437885,29.107479,28.8947,30.237864,29.554249,36.242472,43.025067,33.591375,41.76535,31.333986,38.031296,33.149383,39.559753,36.609142,42.573379,36.395606,39.955812,31.287716,37.530629,32.360976,38.954172,35.48479,41.503968,32.523771,40.556236,31.531875,37.731278,32.845749,39.282474,34.804814,38.858955,34.768888,37.877497,31.238233,36.375664,32.490387,36.685032,36.988516,41.599189,35.385237,41.131941,32.832325,38.086592,37.306158,41.218618,38.218899,42.743065,42.121085,41.214769,35.028932,41.144669,38.687778,42.674993,84.357464,91.953807,140.455624,92.895613,76.252915,91.483847,136.764285,75.841829,76.836713,71.271708,70.86042,71.111243,75.202202,78.691726,3.733581,206.008859,3643.566911,0,204.179993,0.10759,-14.067,205.899994,0.09718,0.608,204.720001,0.09257,10.976,203.449997,9.61,-2234,118.150002,1.995,119.400002,81.419129,76.253993,75.377518,-34.95303,112.240896,37.360594,44.82373,30.733494,-0.856641,0.041445,0.651973,0,206.008859,3.733581,1521733.9505522628,127095.061634817,1521733.9505522628,127095.061634817,279.1113981481481,281.74250277777776,331.35238055555556,333.4031244444444,306.98089611111106,300.9482605555555,280.2742943518518,272.44638555555554,302.23747999999995,306.4576705555555,3643.566911,236.30516632939273,112.27885743247664,532.2480530673344,0.6578780544589636,2.4351104449241436,317.7828017372024,320.7023156749178,617.842004389382,1.4012780020642475,2.3363181838806018,598.1327444111676,2.691024218995904,2.4775056192985474,-1.0,602.3949385963539,2.706223202456702,2.452462146962017,45.437336448385025,648.8919246502567,2.4320157402761513,30.699798572477192,13.569578818353136,653.4672948831081,2.445781387930735,-1.0,289.44414129918135,1.3012216942480772,479.3408879140072,10.801905626091354,272.7301180690555,1.246235671280256,489.5788046087811,16.834541181646898,601.4923883779251,2.703016581532927,-1.0,281.18672166666664,596.8514340941151,2.68642700022686,-1.0,278.3172016666666,596.0670410676703,2.6836061905200426,-1.0,277.8302711111111,278.76478850732985,1.2662148874400052,14.637147848313532,303.1456538888889,269.6613266654136,1.2360194969763476,17.960112848313543,299.8226888888889,269.8075366965793,1.2365071082610273,17.906362848313563,299.87643888888886,278.76478850732985,1.362415892801372,0.39642414921213537,269.6613266654136,1.3238917166975508,0.37474765022950207,269.8075366965793,1.3245104506568492,0.3750957948855516,280.94990499999994,273.8740755555556,-7.075829444444366,280.27187,271.48393861111106,-8.787931388888921,279.6011080555555,271.9811425,-7.619965555555552,325.40262634211206,46.49698605390279,359.4477833510753,6.998359548829272
2025-04-13 20:17:33,45060,0,0,75.010802,73.560744,64.784732,43.648988,37.638826,38.420703,40.162153,32.515451,32.4022,40.183039,31.133856,32.054086,32.438964,39.069706,46.99143,37.744106,37.944984,45.959177,53.199062,63.344527,55.4231,49.257916,51.66037,49.533951,46.021039,49.931501,52.973766,51.533118,76.262033,58.560629,46.05439,26.994953,28.671643,28.656027,29.859371,28.562305,28.751927,47.010321,44.493383,44.497765,76.454992,50.305678,41.2433,25.620743,39.740002,75.28251,42.536799,40.377963,25.406358,39.97649,47.827976,44.124155,44.257421,45.776598,42.490674,47.274096,44.029733,32.928868,33.241676,29.284294,28.975186,30.332109,29.620347,36.231503,43.026922,33.566502,41.742928,31.346464,38.043583,33.122189,39.554047,36.566685,42.612498,36.389163,39.960414,31.309746,37.506017,32.364231,38.935225,35.464875,41.484202,32.533754,40.574046,31.548557,37.700485,32.812099,39.236676,34.742348,38.84623,34.731703,37.875781,31.231602,36.358009,32.438395,36.666188,36.952871,41.602449,35.350262,41.092814,32.742545,38.059871,37.28118,41.214814,38.224356,42.755957,42.126111,41.18416,34.971481,41.122067,38.69279,42.688325,75.377021,86.415187,138.584274,79.069047,76.310122,78.921008,135.754655,75.93376,75.759903,71.293288,70.883399,71.114696,75.193392,75.485578,35.921745,102.930503,3648.59993,0,204.419998,0.08916,-11.611,205.0,0.08149,0.531,204.940002,0.07509,8.626,204.020004,7.77,-1753,118.25,1.995,119.599998,31.758257,26.947167,26.08183,14.296133,65.7436,37.345523,44.751093,30.730413,-1.067399,0.051701,0.813836,0,102.930503,35.921745,811033.733972771,349024.630690965,811033.733972771,349024.630690965,279.0158616666667,281.63560888888884,330.791475,332.36348555555554,299.29947055555556,297.5943583333333,280.23394046296295,272.44467407407404,297.248345,303.3806594444444,3648.59993,263.47649848473475,176.1423043669174,564.024612224024,0.911954047340331,2.3841244689446683,291.98293907648804,248.52635311180427,594.782360719797,1.169429177050049,2.3553067105222594,590.0172837951436,2.479968461030864,7.154153780159321,-1.0,594.454892061632,2.4957987111766213,7.0699986430046895,18.15911040415409,669.9212545538758,2.596880997922906,14.450691698440165,38.808535923511954,673.0116816602539,2.606201385277871,-1.0,608.8996677863439,2.403061079750936,16.806113645092168,-7.316531479067521,605.6147307353475,2.3920542750235914,16.96672047084996,-5.611419256845238,593.3053398310959,2.491712093294044,-1.0,280.9579944444444,588.7827337289328,2.475537999167972,-1.0,278.28516666666667,587.9712305559682,2.4726193928679416,-1.0,277.8044238888889,605.8954282492775,2.3929972661601417,-5.757079256845259,297.7400183333333,606.1019987352164,2.3936909361245906,-5.86427870128972,297.84721777777776,604.8466646071204,2.3894716290355977,-5.212899812400849,297.1958388888889,605.8954282492775,2.5359437155738243,-1.0,606.1019987352164,2.5366599817164457,-1.0,604.8466646071204,2.5323025943414414,-1.0,280.9144808333333,273.75292888888885,-7.161551944444454,280.3816719444444,271.5554111111111,-8.826260833333322,279.4056686111111,272.0256822222222,-7.379986388888881,-15.597446940203895,75.46636249224377,61.02158676753186,-0.20668078366446982
2025-04-13 20:18:33,45120,0,0,74.237042,73.541282,64.796704,43.800952,37.672172,38.316255,40.282548,32.491116,32.451515,40.187822,31.149388,31.962158,32.46055,39.188162,47.198361,37.731172,37.870256,46.141936,53.668846,64.123006,56.076411,47.765542,51.677627,48.185265,46.277526,52.143065,52.650394,50.683559,71.180204,56.383896,46.319529,25.91418,27.975567,27.877364,29.602181,27.321585,27.968059,47.18611,44.689256,44.75716,70.873352,51.544636,41.245815,24.46916,39.508876,69.389596,43.956393,40.243846,23.975189,39.83005,48.26677,43.959181,43.93594,45.580014,42.48783,47.283933,44.241324,33.062954,33.303209,29.14936,28.945954,30.272141,29.532993,36.217383,43.029164,33.553042,41.754228,31.316032,38.066943,33.113248,39.564074,36.578962,42.552647,36.367948,39.946344,31.242943,37.513357,32.353823,38.922315,35.445705,41.466495,32.509323,40.546335,31.519185,37.727267,32.805699,39.280597,34.762565,38.858401,34.728855,37.877094,31.202181,36.371719,32.448169,36.65541,36.966867,41.591737,35.343279,41.115805,32.808907,38.054141,37.266159,41.194842,38.173394,42.712308,42.10759,41.214458,34.990485,41.141025,38.675845,42.67322,78.495551,84.915309,137.131863,82.747986,76.229176,82.245562,134.462581,75.90724,76.609925,71.317109,70.843782,71.091215,75.244771,71.590106,38.359328,142.155115,3618.195227,0,204.160004,0.0945,-12.277,204.839996,0.08656,0.665,204.899994,0.08126,9.477,203.259995,8.438,-1922,118.110001,2.003,119.099998,29.432467,24.358753,23.356784,16.887062,86.042085,37.340157,44.745177,30.711102,-1.275473,0.06188,0.972869,0,142.155115,38.359328,1081477.9021320548,365831.1731432959,1081477.9021320548,365831.1731432959,279.0405907407407,281.64107388888885,330.07365611111106,331.55659055555554,301.3433255555555,294.52836148148145,280.2306536111111,272.4339454629629,298.98086166666667,302.54739388888885,3618.195227,264.91026939956976,179.6372963019849,565.6518323131475,0.9250652648689854,2.382217291802792,303.2434007299992,279.09235570191424,605.6227627773185,1.2702886799045974,2.3470817982027885,589.4187453277217,2.469616769050976,7.528570209214713,-1.0,593.8409695574118,2.4853912918253114,7.4395293686007795,16.730804489319098,660.6981314589315,2.5211384264273153,20.190982565848476,26.83025538111184,663.7280978852319,2.530297532844885,-1.0,273.8377514480119,1.2529062369093826,487.47266271114364,1.9000751744437139,255.3508519233022,1.1908570448842133,498.5861817836667,8.715039248517769,592.9284618734974,2.482148239909002,-1.0,281.10529388888887,588.1396177380321,2.465026545699284,-1.0,278.28656388888885,587.1961971998597,2.461633046525166,-1.0,277.72991444444443,256.3903578045438,1.1943841105253588,8.326620729999263,294.91677999999996,255.93392772010031,1.1928360058793754,8.497094063332554,294.74630666666667,253.73130545419397,1.185352599716652,9.32140295222149,293.92199777777773,256.3903578045438,1.2147975643246582,0.1988346405181471,255.93392772010031,1.213074603242485,0.19765222368700927,253.73130545419397,1.2047600057340582,0.19194616326589953,280.99054194444443,273.80726749999997,-7.183274444444464,280.23776499999997,271.5098094444444,-8.727955555555582,279.46365388888887,271.9847594444444,-7.47889444444445,334.06789340441946,66.8571619015197,386.8603800109196,4.99674057203475
2025-04-13 20:19:32,45180,0,0,74.319614,73.564264,64.771614,43.783567,37.648025,38.301843,40.329486,32.407292,32.255005,40.142131,31.010043,31.954387,32.326893,39.301762,47.066829,37.405807,37.830619,46.050657,52.597123,61.235179,55.750822,48.912406,51.317836,49.559906,46.695339,51.4772,51.772154,50.135755,85.179242,59.664848,46.432267,26.92669,28.251682,28.100386,29.64617,28.02394,28.345276,47.114999,44.733646,44.671436,78.779088,56.412923,41.176411,24.675841,39.315653,78.524632,51.788672,40.18117,24.28377,39.783885,47.567384,44.064779,44.289231,45.556308,42.609827,47.439705,43.984432,33.0083,33.157142,28.949217,28.779248,30.096639,29.323297,36.21995,43.025124,33.522438,41.759991,31.291573,38.048815,33.075006,39.57357,36.565038,42.603396,36.342258,39.937074,31.250948,37.499363,32.33173,38.935789,35.446386,41.493561,32.50397,40.573181,31.510704,37.707974,32.782729,39.27394,34.766071,38.86586,34.711513,37.863644,31.193518,36.383475,32.442634,36.657937,36.964527,41.571819,35.341652,41.109789,32.80683,38.081155,37.303811,41.186868,38.187031,42.713572,42.118415,41.194495,35.003624,41.149535,38.665639,42.681072,84.753823,91.128712,140.128594,92.350078,76.050038,91.354561,136.77164,75.897379,76.850472,71.518017,70.815102,71.127894,75.244955,77.617408,34.633029,157.050216,3477.488624,0,204.330002,0.10468,-13.663,203.850006,0.09595,0.59,204.839996,0.08977,10.584,203.589996,9.32,-2162,118.25,2.003,119.199997,33.544194,28.288338,27.293097,12.888073,92.769776,37.338312,44.67866,30.552307,-0.007509,0.000348,0.00584,0,157.050216,34.633029,1184176.0040175118,340139.24702895293,1184176.0040175118,340139.24702895293,279.03700888888886,281.72761388888887,331.3564666666666,333.22144111111106,306.6778211111111,300.27647444444443,280.19370009259256,272.3457262037037,302.4576794444444,305.9992844444444,3477.488624,262.697421830684,174.2489788654337,563.1377330721537,0.9048197957326192,2.3851874045832666,306.97650484024587,289.5258102245691,608.9796488357124,1.3037847555160826,2.344430647218419,590.3892110372615,2.4858152822157,6.956417078775398,-1.0,594.9380508373771,2.5020390556866037,6.872982293454194,19.030192058204875,660.1916733229655,2.504996577520011,22.364650439325658,24.379961826420754,664.0698829218677,2.516667804402857,-1.0,288.68263354669716,1.3010367046857538,478.61162560872697,0.2986837291347797,270.90318342424774,1.24245186021615,489.5958907328827,6.700030395801434,593.9902071735626,2.4986713124145847,-1.0,281.1679261111111,589.0589486200284,2.481041197551996,-1.0,278.24800611111107,588.1277021299825,2.477691046555754,-1.0,277.6950944444444,277.55489453421177,1.2645149562668407,4.282481506912575,302.6940233333333,267.7965777033121,1.2320864028959582,7.838122618023647,299.1383822222222,267.4117751324882,1.2307997291136474,7.979487062468138,298.9970177777777,277.55489453421177,1.298070383990625,0.26564387514755494,267.7965777033121,1.260923781017151,0.24055105174924066,267.4117751324882,1.2594589681227484,0.2395615590815782,280.8256008333333,273.7515116666666,-7.074089166666681,280.32931638888886,271.40790694444445,-8.921409444444407,279.4261830555555,271.87775999999997,-7.548423055555531,319.48602761301373,65.25362248558838,371.5090397762683,4.896065772954965
2025-04-13 20:20:32,45240,0,0,75.211124,73.578645,64.752797,43.786962,37.610344,38.297312,40.181516,32.471837,32.355685,40.223763,31.182176,31.92466,32.293198,39.299233,46.906454,37.360669,37.844445,44.892235,56.422958,63.905965,58.729599,49.22975,52.460314,51.499851,46.39934,50.781671,53.18759,51.454528,78.044676,59.278342,45.910005,27.359787,28.734289,28.73072,29.787769,28.426863,28.766856,47.065128,44.497034,44.665727,78.007446,51.349202,41.479936,25.802508,39.723051,77.104545,43.993766,40.293725,25.526614,39.812507,48.422559,44.162973,44.113872,45.108469,42.487492,47.311983,44.110587,33.058409,33.366037,29.306089,29.030887,30.328484,29.513845,36.17845,42.993632,33.49719,41.737199,31.270705,38.016587,33.028798,39.552596,36.556377,42.704164,36.344919,39.939283,31.227337,37.471148,32.279307,38.948333,35.436383,41.477475,32.50353,40.554251,31.483532,37.679325,32.73834,39.267603,34.705585,38.860403,34.691834,37.87117,31.197988,36.364898,32.415069,36.620231,36.949395,41.580083,35.311504,41.10494,32.700548,38.077356,37.282765,41.194072,38.220319,42.738329,42.101718,41.21122,35.009393,41.168799,38.703762,42.700999,76.93436,87.809844,138.756512,82.376454,76.090024,82.274093,135.848363,75.816164,76.272223,71.527152,70.954996,71.10947,75.198749,76.681858,34.371762,121.127281,3516.538232,0,204.220001,0.08888,-11.534,205.029999,0.08132,0.586,204.979996,0.07551,8.696,203.990005,7.767,-1755,118.209999,1.996,119.400002,33.310776,28.880707,27.694496,12.599229,75.695714,37.326434,44.734325,30.767292,-0.057125,0.002638,0.043933,0,121.127281,34.371762,936496.096465717,338337.87455183396,936496.096465717,338337.87455183396,279.01734555555555,281.6566572222222,330.843535,332.4591733333333,301.1369188888889,298.5493827777778,280.2246251851852,272.4651621296296,298.1135333333333,304.1554688888889,3516.538232,262.5376154303349,173.86111233509106,562.955585339484,0.9033555143614217,2.385407799961005,297.5032127155426,263.34915067731487,600.2193236601987,1.2188642247912993,2.351188712678365,590.4240099266805,2.486870673910528,6.917194113988623,-1.0,594.883991221934,2.5027800951751193,6.835888484133446,19.119041791887298,666.515011583704,2.5624071057446325,17.009045245796134,33.340322284457386,669.745720452788,2.5721483998985737,-1.0,607.4876642896559,2.375471978273812,19.824278982673807,-3.6337061733462974,602.3159584403144,2.3582237897761638,20.14109878115776,-1.0461700622352055,593.5658578438956,2.498093684006801,-1.0,280.87778055555555,589.4115117157921,2.4832379623265743,-1.0,278.4166311111111,588.3018503535079,2.479247624240736,-1.0,277.75762499999996,602.678330248631,2.359437197127161,-1.2271628400129657,298.73037555555555,602.6369245639786,2.359298586789734,-1.2064795066796137,298.7096922222222,601.6323457608238,2.355932698900558,-0.7048678400129234,298.2080805555555,602.678330248631,2.5302301687291653,-1.0,602.6369245639786,2.530085509788068,-1.0,601.6323457608238,2.5265720507440212,-1.0,281.0904255555555,273.8234572222222,-7.2669683333332955,280.1562058333333,271.57693777777774,-8.57926805555553,279.42724416666664,271.99509138888885,-7.432152777777787,-11.891948513633906,71.63102036176997,59.02734729404813,-0.16601674042299042
2025-04-13 20:21:32,45300,0,0,74.33894,73.641994,64.713345,43.883863,37.588222,38.287574,40.449213,32.586029,32.428998,40.248785,31.241349,32.008057,32.413866,39.455449,46.983108,37.439118,37.812101,46.515054,56.430213,65.949805,54.2568,48.977561,51.500048,49.198957,47.305304,50.416072,53.154389,51.613718,70.597487,55.967942,45.992476,26.385321,28.267786,28.111581,29.791124,27.657652,28.398141,46.905511,44.321991,44.333387,71.119154,50.137667,41.358518,24.949692,39.617725,69.985902,41.989421,40.161814,24.512899,39.74638,48.717735,43.914401,44.035425,45.530947,42.737224,47.343671,44.031522,33.05915,33.33889,29.31229,29.162875,30.429181,29.655189,36.166479,43.024786,33.507853,41.756108,31.26937,38.057443,33.074799,39.558144,36.53318,42.537074,36.303093,39.930696,31.219101,37.510239,32.324882,38.941531,35.398085,41.472454,32.47796,40.54435,31.481979,37.711335,32.767881,39.293802,34.711972,38.838075,34.661847,37.861639,31.154512,36.369072,32.41437,36.673219,36.932474,41.592725,35.301081,41.119676,32.776357,38.089298,37.27438,41.187735,38.172885,42.721903,42.109185,41.199335,34.971254,41.163887,38.676219,42.693795,77.191655,83.897389,135.870261,80.885127,76.024563,80.349011,133.520519,75.98011,76.780112,71.419219,70.818356,71.095927,75.243969,71.088713,22.935009,116.717285,3484.029059,0,204.449997,0.08904,-11.547,205.080002,0.0813,0.637,205.089996,0.07607,8.751,203.990005,7.895,-1784,118.379997,1.993,118.699997,47.365462,42.731504,41.5348,-1.372986,73.378409,37.323532,44.827876,30.826263,-0.067808,0.003091,0.051247,0,116.717285,22.935009,906090.245674745,259484.24174781295,906090.245674745,259484.24174781295,278.98570518518517,281.67426166666667,329.5502883333333,330.85570055555553,300.30840388888885,294.5763968518518,280.2765975925925,272.4979236111111,298.25647499999997,301.98188277777774,3484.029059,254.8121825276643,155.3065427126308,554.0647652782156,0.8321812095861002,2.397091562811829,296.2177302383848,259.8706014174514,598.9729708525714,1.2073536165060768,2.3521276621454863,593.2846778274161,2.5440942669387323,5.2088697717744274,-1.0,597.7512035724186,2.560027423307388,5.149997644219134,26.86207913900236,664.8069806478799,2.562735422941354,16.472448140655107,33.332558094948524,667.4026970341687,2.570596401735835,-1.0,607.0851980500654,2.3793264774463574,19.1228226170106,-4.090673650504073,255.45745390452686,1.1924139115643997,497.999177535334,1.6413333865329491,596.5017818434582,2.5555858064616217,-1.0,280.92359777777773,592.2305775271521,2.540311620096827,-1.0,278.34917666666666,591.1309600259414,2.5363563990025813,-1.0,277.6843411111111,255.50207589197805,1.1925653857718077,1.6246819050514887,294.5930483333333,256.2791977765092,1.1952020392880733,1.3348669050514559,294.8828633333333,254.59217427172123,1.189474930562444,1.9644513494959028,294.2532788888889,255.50207589197805,1.2253944860685526,0.25126888302063244,256.2791977765092,1.2284442691551472,0.25321773784180995,254.59217427172123,1.221823614333807,0.24898704513299572,281.1033711111111,273.8161222222222,-7.2872488888888824,280.25176999999996,271.6153236111111,-8.636446388888885,279.47465166666666,272.062325,-7.412326666666672,337.82722392288923,67.05577707546126,57.72178259781447,5.038003266187119
