Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 20:22:32,45360,0,0,74.912152,73.504242,64.688301,43.954997,37.590969,38.305774,40.556971,32.582779,32.503672,40.317007,31.236837,31.998156,32.442673,39.401544,46.94817,37.531516,37.864625,46.485711,52.590166,62.223105,54.235911,50.650964,51.774158,47.932323,46.462973,50.393073,53.140139,51.945157,84.448594,59.412892,46.130735,27.02245,28.215119,28.204854,29.780418,27.815407,28.041719,46.844939,44.348087,44.415581,78.224341,56.404843,41.466896,24.712978,39.533931,77.758257,51.689632,40.225652,24.17109,39.874807,47.844677,43.960419,44.376888,45.511664,42.557983,47.355419,43.999211,32.892141,33.184852,29.122447,28.946696,30.244353,29.314181,36.172824,43.005615,33.49824,41.691628,31.245024,38.037516,33.0343,39.565945,36.570219,42.634892,36.316565,39.915021,31.213946,37.4749,32.281304,38.923305,35.413018,41.487274,32.480376,40.530008,31.488855,37.669376,32.741669,39.279518,34.719785,38.853349,34.678976,37.846799,31.178758,36.357303,32.420336,36.644046,36.917023,41.543938,35.268784,41.104334,32.727061,38.09326,37.272597,41.204864,38.169763,42.72846,42.087779,41.211786,34.989566,41.161262,38.653236,42.700353,84.76464,90.567298,139.261155,91.890938,76.070984,91.062155,136.122614,75.9384,76.73549,71.457032,70.8023,71.13207,75.226307,77.127029,32.702851,163.616814,3484.439964,0,204.449997,0.10431,-13.646,204.970001,0.09525,0.548,204.889999,0.08898,10.477,203.729996,9.284,-2147,118.309998,2.009,119.0,35.404553,30.740714,29.49947,10.726182,95.600305,37.316766,44.708474,30.617445,-0.274306,0.012673,0.207506,0,163.616814,32.702851,1229451.1015441979,326831.138752207,1229451.1015441979,326831.138752207,279.04320055555553,281.6807883333333,330.9958966666666,332.7395305555555,306.4227433333333,299.89651703703703,280.21026314814816,272.38191388888885,302.46368888888884,305.68738777777776,3484.439964,261.50142020523464,171.35024180417543,561.7726750282914,0.8938535870858515,2.3868566955114208,308.5472456579584,293.96457597808376,610.3509579908164,1.317898908145292,2.3433055078316958,590.9001255023496,2.4946512164676458,6.662793053746633,-1.0,595.3458909643186,2.510508512186459,6.585213387073447,20.179368128098645,658.0166476070411,2.4924598325819205,23.453673359717786,22.448651008708225,661.6721766058495,2.5034748784117293,-1.0,287.95112475933735,1.2983420606980636,479.2340989843286,2.124502324625098,269.8633518575823,1.2386788394343902,490.3710545558074,8.65072862092137,594.1972205033954,2.506425664691947,-1.0,281.0004083333333,589.8346658630106,2.4908286137349545,-1.0,278.40938666666665,588.6766947496711,2.4866642164813864,-1.0,277.7198066666666,276.42811400356027,1.26048195377701,6.259137880180617,302.2881077777778,266.9586076165651,1.2289757702337398,9.717056213513956,298.83018944444444,266.2552612992052,1.2266210845763068,9.975991769069537,298.57125388888886,276.42811400356027,1.2956788319235906,0.2691389204550819,266.9586076165651,1.2594667670729938,0.24488440641807888,266.2552612992052,1.2567771208110043,0.24308290563967414,280.87363777777773,273.72694249999995,-7.146695277777781,280.3412644444444,271.5025397222222,-8.838724722222196,279.4158872222222,271.91625944444445,-7.499627777777732,321.0367736447673,62.670756642722495,370.0655228477038,5.122592910038641
2025-04-13 20:23:32,45420,0,0,74.795199,73.573284,64.775599,43.970084,37.546065,38.334214,40.491822,32.524984,32.410903,40.314121,31.1145,31.915138,32.359765,39.501038,47.067178,37.536564,37.891332,44.712252,52.129882,63.492259,56.305989,49.092774,52.377382,47.506069,47.10648,50.977843,53.079274,52.077425,79.921803,60.151848,46.13381,27.294449,28.753028,28.8543,30.045918,28.537942,28.86676,47.244616,44.605667,44.75331,79.139858,52.932057,41.543763,25.725206,39.645948,78.506151,45.790221,40.438427,25.443044,40.003826,48.287408,44.270852,44.543887,45.784753,42.761361,47.524855,44.242298,33.128834,33.430408,29.21059,29.041539,30.407775,29.459349,36.140725,43.010666,33.477571,41.727894,31.250137,38.023701,33.022176,39.549382,36.52527,42.558654,36.262937,39.911434,31.200071,37.500475,32.311939,38.908494,35.389721,41.474269,32.446063,40.525984,31.46117,37.693619,32.741161,39.269639,34.684122,38.844789,34.608265,37.850268,31.130567,36.36432,32.412708,36.655739,36.899517,41.589425,35.26445,41.123793,32.716931,38.095009,37.249145,41.203777,38.155863,42.717274,42.055708,41.234239,34.948341,41.154174,38.678629,42.670281,78.218829,89.026004,139.193887,84.688529,76.032126,84.063908,135.944257,75.854514,76.923141,71.329431,70.850533,71.07802,75.267533,77.583916,35.99223,116.706712,3479.447798,0,204.360001,0.0913,-11.84,205.050003,0.08354,0.598,205.070007,0.07788,8.932,203.940002,8.001,-1811,118.309998,1.997,119.099998,31.76145,27.171403,26.066067,14.37236,73.372785,37.306052,44.98176,30.779749,-0.481527,0.021758,0.364281,0,116.706712,35.99223,906017.347408984,349510.60763810994,906017.347408984,349510.60763810994,279.0974074074074,281.77491944444444,330.89680944444444,332.7021594444444,302.421405,299.36626148148144,280.3620887962963,272.47208287037034,298.8271272222222,304.8311133333333,3479.447798,263.5186774693256,176.24492378799462,564.0725743333187,0.9123400915067323,2.38406746305317,296.21461051709133,259.8621795852267,598.9699309653508,1.2073256819306668,2.3521299533612883,590.1367223677912,2.4801531828982517,7.162296601997573,-1.0,594.6734619693694,2.496330693689879,7.076230515413623,18.256241975118826,667.4865488915599,2.5708632799813627,16.372707190800746,34.68219892735311,671.0817592964838,2.5816987893267975,-1.0,611.2643188347203,2.393206589241542,18.8861136839308,-6.206794482908663,605.2233997559612,2.373129788602097,19.228568268476042,-3.1516509643901145,593.3620930552393,2.491670342294051,-1.0,281.00211666666667,589.0460937317104,2.476240960137689,-1.0,278.4520905555555,588.0092461495888,2.4725132367144176,-1.0,277.838015,606.0291220013105,2.3758193873664233,-3.5586133717975486,299.7732238888889,605.1690371498456,2.3729481879818035,-3.1241994829086366,299.33880999999997,604.4716988229331,2.3706172214281467,-2.772140038464215,298.98675055555555,606.0291220013105,2.536161989061847,-1.0,605.1690371498456,2.5331774063382646,-1.0,604.4716988229331,2.5307537530147184,-1.0,281.08285,273.86090055555553,-7.221949444444476,280.4635111111111,271.55336916666664,-8.910141944444433,279.53990527777773,272.00197888888886,-7.537926388888877,-15.08667738816996,72.81308692219045,56.222230056839635,-0.20719733259340992
2025-04-13 20:24:32,45480,0,0,74.828446,73.518147,64.782735,44.039775,37.564159,38.33242,40.562408,32.569146,32.447179,40.34916,31.283175,31.972552,32.538094,39.605483,46.859042,37.565553,37.880971,46.067261,53.176998,62.982491,55.051099,50.291006,51.418815,48.264766,46.170748,50.837416,53.148222,51.621006,71.520362,56.007135,45.986223,26.360165,28.43237,28.394886,30.06078,27.863114,28.390214,46.864981,44.304427,44.432405,72.335371,49.027285,41.36301,25.350281,39.697326,70.995967,40.774468,40.464484,24.852184,40.09771,47.928826,43.996648,44.326319,45.499244,42.559838,47.449832,44.255545,33.013365,33.336463,29.418674,29.180956,30.659854,29.793388,36.168664,43.005441,33.480349,41.702062,31.248913,38.020048,33.018056,39.558422,36.535672,42.680102,36.293921,39.914073,31.220563,37.471477,32.2654,38.917099,35.412547,41.495164,32.468744,40.534786,31.472748,37.659324,32.740449,39.264023,34.679361,38.840053,34.63855,37.839828,31.144992,36.339695,32.398193,36.640404,36.927537,41.568466,35.270605,41.096461,32.668854,38.077663,37.285283,41.221177,38.205128,42.701264,42.076961,41.188636,34.999492,41.196062,38.666952,42.754403,76.01832,83.585337,136.048979,78.89674,76.244816,78.059943,133.776789,75.963889,76.376432,71.389336,70.909113,71.112397,75.111284,71.494643,34.486334,130.548276,3484.898543,0,204.740005,0.08653,-11.282,205.139999,0.07895,0.559,205.059998,0.0727,8.302,203.899994,7.568,-1693,118.360001,1.986,119.199997,33.260186,28.636973,27.738447,12.726037,80.466811,37.31196,44.76107,30.90045,-0.684208,0.031328,0.5177,0,130.548276,34.486334,1001451.5676889318,339127.820650838,1001451.5676889318,339127.820650838,279.0414290740741,281.73323999999997,329.69266055555556,330.9549883333333,299.2037444444444,295.15957407407404,280.23948333333334,272.53913888888883,297.6046222222222,301.8085205555555,3484.898543,262.6077730274024,174.03137122317213,563.0355606451777,0.9039983949242967,2.3853109430544497,300.1500856665834,270.565029066742,602.7450145411325,1.242569135970818,2.3492820817181896,590.4348308602653,2.4865006709294057,6.933906131873923,-1.0,594.9847060638472,2.5027278464217897,6.850770405368164,19.125466972597565,662.319179577974,2.538609777210943,18.47915801874934,29.542574888972183,664.8651972812349,2.546317426432196,-1.0,267.97628077131856,1.2339306742008145,490.78290284234055,0.9463412221389831,257.03201197365775,1.197103958201781,497.3504959172154,4.9905115925093355,593.6082537797407,2.4978351259876126,-1.0,280.9201238888889,589.2720750837635,2.48232854856335,-1.0,278.3516722222222,588.4313573833725,2.4793054937763754,-1.0,277.8524911111111,256.8876195654764,1.196614712431858,5.044328999916729,295.10575666666665,258.1034322910461,1.2007314761608163,4.591546222138959,295.5585394444444,256.1065283241447,1.1939665873082124,5.3356595554723185,294.81442611111106,256.8876195654764,1.2195117073716728,0.21299577381265394,258.1034322910461,1.224141474082511,0.2161212227374486,256.1065283241447,1.2165373428571455,0.21098784880163468,280.9070761111111,273.80273,-7.104346111111113,280.3237675,271.6498972222222,-8.67387027777778,279.4876063888889,272.1647894444444,-7.322816944444469,333.4028188866075,67.33447351412678,394.3428988066554,4.951443168508024
2025-04-13 20:25:32,45540,0,0,75.145265,73.566396,64.777617,44.213745,37.6538,38.32086,40.753405,32.613973,32.426759,40.372987,31.186973,31.965682,32.557921,39.660403,47.136395,37.584504,37.931821,45.149196,54.888302,64.858174,57.213604,48.563816,50.196895,48.984096,46.279833,51.186697,54.161526,54.871428,82.782192,58.70307,46.022333,26.48151,27.961302,27.959517,29.847443,27.679479,27.972321,47.138304,44.415326,44.508669,76.527212,55.561823,41.311174,24.31959,39.856178,75.303021,50.763212,40.272948,23.858567,39.970001,48.550919,44.003396,44.071796,45.424132,42.786088,47.316277,44.572267,32.892755,33.439086,29.010552,28.891446,30.32332,29.348162,36.109149,43.016236,33.435109,41.710492,31.244533,38.015911,32.994778,39.549252,36.481324,42.612113,36.25452,39.939193,31.1916,37.484241,32.267569,38.903509,35.360339,41.452147,32.470523,40.523777,31.46562,37.686669,32.716826,39.256099,34.613278,38.820209,34.564034,37.851937,31.131805,36.341203,32.360559,36.64681,36.873781,41.543607,35.24601,41.080405,32.704214,38.042181,37.240038,41.193974,38.146465,42.683773,42.089678,41.182886,34.947581,41.164066,38.642753,42.693435,83.729659,89.267132,138.341751,90.337569,76.228064,89.596636,135.257982,75.896859,76.127217,71.501377,70.902067,71.12657,75.223368,75.779345,36.221191,167.979515,3483.491023,0,204.380005,0.10255,-13.36,205.089996,0.09304,0.592,204.979996,0.08787,10.303,204.119995,9.132,-2120,118.32,2.013,119.5,31.402909,26.69175,25.653524,14.619424,97.438878,37.290546,44.901433,30.650887,-0.88913,0.041284,0.67358,0,167.979515,36.221191,1259530.8648028548,351089.23809558694,1259530.8648028548,351089.23809558694,279.0030472222222,281.65904277777776,330.51554555555555,332.2287505555555,305.55976055555556,298.81896759259257,280.31746277777773,272.40049268518516,301.8886994444444,304.9650733333333,3483.491023,263.6553869203155,176.5776129499864,564.2279899454184,0.9135911865776799,2.3838830760151297,309.56755719055235,296.8639395825877,611.2278361540311,1.3270751276418098,2.3425688034792254,589.9172458246231,2.4785789164373586,7.2004972586133915,-1.0,594.4184218436643,2.4946356294196383,7.1145000544232,18.003655857462263,656.0418119223829,2.482673698833407,24.22362246249518,20.947988365003198,659.6545083953204,2.493575959915318,-1.0,285.51995997768296,1.2901920789573496,480.862123703103,4.007796634996794,266.9286602427789,1.2286710329721726,492.23440000213674,10.748589597959779,593.1983303954399,2.4902982903002098,-1.0,280.940185,588.7674719871096,2.474452877704586,-1.0,278.32287444444444,587.7933676973878,2.4709493392194166,-1.0,277.7460822222222,273.87650413952576,1.2518234733951161,8.20522830166351,301.36232888888884,264.40270569517725,1.2202047105117002,11.680217190552355,297.88734,262.5649483862928,1.2140283573860786,12.36032330166347,297.2072338888889,273.87650413952576,1.2826293174729388,0.2509965086160252,264.40270569517725,1.2466968127173588,0.22655748054702854,262.5649483862928,1.2397265120898966,0.2218167207852856,281.08175416666666,273.7977336111111,-7.284020555555571,280.2322022222222,271.4561105555555,-8.77609166666673,279.6384319444444,271.94763388888884,-7.690798055555547,322.98858558184423,61.62339007871856,370.5218519446999,5.24133101358517
2025-04-13 20:27:32,45660,0,0,74.855501,73.478388,64.725459,44.149262,37.578624,38.316844,40.809947,32.535444,32.420665,40.413641,31.199138,31.924211,32.437335,39.741912,46.791885,37.608561,37.854637,45.645707,53.132945,62.208524,55.49329,50.90926,52.032237,48.209938,46.769852,51.188881,52.847469,51.821016,72.595783,56.448245,45.741309,26.590802,28.436065,28.540033,30.152741,27.993818,28.561479,46.732498,44.102091,44.287523,73.388914,48.614459,41.470299,25.428573,39.785073,71.936791,40.356485,40.264863,25.009173,39.83194,47.659504,43.94318,44.296542,45.563608,42.752997,47.318743,44.255567,32.96449,33.504528,29.348333,29.129785,30.496849,29.526894,36.108606,42.9876,33.434495,41.676904,31.224312,38.004321,32.936882,39.553887,36.502353,42.676464,36.255493,39.910635,31.160051,37.446226,32.236869,38.912561,35.361009,41.454132,32.429242,40.483349,31.445659,37.659712,32.698595,39.257331,34.631376,38.817912,34.571929,37.836025,31.097042,36.331016,32.374345,36.624946,36.865194,41.543427,35.241636,41.075182,32.611327,38.087709,37.255987,41.206301,38.137196,42.669286,42.055085,41.190057,34.969885,41.204886,38.64629,42.733407,75.356607,83.794088,136.390477,77.685836,76.318227,75.751206,133.96218,75.887754,76.368657,71.652963,70.849034,71.136778,75.228037,72.646045,35.223569,120.573275,3490.390141,0,204.619995,0.08482,-11.024,205.410004,0.07736,0.551,205.330002,0.07148,8.145,204.460007,7.427,-1667,118.470001,2.001,119.0,32.2046,27.93359,26.728154,13.536709,75.407668,37.283211,44.745233,30.82848,-0.327715,0.016018,0.249625,0,120.573275,35.223569,932676.3597191748,344210.876827733,932676.3597191748,344210.876827733,278.9789761111111,281.66041277777776,329.7956555555555,331.1447094444444,298.53101999999996,295.7280533333333,280.23068499999994,272.4991554629629,297.23700388888886,301.9244933333333,3490.390141,263.0563004961271,175.1206307689961,563.5465014282644,0.9081070451186144,2.3846954025413134,297.34342115769755,262.9158410095055,600.0650800271146,1.2174333701507747,2.3513048972386414,590.1373709181296,2.48282859669491,7.0484555857891715,-1.0,594.6744483231683,2.499014033628763,6.963908916512641,18.604112281650657,664.5321327095356,2.557084046559958,17.009418336522977,32.45223439785798,667.2255358749107,2.5652342700819175,-1.0,602.4423376443849,2.3592839683458253,20.039982193858126,-1.1875988423024069,258.55308222528794,1.2027209577038975,496.23639501635546,1.6153678243642275,593.1895198963379,2.493733764519009,-1.0,280.7840605555555,589.1792356856533,2.479390662800556,-1.0,278.4112772222222,588.0500366322963,2.47532991103894,-1.0,277.74159055555555,258.48622404047353,1.2024948682553986,1.640208379919784,295.70321277777776,259.6732004846154,1.2065059599284356,1.1995800465864477,296.1438411111111,257.50164899011463,1.1991632003860788,2.006315046586451,295.3371061111111,258.48622404047353,1.225018645845337,0.21462420391819545,259.6732004846154,1.2295308983247615,0.21768006742730528,257.50164899011463,1.2212758157040253,0.21208942154469446,280.8174122222222,273.8358383333333,-6.9815738888888745,280.333375,271.61614388888887,-8.717231111111118,279.54126777777776,272.0454841666666,-7.495783611111165,331.58428869284165,69.85768438636728,62.089795065150724,4.746568564439137
2025-04-13 20:28:32,45720,0,0,75.716132,73.494532,64.798635,44.261963,37.48319,38.183075,40.794886,32.615407,32.420684,40.454178,31.127417,31.829607,32.473202,39.788031,46.868997,37.648548,37.914743,45.458416,54.789364,63.872418,56.353066,50.03996,50.553603,48.749127,46.614448,51.082567,53.553047,51.242949,80.522096,57.694118,45.696731,26.180634,27.829466,27.925886,29.770153,27.381047,27.667251,46.848492,44.088434,44.225651,75.158501,54.930612,41.529133,24.216673,39.664035,72.601427,48.787933,40.180021,23.628592,39.898386,47.934354,43.859603,44.320832,45.582608,42.885791,47.241188,44.224326,32.959035,33.41858,29.058212,28.91725,30.267975,29.265403,36.095617,42.990527,33.418421,41.700131,31.204626,38.0441,32.946685,39.570786,36.498515,42.568558,36.228923,39.888593,31.135092,37.467492,32.259164,38.886672,35.334118,41.459115,32.422563,40.511967,31.429167,37.683624,32.692862,39.260781,34.629079,38.784735,34.524378,37.837929,31.080693,36.347089,32.38427,36.613875,36.844836,41.508672,35.194586,41.058839,32.673527,38.043843,37.248776,41.178059,38.149039,42.65515,42.054057,41.186827,34.956432,41.197803,38.620607,42.734643,82.603252,88.093442,137.749245,88.713943,76.077332,88.109228,135.170611,75.918744,76.971276,71.623466,70.837676,71.147913,75.291902,74.619825,35.990076,159.061564,3489.130184,0,204.289993,0.09993,-13.017,205.100006,0.09128,0.6,205.009995,0.0856,10.018,203.919998,8.928,-2046,118.379997,1.995,119.599998,31.326699,27.159101,25.809989,14.370032,93.645069,37.275122,44.801252,30.647742,-0.531267,0.026378,0.404903,0,159.061564,35.990076,1198043.7597199478,349495.75633153203,1198043.7597199478,349495.75633153203,278.9659046296296,281.61732666666666,330.4670061111111,331.89958055555553,304.65774611111107,297.6466711111111,280.2618068518518,272.3987458333333,301.2629177777778,304.3130233333333,3489.130184,263.51738914531717,176.24178918233306,564.071109449954,0.9123283003954945,2.384069203436061,307.46222251562205,290.8952411327722,609.4064073940851,1.3081477581387413,2.3440836973747556,589.9149513642203,2.479365824063349,7.166260509355832,-1.0,594.4064615555433,2.495390310318303,7.080899801999523,18.09993752134949,657.905389851832,2.496231120399791,22.78722611187694,23.004783595489073,660.8919787124622,2.5052490684298983,-1.0,283.0103321871556,1.2823852282913013,482.2101091778081,2.8044764045109787,263.7484708285449,1.2184257064972026,493.9480377848811,9.815551404510927,592.9509309877826,2.4902139529017995,-1.0,280.75929499999995,589.0329309329576,2.4762011130231127,-1.0,278.44396277777776,587.767559582767,2.4716505487910956,-1.0,277.6944561111111,270.43841258875494,1.2408092883113488,7.3555025156220495,300.10672,262.34404770145454,1.2137031599625756,10.335277515622067,297.126945,258.52064724807826,1.2008044280711032,11.755874182288721,295.7063483333333,270.43841258875494,1.2697871523973907,0.24288164531093653,262.34404770145454,1.2390705271547326,0.22201069908718293,258.52064724807826,1.2245614260066946,0.21215223750738813,280.8705436111111,273.81044861111104,-7.060095000000047,280.3453999999999,271.47651722222224,-8.868882777777685,279.56947694444443,271.90927166666665,-7.660205277777777,326.1664805356754,63.49892829628868,374.89505766467636,5.136566699421585
2025-04-13 20:29:32,45780,0,0,74.525129,73.532618,64.737926,44.252098,37.407816,38.178876,40.779969,32.568315,32.387787,40.442309,31.138134,31.84793,32.444346,39.928683,46.67423,37.613763,37.917858,46.480241,53.513594,61.428809,54.044392,49.933813,52.214471,47.41336,47.450886,51.582615,53.563331,52.200991,84.064858,60.746938,45.593384,27.254108,28.183451,28.302162,29.861586,28.083667,28.293874,46.564802,43.886755,44.070044,80.499984,56.332688,41.429479,25.302939,39.903227,80.817448,50.28993,40.301553,24.974815,39.9638,47.914471,43.892785,44.171647,45.412645,43.069693,47.217114,44.21281,32.458641,33.199176,29.054304,28.826796,30.337175,29.169174,36.090414,43.044196,33.399115,41.710485,31.212891,38.040772,32.92422,39.577607,36.494298,42.732152,36.233813,39.920785,31.167195,37.464726,32.21144,38.934976,35.32502,41.498909,32.481746,40.521676,31.453247,37.684394,32.666954,39.260947,34.57734,38.836092,34.508572,37.869834,31.109305,36.360461,32.370127,36.625113,36.859168,41.546232,35.197983,41.05869,32.581317,38.057353,37.222504,41.207693,38.146102,42.664088,42.042838,41.176476,34.953095,41.189582,38.64239,42.768612,81.609313,91.281703,139.98355,90.522804,76.227637,88.40843,136.616485,76.002736,75.657969,71.378338,70.910864,71.116694,75.151037,78.75012,35.709035,100.675672,3534.418151,0,204.570007,0.09827,-12.8,205.169998,0.09024,0.654,205.220001,0.0846,9.934,204.110001,8.675,-1992,118.389999,1.987,119.099998,31.527779,27.363874,26.235948,14.065605,64.433001,37.283811,44.779009,30.507544,-0.151016,0.007386,0.115383,0,100.675672,35.709035,795487.222151704,347558.046929495,795487.222151704,347558.046929495,278.9508177777778,281.6039522222222,331.2702694444444,333.1408611111111,305.66266888888885,300.81338703703705,280.24944916666664,272.320857962963,300.71072944444444,306.0842794444444,3534.418151,263.34894245694113,175.83203900024907,563.8795335939168,0.9107864621547725,2.384297200315853,291.25606989606985,246.5964576059485,594.0507165178312,1.1629174432413127,2.355868577395759,589.9629835215596,2.4805101966988747,7.123672268474894,-1.0,594.4553025333261,2.4965383821776483,7.038881318961036,18.255009765281045,671.2852886572354,2.6042902134059718,14.112372603737839,40.01419954837456,674.9583135449985,2.6153467123877725,-1.0,621.7062551760807,2.4485488682017986,15.878537641470114,-14.406598992819,612.4051276064191,2.417875545940908,16.28735135320206,-9.5573171409672,592.9258148499723,2.4910983233154003,-1.0,280.70187999999996,589.0133862282308,2.4771025874398984,-1.0,278.3885994444444,587.9559528986217,2.473299899315613,-1.0,277.76197388888886,614.8243354064153,2.425900950605665,-10.818851215041263,302.0749211111111,611.0263831801608,2.413286672090698,-8.838365659485703,300.09443555555555,611.3646148017963,2.4144134249707254,-9.014734548374577,300.2708044444444,614.8243354064153,2.5673807671079367,-1.0,611.0263831801608,2.5543914424848495,-1.0,611.3646148017963,2.5555521943293775,-1.0,280.87423777777775,273.61050472222223,-7.2637330555555195,280.2567477777777,271.45030555555553,-8.806442222222188,279.6173619444444,271.90176361111105,-7.7155983333333324,-22.44214408485948,76.8299861239093,49.579033481154624,-0.29210136845092494
2025-04-13 20:30:32,45840,0,0,75.252102,73.578238,64.779321,44.378933,37.36112,38.099982,40.889692,32.52573,32.330505,40.469721,31.108387,31.878788,32.374624,40.027072,46.706892,37.721037,37.930335,44.901172,55.145112,64.770075,54.866152,48.904686,50.389182,48.194891,46.760543,51.0001,53.231981,51.902093,73.477224,56.863548,45.582868,26.803423,28.279634,28.46215,30.092761,28.123484,28.4979,46.782101,43.923821,44.089564,74.062453,48.446651,41.348079,25.393823,39.947832,72.742421,40.67234,40.395351,24.999401,40.067774,48.368152,43.889809,44.04416,45.265215,42.906792,47.193508,44.217802,32.735893,33.47257,29.284584,29.007147,30.560169,29.464406,36.050986,42.989303,33.385096,41.689575,31.194375,38.00458,32.890463,39.53388,36.456599,42.635013,36.212312,39.913044,31.141098,37.461255,32.210616,38.887684,35.296131,41.44165,32.421887,40.495444,31.422253,37.654408,32.678582,39.236038,34.555391,38.792635,34.49727,37.844054,31.069491,36.303202,32.3415,36.622369,36.843596,41.543065,35.182085,41.047309,32.586272,38.008545,37.18072,41.189482,38.123846,42.681485,42.060674,41.201372,34.958673,41.211565,38.625445,42.762732,74.901231,84.239547,136.717844,76.83767,76.376502,75.074921,134.187032,75.876115,75.565912,71.365147,70.954776,71.155079,75.203176,73.357406,30.679126,107.114299,3495.17344,0,204.779999,0.08443,-11.006,205.309998,0.07715,0.53,205.259995,0.07078,8.059,203.880005,7.34,-1635,118.5,1.97,118.5,37.19616,32.961371,32.008643,8.386708,68.127142,37.261147,44.781988,30.754128,-0.35386,0.017235,0.269717,0,107.114299,30.679126,839879.990730343,312878.046642382,839879.990730343,312878.046642382,278.9511662962963,281.5908377777778,329.9205733333333,331.32658,298.0598166666666,296.1652033333333,280.2511046296296,272.4578489814815,296.9840172222222,302.1719705555555,3495.17344,260.2074157835156,168.2244985469574,560.2910527798258,0.881969059937482,2.388715334067709,293.3049329138697,252.0491369432836,596.1039988252455,1.1812701385349993,2.354298012508723,591.2667564033238,2.50364759644351,6.359872619351925,-1.0,595.7016582369835,2.5194712772914514,6.286483652267911,21.383421994262164,667.4104850734034,2.583367067446357,15.086491397154083,36.6156404194636,670.1819530840861,2.5917496234212396,-1.0,605.3596856320967,2.3856016655528567,17.65364721839173,-4.7548837527969,601.6762657811984,2.3732042238511983,17.84894257245099,-2.860270419463575,594.1960584796773,2.5141160023396,-1.0,280.69603777777775,590.248425646618,2.499993044345226,-1.0,278.3433772222222,589.3624544359276,2.496806999326496,-1.0,277.8140838888889,601.7301547818304,2.3733861712245297,-2.887969308352467,296.1929022222222,602.3626085871557,2.3755202769081443,-3.213096530574717,296.51802944444444,600.9358162322945,2.3707024928784985,-2.4797454194635975,295.7846783333333,601.7301547818304,2.540745317164799,-1.0,602.3626085871557,2.542961761126902,-1.0,600.9358162322945,2.5379574321115888,-1.0,280.9994336111111,273.76346194444443,-7.235971666666671,280.18038194444443,271.5643697222222,-8.616012222222253,279.5734983333333,272.04571527777773,-7.527783055555574,-10.409509377874542,71.70882683641992,62.05079944130671,-0.14516357102899496
2025-04-13 20:31:32,45900,0,0,74.679179,73.608579,64.700953,44.403268,37.359584,38.110814,40.807411,32.538665,32.346755,40.469072,31.105502,31.831776,32.48204,40.025516,46.746376,37.708377,37.947356,46.085743,53.583267,63.197544,55.536741,49.363702,50.51114,48.195044,46.873394,52.181815,53.183537,51.649437,78.842242,57.157212,45.600579,25.888873,27.600838,27.823164,29.772331,27.244566,27.642416,46.662059,43.89982,43.950688,73.974012,54.018626,41.227472,24.101392,39.841451,70.930173,47.434527,40.281233,23.61527,39.915687,48.075399,43.727805,44.141762,45.219077,42.94276,47.112232,44.523851,32.628408,33.278139,28.986362,28.791413,30.388744,29.184685,36.061532,42.978246,33.372061,41.675355,31.213385,37.996745,32.901695,39.531337,36.475291,42.61491,36.195859,39.889615,31.160632,37.445219,32.228292,38.884257,35.302883,41.420638,32.423149,40.490969,31.419953,37.66887,32.672678,39.242441,34.553845,38.769914,34.475313,37.811022,31.07049,36.322345,32.344722,36.610549,36.833548,41.536155,35.171633,41.037813,32.57623,38.030594,37.178471,41.19377,38.127268,42.67259,42.054489,41.191659,34.926269,41.218077,38.625333,42.768329,81.608624,87.183511,137.365343,87.350499,76.275199,86.80946,134.744894,75.850727,75.663347,71.309503,70.877669,71.130609,75.204161,73.800964,36.310942,118.856082,3486.492218,0,204.809998,0.099,-12.91,204.289993,0.09067,0.562,205.259995,0.08443,9.913,204.259995,8.777,-2019,118.389999,2.005,119.300003,30.884536,26.511429,25.56519,14.716043,74.509299,37.257634,44.771776,30.542959,-0.557501,0.0267,0.424153,0,118.856082,36.310942,920836.731262074,351708.04943109397,920836.731262074,351708.04943109397,278.9109785185185,281.5456844444444,330.2304966666666,331.6863016666666,303.9002772222222,296.8067457407407,280.2454309259259,272.3405325,300.7103466666666,303.8075061111111,3486.492218,263.7088500435389,176.70775208345623,564.2887526941065,0.9140803950953162,2.383811124824935,296.8450626520972,261.5660967739524,599.5827702091923,1.2129708878577987,2.351668194847861,589.7380118417278,2.477628684263235,7.217306754890153,-1.0,594.2030357356982,2.4935622716845205,7.131696566343767,17.836834400905502,665.7388842127649,2.562867530106138,16.728969388442362,33.3854340145694,668.6417279392999,2.5716385630105427,-1.0,613.6072644581161,2.3983613949971203,19.102330047737635,-7.055214570124974,261.4624708175918,1.2126217742701422,494.45858904598913,0.03831691135650317,592.7778493434316,2.4884927011057525,-1.0,280.7058772222222,588.6652197930381,2.4737779424407105,-1.0,278.2763733333333,587.7773167744974,2.470584201557091,-1.0,277.750685,604.2243088221456,2.3672434571402317,-2.328405125680547,299.1734677777778,260.54950188178043,1.2095440517175335,0.37616709654167835,296.46889555555555,255.99922367680145,1.1941519156186007,2.067188763208378,294.77787388888885,604.2243088221456,2.5287892839515735,-1.0,260.54950188178043,1.2320134101779783,0.21632058760937187,255.99922367680145,1.214758478444638,0.2045803882760459,280.8731122222222,273.67959638888885,-7.193515833333322,280.1946775,271.4216041666666,-8.7730733333334,279.66850305555556,271.9203969444444,-7.748106111111156,328.27554102413603,71.53584847706668,52.131619754648796,4.588965504887752
2025-04-13 20:33:32,46020,0,0,74.828686,73.607666,64.798797,44.291094,37.482509,38.070649,41.00625,32.765356,32.485203,40.612287,31.403244,31.981276,32.621524,40.130208,46.607643,37.860186,37.945245,46.039917,51.957528,61.596783,54.578833,49.999689,52.938046,46.432358,46.362737,51.342979,54.182145,53.29176,74.176967,57.060479,45.619757,27.449816,28.672691,28.863192,30.345459,28.503769,28.918246,46.80358,44.015981,44.138305,75.160497,48.218256,41.461717,25.945177,40.001215,73.919066,40.556774,40.446238,25.614962,40.224767,47.595112,44.056937,44.483873,45.557671,42.9584,47.437419,44.533897,32.854267,33.675744,29.635728,29.307949,30.802795,29.652839,36.04946,42.970668,33.382316,41.675391,31.168863,37.994809,32.865068,39.559158,36.493481,42.701039,36.185796,39.882683,31.13892,37.423039,32.186832,38.908129,35.276775,41.467308,32.435281,40.496814,31.404035,37.635205,32.635689,39.246348,34.521395,38.791477,34.447297,37.836106,31.063257,36.322685,32.345508,36.591954,36.823806,41.513275,35.142831,41.045309,32.523316,38.053235,37.216171,41.207226,38.120899,42.659669,42.04707,41.184233,34.935636,41.253985,38.620734,42.790981,74.56968,84.840691,135.863026,77.599833,76.374146,77.164089,133.13918,75.894346,75.92768,71.32069,70.859386,71.133972,75.125578,74.318948,35.415365,92.39134,3270.626297,0,204.619995,0.08157,-10.588,205.479996,0.07406,0.51,205.330002,0.06834,7.716,204.220001,7.051,-1561,118.559998,1.984,118.800003,31.873631,27.715591,26.700112,13.746126,59.449209,37.255024,44.864315,30.98822,-0.953905,0.04502,0.722182,0,92.39134,35.415365,738368.76610438,345533.263641305,738368.76610438,345533.263641305,278.98846518518513,281.7263438888889,329.33843333333334,330.8516811111111,298.48324055555554,296.716024074074,280.2968416666667,272.58790018518516,296.7998222222222,302.50593944444444,3270.626297,263.17217078094137,175.40224153504258,563.6783954998236,0.9091680680553619,2.3845374158576176,288.4922488632594,239.30284974796947,591.2378765959432,1.1381463752567162,2.358057926553835,590.1033277726818,2.482035462525685,7.077490334945411,-1.0,594.7375776357103,2.4985653291112775,6.9907540633060865,18.55417310794752,669.0669941631398,2.6102935779164866,13.092673835709292,40.84618447007392,672.0089332034528,2.6192059860457317,-1.0,610.1248809514162,2.4224181345723927,15.100805541094164,-9.99099169229612,606.7855779228099,2.411197312662923,15.242999076852518,-8.223775210814608,593.0260046821104,2.492479114688968,-1.0,280.71653166666664,589.1208212997699,2.478510110763824,-1.0,278.4065094444444,588.1691968589903,2.4750885320727636,-1.0,277.8423544444444,606.531688392793,2.4103414538045635,-8.089399470073886,296.5816483333333,607.564082067975,2.413819227391318,-8.635805025629452,297.12805388888887,606.2609803364192,2.409428472612695,-7.946121136740544,296.43836999999996,606.531688392793,2.5399226844882468,-1.0,607.564082067975,2.543495721078596,-1.0,606.2609803364192,2.538984552232845,-1.0,280.83112472222217,273.8527808333333,-6.978343888888844,280.38376222222223,271.7454658333333,-8.638296388888932,279.6756380555555,272.16545388888886,-7.510184166666647,-16.682250150128084,74.32941652742954,58.94211321172361,-0.22443671603384494
2025-04-13 20:34:32,46080,0,0,74.887509,73.558262,64.802319,44.266866,37.571233,38.113814,41.017425,32.858903,32.502861,40.581771,31.490881,32.080685,32.762637,40.148855,46.916706,37.896087,37.980895,45.064284,54.484124,64.437544,55.331327,49.199435,51.479633,49.32138,46.353866,50.842105,54.4786,52.703581,74.557998,55.827697,45.803262,26.262636,28.14474,28.314776,30.229953,27.544999,28.11104,46.886148,44.118015,44.209201,71.891893,51.633713,41.344827,24.819312,39.570369,68.695571,43.651418,40.43221,24.318592,40.226209,48.538926,43.91115,44.103641,45.611728,42.91895,47.38989,44.334534,32.859196,33.791453,29.511552,29.284997,30.85785,29.753818,36.02398,42.947162,33.33647,41.650685,31.139372,38.016989,32.859826,39.561722,36.454009,42.577977,36.147516,39.853394,31.087917,37.446141,32.201187,38.892603,35.270931,41.451392,32.419063,40.46006,31.365959,37.629575,32.638473,39.269113,34.550061,38.768798,34.441357,37.787281,31.012235,36.324236,32.344842,36.637157,36.805734,41.51642,35.134561,41.069225,32.607975,38.056075,37.200884,41.18021,38.09422,42.658175,41.997541,41.212533,34.929125,41.230824,38.600252,42.779827,79.504897,85.120566,134.991351,84.244715,75.637651,83.839515,132.971526,75.854524,76.936637,71.284896,70.824398,71.124457,75.199305,72.197346,31.764882,141.762857,3267.386733,0,204.330002,0.09083,-11.804,205.080002,0.08291,0.614,205.050003,0.07733,8.886,203.960007,8.01,-1810,118.349998,1.988,119.300003,36.151788,31.693353,30.780736,9.651474,85.858696,37.242522,44.903155,31.009811,-1.147952,0.054794,0.867527,0,141.762857,31.764882,1078773.3785407487,320364.070423674,1078773.3785407487,320364.070423674,278.9982035185185,281.6999388888889,329.2452922222222,330.36741722222223,302.1748416666666,295.21397444444443,280.31841935185184,272.5998949999999,299.5416094444444,302.6614255555555,3267.386733,260.90694841120177,169.9129112811362,561.0926078266868,0.8883963648437098,2.3877036808337504,303.14164618739153,278.8101835902401,605.5294351599274,1.2693764279744548,2.3471539477538395,591.0664786607408,2.4987633393054893,6.522230044851661,-1.0,595.6137444808974,2.514983419530161,6.444818124026864,20.792990477687113,659.0888963292616,2.5166630174318327,20.21291228334439,26.10364603483066,661.3798657382317,2.52360943118234,-1.0,276.13187463991454,1.2605271465189234,486.0562340739679,0.9668045207249065,257.18652110431583,1.1971007863717356,497.4914184324373,7.927671742947098,594.1278920725385,2.5097005594640205,-1.0,280.8184788888889,589.9643955274934,2.4948085402376914,-1.0,278.3415705555555,589.1142490248881,2.491751427273407,-1.0,277.8345611111111,261.4355797193253,1.211455529429872,6.348313965169325,296.7933322222222,257.44988129514707,1.1979927373752257,7.829483409613772,295.31216277777776,252.70307984533756,1.1818704305072416,9.605217854058196,293.53642833333333,261.4355797193253,1.239182992012968,0.23396579435592413,257.44988129514707,1.2239066705180859,0.22377687489160805,252.70307984533756,1.2057132054581656,0.21164229456515496,281.0527988888889,273.8862913888888,-7.16650750000008,280.2931580555555,271.70459694444446,-8.588561111111062,279.6093011111111,272.2087966666667,-7.400504444444437,333.879957556425,63.47515184836425,382.9570216893471,5.2600103794005975
2025-04-13 20:35:32,46140,0,0,74.851147,73.550615,64.749272,44.275082,37.648464,38.155219,41.210246,32.858539,32.487085,40.630442,31.389981,32.045495,32.710579,40.188034,46.731728,37.941886,37.970086,46.873232,53.281791,60.086524,53.459305,49.452062,53.139657,48.152939,46.302108,51.25621,52.72641,52.627929,85.456883,59.856784,46.006891,27.415825,28.436383,28.529642,30.257374,28.23785,28.458299,46.773035,44.221863,44.217479,79.528983,55.767001,41.48874,25.15727,39.679457,79.697095,50.882646,40.468807,24.863293,40.128477,47.547282,44.030614,44.61356,45.891067,42.831174,47.561518,44.305755,32.648133,33.435439,29.294585,29.128218,30.708329,29.472785,36.011037,42.972088,33.331462,41.680029,31.12633,38.019361,32.846652,39.561229,36.418104,42.527409,36.114773,39.874132,31.100418,37.476408,32.185821,38.889903,35.236746,41.455738,32.373711,40.476378,31.370884,37.694305,32.62534,39.278033,34.515999,38.782578,34.395308,37.790776,31.001055,36.338361,32.338129,36.627151,36.772725,41.520109,35.121836,41.055714,32.600547,38.037156,37.185925,41.209086,38.092731,42.644836,42.006411,41.196772,34.921222,41.23205,38.589935,42.788885,84.443672,91.130028,138.290773,92.289702,76.030011,91.000325,134.973189,75.864481,76.972289,71.292786,70.85894,71.140741,75.307989,78.153429,35.66657,159.083181,3281.416531,0,204.320007,0.09937,-12.932,204.940002,0.09124,0.694,205.020004,0.0859,10.088,203.899994,8.855,-2037,118.339996,1.994,119.300003,31.987395,27.469244,26.449311,14.019496,93.654436,37.237741,44.869909,30.781248,-1.345805,0.064762,1.016405,0,159.083181,35.66657,1198192.803682017,347265.26107348996,1198192.803682017,347265.26107348996,279.06934037037036,281.79528777777773,330.3573272222222,332.2004294444444,306.6442788888889,300.68388166666665,280.2999492592592,272.4729156481481,302.2853733333333,306.00001555555554,3281.416531,263.3234290196494,175.76999352225857,563.8505092974797,0.9105529019950407,2.3843318103893356,307.46742037892693,290.9099111830424,609.4109613268122,1.3081944553821836,2.344079980265582,590.1743648513485,2.4814152235609663,7.113328894988498,-1.0,594.7907809750191,2.4978770801711403,7.026460142282394,18.47185875812835,657.6719954851719,2.4955049586173534,22.80369468908633,22.88990684329525,661.514510485039,2.50710402390953,-1.0,288.58400010003703,1.3006195784235546,478.72416874833635,0.82314149003804,272.0183598683448,1.246067834627595,488.9644090610826,6.783538712260281,593.3259938523212,2.4926710458559795,-1.0,280.9316061111111,589.0801374955466,2.47748967890004,-1.0,278.4215222222222,588.123924403329,2.4740517719215696,-1.0,277.85489277777776,277.97998351360746,1.2658235810785154,4.619152045593637,302.8482683333333,268.93182752707327,1.2357834918076191,7.912429823371383,299.55499055555555,269.1866025312328,1.2366338708723823,7.819034267815823,299.6483861111111,277.97998351360746,1.298706703469812,0.2633731554061056,268.93182752707327,1.264345325068276,0.2400580039910447,269.1866025312328,1.2653128614743905,0.24071450436610356,280.81052666666665,273.72877,-7.081756666666649,280.5123963888889,271.6007786111111,-8.911617777777792,279.5769247222222,272.08919833333334,-7.487726388888859,318.1560049830037,62.88121451015286,369.0879953851349,5.059635178191953
2025-04-13 20:36:32,46200,0,0,74.513486,73.576391,64.723154,44.282288,37.511201,38.098877,41.161855,32.933239,32.536264,40.726673,31.451718,32.0653,32.789063,40.229666,46.745838,38.002094,37.917322,45.48942,53.97927,63.066611,56.947683,50.576095,52.106749,49.676747,46.742919,51.527977,52.801216,52.240158,75.935587,57.917341,45.690055,27.566642,28.766974,29.002519,30.475761,28.474065,28.952787,46.643822,44.042145,44.20655,76.567233,49.493036,41.624755,25.908295,39.826032,75.411365,42.055214,40.61269,25.655962,40.264721,47.896574,44.064606,44.547628,46.117869,43.076048,47.489805,44.222979,32.925217,33.523831,29.592919,29.327573,30.886132,29.649005,36.001812,42.942746,33.326025,41.65398,31.122214,37.993039,32.808155,39.555946,36.426079,42.606922,36.111226,39.826968,31.077688,37.423131,32.186925,38.880644,35.26069,41.424955,32.382159,40.449509,31.361523,37.629552,32.610433,39.257371,34.528934,38.749546,34.414014,37.770301,31.016055,36.313865,32.340648,36.607211,36.789509,41.503808,35.133273,41.047703,32.57733,38.050969,37.214345,41.178336,38.088364,42.638297,41.997207,41.187559,34.915928,41.246457,38.576301,42.829334,75.667918,86.190369,136.401654,79.932413,76.066607,79.7131,133.729972,75.951521,76.893175,71.440954,70.886197,71.12895,75.198287,75.292034,39.039034,99.775518,3301.448723,0,204.729996,0.08323,-10.845,205.270004,0.07637,0.535,205.259995,0.0696,7.906,204.419998,7.198,-1607,118.449997,1.979,118.699997,28.096575,24.031275,23.01921,17.59348,63.904519,37.229896,44.987617,30.984113,-1.541853,0.074735,1.163995,0,99.775518,39.039034,789280.879059126,370517.580844738,789280.879059126,370517.580844738,279.0625,281.7554472222222,329.6666511111111,331.1509188888889,299.7791183333333,297.57855277777776,280.365342962963,272.5856182407407,297.4099544444444,303.2557605555555,3301.448723,265.3012343133995,180.59273139341568,566.0944078463468,0.9286364613733187,2.3817080139826055,290.9629763597612,245.81966697965356,593.7547203387601,1.1602914384125027,2.3560966838499886,589.2763527974653,2.466891112452687,7.633020661360759,-1.0,593.8613017115937,2.483242121989904,7.5392595117103065,16.454212908822683,668.3143163046348,2.5966321626542164,14.083608218668841,38.703674751349865,671.2198772382067,2.6054260081486285,-1.0,610.6589770338525,2.413332082792274,16.226534235207723,-8.816141973572087,606.4449173756354,2.3992230160727823,16.422847371827416,-6.615576418016531,592.156863523235,2.4771820124544166,-1.0,280.7555861111111,588.3159402318807,2.4634460537014715,-1.0,278.4970861111111,587.3616402636064,2.4600159838450573,-1.0,277.93482777777774,606.4068139059797,2.3990949667124326,-6.5956830846831735,297.5586594444444,607.0789249455245,2.4013523872940428,-6.946597529127644,297.9095738888889,605.8489643778987,2.3972192938368195,-6.304448640238775,297.267425,606.4068139059797,2.5271992911872307,-1.0,607.0789249455245,2.529522823956931,-1.0,605.8489643778987,2.525268389470674,-1.0,280.9169944444444,273.83029111111114,-7.086703333333276,280.5570825,271.7390255555555,-8.818056944444493,279.6219519444444,272.18753805555554,-7.434413888888855,-17.168564578170162,74.45301459304108,57.65533927078229,-0.2305959627291554
2025-04-13 20:38:32,46320,0,0,75.460898,73.544605,64.767141,44.410185,37.656087,38.199494,41.289297,32.954866,32.54073,40.699834,31.469112,32.099306,32.849714,40.350984,46.886596,38.066645,37.984932,46.443882,51.915771,62.33729,55.647743,50.513638,51.762462,48.897013,47.499381,50.925981,52.122449,50.894677,84.432172,59.262998,45.974896,27.213914,28.300949,28.524959,30.274984,28.050777,28.359612,47.086225,44.501822,44.527676,78.361389,55.626106,41.497555,24.942697,39.836526,78.232396,51.039185,40.409381,24.552318,40.100737,47.745913,44.113189,44.546668,45.724526,43.422913,47.592108,44.411379,32.725064,33.637901,29.49383,29.220441,30.839249,29.426975,35.962888,42.974844,33.294547,41.662846,31.123177,38.038808,32.785304,39.546924,36.385152,42.512718,36.075539,39.84037,31.051133,37.47445,32.1883,38.879117,35.216601,41.413315,32.333848,40.46158,31.344327,37.671135,32.600244,39.253888,34.474849,38.752681,34.344833,37.791432,30.979435,36.319541,32.299193,36.590606,36.769811,41.49786,35.116065,41.005975,32.589865,38.043289,37.181894,41.168538,38.044516,42.606995,42.031163,41.187669,34.919587,41.291208,38.541309,42.812531,84.584808,90.344569,137.653842,91.710392,75.88886,90.791091,134.492552,75.944707,76.912499,71.303871,70.818811,71.144331,75.26638,77.176703,27.312116,144.359762,3272.521911,0,204.559998,0.10002,-13.055,205.009995,0.09081,0.609,204.960007,0.08527,9.969,203.520004,8.853,-2024,118.290001,2.002,119.199997,41.662268,37.184927,36.096753,4.312628,87.066598,37.217748,44.994098,30.890577,-1.933201,0.093949,1.457087,0,144.359762,27.312116,1096678.4074678337,289663.330875812,1096678.4074678337,289663.330875812,279.0540429629629,281.8122822222222,330.0903066666666,331.84657888888887,306.32244,300.00665870370364,280.36894333333333,272.5336537037037,302.3637822222222,305.5636494444444,3272.521911,257.9546089632866,162.8083598937178,557.7004666772674,0.8612276312404415,2.392086522929228,303.8118620345174,280.6708628562827,606.1424156885278,1.2753857002697686,2.3466788046689233,592.2974246308614,2.5209761798894323,5.853423806720902,-1.0,596.9096657400628,2.5374230913542983,5.784120065084909,23.85767325893562,660.2703341937248,2.517580383200514,20.5268882166779,26.278444632149217,663.8679659716154,2.5284504207444116,-1.0,611.3924782013103,2.3638885065476942,23.456454324947472,-2.5105779654825824,270.1680464523913,1.2405978920519196,489.75934858554723,3.805203330813754,595.4047676938204,2.5320744905645105,-1.0,280.9138311111111,591.2511264618305,2.517222511511146,-1.0,278.42641944444443,590.2444101170904,2.5136028454372306,-1.0,277.8218783333333,276.41765197135163,1.2613508176558792,1.5328775900729852,302.2789844444444,267.16456861063307,1.2305681319853259,4.905534812295173,298.9063272222222,266.9694581915475,1.2299153060238224,4.97719759007299,298.8346644444444,276.41765197135163,1.3016512101570088,0.28769704465099866,267.16456861063307,1.2657802350350422,0.2642651167857239,266.9694581915475,1.2650238600283321,0.26377103139952873,280.8886394444444,273.8063791666666,-7.0822602777777774,280.4475538888888,271.6817419444444,-8.765811944444408,279.77063666666663,272.11284,-7.657796666666627,322.1293781784701,63.360668453662015,48.87785599241454,5.084059023368025
2025-04-13 20:40:32,46440,0,0,74.117065,73.549846,64.734812,44.569515,37.784943,38.198429,41.425785,32.99988,32.665812,40.715351,31.585949,32.035809,32.80762,40.366543,47.030136,38.059381,38.050419,44.209651,55.186561,64.745945,58.252538,51.412832,50.91273,48.419429,47.000298,51.084751,53.361051,51.319444,70.660361,55.650321,46.06162,26.740569,28.518577,28.500729,30.573494,27.923714,28.637752,47.47417,44.752645,44.900261,71.357129,49.112555,41.738908,25.400937,40.186608,70.053388,41.1879,40.465084,24.959864,40.123565,48.80923,44.268578,44.477198,45.685787,43.097473,47.594935,44.482118,32.93911,33.901281,29.950461,29.500551,30.966288,29.694151,35.951432,42.957341,33.256787,41.651424,31.068825,38.006052,32.725207,39.558805,36.385129,42.65501,36.079505,39.82272,31.0422,37.440418,32.112657,38.875563,35.183773,41.442763,32.341391,40.449228,31.338515,37.612804,32.545989,39.252726,34.420434,38.741368,34.316594,37.786002,30.95747,36.304804,32.271033,36.594779,36.736376,41.49717,35.075195,41.032742,32.458127,38.039321,37.146524,41.198692,38.077438,42.631825,41.97983,41.211085,34.929883,41.294731,38.544633,42.841306,76.875144,83.487482,134.478529,80.569474,75.966923,80.081317,132.172645,75.839176,76.299862,71.311042,70.910517,71.089613,75.188277,71.315763,32.595063,123.714611,3266.875939,0,204.320007,0.08494,-10.988,205.139999,0.0778,0.614,205.169998,0.07224,8.256,203.970001,7.506,-1684,118.279999,1.989,119.400002,35.458116,31.135404,29.86158,10.603504,77.029634,37.205076,45.136731,31.15864,-0.187051,0.009111,0.140278,0,123.714611,32.595063,954335.108094527,326087.96668469097,954335.108094527,326087.96668469097,279.12511333333333,281.81385277777775,328.8014694444444,330.0825161111111,300.1330411111111,294.644607037037,280.44818370370365,272.68257796296297,298.08063555555555,301.75415666666663,3266.875939,261.43355850397177,171.186047424028,561.6950941492137,0.8932308398256322,2.386952797174325,298.2432091304812,265.35921288647455,600.9310488174823,1.2254907436340392,2.3506524427364544,591.0657225686193,2.4956448058732272,6.64403025204466,-1.0,595.597765660324,2.5118036464114217,6.565275385722147,20.380294273805987,661.9163808142482,2.5453333013753205,17.545333461738274,30.558260313963217,664.480107236522,2.5531153355942178,-1.0,604.7347489837639,2.3633659124281285,20.423727852072908,-1.8898319806298787,255.64592908623598,1.1927248338533794,498.03190134315014,3.5986020934441854,594.1597388817459,2.506693166555006,-1.0,280.9620111111111,590.1165814971907,2.4922409481485315,-1.0,278.5605044444444,588.9281506891373,2.4879691915223274,-1.0,277.8528244444444,255.60138184057433,1.1925736398329363,3.6152307971478876,294.6279783333333,256.6391643278841,1.1960936760884993,3.228137463814562,295.01507166666664,254.6986738523444,1.1895079946318863,3.9524380193701063,294.2907711111111,255.60138184057433,1.2161248665129678,0.21616742332720462,256.6391643278841,1.2200944505757343,0.21882493535160613,254.6986738523444,1.2126719510058859,0.21385580469557477,281.22716888888885,273.93899749999997,-7.288171388888884,280.4174958333333,271.8863922222222,-8.53110361111112,279.6998863888889,272.22234416666663,-7.477542222222269,335.41979348238334,66.31861515392427,57.18163183048432,5.057702014794493
