Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 20:41:32,46500,0,0,75.131944,73.523432,64.901793,44.476572,37.723475,38.216491,41.427428,33.118442,32.653589,40.821235,31.524251,32.088797,32.881008,40.419423,46.815481,38.120641,38.071407,45.431119,53.815002,62.521819,54.737906,50.769972,49.61769,48.099569,47.178869,51.901456,52.961203,52.258764,83.164329,58.626027,45.852225,27.185588,28.198967,28.3864,30.324234,27.884954,28.149192,46.940971,44.324234,44.384279,77.241342,55.197461,41.773144,24.815107,40.29117,76.50274,50.48306,40.389173,24.364642,40.111609,47.972264,44.111796,44.578577,45.366893,43.318525,47.604382,44.596448,32.587349,33.527447,29.855616,29.314256,30.887086,29.46684,35.935159,42.96843,33.252942,41.650257,31.064969,38.003025,32.721271,39.552325,36.36977,42.672711,36.062252,39.858878,31.039098,37.434762,32.103402,38.887611,35.174598,41.449055,32.340519,40.470825,31.315809,37.619082,32.546969,39.254749,34.402945,38.742068,34.266704,37.788245,30.932103,36.298197,32.290199,36.586814,36.731067,41.483975,35.079619,41.002365,32.44655,38.030862,37.153975,41.183109,38.094922,42.616708,41.985958,41.183778,34.897484,41.326774,38.552395,42.887228,83.933391,89.315753,137.125268,90.622201,75.957149,89.8208,133.900182,75.81572,75.995051,71.098222,70.910043,71.08532,75.134171,76.253893,38.473211,155.104559,3266.260716,0,204.490005,0.09909,-12.919,205.089996,0.0904,0.538,205.029999,0.08419,9.838,203.619995,8.772,-2003,118.309998,2.006,119.400002,28.846331,24.76725,23.383279,17.005894,91.915893,37.202344,44.99075,30.939766,-0.383909,0.018643,0.288624,0,155.104559,38.473211,1170761.1717971629,366616.36875472695,1170761.1717971629,366616.36875472695,279.07861888888885,281.8191011111111,329.7612122222222,331.5529266666666,305.71788944444444,299.24415018518516,280.3670836111111,272.5609809259259,302.00188388888887,304.992085,3266.260716,264.9760355449677,179.79794211527505,565.7263147880129,0.9256661119876511,2.382131304694647,306.5026742980514,288.19258892375683,608.5610427124811,1.2995297304376103,2.3447684205156936,589.4532423588382,2.469367052608274,7.544856828077077,-1.0,594.115140525216,2.485990118737459,7.450861836341119,16.843065566143366,657.2976161050315,2.4980611908430213,22.23965294487935,23.25853792417081,661.0147964285367,2.50930301778437,-1.0,285.98472448402794,1.29231708873253,480.25845088970124,0.7847848536069364,268.0846675399821,1.2331405477404516,491.2578226183112,7.258524112866212,592.457072392647,2.480096488481556,-1.0,280.84568055555553,588.6062206781017,2.466329271031871,-1.0,278.5795244444444,587.3025258529752,2.4616430080975555,-1.0,277.8106516666667,274.46699633500083,1.2543859492007463,4.92804707582917,301.5746272222222,265.47428418929707,1.2244032778283023,8.218595409162504,298.28407888888887,264.3618737902872,1.220671345414801,8.628929853606962,297.8737444444444,274.46699633500083,1.2829401349951388,0.24530213615572627,265.47428418929707,1.2490023031183475,0.22200063053325814,264.3618737902872,1.2448041483806105,0.2191182034359553,280.95112777777774,273.7374433333333,-7.213684444444425,280.35707499999995,271.80829777777774,-8.548777222222213,279.7930480555555,272.13720166666667,-7.655846388888847,321.36857481885613,63.182475579815446,371.31289162100353,5.086356175026513
2025-04-13 20:43:32,46620,0,0,74.525481,73.511814,64.731014,44.546667,37.73583,38.235022,41.659024,33.264467,32.685999,40.817219,31.613746,32.108199,32.959963,40.507767,47.015325,38.064724,38.07577,44.738758,53.690601,63.467261,56.085513,50.323086,50.920597,49.663153,46.880819,50.221249,54.04805,52.784554,71.84126,55.943933,45.990043,26.769764,28.682333,28.827775,30.672446,28.22871,28.800749,47.3704,44.670953,44.829974,72.719992,47.814016,41.531439,25.631681,40.020065,71.33087,39.979644,40.491978,25.177818,40.227197,48.490194,44.23483,44.580616,45.724734,43.107599,47.648657,44.248595,32.907183,33.850567,30.401956,29.514728,31.148004,29.736569,35.923588,42.915249,33.230453,41.61393,31.038853,37.976289,32.683685,39.552329,36.354723,42.612543,36.028613,39.809971,31.01817,37.402516,32.094082,38.862021,35.137806,41.403751,32.3174,40.432085,31.31538,37.602312,32.528759,39.237044,34.388238,38.715083,34.268416,37.763216,30.92023,36.265595,32.266777,36.585603,36.686937,41.476174,35.048361,40.991143,32.427646,38.021703,37.130655,41.172791,38.040392,42.606409,41.968617,41.216581,34.909702,41.308962,38.519088,42.869029,75.218883,83.156792,134.50996,77.706588,75.999557,76.323943,132.17537,75.791016,76.650219,71.304202,70.904105,71.067501,75.1025,72.165043,31.035606,133.391511,3195.235377,0,204.339996,0.08055,-10.434,205.169998,0.07467,0.65,205.240005,0.06856,7.79,204.339996,7.072,-1574,118.360001,2.0,119.300003,37.185576,32.726972,31.687511,8.804467,81.861956,37.180394,45.064428,31.259835,-0.285021,0.014382,0.214556,0,133.391511,31.035606,1021054.982107827,315335.88961774204,1021054.982107827,315335.88961774204,279.07841851851845,281.8436983333333,328.8029833333333,330.0999777777778,298.54254888888886,295.3522448148148,280.40801555555555,272.7387969444444,297.16049055555555,301.57043999999996,3195.235377,260.43846663733336,168.78181992666794,560.5559547471753,0.8840926342801452,2.388379385307835,300.9241203855152,272.6890973081627,603.4728235299486,1.2495032078426052,2.348729570282471,591.3886458860103,2.502704784319898,6.409936379072602,-1.0,596.0385989667654,2.5192845289765895,6.332422629389042,21.40523169599993,659.9390840624271,2.5282018871593412,18.982919002550922,27.878862947818106,662.5617968417793,2.5361627425571482,-1.0,266.17406604155525,1.2277671543371387,491.9359204921982,2.38157149662635,257.5512433811397,1.1987290089462108,497.10109161543085,5.571875570700399,594.4866908618587,2.5137692385285093,-1.0,280.92224611111106,590.3269881049561,2.4988963073110115,-1.0,278.44524388888885,589.3596916007682,2.4954187805403913,-1.0,277.86776555555554,257.36813155681966,1.198108959582753,5.6400870521819115,295.2840333333333,258.6797798617949,1.2025472790775031,5.151902607737441,295.77221777777777,256.6074964763342,1.1955317784200477,5.923637052181903,295.0004833333333,257.36813155681966,1.2242355969305525,0.22611577374993855,258.6797798617949,1.2292719048228182,0.2294637444003648,256.6074964763342,1.2213150027099422,0.2241742594617786,281.1291733333333,273.9160416666666,-7.213131666666698,280.45704166666667,272.01574555555555,-8.441296111111114,279.63783166666667,272.2846036111111,-7.353228055555576,333.83740250487057,63.90048509566168,393.7650180208719,5.2243328357382905
2025-04-13 20:44:32,46680,0,0,73.945513,73.55464,64.685353,44.665468,37.751801,38.295585,41.677594,33.282344,32.61845,40.815506,31.580826,32.08958,32.950699,40.556278,47.023278,38.150061,38.105413,45.788203,54.049777,62.987158,56.552921,51.235456,51.246697,46.370363,47.337065,51.6818,52.680662,51.508905,81.001316,57.783878,46.161364,26.713348,28.236475,28.548398,30.446389,27.764892,28.255878,47.262046,44.721383,44.65961,75.542764,54.267994,41.531368,24.559057,39.832832,73.559035,48.948296,40.335049,24.200897,40.081296,48.426892,44.06874,44.50049,45.394381,43.341836,47.567764,44.532764,32.721058,33.694196,30.137118,29.326924,30.939852,29.494927,35.908133,42.916174,33.229281,41.606173,31.047481,38.015348,32.715443,39.543672,36.356656,42.484438,36.029507,39.79323,30.995006,37.419556,32.133042,38.84409,35.153484,41.406991,32.313404,40.418,31.313606,37.637027,32.557023,39.262447,34.404477,38.721524,34.244269,37.749739,30.919563,36.274672,32.276789,36.61573,36.691397,41.485006,35.032599,41.02831,32.49457,38.029476,37.142859,41.193647,38.014948,42.589893,41.993425,41.223813,34.890826,41.357392,38.536923,42.886329,82.743675,88.012752,136.341432,88.849487,75.875965,88.227261,133.624576,75.805383,77.019889,71.084857,70.802556,71.037694,75.197423,74.968503,31.084023,135.579312,3265.143781,0,204.380005,0.09674,-12.582,204.979996,0.08812,0.638,204.919998,0.08277,9.623,203.690002,8.592,-1962,118.260002,2.009,119.400002,37.300348,32.670352,31.474033,8.861016,82.922161,37.185362,45.044184,31.052346,-0.47995,0.024652,0.361929,0,135.579312,31.084023,1036139.3383671838,315669.713067411,1036139.3383671838,315669.713067411,279.0810705555555,281.7987577777778,329.60809777777774,331.1174622222222,304.73304833333333,297.98391018518515,280.39676879629627,272.62352546296296,301.34093055555553,304.2681955555555,3265.143781,260.4697431108804,168.85728887205892,560.5918019090551,0.8843800427548077,2.388334046618652,301.5123424056055,274.3075619239136,604.0225288314939,1.2547735482363656,2.3483107622587194,591.3806655775295,2.502489684243613,6.417152623473101,-1.0,595.9507580249895,2.51878590634594,6.340850382011737,21.329014666897365,661.1164576091926,2.529380634820959,19.238617791852526,28.09575537217222,664.1773709973738,2.5386459577472706,-1.0,610.6434789131549,2.3701535712318402,22.02683249181097,-3.2207059277278063,264.65608529518687,1.2225750500708057,492.8986263650528,3.5284322204203704,594.6346866625219,2.5141091687555415,-1.0,281.01742444444443,590.3144119357443,2.4986647384537273,-1.0,278.4452044444444,589.2011422096857,2.494661795627902,-1.0,277.78058277777774,271.17429753350365,1.2443620528130874,1.1393890722721949,300.3729533333333,262.9119482151283,1.2167155990298613,4.171917961161114,297.3404244444444,259.93584605797116,1.2066879449826908,5.273989627827746,296.2383527777778,271.17429753350365,1.2771972945378252,0.26118967120924,262.9119482151283,1.245476338315827,0.24009796485352478,259.93584605797116,1.2340504347862558,0.23250072218505446,281.0654533333333,273.8209038888889,-7.244549444444431,280.3430197222222,271.8900116666666,-8.453008055555586,279.78183333333334,272.1596608333333,-7.622172500000033,326.72458028234263,65.16569958420314,50.47297869603767,5.013750828534712
2025-04-13 20:45:32,46740,0,0,74.367036,73.536838,64.699433,44.665903,37.70363,38.276151,41.658846,33.300282,32.605733,40.897561,31.430864,31.992175,32.856963,40.619316,47.090207,38.224354,38.075556,45.728877,54.8201,64.780568,54.561289,49.896295,52.112046,48.409623,46.992355,52.142869,52.971618,50.949909,83.514455,60.664688,46.007947,27.634793,28.701358,28.920406,30.553729,28.579218,28.799621,47.137831,44.495902,44.569518,80.449257,55.409663,41.637574,25.6812,39.963551,80.533742,48.954301,40.339356,25.467777,40.077107,49.100597,44.157129,44.651925,45.960429,43.296977,47.543656,44.537402,32.69019,33.520765,30.309436,29.278557,30.911578,29.433823,35.894396,42.935047,33.21742,41.628298,31.031132,38.013681,32.707985,39.553194,36.340541,42.479867,36.003669,39.793078,31.009113,37.455608,32.126168,38.85715,35.125819,41.417371,32.310581,40.428418,31.308551,37.645227,32.542147,39.262844,34.397333,38.716626,34.227804,37.75643,30.909821,36.290672,32.266173,36.58501,36.701388,41.452272,35.043741,40.990957,32.537328,38.002766,37.14,41.164537,38.009578,42.570497,41.981561,41.211498,34.874422,41.363095,38.468866,42.897236,81.180795,90.789362,138.32719,89.866052,76.069612,87.649273,135.224381,75.860129,76.985642,71.065647,70.806449,71.05644,75.18356,78.658859,35.142228,121.287316,3296.463377,0,204.449997,0.09384,-12.209,205.089996,0.08536,0.574,205.029999,0.0798,9.235,203.740005,8.202,-1854,118.300003,1.994,119.300003,32.560235,28.189862,26.891644,13.447712,75.778761,37.180144,45.284076,31.024058,-0.678005,0.034946,0.5115,0,121.287316,35.142228,937599.4989022119,343650.05039859604,937599.4989022119,343650.05039859604,279.0731253703704,281.78536444444444,330.4968783333333,332.2206611111111,305.29780666666665,300.64952851851854,280.5300425,272.6078100925926,300.47266388888886,305.81075666666663,3296.463377,263.0070586739341,175.00098062665077,563.4904374695894,0.9076560906402711,2.3847626702190783,297.5492824940044,263.4741272010099,600.2637574084933,1.2192767595358147,2.3511552415962473,590.3175556582962,2.4837598334837714,7.033013461725698,-1.0,594.9069605303508,2.5001255474272854,6.947786509883897,18.778305770510315,665.7907976187057,2.5600210692272607,17.05865219596815,32.947595839328926,669.2374212431015,2.570422572021349,-1.0,615.7294488837437,2.402467915103045,19.373910762901303,-7.748524172662258,606.4692199432634,2.3719026680731,19.912024371428696,-3.100246024514149,593.4611755433871,2.4949869638622717,-1.0,280.93219277777774,589.3573519954679,2.4803156337431957,-1.0,278.50420777777776,588.1412768360934,2.4759435195234474,-1.0,277.78297555555554,608.7037744773257,2.3793212895417364,-4.219859172662268,301.76914166666666,605.3038615743628,2.3680227670806495,-2.5169713948844787,300.06625388888887,605.3976713402569,2.3683353728092995,-2.563907505995587,300.11319,608.7037744773257,2.5483971748810004,-1.0,605.3038615743628,2.536627703212966,-1.0,605.3976713402569,2.536953530048154,-1.0,281.2771461111111,273.7641541666667,-7.512991944444423,280.54232055555553,271.9244425,-8.617878055555536,279.7706608333333,272.13483361111105,-7.635827222222247,-16.151664284967183,70.88383708835488,50.06134873496205,-0.2278610321960216
2025-04-13 20:46:32,46800,0,0,74.904269,73.5577,64.610621,44.676315,37.712365,38.370103,41.73448,33.324277,32.650835,40.906986,31.56649,31.999672,32.861333,40.606471,47.10223,38.143321,38.131835,45.943864,56.519498,64.067043,54.556886,49.813942,52.737624,47.173863,46.695919,51.598551,54.064882,52.527656,73.190476,56.889221,46.188524,27.156505,28.755888,28.927644,30.785141,28.580177,28.997758,47.392067,44.720207,44.754377,74.137518,47.808199,41.693132,25.810544,40.34434,72.738598,39.866286,40.276061,25.437074,40.030992,48.613883,44.281757,44.709012,45.964499,43.230841,47.673005,44.437376,32.867046,33.797951,30.597412,29.548848,31.041733,29.58987,35.835894,42.960038,33.191832,41.617929,31.028646,37.996805,32.656754,39.550128,36.315772,42.6389,36.001153,39.820988,30.982964,37.432505,32.069978,38.861583,35.114755,41.418271,32.323626,40.431642,31.289534,37.614616,32.500665,39.241353,34.333553,38.699975,34.190198,37.785611,30.904936,36.274309,32.249283,36.60552,36.662161,41.475298,35.024348,41.001635,32.403108,38.004291,37.10659,41.19608,38.02976,42.590565,41.970461,41.224586,34.862336,41.343149,38.515966,42.936176,74.350597,83.954405,135.181182,76.394043,76.315807,75.169983,132.657866,75.785791,75.652002,71.169543,70.904576,71.07561,75.172231,73.527829,39.60716,51.548785,3285.437045,0,204.429993,0.08042,-10.402,205.139999,0.07352,0.652,205.160004,0.06841,7.741,203.589996,6.993,-1541,118.269997,1.99,119.699997,28.009741,23.514349,22.097278,18.178783,29.53301,37.17263,45.206228,31.240477,-0.872074,0.045272,0.65788,0,51.548785,39.60716,456769.27412024495,374434.67156011995,456769.27412024495,374434.67156011995,279.1051327777777,281.85722499999997,329.07103666666666,330.4728788888889,297.8133572222222,296.1252948148148,280.4867933333333,272.72804259259254,296.67810944444443,302.0135583333333,3285.437045,265.6251833047656,181.38518250644807,566.460743266587,0.9315942387179924,2.3812894670439926,271.9118268282283,196.90898787456317,573.4975972745887,0.9887807024159279,2.373746607697874,589.1984069183014,2.4647833799495027,7.719633766463816,-1.0,593.8888606742888,2.4815063424543493,7.622493661702718,16.232041695234386,675.9114608614432,2.715132671511374,7.791639169505331,57.15920983843836,678.5493202256317,2.723131716802935,-1.0,618.8140436851121,2.5329026214969703,8.817795693795015,-25.90153039399388,615.8153000693254,2.522804783697156,8.882938753319293,-24.213467986586522,592.4813339439543,2.476505265947903,-1.0,281.0325133333333,588.2291261312265,2.46130701298935,-1.0,278.5350733333333,586.891783295426,2.4564988715736136,-1.0,277.7478116666666,615.6526224548878,2.5222553446286837,-24.121770949549443,296.03359777777774,616.5863270244686,2.5254065940926447,-24.64790539399388,296.5597322222222,615.2073652139719,2.5207506298477074,-23.87072761621613,295.78255444444443,615.6526224548878,2.55703777652081,-1.0,616.5863270244686,2.560205635215638,-1.0,615.2073652139719,2.5555250849406996,-1.0,281.17656666666664,273.8902769444444,-7.28628972222225,280.5593086111111,272.0795166666667,-8.4797919444444,279.7245047222222,272.2143341666666,-7.5101705555555895,-26.616893151023987,82.02260018715435,57.09741717633108,-0.32450681995317293
2025-04-13 20:47:32,46860,0,0,74.794544,73.48504,64.692842,44.725839,37.666423,38.355551,41.662118,33.488419,32.728088,40.9588,31.654576,32.071657,32.96747,40.700581,47.027876,38.255405,38.183386,45.464615,53.848156,63.504039,56.931836,51.038874,51.788686,48.769467,46.753678,51.235813,53.658603,51.597321,78.557994,56.994591,46.012772,26.708991,28.118365,28.457531,30.401975,27.581896,28.011346,47.030598,44.41681,44.568431,74.176553,53.396408,41.732848,24.660769,39.961205,70.998388,46.60531,40.245476,24.12083,40.005576,48.519842,44.073688,44.75605,45.828175,43.1793,47.575035,44.366489,32.773342,33.589549,30.465824,29.428339,31.001972,29.409477,35.847626,42.907565,33.193035,41.596251,30.983508,37.983554,32.640301,39.543552,36.298545,42.586229,35.965706,39.747361,30.954871,37.399186,32.056908,38.862945,35.100163,41.417429,32.278227,40.381415,31.257881,37.619315,32.480929,39.241064,34.3519,38.704099,34.189019,37.7454,30.876862,36.251731,32.235045,36.585132,36.680714,41.450634,35.038924,40.997619,32.457768,38.018101,37.135894,41.174796,38.022969,42.564925,41.954642,41.206553,34.926646,41.384255,38.476069,42.918889,81.322661,86.68146,135.547787,86.953111,75.91861,86.446786,133.196824,75.906408,76.765073,71.302272,70.785609,71.067858,75.034431,73.844161,30.137428,142.317974,3237.243087,0,204.460007,0.0943,-12.278,203.919998,0.08696,0.599,205.059998,0.08026,9.291,203.5,8.327,-1878,118.360001,2.007,119.099998,38.26567,33.985746,32.498374,7.747102,86.118127,37.160253,45.120591,31.111417,-1.06619,0.05573,0.803896,0,142.317974,30.137428,1082600.775362318,309143.170564996,1082600.775362318,309143.170564996,279.07427703703706,281.8027972222222,329.37045777777774,330.6765483333333,303.6795061111111,296.8042472222222,280.439217037037,272.65634287037034,300.5514783333333,303.52858888888886,3237.243087,259.853683798982,167.37192206815453,559.8852048663658,0.8787166206308074,2.3892331430821585,303.2855927953464,279.2093909006318,605.6614332067703,1.270666951001424,2.3470518834252476,591.6118949898988,2.5070035377541244,6.275004298419236,-1.0,596.1936549085303,2.5233414439535595,6.200455339956652,21.949113423240192,659.2275427361611,2.5165100671038294,20.285656806050852,26.084864982431327,661.8959877496249,2.524595697753462,-1.0,606.4841938744223,2.3497629482588613,23.470030084361937,-0.3939133157646779,261.46529603883914,1.2115295983620111,494.95634055847745,6.481345573124202,594.7338754561075,2.5181533070419073,-1.0,280.9348733333333,590.7459285665408,2.503897663403896,-1.0,278.55713777777777,589.3638028789932,2.4989285598714295,-1.0,277.73082,267.4621105125208,1.231659197887266,4.27004057312422,299.0155522222222,260.8641179862698,1.2095033342281682,6.7041744620131,296.5814183333333,256.12001627786697,1.1934596370459623,8.469821684235342,294.8157711111111,267.4621105125208,1.2638956451536774,0.25499822001137723,260.8641179862698,1.2385044618162304,0.23818861683256465,256.12001627786697,1.220247642674606,0.22610214252376593,281.0926472222222,273.8063586111111,-7.286288611111104,280.5345069444444,272.00948972222216,-8.525017222222232,279.6904969444444,272.1531802777778,-7.537316666666641,330.1465989510597,63.03388782763079,52.74334886173881,5.237604887292712
2025-04-13 20:48:32,46920,0,0,74.455796,73.467859,64.625878,44.753084,37.722633,38.399349,41.744094,33.439293,32.603372,40.950682,31.461468,31.95689,32.88799,40.676902,47.02256,38.276969,38.102363,45.865682,54.914291,61.869378,55.241346,51.415337,52.181132,49.249629,46.448947,52.176963,52.872098,50.961446,85.547435,60.517126,46.191455,27.287222,28.516827,28.700654,30.523609,28.361181,28.662818,47.188221,44.66678,44.674666,80.386559,56.382686,41.776802,25.283863,40.00562,80.698856,50.514114,40.218874,25.029287,39.973831,48.729102,44.246322,44.865907,45.823271,43.164646,47.609354,44.409108,32.622255,33.456947,30.292652,29.296998,30.803885,29.216029,35.858371,42.913386,33.18239,41.609026,31.016505,38.002756,32.660966,39.528687,36.31815,42.464236,35.968602,39.789032,30.955557,37.459889,32.095766,38.852039,35.098516,41.383683,32.244652,40.396187,31.278171,37.624757,32.504199,39.245366,34.334927,38.685011,34.170711,37.731582,30.860252,36.253825,32.249608,36.60382,36.651169,41.451175,35.005525,40.991314,32.485202,38.019873,37.116883,41.151804,37.979566,42.562179,41.953205,41.231954,34.854684,41.387175,38.473308,42.920535,83.62017,91.494776,138.489627,92.08678,76.077939,90.424434,135.169664,75.782699,76.803365,71.126548,70.841197,71.100937,75.259935,78.889677,33.284068,157.230692,3298.054782,0,204.5,0.09885,-12.898,205.039993,0.09067,0.609,205.029999,0.08462,9.91,203.860001,8.749,-2010,118.239998,2.003,119.199997,34.80738,30.392727,28.834799,11.384075,92.848621,37.157837,45.206393,30.948128,-1.264128,0.065604,0.953258,0,157.230692,33.284068,1185420.342181844,330838.48873147595,1185420.342181844,330838.48873147595,279.1105798148148,281.82186333333334,330.46648,332.3109038888889,306.5315444444444,301.0449722222222,280.4868848148148,272.56562648148144,301.8278722222222,306.20265333333333,3298.054782,261.86535742670145,172.23131788570078,562.1885049559062,0.8971923753229244,2.386343864860285,307.0202571858461,289.64905048563463,609.0181882451183,1.3041777128939027,2.344399425580968,590.8632347789562,2.4923776833119344,6.748896921580732,-1.0,595.4380879208715,2.5086893531405314,6.667944231097151,19.95650590663189,658.3017800795405,2.4991177512172786,22.49578531388241,23.446222814153884,662.138198669219,2.5106945756317622,-1.0,288.26981447612906,1.2996818061405357,478.8760314807527,0.4887127414016845,273.00969086030705,1.249449655473321,488.31980966236114,5.975284963623892,594.1068350259926,2.5039590016958595,-1.0,281.03414166666664,589.9729391831502,2.489184897595855,-1.0,278.58155666666664,588.5179743037976,2.4839540084387024,-1.0,277.7160411111111,278.12092742658353,1.266375841486213,4.121682185846112,302.898575,270.23292702720795,1.240210354199053,6.988835519179474,300.03142166666663,270.70736422050425,1.2417911888006274,6.815337185846147,300.20491999999996,278.12092742658353,1.3015589955641003,0.27154162829115663,270.23292702720795,1.2714366438453035,0.2513137656926005,270.70736422050425,1.2732484038961882,0.25253040487512407,281.19872888888887,273.7275561111111,-7.471172777777781,280.56366055555554,271.9249027777778,-8.638757777777755,279.698265,272.0444205555555,-7.6538444444444735,317.85354391864917,62.863692158669096,370.0319656034115,5.056234099587741
2025-04-13 20:49:32,46980,0,0,74.667416,73.536719,64.537241,44.689473,37.623108,38.380715,41.735962,33.418192,32.594765,40.950968,31.45151,31.848538,32.958127,40.733153,46.861559,38.282925,38.096024,45.128929,55.002829,63.511739,56.68103,49.285128,50.125042,48.888165,46.902498,51.599747,53.350709,52.252401,74.346247,57.41875,45.875894,27.094524,28.652254,28.934655,30.684738,28.549973,28.882803,47.024895,44.370899,44.419108,75.323156,48.687127,41.673784,25.795149,40.334017,74.007202,40.902451,40.1199,25.391906,39.923469,48.423766,44.113669,44.59228,46.073656,43.236341,47.579384,44.419332,32.55035,33.431092,30.52346,29.46014,30.934373,29.387486,35.842617,42.906551,33.157888,41.582141,30.997731,38.000183,32.644589,39.53337,36.300274,42.595852,35.975576,39.802584,30.964356,37.422731,32.061474,38.849224,35.058444,41.405071,32.304159,40.419859,31.299446,37.606612,32.487272,39.224721,34.29241,38.676269,34.14017,37.755451,30.862487,36.269326,32.229592,36.598457,36.665276,41.484991,35.012604,40.979416,32.396664,38.017788,37.101528,41.191042,38.026027,42.583779,41.999517,41.24223,34.88899,41.388955,38.496343,42.975932,74.706267,84.990934,135.776874,77.945844,76.164437,77.47152,133.21717,75.832304,75.707386,71.178547,70.911393,71.118496,75.181548,74.438376,32.680174,82.932132,3301.121815,0,204.729996,0.08147,-10.608,205.220001,0.07515,0.586,205.259995,0.06857,7.806,204.490005,7.061,-1574,118.459999,1.995,119.400002,35.175504,30.973394,29.41951,10.70039,53.397325,37.160791,45.143174,31.047817,-1.459157,0.075364,1.100166,0,82.932132,32.680174,673149.8255319239,326674.786347718,673149.8255319239,326674.786347718,279.0147366666666,281.8052133333333,329.3817611111111,330.8038188888889,298.6754688888889,296.79381574074074,280.45176333333336,272.6210093518518,296.8757038888889,302.58940777777775,3301.121815,261.4871527626189,171.3157186001242,561.7563653148183,0.8937226635603266,2.3868768877341613,285.1366413730851,230.53955530455204,587.7608809122138,1.1080388268338848,2.360846336550808,590.8581137820871,2.494584769358051,6.6602064778098935,-1.0,595.561793600549,2.5113591391809313,6.578223936887555,20.318060570714408,670.9053947293635,2.6317887116931846,11.820303959055991,44.24511973802595,673.6480614604336,2.640097493162716,-1.0,612.8968651682935,2.4469708138007262,13.548167924888748,-13.538827515803746,609.3975705147976,2.435217715815641,13.677174610277172,-11.657174367655614,593.9641124057944,2.5056801482791924,-1.0,280.85882999999995,590.0336886547259,2.4916273972146965,-1.0,278.5243244444444,588.5840391638154,2.4864145664264723,-1.0,277.66105555555555,609.1780128935832,2.4344778037542993,-11.539051404692657,296.6756927777778,610.1868975650714,2.4378753282928796,-12.081778626914854,297.21842,608.827933211153,2.4332974210383767,-11.350693071359274,296.4873344444444,609.1780128935832,2.5590020196399323,-1.0,610.1868975650714,2.5624797012916463,-1.0,608.827933211153,2.55779362446924,-1.0,281.07706527777776,273.7004005555555,-7.376664722222245,280.55720444444444,272.03433333333334,-8.522871111111101,279.72102027777777,272.12829416666665,-7.592726111111119,-18.539456732710505,75.3436011288145,58.00852956106996,-0.24606544490770635
2025-04-13 20:50:32,47040,0,0,75.399362,73.498164,64.551304,44.76233,37.594074,38.319033,41.821748,33.38003,32.645485,40.969473,31.581178,31.888638,32.945688,40.741086,46.856543,38.288012,38.072192,46.461166,52.405246,63.551997,55.997756,49.237651,51.35289,47.935503,46.553663,52.414621,54.253052,52.78255,74.766818,56.059816,45.790647,26.382475,28.016012,28.197665,30.456213,27.556802,28.074189,46.984639,44.263506,44.446272,72.064383,51.699696,41.529531,24.791415,40.167402,68.842652,43.631066,40.100772,24.314521,39.960041,48.428559,43.863634,44.377455,45.842161,43.274342,47.356531,44.685884,32.519356,33.403937,30.523406,29.435112,30.977992,29.371247,35.841106,42.902858,33.158547,41.586312,30.992599,37.984899,32.611413,39.529956,36.304815,42.634178,35.986201,39.772167,30.961679,37.401101,32.025455,38.85022,35.0692,41.37923,32.305935,40.385501,31.269143,37.578357,32.48241,39.222177,34.287631,38.659599,34.142049,37.726973,30.869419,36.24478,32.238293,36.591039,36.613608,41.470581,34.980832,40.98485,32.350551,38.015162,37.098899,41.201799,38.00988,42.603302,41.933894,41.239465,34.84895,41.391694,38.474907,42.958127,79.313721,84.940711,134.86931,84.122773,76.070039,83.709761,132.371398,75.784947,75.938968,71.177606,70.913337,71.097949,75.134493,72.338261,36.715471,145.841139,3270.197233,0,204.570007,0.09085,-11.852,205.080002,0.08321,0.523,205.050003,0.07658,8.833,203.449997,8.039,-1809,118.360001,2.012,118.900002,30.640709,26.379593,24.950834,15.149938,87.749168,37.149411,45.078673,31.038508,-0.064202,0.003252,0.048143,0,145.841139,36.715471,1106892.1419082228,354497.17858554696,1106892.1419082228,354497.17858554696,278.96869444444445,281.6814061111111,328.91188777777774,330.2996166666667,302.1070961111111,295.31182462962965,280.4159291666667,272.615837962963,299.43540055555553,302.5615061111111,3270.197233,263.9489478955593,177.29243073702872,564.5615223926295,0.9162769793284714,2.3834890850908295,304.1905982824219,281.7245536662993,606.4869875267533,1.2787822144069496,2.3464103255129087,589.7295358189932,2.47621862285375,7.277557505455493,-1.0,594.3303920272853,2.492631272182197,7.188560714394193,17.732458215551787,657.5412531773459,2.507800503340284,20.87701709973032,24.721289495355848,660.3879361041515,2.5164371453578096,-1.0,275.9414905637553,1.2597056016854857,486.2673078694798,2.0835021713107835,257.4521167999585,1.1978088687266086,497.41845154428427,8.878773652792233,592.8528687084766,2.4873777870461224,-1.0,280.81147055555556,588.842119791921,2.4730345694702143,-1.0,278.44418388888886,587.500475478266,2.4682093299425345,-1.0,277.6504288888889,261.75059780536077,1.2123253329716808,7.281254949088577,296.9093433333333,257.7100760950672,1.1986822414763219,8.782607726866331,295.40799055555556,252.925244552057,1.182435665523509,10.572458282421906,293.61814,261.75059780536077,1.236256156141676,0.21808651629611814,257.7100760950672,1.2209481894211855,0.20765314632842966,252.925244552057,1.2028203219636366,0.19529783151992075,281.0089425,273.68424805555554,-7.324694444444447,280.43322666666666,272.02736611111106,-8.405860555555591,279.8056183333333,272.13589972222223,-7.6697186111110796,332.2774190190347,63.21086115006062,381.5997626135906,5.2566507238402975
2025-04-13 20:51:32,47100,0,0,75.824073,73.522786,64.715591,44.722868,37.524645,38.278371,41.605832,33.418227,32.594117,40.971453,31.455316,31.907847,32.958189,40.818179,46.893082,38.319641,38.122766,44.926846,52.119854,62.747119,56.584808,50.557133,51.673788,49.081287,46.660453,50.554372,53.704828,53.179941,85.067668,59.622142,45.728879,27.015902,28.136668,28.490109,30.368994,28.104818,28.361879,46.856462,44.148694,44.25215,79.099088,55.887628,41.601823,24.891283,40.223884,79.288426,50.820207,40.224522,24.557722,40.006475,48.160915,44.00142,44.58351,45.940681,43.408576,47.452981,44.379142,32.285352,33.084971,30.281472,29.195272,30.691986,28.956142,35.826198,42.901692,33.160602,41.595382,30.985746,37.988016,32.630117,39.514947,36.298599,42.499309,35.954485,39.768811,30.965416,37.42129,32.064474,38.83255,35.047456,41.368215,32.268734,40.411657,31.29204,37.614453,32.487601,39.213311,34.26362,38.632629,34.101609,37.69468,30.861364,36.246517,32.212007,36.576523,36.589799,41.443396,34.95608,40.95412,32.380438,37.999922,37.045606,41.180457,37.95532,42.559595,41.928574,41.230181,34.823625,41.365492,38.44687,42.953076,84.721427,90.749736,138.022502,92.093808,76.038582,90.937841,134.680534,75.798902,76.02338,71.245097,70.909158,71.075099,75.195794,77.730926,31.952654,149.678741,3283.412032,0,204.320007,0.09974,-12.95,206.139999,0.09026,0.662,205.009995,0.08611,10.085,203.690002,8.889,-2047,118.269997,2.013,119.199997,35.860952,31.733896,30.356595,9.867927,89.496182,37.135679,45.079041,30.749199,-0.261778,0.012908,0.197086,0,149.678741,31.952654,1133351.4751609368,321658.71273507795,1133351.4751609368,321658.71273507795,278.99355999999995,281.7349894444444,330.19474111111106,332.05138999999997,306.5354488888889,300.4565151851852,280.4161337037037,272.4551106481481,302.4396816666667,305.7887422222222,3283.412032,261.02667439970685,170.2022031644944,561.2296549115398,0.8894957945649238,2.387532164396883,305.15998055689187,284.4289069628613,607.3628181830585,1.287478181045446,2.345722812700191,591.0102931112577,2.4978520356846587,6.550736500508855,-1.0,595.6258073533022,2.514314667174824,6.47178247293903,20.70831504473756,659.3602752874,2.5095162769091304,21.338572711430906,25.03476055421919,663.1871693306728,2.5210736220948173,-1.0,610.2722131912154,2.3552354036505174,24.452145180716325,-1.3754683319970127,271.3983629400374,1.2444462168834693,489.13058878224035,4.70346537170667,594.0107670045851,2.508572422561915,-1.0,280.777155,590.1552863869647,2.494784624962207,-1.0,278.4843461111111,588.8718512527427,2.4901696395471085,-1.0,277.71917888888885,277.3897633667615,1.2643152414012668,2.5279427791140847,302.6320377777778,268.281160776365,1.234051608806996,5.843820556891899,299.31615999999997,268.568040788518,1.2350098918860313,5.738632779114084,299.4213477777778,277.3897633667615,1.3001341343007786,0.2741177370626307,268.281160776365,1.26523884012694,0.25082371371541873,268.568040788518,1.266337884938405,0.2515573706770239,280.97287083333333,273.53064527777775,-7.442225555555581,280.5178308333333,271.89354,-8.624290833333305,279.7576994444444,271.94114666666667,-7.816552777777758,319.61193017122037,63.73446793409778,49.08806209618456,5.014742266330725
2025-04-13 20:52:32,47160,0,0,74.224546,73.517774,64.639545,44.753669,37.511963,38.299704,41.680757,33.394403,32.565169,40.999582,31.476217,31.844632,32.97779,40.84067,46.841158,38.305141,38.096225,46.533471,52.480065,62.658436,56.58269,51.685988,51.63433,50.028994,47.220505,50.566506,52.54577,50.447319,76.944353,58.617646,45.747023,27.264876,28.52076,28.844673,30.609548,28.443183,28.921915,47.040479,44.286304,44.3801,77.367997,50.446769,41.785304,25.719249,40.35218,76.357469,43.046692,40.236624,25.476257,39.94798,48.309335,44.156736,44.82764,45.999841,43.298637,47.492044,44.227331,32.434676,33.281304,30.469477,29.324512,30.849651,29.126457,35.784477,42.913026,33.130594,41.60307,30.960115,38.00398,32.579922,39.54769,36.269497,42.609679,35.916853,39.781607,30.944931,37.414152,32.003879,38.859144,35.03028,41.381967,32.274087,40.390089,31.256408,37.616156,32.463516,39.229409,34.241649,38.672133,34.088955,37.737319,30.854451,36.27861,32.216674,36.580366,36.59674,41.450735,34.955524,40.988339,32.356748,38.023333,37.057546,41.20875,37.984611,42.569391,41.930336,41.269782,34.840038,41.412866,38.462898,42.965941,76.374647,86.855088,136.71409,81.384665,76.294078,80.946524,133.881781,75.764864,75.686364,71.149351,70.875628,71.07892,75.131603,76.041677,35.382371,106.549381,3295.820911,0,204.649994,0.08386,-10.865,205.320007,0.07703,0.61,205.339996,0.07124,8.132,203.630005,7.275,-1609,118.5,2.003,119.0,32.036879,28.07516,26.52648,13.710144,67.808861,37.139755,45.136587,30.914346,-0.151376,0.007341,0.114308,0,106.549381,35.382371,835985.0183954169,345305.77802884695,835985.0183954169,345305.77802884695,279.0331390740741,281.7566911111111,329.75098944444443,331.32449444444444,300.585925,298.0888553703703,280.4481037037037,272.5468589814814,297.80258166666664,303.62504888888884,3295.820911,263.15226177938314,175.35384840860763,563.6557361971171,0.9089857727263072,2.38456453143767,293.12839873504566,251.5777546575139,595.9281983626591,1.1796890836059397,2.354431773809758,590.1873972871599,2.482452028396303,7.071006460341787,-1.0,594.7974296180031,2.4988933130397544,6.984836567938391,18.604429331727943,667.1852893612137,2.583468827937042,15.018469036190822,36.622590709398764,670.2850083148614,2.592846645436427,-1.0,610.415616619033,2.403237548657932,17.30578228180688,-7.457526264954311,605.5728256913873,2.3870590720867613,17.551243849381407,-4.960456635324647,593.1542095730493,2.493051205901085,-1.0,280.78723499999995,589.4328833164419,2.4797458311676652,-1.0,278.58628,587.9815945518683,2.4745282951128913,-1.0,277.7259022222222,605.6314894223054,2.3872558615858925,-4.99068626495432,298.119085,606.0881904732282,2.3887871988790006,-5.226044042732099,298.35444277777776,604.9987061133694,2.385132114279254,-4.664639598287636,297.7930383333333,605.6314894223054,2.5369172658875354,-1.0,606.0881904732282,2.538501694909104,-1.0,604.9987061133694,2.534719533261932,-1.0,281.0572419444444,273.6266611111111,-7.430580833333295,280.6020780555555,271.9816636111111,-8.620414444444407,279.6849911111111,272.03225222222216,-7.652738888888962,-15.385428404227355,72.38785974321058,56.76967274218066,-0.2125415568136118
2025-04-13 20:53:32,47220,0,0,75.196434,73.495379,64.642571,44.876396,37.447502,38.223824,41.582814,33.510928,32.545554,41.051029,31.580425,31.898222,33.013486,40.865894,46.819261,38.341742,38.128866,46.755887,54.754193,63.666103,55.584797,48.763735,50.309627,47.657352,48.113508,51.360701,52.748296,50.358487,70.616809,55.334885,45.747278,26.636662,28.181771,28.35805,30.509872,27.64588,28.274809,46.886563,44.083813,44.309137,71.198827,49.425295,41.631557,25.037497,40.030831,69.813488,41.483202,40.179763,24.650631,39.945933,48.705426,43.8847,44.426995,45.632595,43.495191,47.409056,44.41262,32.533309,33.212996,30.569892,29.352738,30.945592,29.18902,35.807629,42.883724,33.129869,41.547378,30.935324,37.967889,32.581391,39.558265,36.287199,42.558719,35.899789,39.724513,30.917067,37.37918,32.018519,38.852076,35.05333,41.357765,32.25472,40.351538,31.240133,37.583845,32.45902,39.247291,34.283165,38.652509,34.085645,37.713579,30.838531,36.234018,32.219912,36.574468,36.614296,41.470385,35.003074,40.981839,32.37776,38.030288,37.091488,41.16854,37.981348,42.551212,41.8946,41.265255,34.878937,41.43318,38.426965,42.973236,77.178753,83.533537,134.369042,80.966014,76.19841,80.509812,132.130404,75.818681,76.633168,71.299771,70.895625,71.095518,75.12616,71.383178,35.843635,142.281602,3264.501316,0,204.440002,0.08579,-11.107,205.220001,0.07833,0.548,205.130005,0.07238,8.24,203.919998,7.55,-1689,118.400002,1.993,118.699997,31.535713,27.419992,25.968198,14.211565,86.101149,37.132092,45.092921,30.967258,-0.344582,0.016634,0.259168,0,142.281602,35.843635,1082349.9992607138,348486.08122169494,1082349.9992607138,348486.08122169494,278.9941848148148,281.71058666666664,328.7780022222222,330.02169,300.3533411111111,294.5628007407408,280.42384509259256,272.5762543518518,298.2493072222222,301.77974277777776,3264.501316,263.4297050479651,176.028472106021,563.971396531347,0.9115257451583071,2.3841877760203567,303.2761726398782,279.1832589184029,605.6528007184081,1.270582494506227,2.3470585623695195,590.0010713628352,2.4801803739587633,7.14288842475816,-1.0,594.6020301175087,2.4965917879154804,7.055835625775045,18.280881618701528,658.0251425159493,2.5128936958309875,20.33940282143349,25.501829582343987,660.5655360568743,2.520605892187594,-1.0,271.11808829736975,1.2438603226954976,489.135368467224,2.9228315287671194,255.4430696728134,1.191164190956197,498.5342710618006,8.713371899137428,593.036139149251,2.491024152643193,-1.0,280.78737666666666,589.1675640962604,2.477190186359588,-1.0,278.500865,587.8061556494235,2.47229475015973,-1.0,277.6943127777778,255.55268537860152,1.191536295243242,8.672389862100431,294.6037827777778,256.4181752004624,1.194472493472705,8.349046528767133,294.9271261111111,254.35995345881278,1.1874846297308341,9.118679306544891,294.1574933333333,255.55268537860152,1.213405949815185,0.2049894669180592,256.4181752004624,1.2166914176469288,0.2072204389692776,254.35995345881278,1.2088782450919398,0.20191496331277867,281.0917016666666,273.6350847222222,-7.45661694444442,280.388775,272.0173972222222,-8.37137777777781,279.7910586111111,272.0762811111111,-7.714777500000025,334.5580016900218,63.423112398440594,386.9070542185795,5.275017088222364
2025-04-13 20:54:32,47280,0,0,74.748989,73.483425,64.628352,44.861635,37.451171,38.187742,41.764705,33.543193,32.580461,41.058723,31.491091,31.849194,32.932998,40.876432,46.885853,38.394907,38.110088,45.376217,56.569917,62.534655,56.07054,48.666058,52.50668,49.896362,47.115843,51.030199,52.342404,51.693731,83.343259,58.609097,45.794342,26.662829,27.920398,28.374743,30.26623,27.699135,28.062942,46.791433,44.129317,44.212172,77.424386,55.240506,41.505561,24.471259,39.811598,76.867658,50.627907,39.950376,24.084643,39.813944,48.641129,43.823975,44.664725,46.014324,43.297904,47.359889,44.332777,32.280108,32.535338,30.295668,29.078786,30.703506,28.899086,35.777515,42.884172,33.118935,41.574382,30.907427,37.985649,32.577478,39.537577,36.255358,42.442341,35.872283,39.716975,30.888947,37.44254,32.027564,38.844609,35.012129,41.35912,32.231093,40.354577,31.206669,37.622881,32.438256,39.25961,34.236533,38.665721,34.07496,37.681012,30.800341,36.2678,32.19424,36.569102,36.606275,41.418865,34.975175,40.970873,32.453867,38.01216,37.08351,41.183081,37.981369,42.553429,41.936676,41.23609,34.850426,41.447075,38.418597,43.01233,84.061691,89.425379,137.086975,90.764016,75.8603,89.896147,133.910054,75.758306,76.864565,71.245438,70.776371,71.081115,75.187844,76.329005,32.74592,156.506412,3282.429038,0,204.460007,0.09872,-12.816,205.070007,0.09001,0.632,205.100006,0.08484,9.911,203.529999,8.781,-2007,118.290001,2.013,119.400002,35.0192,30.730419,29.175234,10.775142,92.531835,37.124325,45.129139,30.632082,-0.541205,0.026016,0.40674,0,156.506412,32.74592,1180426.607581884,327128.08904144,1180426.607581884,327128.08904144,278.9370887037037,281.68327166666666,329.76669666666663,331.53165277777777,305.7966755555555,299.3787598148148,280.4439661111111,272.3900455555555,302.07316166666664,305.0529883333333,3282.429038,261.5285033235444,171.41577900267836,561.8036332412089,0.8941021053176825,2.386818383954315,306.8444680809738,289.15403064479995,608.8632269088165,1.3025989414347157,2.3445248339349116,590.7105318134082,2.4938120121520617,6.6724905479578815,-1.0,595.3392518339886,2.510324933335164,6.591573681670259,20.15476834312227,657.0040588106256,2.495859602204258,22.46197073221754,22.922228585692835,660.6720989024648,2.5069530793417365,-1.0,286.20355071007475,1.292966945971751,480.1556205863385,1.0477925254182878,268.4514643427491,1.2343002698512542,491.06722328465787,7.46570826615897,593.8710057661318,2.505104470921811,-1.0,280.8135233333333,589.8595588830061,2.490758470770274,-1.0,278.4308672222222,588.4087600934141,2.485539746566568,-1.0,277.56687555555555,274.7398769629552,1.2552248953751246,5.1704353031960295,301.67403277777777,265.75051551489526,1.225263440204425,8.458698080973818,298.38577,264.9115783929294,1.2224503967757845,8.767991414307176,298.0764766666666,274.7398769629552,1.289179875607414,0.2646703703469853,265.75051551489526,1.2548074789706354,0.24164362566100098,264.9115783929294,1.2515996560706282,0.239494641995507,281.0569733333333,273.37651277777775,-7.680460555555555,280.5608469444444,271.86512611111107,-8.695720833333326,279.71407805555555,271.92849777777775,-7.785580277777797,322.25906747065915,61.66480697663701,370.8005081005508,5.225980316337545
2025-04-13 20:55:32,47340,0,0,74.867931,73.412129,64.570843,44.830195,37.42563,38.231563,41.843632,33.532315,32.523889,41.104846,31.502143,31.748503,33.005001,40.912953,46.81024,38.353821,38.106027,45.042509,54.786774,65.307139,56.669134,50.150477,50.489891,48.236549,47.106638,50.795391,53.449229,52.595798,81.254973,60.303526,45.792549,27.336798,28.489509,28.778184,30.510584,28.268655,28.7345,47.02471,44.363318,44.506185,79.921145,54.217173,41.849134,25.53044,40.063945,79.731708,47.310984,40.043798,25.229467,39.810994,49.254024,44.112777,44.822265,46.067954,43.412441,47.470362,44.45808,32.434442,33.035946,30.41061,29.264273,30.715922,28.904897,35.776641,42.875841,33.10279,41.584794,30.929118,38.01823,32.566249,39.57486,36.266232,42.564711,35.90589,39.740282,30.896912,37.400134,32.016026,38.864715,35.048736,41.376523,32.258624,40.36245,31.244042,37.593302,32.429393,39.286662,34.263755,38.666751,34.081768,37.69972,30.822772,36.261749,32.23043,36.555787,36.597386,41.392433,34.967134,40.946167,32.37062,38.010785,37.097613,41.174464,37.972718,42.520667,41.928352,41.249318,34.877065,41.472584,38.411275,43.021293,79.596889,89.762646,138.046728,87.50998,76.072947,85.568019,134.826737,75.865517,76.76132,71.300191,70.865143,71.125301,75.187898,78.225648,34.978978,123.379979,3269.736261,0,204.630005,0.09011,-11.722,204.009995,0.08327,0.549,205.169998,0.07618,8.76,203.350006,7.813,-1742,118.410004,1.995,119.099998,32.523786,28.580371,26.775035,13.268763,76.858149,37.130745,45.35459,30.794348,-0.739056,0.035607,0.555496,0,123.379979,34.978978,952027.901770103,342524.481318346,952027.901770103,342524.481318346,279.01768166666665,281.7446455555555,330.275965,332.0648488888889,303.98887777777776,299.9847825925926,280.56921675925923,272.4801935185185,299.5927161111111,305.24035888888886,3269.736261,262.90804863321483,174.76045001878865,563.3776878093917,0.9067492747358155,2.3848981553460358,298.1480759778061,265.1004868636083,600.8397895368962,1.2246388218817847,2.3507212276534735,590.2665019073114,2.4841513515636833,7.009838202249149,-1.0,594.8792946593413,2.500603287610084,6.92447928333293,18.836596922340675,664.9340794528191,2.554891611456434,17.378672139563758,32.12788902219387,668.517739306485,2.565712826584989,-1.0,612.5550807934422,2.389635337015968,19.892959996878723,-5.8408017999716435,604.5343593452209,2.3630749619840006,20.38024962954262,-1.8367066147864648,593.3003251889145,2.4949897416820987,-1.0,280.8125272222222,589.5983884998378,2.4817551311958557,-1.0,278.6217411111111,587.9077936215363,2.475676480402594,-1.0,277.61877666666663,605.5966291216015,2.366612922188363,-2.3657979110827796,300.5138738888889,604.1086349420771,2.3616553071094843,-1.624782355527202,299.7728583333333,603.897165644249,2.3609497514777975,-1.5195395777494127,299.6676155555555,605.5966291216015,2.53822339097851,-1.0,604.1086349420771,2.5330495416672374,-1.0,603.897165644249,2.5323129785714924,-1.0,281.30744472222216,273.55844111111105,-7.749003611111107,280.61950527777776,271.9485786111111,-8.670926666666674,279.7807002777778,271.93356083333333,-7.847139444444451,-14.26785743790947,70.05478479347778,52.37899865937686,-0.20366713679831092
2025-04-13 20:56:32,47400,0,0,74.896354,73.402937,64.617148,44.920132,37.40721,38.224202,41.737054,33.582334,32.592298,41.085398,31.620565,31.763619,32.984967,40.978504,46.672822,38.440601,38.126259,46.95299,53.471454,62.086075,55.432543,50.442833,50.883703,48.065778,47.175788,52.758189,52.861859,51.179831,71.489452,55.571965,45.803421,26.748049,28.284242,28.5734,30.533766,27.898242,28.480663,46.592592,43.943773,44.179218,72.478404,47.877154,41.686978,25.211266,40.082152,71.030844,39.732034,39.901285,24.76117,39.80844,48.342214,43.869997,44.553407,45.709377,43.374528,47.39989,44.661948,32.314443,32.701152,30.560809,29.316444,30.828664,29.015857,35.77564,42.881875,33.091149,41.567118,30.893827,38.013591,32.529999,39.559114,36.244223,42.558687,35.872166,39.716858,30.879915,37.380211,31.994183,38.85425,35.003193,41.377969,32.2332,40.341686,31.207887,37.583992,32.418688,39.264815,34.233782,38.651508,34.053119,37.703779,30.792104,36.268029,32.19803,36.572419,36.581269,41.419523,34.928981,40.983561,32.332342,38.019843,37.071743,41.178817,37.972228,42.536873,41.903597,41.266339,34.8889,41.484073,38.41476,43.033538,75.159209,82.946765,134.474015,77.949126,75.998745,76.84088,132.209376,75.742398,76.594904,71.20823,70.796727,71.056906,75.103358,71.707214,37.026863,122.537426,3246.832391,0,204.539993,0.08114,-10.559,205.25,0.07481,0.516,205.210007,0.06756,7.633,204.25,7.081,-1567,118.5,1.989,119.099998,30.321238,26.204795,24.419102,15.482183,76.425018,37.119446,45.085245,30.789562,-0.93252,0.045177,0.700066,0,122.537426,37.026863,946218.7035754819,356644.15075729095,946218.7035754819,356644.15075729095,278.9632748148148,281.7054944444444,328.82187555555555,330.0800083333333,298.6772922222222,295.1867962962963,280.4195806481481,272.47753416666666,297.12733833333334,301.4537583333333,3246.832391,264.13280224151265,177.74040850310783,564.7702728321991,0.9179585623246321,2.3832436804342976,297.90779405351014,264.44742541920317,600.6089764171097,1.2224871195517308,2.350895162939564,589.6385792929361,2.4748385296823905,7.325645322140741,-1.0,594.2918526996019,2.491437616311243,7.23494903887941,17.572692202931762,662.1948416660749,2.5475940738882135,17.371258009050266,30.914081502045406,664.7096565139489,2.555227432326784,-1.0,602.1556982057245,2.356080418548522,20.389127707970307,-0.7694981687120617,257.09923866140036,1.19770802375507,497.14390305920415,2.7209977572138655,592.7847017302526,2.4860790840105715,-1.0,280.8185672222222,588.9079055699193,2.472217254507882,-1.0,278.5316544444444,587.2302477889365,2.466183283792899,-1.0,277.53960277777776,256.83557215047904,1.1968146559620394,2.8192096090656946,295.08858444444445,258.3119505996576,1.2018131726381442,2.2697918312879324,295.6380022222222,256.15206070037016,1.1944973631600913,3.0739918312879695,294.8338022222222,256.83557215047904,1.2174108188264574,0.20436449725780498,258.3119505996576,1.2230003496861217,0.20817913428003548,256.15206070037016,1.2148230620453668,0.20259845408360766,280.98672527777774,273.4321097222222,-7.554615555555529,280.44521777777777,272.00479249999995,-8.44042527777782,279.82679888888885,271.99570027777776,-7.831098611111088,332.53934063153577,67.902988966473,60.039143460350374,4.897271028757314
