Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 20:57:32,47460,0,0,74.885893,73.433084,64.650177,44.95405,37.365849,38.238088,41.792615,33.681991,32.608715,41.121004,31.607606,31.761509,33.064207,41.023071,46.744318,38.473979,38.119596,45.700307,55.135355,62.189982,54.938292,49.910744,51.189997,48.846189,46.845521,51.771579,53.518274,52.028653,80.574708,57.484253,45.707392,26.605763,27.767894,28.205325,30.26684,27.378028,27.744146,46.747657,44.071088,44.268801,75.304888,54.082031,41.545253,24.311597,39.789247,73.526925,48.676683,39.865753,23.838929,39.759396,48.413621,43.74033,44.478629,45.676714,43.496238,47.27036,44.633551,32.26158,32.628196,30.304041,29.100545,30.685581,28.802274,35.769094,42.890754,33.077736,41.571878,30.891074,38.00772,32.528091,39.570479,36.250322,42.580112,35.870545,39.722738,30.868035,37.395722,31.990212,38.855916,35.014622,41.37963,32.224897,40.336991,31.208039,37.609222,32.414277,39.289255,34.22997,38.649484,34.039984,37.696576,30.810243,36.252845,32.220146,36.586646,36.555668,41.41431,34.925497,40.976141,32.355095,38.051784,37.07586,41.18677,37.938244,42.539541,41.901022,41.301159,34.89872,41.489812,38.402871,43.026107,82.410974,87.656855,136.23282,88.502248,75.97556,87.844918,133.289699,75.856438,76.857206,71.23506,70.812959,71.061675,75.209885,74.675932,29.436753,152.970638,3227.91032,0,204.589996,0.09601,-12.487,203.970001,0.08921,0.642,205.210007,0.08238,9.601,204.330002,8.535,-1955,118.360001,2.008,119.199997,38.796361,34.634222,32.954722,6.911031,90.971102,37.121705,45.073181,30.63037,-1.127507,0.055069,0.846693,0,152.970638,29.436753,1156048.3050449658,304312.18670402095,1156048.3050449658,304312.18670402095,278.91266629629627,281.63353333333333,329.422055,331.0571222222222,304.5401377777778,297.8549112962963,280.4128780555555,272.38909416666667,301.15609666666666,304.070475,3227.91032,259.39132750726714,166.25874589583972,559.3542037372208,0.8744630083167503,2.3899163645218438,305.97840517197204,286.72052340563914,608.0952771421277,1.2948230727382612,2.3451414883658717,591.5205429491606,2.50945796502068,6.174335187224693,-1.0,596.0833416022368,2.525737861060713,6.101371310933779,22.242205826066197,657.0577432160665,2.499354261885044,21.94007496439185,23.443649828027958,660.4410573647683,2.5095993117995974,-1.0,282.6903799246649,1.2816207229243732,482.26327616333134,1.4382673941942699,264.31025562662535,1.220598143719308,493.48124516117,8.123493875675763,594.6248435960546,2.520551154701222,-1.0,280.76521777777776,590.7516884933772,2.506699077253146,-1.0,278.4529183333333,589.1931585989512,2.501092577372978,-1.0,277.51986277777775,270.5196847240262,1.2413657528682591,5.842456283083152,300.1359488888889,262.56097725785787,1.2147188413314662,8.770134060860926,297.2082711111111,259.89802127883,1.2057440309471632,9.757891283083154,296.2205138888889,270.5196847240262,1.2764075907749506,0.26523058648583275,262.56097725785787,1.245725348840916,0.24498434016726103,259.89802127883,1.2354591768581493,0.23821001620622875,280.97054194444445,273.39716,-7.573381944444463,280.4153730555555,271.8734961111111,-8.541876944444425,279.85271916666665,271.8966263888889,-7.956092777777769,327.21028732253524,60.97440161382963,374.36736329140155,5.366355038543265
2025-04-13 20:58:32,47520,0,0,74.430742,73.4834,64.517137,44.919172,37.297482,38.175536,41.821949,33.547278,32.455622,41.081753,31.52198,31.662887,33.082263,41.084956,46.766596,38.49737,38.032051,46.286779,51.225327,63.008141,58.054637,49.653274,51.333837,50.94265,47.195686,50.869689,52.172601,52.180415,84.254861,60.546127,45.619919,27.014112,28.10876,28.444805,30.433836,28.201093,28.36309,46.774625,44.118592,44.151034,80.271949,55.726377,41.480388,25.082545,40.144817,80.783996,49.856409,39.897918,24.919223,39.770646,48.060529,43.817909,44.758988,46.262798,43.483066,47.259871,44.371433,32.037674,32.555517,30.191966,28.993305,30.58155,28.617772,35.747149,42.88964,33.069938,41.592749,30.894843,38.016874,32.548872,39.546473,36.208064,42.51095,35.855431,39.757508,30.898285,37.428019,32.021846,38.849099,34.974516,41.349079,32.244866,40.354116,31.245414,37.604828,32.416082,39.261093,34.16035,38.618209,33.986331,37.693716,30.775717,36.256621,32.194128,36.567259,36.552212,41.404716,34.91941,40.934449,32.324965,37.985863,37.023569,41.189842,37.958558,42.549636,41.918381,41.250778,34.854588,41.47565,38.402863,43.06956,82.025196,91.015487,138.503718,90.827218,75.995307,88.607308,134.98044,75.838044,75.799642,71.015428,70.857404,71.103985,75.160772,78.647099,33.232056,128.274377,3300.704099,0,204.809998,0.0961,-12.507,205.350006,0.08754,0.591,205.300003,0.08209,9.533,204.210007,8.452,-1928,118.459999,2.006,119.199997,34.294471,30.15494,28.57247,11.325448,79.336532,37.111523,45.125787,30.496297,-0.169005,0.008794,0.127434,0,128.274377,33.232056,985773.5866413888,330479.878630392,985773.5866413888,330479.878630392,278.89041203703704,281.6277061111111,330.3613555555555,332.3187322222222,305.8317877777778,300.80014925925923,280.44210398148147,272.3146096296296,300.9417755555555,305.93638166666665,3300.704099,261.8329249567135,172.1527650838364,562.1514638708549,0.896894902690258,2.3863893917866617,299.52301537171,268.84891385386925,602.1517468157753,1.2369524090014457,2.3497311133299763,590.5061084504005,2.4912881317896467,6.747674865356539,-1.0,595.1229153495228,2.507761557489346,6.665877880895095,19.794781154397583,664.1262869058572,2.5466839242602695,18.08647157679996,30.838340183845503,668.06748599584,2.5585786768519165,-1.0,614.9154744361083,2.3919027564525885,20.54798585721799,-6.30877240606776,604.7461442095986,2.358374469792767,21.190962587739346,-1.277133887549212,593.5839522906001,2.502288171512811,-1.0,280.71662166666664,589.7095140359397,2.4884294054495304,-1.0,278.41688222222217,588.2321541656192,2.4831147249986745,-1.0,277.5377322222222,607.5434636894762,2.3676528006078685,-2.6574629616233096,302.1804783333333,603.0559129380032,2.352747561406262,-0.444734072734434,299.96774944444445,603.6338433255581,2.3546732902576073,-0.7292046282899491,300.25221999999997,607.5434636894762,2.551301075447452,-1.0,603.0559129380032,2.5356984289642774,-1.0,603.6338433255581,2.5377158385973946,-1.0,280.8940105555555,273.31477527777776,-7.579235277777741,280.6560516666666,271.8125752777778,-8.843476388888803,279.7762497222222,271.8164783333333,-7.959771388888896,-14.240035759198122,69.0033715563344,49.21081246974893,-0.20636724609278762
2025-04-13 20:59:32,47580,0,0,74.845516,73.399409,64.577662,45.002522,37.265344,38.184508,41.885431,33.475486,32.505272,41.024816,31.569482,31.608082,33.310686,41.078788,46.778686,38.487509,38.051319,46.049591,51.92979,63.947206,57.498864,50.795938,51.642597,49.874482,46.846207,50.85969,53.593928,52.831307,73.609324,56.887806,45.883985,26.959857,28.393533,28.795992,30.588101,28.29028,28.671796,46.886854,44.163324,44.229079,74.726644,48.105688,41.490729,25.330431,39.881839,73.406781,40.429441,39.922797,25.017427,39.806133,48.305475,43.878519,44.657001,45.978182,43.472296,47.353522,44.47353,32.268612,32.713808,30.362663,29.139134,30.681352,28.839015,35.753304,42.8571,33.098009,41.563351,30.87976,38.015698,32.549022,39.558081,36.229904,42.410052,35.83362,39.705827,30.868764,37.427177,32.005421,38.843066,34.984861,41.329867,32.22607,40.31789,31.207877,37.615035,32.44326,39.255195,34.201908,38.609216,34.004368,37.668078,30.78195,36.232264,32.199461,36.577487,36.546952,41.38585,34.92535,40.945187,32.388759,37.992707,37.038825,41.148959,37.925463,42.52244,41.90755,41.273816,34.817494,41.508888,38.351683,43.045015,74.278693,84.367264,135.446621,77.095439,75.903565,76.332585,132.950679,75.809945,76.813718,71.15946,70.801828,71.065824,75.154468,73.885277,33.528286,110.184855,3259.761144,0,204.729996,0.08137,-10.571,205.410004,0.07388,0.541,205.320007,0.06824,7.685,204.910004,6.992,-1561,118.580002,1.978,118.099998,34.225273,29.832017,28.264085,11.658712,69.838375,37.103706,45.1275,30.667431,-0.363513,0.01872,0.273825,0,110.184855,33.528286,861050.728205235,332522.31249650195,861050.728205235,332522.31249650195,278.94583537037033,281.6797344444444,329.23371055555555,330.620345,298.20302166666664,296.43569425925926,280.4430558333333,272.4096837037037,296.6381627777778,302.24292444444444,3259.761144,262.01728867103924,172.59939363736285,562.3619839922326,0.8985857286583461,2.3861310442051136,294.2540883933473,254.58871663866304,597.0455094679885,1.1897702612721714,2.353583463322035,590.5225805146126,2.4902654396332227,6.7910057790254,-1.0,595.1361772593295,2.506724255953342,6.708687581435404,19.66244577340518,665.4614374961111,2.5732613006209824,15.564159771174317,34.97962216220827,668.200537827014,2.5815634484958254,-1.0,604.7804642549793,2.379695410843261,18.18341090542453,-3.948933273319369,601.3225969249332,2.368065222093569,18.374125731927798,-2.1816058659119903,593.7562888492997,2.5018183597504793,-1.0,280.863325,589.6419555620437,2.487105500900398,-1.0,278.4226272222222,588.1774434396808,2.481837224614034,-1.0,277.55155388888886,600.9908472679127,2.366945773611745,-2.0122027177637847,296.26629111111106,602.2061832850146,2.3710436571085585,-2.632936051097147,296.8870244444444,600.7704548914339,2.3662017327006075,-1.8996788288749258,296.1537672222222,600.9908472679127,2.527382667869136,-1.0,602.2061832850146,2.531639712997166,-1.0,600.7704548914339,2.5266095416555383,-1.0,280.97888722222217,273.4228944444444,-7.55599277777776,280.5486619444444,271.9004991666667,-8.648162777777713,279.8016183333333,271.90565749999996,-7.8959608333333335,-10.800016410320609,70.32526023678156,60.680973241131824,-0.1535723632441246
2025-04-13 21:00:32,47640,0,0,74.624803,73.440731,64.575799,45.012108,37.505351,38.259978,42.056819,33.628691,32.513126,41.033026,31.642838,31.691792,33.201323,41.215594,46.91354,38.399485,38.116981,45.968085,53.243443,63.655663,57.051005,50.417502,51.254439,48.964422,47.390059,52.244265,51.793146,52.440439,75.734568,56.188013,46.079238,25.918875,27.823247,28.15489,30.513781,27.430184,27.866374,47.265247,44.600803,44.753704,72.400041,51.783111,41.319293,24.477673,39.958504,68.998323,44.145522,39.720932,24.009671,39.681067,48.662297,43.870608,44.472951,45.838181,43.529773,47.383652,44.365821,32.486702,32.945837,30.307327,29.073502,30.729424,28.784093,35.724018,42.87286,33.049023,41.549186,30.848918,38.007177,32.464826,39.582182,36.197878,42.607145,35.84324,39.717605,30.882008,37.398981,31.951178,38.866306,34.973626,41.367992,32.244188,40.353886,31.202405,37.579332,32.380188,39.243441,34.110625,38.625704,33.965898,37.707415,30.75789,36.238468,32.180778,36.563631,36.510966,41.387913,34.897033,40.953613,32.284273,37.996213,37.03349,41.207625,37.947255,42.539715,41.883493,41.279217,34.835357,41.499342,38.395099,43.089057,79.670562,85.159624,135.008961,84.635997,75.84799,84.235924,132.615346,75.918154,76.118134,71.238988,70.927927,71.081134,75.138029,72.608291,30.358626,143.407432,3272.002037,0,204.779999,0.09162,-11.892,205.300003,0.08375,0.63,205.339996,0.07835,9.072,203.960007,8.093,-1825,118.389999,2.012,119.300003,38.070254,33.310309,31.711948,8.008984,86.625331,37.099951,45.123272,30.721148,-0.036227,0.00188,0.026826,0,143.407432,30.358626,1090112.323534024,310668.277023882,1090112.323534024,310668.277023882,278.9128635185185,281.6964733333333,329.0474144444444,330.37720055555553,302.3922205555555,295.5820244444444,280.440706574074,272.4395263888889,299.6336455555555,302.6831244444444,3272.002037,259.9985144629309,167.72090045249212,560.0514160355912,0.8800484792264966,2.3890206223693964,303.56701897639806,279.9905378077358,605.9189563617774,1.2731902170282425,2.3468523679860254,591.28480665917,2.5049626106374654,6.312731902057756,-1.0,595.9595498442371,2.521640046246781,6.23607998917881,21.697958870402374,658.3370020418498,2.5126856993812363,20.48588393656117,25.480395468046368,661.057063061948,2.5209355109248857,-1.0,276.7316033424972,1.2624339400948403,485.7252840290069,1.174798420842535,258.17541657533724,1.2003712572780638,496.93877970011926,7.984994531953646,594.7403808832566,2.5173065184301917,-1.0,280.9717988888889,590.3043915205138,2.501443786100133,-1.0,278.327385,588.8192619049383,2.4960993491357333,-1.0,277.4394066666666,263.20285780368454,1.217326371810424,6.120036754175885,297.4469822222222,258.20883073568626,1.2004843002045633,7.972551754175868,295.5944672222222,253.1530196826698,1.183325584323764,9.862395087509185,293.7046238888889,263.20285780368454,1.247288874997318,0.24337122288151064,258.20883073568626,1.2280809688355685,0.23064209050551918,253.1530196826698,1.208635430604475,0.21775547870194245,281.07580694444437,273.5479275,-7.527879444444352,280.45864777777774,271.8668969444444,-8.591750833333322,279.78766499999995,271.9037547222222,-7.8839102777777725,333.1093900838328,62.37745219761268,381.60539869935263,5.340221159218516
2025-04-13 21:01:32,47700,0,0,74.764305,73.499186,64.634872,45.117457,37.526823,38.349433,42.220472,33.700365,32.36919,41.053459,31.607389,31.629933,33.495979,41.160217,47.00168,38.43028,38.115847,46.188264,55.70374,61.520949,54.178066,49.933228,51.599321,49.299381,47.085084,52.208971,53.979426,52.844658,85.309176,59.868855,46.152561,27.037148,28.060665,28.307469,30.402743,28.109902,28.400877,47.077257,44.610972,44.656977,79.278906,55.734545,41.38709,24.619783,39.826968,79.695267,50.907679,39.681681,24.328472,39.673623,48.485323,43.888825,44.601138,45.715474,43.834179,47.443454,45.035896,32.267603,32.594948,30.044697,28.841924,30.501614,28.416504,35.728071,42.825502,33.043096,41.537163,30.84342,38.016094,32.515173,39.533405,36.208224,42.413142,35.822113,39.69614,30.854959,37.391037,31.995291,38.820133,34.961817,41.320202,32.190483,40.339484,31.194075,37.610284,32.40378,39.240723,34.128308,38.588111,33.960942,37.664597,30.765516,36.227892,32.192397,36.573685,36.509071,41.392189,34.891777,40.947076,32.361307,37.994263,37.026672,41.181317,37.923934,42.524433,41.897826,41.293561,34.793934,41.502437,38.375764,43.079053,84.12438,90.867961,138.167881,91.933132,75.977123,90.569662,134.564969,75.90089,76.419739,71.208051,70.886905,71.067703,75.194346,77.980394,35.870572,155.540231,2871.614693,0,204.869995,0.09971,-13.013,204.229996,0.09187,0.528,205.350006,0.08499,9.954,204.690002,8.781,-2023,118.589996,2.002,119.099998,31.911821,27.14635,25.440941,14.24074,92.107715,37.089581,45.260139,30.444548,-0.233077,0.011141,0.175393,0,155.540231,35.870572,1173765.0243688668,348671.80529100396,1173765.0243688668,348671.80529100396,278.9317281481481,281.72969666666665,330.13053833333333,332.1321561111111,306.44618444444444,300.6098794444444,280.5167439814815,272.2858601851852,302.1079888888889,305.85442277777776,2871.614693,263.4458483571342,176.06774154715507,563.9897562260032,0.9116735083770702,2.3841659279690126,306.6091183894456,288.4918609690228,608.6552763315211,1.3004855043009949,2.3446925945670953,589.8884609336319,2.479683532091047,7.149051213947313,-1.0,594.6276188015669,2.4965892076535288,7.059297784124582,18.28384830953246,657.9696425527492,2.499688852422296,22.266407273111376,23.521419943887736,662.1244616660058,2.51223623553898,-1.0,288.0325275587341,1.2989869986943086,478.9835220241436,0.1629339450011571,271.81672323854616,1.2455633203639633,489.00756159929654,5.999238945001196,593.4109275364301,2.4922650550839536,-1.0,281.01253388888887,588.9311097744685,2.4762478353932624,-1.0,278.36505,587.3322969539258,2.4704944577877446,-1.0,277.4176005555555,277.7559682485573,1.2652499988456816,3.8429095005567433,302.76620888888885,268.55319735950076,1.2346853756551996,7.193059500556728,299.41605888888887,269.18419246195924,1.2367919809386836,6.961747833890058,299.64737055555554,277.7559682485573,1.297666407242385,0.26213574598386113,268.55319735950076,1.2627341016226696,0.2384124961015999,269.18419246195924,1.2651292621704384,0.2400390990748312,281.0317077777778,273.3895975,-7.642110277777817,280.46016999999995,271.7296169444444,-8.73055305555556,280.0583541666666,271.7383661111111,-8.319988055555541,318.07173769508574,63.342023751182296,369.9371149940151,5.0214962967479995
2025-04-13 21:23:32,47760,0,0,74.543429,73.43288,64.652537,46.814759,45.727747,48.516253,46.033606,40.842353,42.171289,44.831864,39.58525,39.065367,39.155802,42.891349,53.949565,44.950649,44.149127,49.257902,58.209892,66.843613,61.436994,51.375999,55.655333,52.13737,50.146903,52.388483,55.247399,53.502645,82.155867,60.951717,51.851597,32.991709,34.813636,34.333164,36.761844,33.996864,33.543442,52.263442,50.955784,50.762733,80.237508,63.056452,48.147329,29.603252,45.745803,79.438686,53.407479,44.606756,28.712901,44.07,52.231707,49.812149,48.947072,49.425461,45.50972,51.363381,47.333433,38.260083,38.834955,35.227206,34.930149,35.520165,35.521684,36.301644,42.815484,33.078398,41.522394,32.54751,38.070951,32.535716,39.638891,36.182217,42.517812,35.837768,39.665432,31.142984,37.436803,32.039591,38.910269,35.290006,41.347153,33.21387,40.313647,31.24235,37.65913,32.477411,39.330043,34.737332,38.617915,34.402376,37.686472,30.968953,36.234311,32.393722,36.714195,36.449116,41.399463,35.002011,40.968462,32.316189,38.097833,37.127713,41.236291,37.968528,42.731282,41.892767,41.623673,34.860236,41.891094,38.33379,43.311653,76.683965,89.737754,133.202073,81.464549,76.044987,83.000567,127.846556,75.88871,76.834226,71.477492,70.77272,71.059642,75.169431,79.71792,34.3068,129.717899,5495.001234,0,203.75,0.13445,-17.546,203.339996,0.12276,0.751,204.550003,0.11949,14.604,202.639999,12.307,-2945,118.010002,1.995,120.199997,39.324368,35.6201,32.079527,12.527229,80.055574,37.251726,48.87659,36.382374,-0.076472,0.00269,0.06323,0,129.717899,34.3068,995726.3200555427,337889.9773476,995726.3200555427,337889.9773476,282.1510522222222,283.9074338888889,326.39808666666664,329.37337388888886,300.63030499999996,300.15593722222224,282.5258835185185,275.584652037037,297.974425,305.22652999999997,5495.001234,262.49778153893425,173.76445768034034,562.9101705694162,0.9029904753133198,2.385462862727983,299.921933070798,269.94015922139215,602.5295348598435,1.2405254775982573,2.349445296276346,595.7379071221869,2.5060420449945333,6.811188280569851,-1.0,598.7186589404492,2.516573666563184,6.758742740917,21.409652349954627,655.857912033746,2.519853677016096,18.645009689610042,26.476153595868652,661.8450648915504,2.5381136566615194,-1.0,603.9733191055724,2.3542534885570796,21.487660071625523,-0.7083719292019737,603.0067054085762,2.3510356584821874,21.5533498081142,-0.23400415142424436,599.1797451980277,2.5181969637244848,-1.0,284.17866499999997,595.6865375924498,2.5058599712824554,-1.0,282.1207383333333,592.3587279366185,2.4940229874220714,-1.0,280.1537533333333,604.7552644859861,2.3568528485465263,-1.0924374847575677,301.01437055555556,602.5839562497194,2.3496267400380377,-0.026682484757543534,299.94861555555553,268.7988829644886,1.2367175855468533,0.41710751524243506,299.50482555555556,604.7552644859861,2.5377046088830166,-1.0,602.5839562497194,2.530134133963867,-1.0,268.7988829644886,1.2650294408504534,0.24421295709156982,283.71773777777776,276.7875105555555,-6.930227222222243,282.69792583333333,274.8603763888889,-7.8375494444444485,281.16198694444444,275.10606916666666,-6.055917777777779,-7.268798286389256,57.1392530932967,51.88459292817356,-0.12721199338256656
2025-04-13 21:24:32,47820,0,0,75.191288,73.493608,64.689955,44.586789,42.830925,44.432103,42.933549,37.896351,38.965269,43.310176,36.308238,35.319314,35.65433,40.496391,52.653397,42.886977,41.673354,47.959635,57.415004,66.610967,59.076389,52.354659,52.065321,50.536519,48.596205,52.641037,55.525017,54.071947,73.268611,60.507195,50.5431,29.62899,31.457289,31.037556,32.545828,30.091376,30.59107,50.73927,48.843327,48.67419,73.912042,61.085317,46.443575,26.740337,44.258757,73.059795,54.752029,42.810319,25.600656,41.937506,51.360754,48.150194,47.39907,47.665382,44.063048,49.557865,46.334552,36.187562,36.96681,34.069658,33.954228,32.505049,32.377656,36.377248,42.840861,33.164718,41.570868,32.634332,38.080287,32.557125,39.652212,36.205336,42.626403,35.871411,39.718752,31.21604,37.434415,32.063,38.946547,35.350825,41.38552,33.340051,40.333008,31.273965,37.682818,32.483015,39.339901,34.733497,38.670598,34.488614,37.749849,31.05648,36.293375,32.426826,36.67536,36.471349,41.37625,35.005913,40.92568,32.313875,38.049518,37.123123,41.240394,37.996502,42.761287,41.898303,41.634488,34.854733,41.925674,38.360869,43.356996,77.870418,87.637214,145.857269,80.005489,75.925019,78.358281,141.777902,75.874705,75.840103,71.213544,70.941589,71.115162,75.241997,73.083086,22.903941,131.922309,5552.915693,0,203.929993,0.12957,-16.908001,203.600006,0.11828,0.54,204.669998,0.1149,14.09,202.529999,11.861,-2831,118.07,2.013,120.5,51.958204,47.858679,44.225423,-1.415104,81.143514,37.282046,47.4955,34.343494,-0.384447,0.01296,0.321829,0,131.922309,22.903941,1010925.1913339129,259270.03543733698,1010925.1913339129,259270.03543733698,281.26055444444444,282.9043694444444,334.1377233333333,336.4040383333333,299.81971611111106,296.15749037037034,281.75861111111107,274.45194101851854,298.63356555555555,304.0595633333333,5552.915693,254.7889112562824,155.25121427935682,554.0377502493034,0.831965587376315,2.3971299974115015,300.52552169493123,271.59448435506357,603.0986562257818,1.2459322765758376,2.349013871779704,597.06998375419,2.557754888963889,5.154452354784819,-1.0,599.810055921961,2.567468628786775,5.119112773791409,28.115458188161995,671.0264441163578,2.563291350405287,18.303160081354186,33.6122016384021,675.6197056968551,2.5769915396210163,-1.0,269.659678223221,1.2394866326421488,489.79109483640974,0.7058055838201653,259.71597974665053,1.2061173598796575,495.78114906174613,4.368031324560889,600.7244003055064,2.570697496712102,-1.0,283.4517222222222,596.9262964349017,2.557243941457405,-1.0,281.1742083333333,593.5742064526792,2.5452792170937206,-1.0,279.15573277777776,259.49918414606236,1.205385232313407,4.4485155838201536,296.0770061111111,260.46261292250443,1.2086372495026914,4.091053917153488,296.43446777777774,259.18682550672764,1.20433003438131,4.564524472709024,295.9609972222222,259.49918414606236,1.2411198529708902,0.2614129627349351,260.46261292250443,1.244901135176979,0.26382886369833847,259.18682550672764,1.2398939022896203,0.26062968995323255,283.0141522222222,275.6928811111111,-7.321271111111116,281.77901444444444,274.2677461111111,-7.511268333333362,280.48266666666666,273.39519583333333,-7.087470833333327,337.3540040075395,71.21638819439681,401.36676589313674,4.73702770613242
2025-04-13 21:25:32,47880,0,0,75.325635,73.482669,64.720806,43.802988,41.846724,42.393901,42.104935,36.591376,37.155654,42.29327,34.524106,33.547735,33.91724,39.468096,51.89598,41.596801,40.209557,47.248194,56.273845,64.314134,60.616309,53.026011,50.006987,51.921601,48.516136,50.608667,54.803721,52.498445,88.270784,63.472379,49.804279,30.031704,30.943041,30.056941,31.004538,30.067705,30.060126,49.954357,48.075028,48.234692,81.632435,66.698871,45.385279,27.611578,42.787145,80.626335,62.873465,40.461891,25.311205,39.841298,50.30056,47.036051,47.191552,46.68388,43.380449,48.458285,45.427298,36.3731,37.045523,32.522824,32.229208,31.239982,31.02762,36.431589,42.852175,33.205157,41.531282,32.693921,38.080054,32.587135,39.661348,36.201672,42.548096,35.905664,39.663355,31.263865,37.446288,32.09231,38.944219,35.398569,41.382759,33.374856,40.31069,31.26342,37.675684,32.501634,39.352356,34.776185,38.668056,34.570801,37.696911,31.077069,36.309403,32.462949,36.71149,36.477834,41.390174,35.042809,40.966706,32.366912,38.071731,37.166146,41.24211,37.986299,42.800767,41.8796,41.690976,34.877553,41.948304,38.374514,43.348615,85.552203,95.25651,153.057639,95.28622,76.025216,94.099204,148.561363,75.870915,76.686618,71.239858,70.917164,71.072495,75.216851,80.148515,31.467701,155.055516,5547.099368,0,203.779999,0.15387,-20.448,204.270004,0.13975,0.746,204.259995,0.13653,17.138,201.5,14.243,-3450,117.900002,2.001,120.099998,40.496737,36.077737,31.154349,9.307542,91.894277,37.297334,46.669965,33.406376,-0.694225,0.025212,0.580232,0,155.055516,31.467701,1170423.0322296119,318315.07964365697,1170423.0322296119,318315.07964365697,280.4928609259259,282.2934916666666,337.90631277777777,340.40424388888886,308.3090111111111,301.76658407407405,281.2999805555556,273.93132009259256,302.90122388888886,308.2925055555555,5547.099368,260.716714830254,169.4534444205349,560.8747679234518,0.8866491055815429,2.3879771802228684,306.49067952347224,288.1588734659588,608.5504168218769,1.2994220315350709,2.344776963221931,593.6549290114924,2.5091468597092432,6.4346245648279,-1.0,596.6895565105974,2.5199311754706404,6.384034924202419,21.576776836412648,674.2112160236352,2.5487748225406164,21.35213084166846,31.415633254305533,679.402481141021,2.564081336940687,-1.0,612.4329910008271,2.3574074061446733,25.210501748047385,-1.818331587638852,274.99570710027035,1.2561408592445988,487.05832494315393,4.724095449398192,597.9525599756496,2.5243993381745393,-1.0,283.0412661111111,593.8121168656131,2.5097071651895506,-1.0,280.58626611111106,589.2193013368474,2.493258281720166,-1.0,277.85105055555556,282.328643173973,1.2803347914922723,2.079132856805586,304.41154666666665,272.12860952926457,1.2466233708943166,5.7671045234722556,300.723575,270.59765669157343,1.241527738545079,6.3260489679167335,300.1646305555555,282.328643173973,1.3195910396149177,0.28837263576570815,272.12860952926457,1.2804679874111131,0.26231367312814396,270.59765669157343,1.2745958942517317,0.2584024073238432,282.41016972222224,275.76628416666665,-6.643885555555585,281.4487311111111,273.35889777777777,-8.089833333333331,280.04104083333334,272.6687783333333,-7.3722625000000335,318.65922191122206,77.52165951303778,61.7782250228081,4.110583079785969
2025-04-13 21:26:32,47940,0,0,74.221744,73.522163,64.800901,43.217225,41.178582,41.497968,41.463031,35.699211,36.15877,41.494972,35.216442,34.269675,34.755064,39.417792,51.103743,40.698921,39.861952,46.476186,54.551234,65.822395,58.649852,51.751785,53.58716,48.925755,47.821814,50.269948,53.477407,52.271197,81.665916,63.313133,49.202891,30.747197,31.864613,30.834927,31.275192,30.835365,31.085363,49.262504,47.430126,47.525742,80.918881,62.26118,44.382827,28.428177,41.865094,79.447824,51.534771,40.728807,27.860358,39.947202,49.439181,46.303796,46.348393,46.552982,42.995153,47.541641,44.64715,35.338622,36.058623,32.195829,31.640962,32.839001,33.281316,36.483225,42.865201,33.266086,41.559037,32.771786,38.099215,32.600202,39.658219,36.2034,42.611306,35.956365,39.702358,31.351409,37.444002,32.113594,38.979915,35.473422,41.370399,33.501244,40.35671,31.293486,37.682679,32.48421,39.361346,34.805185,38.684557,34.654817,37.733579,31.106023,36.341266,32.497634,36.710577,36.492854,41.399384,35.048954,40.957401,32.384644,38.060172,37.147941,41.216838,37.99759,42.830873,41.88833,41.683878,34.842899,41.967623,38.371229,43.362903,77.922813,91.559185,152.348144,81.679547,76.070758,81.532998,148.592346,75.833571,76.614739,71.109383,70.876292,71.04903,75.1424,79.478859,29.240868,129.066915,5549.803261,0,203.729996,0.13681,-17.892,204.259995,0.12455,0.623,204.350006,0.12132,14.934,201.970001,12.466,-2974,117.949997,2.019,121.0,42.527398,37.707334,34.053314,6.675493,79.731965,37.320333,46.047776,33.559059,-0.134122,0.004595,0.112153,0,129.066915,29.240868,991237.9435646548,302961.6072290759,991237.9435646548,302961.6072290759,280.2452824074074,281.784245,337.92352555555556,340.01007999999996,300.7497483333333,300.19307796296295,280.9543199074074,274.0161437962963,298.6626738888889,306.23843611111107,5549.803261,259.2610788709583,165.94540397089096,559.2045110163594,0.8732642421092127,2.3901101518695658,299.7423969377552,269.44882801202425,602.3596696349454,1.2389173582848994,2.349573858746707,593.8019785145242,2.5184047881888088,6.109192549569685,-1.0,596.3853689395335,2.527597876975587,6.068480325156832,22.523166129041726,679.2387837959099,2.5909960060405783,17.594013206375127,38.18112861780037,683.4701867103599,2.60347926969198,-1.0,604.4096590330613,2.356401566554538,21.347651210933517,-1.0073513955780982,603.2773222532305,2.3526330307045016,21.42383236566205,-0.4506810252077571,597.9380252798577,2.533098959918819,-1.0,282.70716166666665,593.4400593888375,2.5171128534305476,-1.0,280.0293483333333,590.0442630593443,2.504942138304668,-1.0,277.9993372222222,604.3942631621736,2.3563503742765155,-0.9997786178003594,300.74217555555555,603.5501656510598,2.353541720835968,-0.5847591733559057,300.3271561111111,268.81289494288484,1.236794936529193,0.23249471553299372,299.5099022222222,604.3942631621736,2.5557830141897404,-1.0,603.5501656510598,2.55283450329531,-1.0,268.81289494288484,1.2700360654001057,0.26157688182946615,281.9674936111111,275.20479027777776,-6.76270333333332,281.1781597222222,273.1046641666667,-8.073495555555496,279.7173063888889,273.7389769444444,-5.978329444444512,-9.475343738706329,82.85341485637639,74.82912476284855,-0.11436274238221224
2025-04-13 21:27:32,48000,0,0,75.93575,73.521371,64.935619,42.47368,40.411135,40.615029,40.732264,34.720583,35.168564,40.752178,34.441633,33.420629,33.823054,38.779432,50.580792,39.811405,39.372147,46.981801,54.951087,63.735949,56.457227,50.683065,51.607495,48.014486,47.57684,50.312047,53.761572,52.07314,72.023593,60.288721,48.651709,27.736658,30.216498,29.586058,30.373854,28.34439,29.149236,48.513746,46.681938,46.783323,73.160898,60.36044,43.143214,25.01973,40.751521,71.793037,53.687465,41.385665,23.566566,40.453283,48.807708,45.877737,45.728985,46.491706,42.575597,47.405678,44.39162,34.243489,34.89138,30.658882,30.359803,31.412419,31.325341,36.512651,42.893077,33.308966,41.57201,32.843593,38.082515,32.627861,39.662925,36.236904,42.637956,35.99701,39.709753,31.41324,37.439726,32.129761,38.989479,35.525568,41.39929,33.594431,40.353527,31.338833,37.699176,32.50882,39.375567,34.81993,38.713355,34.730335,37.756006,31.173197,36.353993,32.515761,36.741824,36.52765,41.395698,35.086102,40.972711,32.387218,38.053215,37.179006,41.252315,38.034093,42.86584,41.900608,41.699677,34.864154,41.981658,38.437296,43.406185,79.942146,88.770031,151.5593,83.929783,76.232289,83.33111,148.042281,75.766857,76.349472,71.109346,70.927649,71.054545,75.147466,72.516512,28.378732,141.395881,5559.980617,0,203.910004,0.13433,-17.657,204.509995,0.12188,0.69,204.429993,0.11824,14.537,202.600006,12.332,-2950,118.010002,1.989,120.0,43.022452,37.513957,35.756408,5.629257,85.686821,37.347926,45.645559,32.148552,-0.12342,0.004391,0.10358,0,141.395881,28.378732,1076243.1681959168,297017.389008124,1076243.1681959168,297017.389008124,280.03529407407405,281.70871,337.61793388888884,339.5718333333333,301.99987944444445,295.5532459259259,280.7308660185185,273.2325290740741,299.78452555555555,304.68890611111107,5559.980617,258.6825610671114,164.55495638537582,558.5390708702001,0.8679370843526949,2.390977960628119,303.04628073089435,278.54583331060303,605.4418827413208,1.2685214859349943,2.347221573071196,593.6674798224901,2.521433248255477,5.986614078884049,-1.0,596.4723009192822,2.5314193814470274,5.943395061643362,23.02614893288859,676.2802044976944,2.568607671291223,19.374187231077137,34.57165315799449,680.2859838423255,2.580438292497656,-1.0,275.64875537621907,1.258945103457255,486.3447451433513,1.0464012864499068,258.0966987967356,1.200199355059149,496.94364787718405,7.493034804968431,597.635038678606,2.5355417644813105,-1.0,282.4009494444444,592.5056766341048,2.5172793211808364,-1.0,279.3406744444444,590.874946694838,2.511431315557374,-1.0,278.36425833333334,257.645922850007,1.1986737279872335,7.660951286449915,295.38532944444444,259.34371671749113,1.2044153125900332,7.029115175338802,296.01716555555555,257.3022786653882,1.1975100997637242,7.789037953116576,295.2572427777778,257.645922850007,1.2278027284866266,0.23628101500071244,259.34371671749113,1.2343659612785103,0.24059031023639507,257.3022786653882,1.2264742887835356,0.23540878647173183,281.6737347222222,274.5763525,-7.0973822222222225,280.98908083333333,272.32185694444445,-8.667223888888884,279.5297825,272.79937777777775,-6.730404722222261,335.5707810257545,79.80790357841215,400.6314491214753,4.2047311855028555
2025-04-13 21:28:32,48060,0,0,74.94924,73.454645,64.931051,41.730552,39.67007,39.829638,40.128188,33.717674,34.345209,40.079513,33.337201,32.351573,32.770991,37.990132,50.072004,39.061144,38.714657,45.558849,55.724155,66.136778,56.735898,51.633367,49.860895,48.669831,46.944877,51.036127,52.725825,50.952659,88.343319,62.991522,48.113498,28.77467,29.690377,29.585141,30.500418,28.929393,28.704992,48.104259,46.224161,46.378069,81.953897,65.367809,42.983437,25.248699,40.108893,81.146612,61.923805,40.88419,24.835729,39.875273,49.298391,45.638356,45.180941,45.249241,41.974202,47.210202,44.35472,34.132881,34.849521,29.853637,29.543288,30.43407,30.490276,36.572463,42.888752,33.39829,41.552672,32.907628,38.117701,32.697085,39.683564,36.268699,42.58385,36.065733,39.687794,31.480154,37.449068,32.198794,38.99734,35.599042,41.409767,33.670023,40.36374,31.342035,37.716469,32.54891,39.383933,34.890876,38.708045,34.860719,37.755803,31.23582,36.397169,32.589389,36.786961,36.558195,41.418141,35.129795,40.992319,32.497782,38.106437,37.221674,41.250062,38.047733,42.914525,41.908024,41.756343,34.868088,42.008764,38.431503,43.408325,85.553485,95.468859,155.731999,95.418113,75.837259,93.982486,151.613094,75.863598,76.6987,71.16631,70.864125,71.066146,75.186885,80.160708,28.141401,159.139551,5558.679614,0,203.729996,0.15359,-20.33,204.380005,0.13914,0.797,204.399994,0.13708,17.205,202.389999,14.169,-3456,117.800003,2.026,120.300003,42.775041,37.64498,35.545733,5.338457,93.678857,37.381792,45.282642,31.550612,-0.042136,0.001537,0.035515,0,159.139551,28.141401,1198581.4611341069,295381.049434557,1198581.4611341069,295381.049434557,279.8131712962963,281.6001122222222,339.60171888888885,341.8899994444444,308.38228499999997,301.93589407407404,280.52924546296293,272.90034009259256,302.90193611111107,308.4104772222222,5558.679614,258.52177276481956,164.1688844000519,558.3539635580441,0.8664557206246922,2.391221216939721,307.48097246576685,290.94816107148375,609.4228332313785,1.308316207096752,2.344070288417515,593.3556858251256,2.521298261642097,5.957145200316457,-1.0,596.3488571488647,2.531961266704741,5.911241121420874,23.07833945740265,676.9371575353792,2.552967853780911,21.786132243613636,32.120746423122,681.7153058149138,2.5669905149267604,-1.0,611.3649891560347,2.3503773987303997,26.008668184665574,-0.9013125342331136,275.4597100801495,1.257486483722965,486.8677803211696,5.545078391692812,597.1911720088983,2.534949777959812,-1.0,282.10194333333334,592.4175263740491,2.517942088479201,-1.0,279.25190944444444,590.4710863108154,2.5109573036109705,-1.0,278.0856611111111,282.4356275959394,1.2804945365364286,3.0291285768780085,304.45184388888885,272.6169349539604,1.2480551810002236,6.578807465766886,300.90216499999997,271.38767539084233,1.2439668878221797,7.027299132433541,300.4536733333333,282.4356275959394,1.3239287679856815,0.30002846238755115,272.6169349539604,1.2859486298450107,0.2751196234661174,271.38767539084233,1.281193674198639,0.27200114022534155,281.7435408333333,274.5340005555555,-7.209540277777819,280.4917172222222,271.87136805555554,-8.620349166666642,279.35247833333335,272.29565166666663,-7.056826666666723,317.89597574497617,80.58830038651456,65.57216837934459,3.9446914033463356
2025-04-13 21:29:32,48120,0,0,74.72492,73.543948,64.835739,41.436887,39.424162,39.427248,39.903623,33.274036,33.903342,39.478105,32.993022,31.935647,32.428292,37.429986,49.740281,38.752246,38.129453,45.665878,56.490397,64.888345,59.760684,49.959021,50.774997,49.078647,47.180023,50.969311,51.62768,49.972276,80.760139,62.135358,48.037499,27.960624,29.916769,29.613565,30.720479,29.26755,29.164519,47.921926,46.007638,46.203568,79.754396,59.164334,42.517999,26.270599,40.158109,78.513776,51.177132,40.544302,26.180899,39.48256,49.028322,45.34805,44.604409,45.700363,41.870893,46.879515,43.668649,33.887955,34.589807,30.294767,29.876594,30.600987,30.600214,36.660372,42.8987,33.462914,41.574424,33.022524,38.133477,32.781003,39.664931,36.296913,42.541124,36.124412,39.732103,31.598893,37.443277,32.277061,38.991486,35.652091,41.386335,33.794605,40.390394,31.406424,37.751335,32.600014,39.383657,34.877737,38.718803,34.981062,37.769495,31.308442,36.385212,32.633412,36.78534,36.595518,41.424008,35.154468,40.978522,32.538994,38.067786,37.221894,41.238107,38.067093,42.936842,41.933404,41.725446,34.80854,42.001428,38.483966,43.442476,77.405019,90.781668,154.113641,81.299122,76.044982,80.922395,150.120895,75.81472,75.79784,71.080666,70.937833,71.088916,75.242905,78.272044,35.024471,118.867066,5497.061645,0,203.970001,0.13361,-17.517,205.800003,0.12026,0.784,204.720001,0.11885,14.512,202.309998,12.163,-2882,118.160004,1.993,119.099998,34.718823,29.199323,27.225626,13.318676,74.515072,37.409301,45.036781,31.641721,-0.348267,0.013915,0.28936,0,118.867066,35.024471,920912.4632729618,342838.14449854696,920912.4632729618,342838.14449854696,279.64996296296295,281.4163972222222,338.7727194444444,340.99091166666665,300.53840111111106,299.6367242592592,280.3926561111111,272.9509559259259,298.37501055555555,305.8064822222222,5497.061645,262.9356643845605,174.82753195817833,563.4091388051324,0.9070022142401296,2.384860334995591,296.84826529105453,261.57476272014287,599.585875741081,1.2129995651706929,2.3516658554706367,591.3224903679782,2.4877713952440557,6.996740427437641,-1.0,594.3114181471823,2.498425868490642,6.941475504287647,18.48073283766172,682.8292329217566,2.613947557916663,16.122200976268335,41.92445415338989,687.2932004036763,2.627081467860129,-1.0,606.9353949581687,2.376271864145786,19.484533265968974,-3.6901358200565255,605.142857425572,2.370298476441757,19.590591596991388,-2.7884589682046794,595.4020641882847,2.502297004331096,-1.0,282.05972166666663,590.2135430617896,2.4838012497026716,-1.0,278.99333277777777,588.3642308774143,2.4771596759694594,-1.0,277.89683444444444,606.3403262858448,2.374290868286092,-3.3907008200565656,300.2389661111111,605.2293713946792,2.3705871850129534,-2.8319547089454318,299.68021999999996,603.8579136640087,2.366005509620618,-2.1427213756120977,298.99098666666663,606.3403262858448,2.540641807599188,-1.0,605.2293713946792,2.5367863302718416,-1.0,603.8579136640087,2.532014796880329,-1.0,281.5878811111111,274.39382277777776,-7.194058333333317,280.4568811111111,272.08648916666664,-8.370391944444464,279.1332061111111,272.3725558333333,-6.760650277777813,-13.820367057593785,88.51781477457428,75.89383796358788,-0.15613091096735396
2025-04-13 21:30:32,48180,0,0,76.108486,73.539324,64.936657,41.185204,39.301083,39.163467,39.767813,33.148653,33.608674,39.289134,32.585947,31.67805,32.163456,37.100468,49.556164,38.538243,37.81292,44.737893,55.008095,65.355785,56.557243,49.320981,48.908328,48.81636,46.497362,50.437737,52.650757,49.838489,71.91376,59.609231,47.955988,26.100836,28.760069,28.194711,30.216118,27.909274,27.458362,47.825411,46.008655,46.061578,72.563068,58.738976,42.094884,24.166583,39.701554,71.230879,51.15311,40.013376,23.196177,39.168575,48.539697,44.95048,44.389253,45.333172,41.638174,46.731703,43.708982,33.662333,34.381271,29.717416,29.5444,30.017928,29.984834,36.671216,42.894532,33.521396,41.594937,33.047702,38.172043,32.806933,39.70966,36.313941,42.513215,36.162922,39.734737,31.63675,37.47928,32.279484,39.014634,35.686854,41.430968,33.82257,40.416809,31.416215,37.775394,32.598877,39.388079,34.886176,38.744414,35.058226,37.815809,31.352024,36.425852,32.660457,36.820252,36.649465,41.439804,35.191,40.992786,32.649029,38.091811,37.256998,41.246235,38.092922,42.96032,41.943851,41.784702,34.845247,42.030378,38.500511,43.450582,79.862004,88.292401,151.850029,84.052829,75.882483,83.485389,148.885364,75.782932,76.247022,71.068646,70.923112,71.092021,75.289911,72.168765,26.361054,145.65721,5247.70058,0,204.080002,0.12699,-16.593,204.830002,0.11488,0.56,204.770004,0.11222,13.67,202.860001,11.615,-2756,118.18,1.992,119.800003,44.838962,38.977858,36.89635,3.117026,87.664671,37.437042,44.75996,31.21803,-0.64316,0.024832,0.534032,0,145.65721,26.361054,1105623.9961479697,283105.989493878,1105623.9961479697,283105.989493878,279.458194074074,281.3342794444444,338.0863133333333,339.73334944444446,302.0682383333333,295.3180938888889,280.23886648148147,272.71557240740736,299.7400022222222,304.4235561111111,5247.70058,257.2936512699961,161.2253911023711,556.9378318473118,0.8551295156976824,2.393109325116655,304.1437135363471,281.59402678101856,606.4444040831161,1.2783617223705037,2.346443562777426,593.211391813763,2.5283133848905535,5.70225271900605,-1.0,596.3439398927555,2.5394852671478834,5.656452581318299,24.04062817444833,676.4204793261443,2.5645995866631393,19.950055427553387,33.9425997969862,679.8115436310854,2.574605403091688,-1.0,275.83431142593923,1.2593594393119014,486.32889328550414,2.0754752030138093,257.4687877152103,1.197873953153732,497.4047578191286,8.825619647458211,597.4823017078395,2.543526678954432,-1.0,282.01443777777774,592.0454583854944,2.5241360314549617,-1.0,278.7582688888889,590.1223681267422,2.517222913533579,-1.0,277.6018755555555,257.4854626409343,1.1979304168467637,8.819402425235978,295.3243111111111,258.45367454938946,1.2012068857743914,8.458675758569314,295.6850377777778,256.4687191647474,1.1944854010025951,9.198780758569342,294.94493277777775,257.4854626409343,1.2292548431724388,0.2432576326317936,258.45367454938946,1.233017904964582,0.24570438893450794,256.4687191647474,1.2253031581185392,0.24068823280632232,281.3417158333333,274.2732233333333,-7.068492499999991,280.2951180555556,271.8338377777777,-8.46128027777786,279.0797655555556,272.03965611111107,-7.040109444444511,335.74260409855276,80.0765394333888,400.5861679002051,4.192771147132778
2025-04-13 21:31:32,48240,0,0,74.886893,73.513639,64.942769,41.1134,39.177503,38.98604,39.755988,32.846452,33.361113,39.030528,32.427486,31.431662,31.983631,36.821344,49.258918,38.47934,37.551628,44.432384,53.760696,65.810244,59.772177,49.860519,52.027153,47.168596,45.889844,49.862754,51.934042,49.30142,87.550635,62.717681,47.81503,28.698817,29.543129,28.867848,30.183837,29.066477,28.860831,47.668881,45.844225,45.961462,81.656497,63.372891,41.982408,25.19179,39.241668,80.882682,58.259281,39.88174,24.719089,38.945387,48.204799,45.09458,44.503654,45.066116,41.195341,46.934139,43.360363,34.04439,34.763439,29.560195,29.370216,29.987353,30.062101,36.792586,42.905207,33.580393,41.585618,33.120956,38.153366,32.878833,39.685058,36.382639,42.562497,36.25063,39.726846,31.722777,37.468893,32.348223,39.026189,35.811421,41.43721,33.930071,40.43359,31.475517,37.781801,32.667589,39.446959,35.028306,38.761856,35.210078,37.807848,31.443354,36.451958,32.740494,36.828987,36.657317,41.436613,35.253619,40.990699,32.658928,38.108892,37.30372,41.249985,38.108171,42.989087,41.924493,41.829093,34.907318,42.076784,38.512661,43.442913,84.284881,94.723251,153.913541,94.15822,75.740091,92.379174,149.85074,75.69309,76.952008,71.145505,70.930968,71.062107,75.153725,79.864016,28.736186,144.969594,5050.280236,0,203.529999,0.13996,-18.379,204.210007,0.12707,0.801,204.580002,0.12446,15.376,202.369995,12.782,-3071,117.959999,2.006,119.900002,41.750076,35.917454,33.816786,6.064954,87.348151,37.477043,44.570809,31.297949,-0.925133,0.03632,0.765113,0,144.969594,28.736186,1100883.0509186578,299481.947476802,1100883.0509186578,299481.947476802,279.3868848148148,281.4467438888889,338.6226333333333,340.87974499999996,307.6823444444444,301.6851507407407,280.13378268518517,272.7599716666667,302.1971561111111,307.99625055555555,5050.280236,258.9234737038953,165.1337231702578,558.8162909469615,0.8701560081549299,2.3906151698720253,303.9680861159566,281.1053015804793,606.2847079639645,1.276786657296733,2.346568062767823,592.4922592525176,2.5157684550226387,6.056848234108711,-1.0,595.9438273763609,2.5280771888716402,6.002823289526397,22.523270184993578,677.6563424188014,2.568957135208218,19.801237317363352,34.65454721737666,682.3030223383839,2.5826338882049953,-1.0,614.0496517691504,2.3719587405780698,23.367130122925047,-3.7142583284878015,274.7777593289715,1.2558917653022301,486.9612420596944,2.2829353752159136,596.7657183642181,2.530994888828044,-1.0,281.93612777777776,591.337026171253,2.5116284469109336,-1.0,278.6957822222222,589.3893707909908,2.5046253149995725,-1.0,277.52874444444444,606.3758141533044,2.346867764230847,-0.04337777293221734,304.01146388888884,272.1692797975629,1.2472317949968539,3.2311433381788675,300.73694277777776,270.99033110217425,1.2433087922544068,3.6610405604010907,300.30704555555553,606.3758141533044,2.5647409748629673,-1.0,272.1692797975629,1.2835428482747666,0.2718828959884644,270.99033110217425,1.2789895774626467,0.2688882277153764,281.2887163888889,274.48550805555556,-6.803208333333316,280.2527138888889,271.74178083333334,-8.51093305555554,278.85991777777775,272.05262611111107,-6.807291666666686,317.71449992354604,81.71251504244049,63.606690649651,3.8881987631702315
2025-04-13 21:32:32,48300,0,0,75.062189,73.477665,64.835463,40.842726,38.947213,38.843517,39.568667,32.749558,33.227756,38.812945,32.465694,31.581128,32.108028,36.73307,48.928912,38.137843,37.370339,45.232615,55.966475,63.123594,54.522027,49.537648,51.062989,47.953381,45.949067,50.134957,52.128721,51.110496,78.584803,60.780588,47.474855,27.929771,29.940636,28.989848,30.331159,29.211074,29.310534,47.150228,45.432712,45.492676,78.247741,56.153283,41.989543,26.267238,39.427963,76.681265,46.222177,39.9479,26.169009,38.990053,48.031704,44.829359,44.534511,45.257202,41.049741,46.942494,43.149303,33.669213,34.292021,30.235431,29.860495,30.493968,30.61597,36.822463,42.908953,33.615263,41.60299,33.128735,38.206072,32.93411,39.716085,36.376612,42.5183,36.276842,39.74457,31.767864,37.512105,32.393047,39.051947,35.829753,41.443977,33.96968,40.432801,31.490758,37.798927,32.681267,39.426368,35.015583,38.780968,35.293549,37.828234,31.482622,36.460871,32.74767,36.850625,36.709933,41.455049,35.320203,41.027323,32.756411,38.127089,37.321936,41.258066,38.11275,43.012077,41.946103,41.844111,34.857276,42.110026,38.530483,43.44834,76.127941,88.837161,149.976084,78.996092,75.740781,78.412726,146.866671,75.754549,76.784522,71.109276,70.910377,71.069952,75.19025,77.100322,30.350028,109.51688,4712.552938,0,204.289993,0.11697,-15.308,204.729996,0.10673,0.583,204.759995,0.10137,12.031,202.699997,10.455,-2432,118.230003,1.986,119.400002,39.476032,33.99072,31.949077,7.998823,69.468768,37.498891,44.475303,31.52785,-1.201268,0.047603,0.989874,0,109.51688,30.350028,856445.20289816,310608.995903196,856445.20289816,310608.995903196,279.3374625925926,281.45138555555553,336.9648172222222,338.69226888888886,299.25894,298.6155201851852,280.080724074074,272.8876942592592,297.66552277777777,304.7262005555555,4712.552938,259.99289489642575,167.70735724902534,560.044967978249,0.8799968068381302,2.3890288551389878,294.04907837829796,254.0394504803388,596.8426833234877,1.187934377685382,2.353737157050422,591.9986243732194,2.5075536285557654,6.299602057747808,-1.0,595.5491996459554,2.520216447980231,6.241462900051024,21.45849065912978,680.9079219119528,2.6205406952182133,14.9700971762536,42.91573884392426,684.3494193569056,2.630727820775363,-1.0,607.0287093048826,2.3880746697311217,17.95447817095015,-5.209861621702032,605.7732134452133,2.383874803279978,18.02121305900932,-4.566441806887212,596.0469939947741,2.5219841882991125,-1.0,281.74714166666666,590.9300281186935,2.503723788957531,-1.0,278.6997461111111,589.0322527398206,2.496900508892373,-1.0,277.5655,606.5829154776451,2.3865844415452364,-4.981367732813112,299.0304461111111,606.217524728029,2.385362140569537,-4.794111066146456,298.8431894444444,604.5187473395256,2.379669335641512,-3.923846621702012,297.972925,606.5829154776451,2.5589713697929777,-1.0,606.217524728029,2.557702048845186,-1.0,604.5187473395256,2.5517882424593763,-1.0,281.16696194444444,274.25034277777775,-6.916619166666692,280.3143647222222,272.06553499999995,-8.24882972222224,278.76084555555553,272.347205,-6.41364055555556,-13.774589071993887,85.35872226599747,73.87921260707026,-0.16137295294872256
