Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 21:33:32,48360,0,0,74.776835,73.54474,64.8173,40.779143,38.868036,38.706954,39.508611,32.81794,33.266464,38.740172,32.482643,31.815129,32.219392,36.813265,48.701831,37.936429,37.487976,45.120135,54.570068,64.508414,55.710792,50.95801,51.497582,48.067714,46.50537,50.54793,50.949305,48.484024,71.267101,57.983271,47.24977,26.239489,28.883257,27.725637,29.855057,28.056569,27.82267,47.228167,45.362929,45.42421,71.443098,55.920212,41.611674,24.579205,39.361102,69.785323,47.309888,39.764605,23.662936,38.933387,47.703783,44.639838,44.285749,44.878147,41.348993,46.953467,43.016547,33.486458,34.412283,29.907756,29.712016,30.372281,30.357903,36.897677,42.926963,33.67368,41.616412,33.164078,38.211803,32.991891,39.744693,36.424372,42.552519,36.356981,39.756484,31.832917,37.52584,32.443793,39.078814,35.893048,41.441734,34.026965,40.468927,31.534878,37.813099,32.72399,39.468881,35.060991,38.817778,35.406308,37.867114,31.544549,36.497605,32.79658,36.85497,36.746578,41.473444,35.340473,41.061092,32.756736,38.131856,37.336876,41.293296,38.149,43.035816,41.952253,41.850261,34.843523,42.095253,38.555237,43.44925,80.255867,87.600885,146.660692,84.779008,75.940544,84.208486,143.650989,75.639918,76.011273,70.968977,70.950085,71.058731,75.234404,72.105425,32.120343,155.021497,4541.709649,0,204.330002,0.11442,-14.928,204.860001,0.10386,0.581,204.820007,0.09923,11.931,203.360001,10.365,-2425,118.209999,1.982,119.400002,37.189098,31.551002,29.703933,10.060672,91.87928,37.530985,44.312176,31.374783,-1.455413,0.057937,1.193557,0,155.021497,32.120343,1170188.479491229,322814.8876416509,1170188.479491229,322814.8876416509,279.19186092592594,281.45748166666664,335.1783272222222,336.85038444444444,302.4716711111111,294.7232448148148,279.99009787037033,272.8026571296296,299.95881499999996,304.0393805555555,4541.709649,261.1332888352878,170.45989224297458,561.3516587554622,0.8904746729540994,2.3873798291521178,306.48235777953056,288.135483323403,608.5430439433129,1.299347312530656,2.3447828897732323,591.3002950975363,2.498259675291435,6.570271604552363,-1.0,595.1154450630345,2.511869469223957,6.50468544477976,20.324192831378866,668.5542229783257,2.531998013912263,21.63022874796606,28.69596944269165,672.025104859921,2.5423275975026542,-1.0,276.94166523525513,1.2625834832633467,485.86477576400586,4.010686668419453,255.88384700947805,1.1920621726097076,498.5351426772301,11.759112964715769,595.3932077429228,2.5128560533438846,-1.0,281.62209444444443,590.1210075936251,2.4940304245014375,-1.0,278.48981888888886,588.3997067941489,2.487838173129558,-1.0,277.4636694444444,256.5307065524218,1.1942560758474843,11.517301668419464,294.9650561111111,256.79244177728964,1.195143271960062,11.419525557308361,295.0628322222222,254.33112507963838,1.186788564556315,12.34051166841948,294.1418461111111,256.5307065524218,1.2200795835089442,0.2201909113547357,256.79244177728964,1.2210818886000923,0.22086049625595547,254.33112507963838,1.2116563698980176,0.21456382564656662,281.02322805555553,274.2329836111111,-6.790244444444454,280.1399711111111,271.93327,-8.206701111111101,278.80709444444443,272.24171777777775,-6.56537666666668,335.41644808805825,73.43877791529121,391.61255774307057,4.567293432836643
2025-04-13 21:34:32,48420,0,0,74.342237,73.552635,64.70599,40.586312,38.640318,38.581167,39.376498,32.578873,33.02275,38.55242,32.345025,31.670089,32.073175,36.586908,48.557917,37.622217,37.366691,46.220048,57.211188,66.979964,56.118909,48.340305,48.499923,46.576384,46.058531,50.250822,53.109375,50.674957,87.0809,62.179578,46.953477,28.710384,29.526544,28.435423,29.95906,29.052982,28.977149,47.246125,45.282936,45.474663,81.460514,61.850067,41.848969,25.595764,39.215782,80.66464,55.526882,39.802606,25.188149,38.848073,49.046898,44.923484,44.058012,44.520881,41.100054,47.012975,43.214784,33.835835,34.732452,29.75512,29.497824,30.283873,30.361509,36.972472,42.963443,33.727579,41.632841,33.196679,38.209616,33.033252,39.764582,36.471786,42.743191,36.440507,39.79999,31.904504,37.490113,32.442091,39.112837,35.98478,41.49633,34.129823,40.504908,31.584643,37.803897,32.756528,39.437034,35.114539,38.839745,35.509909,37.879296,31.618759,36.482367,32.828403,36.862989,36.785568,41.464703,35.378087,41.04519,32.697535,38.114059,37.345589,41.316482,38.181111,43.115141,41.944526,41.873748,34.873868,42.081854,38.586448,43.446488,83.897499,94.035324,149.521597,93.60464,75.864809,91.923876,145.701172,75.731043,75.671533,70.987185,70.892301,71.0209,75.125809,79.823652,29.881233,147.737529,4557.537428,0,203.960007,0.12867,-16.833,203.479996,0.1174,0.702,204.589996,0.11354,13.756,202.059998,11.708,-2761,118.050003,1.996,119.699997,39.510919,34.406411,32.360048,7.442558,88.616254,37.562288,44.477352,31.411102,-1.711826,0.068826,1.400377,0,147.737529,29.881233,1119967.2901354528,307376.768295381,1119967.2901354528,307376.768295381,279.1879725925926,281.4905416666666,336.31731777777776,338.4397761111111,307.3748,301.52149148148146,280.0818623148148,272.822834537037,301.98194388888885,307.6140688888889,4557.537428,259.68526380234476,166.96627299868803,559.6918485265427,0.8771674983103239,2.389481172862037,304.6717233280657,283.06544292593804,606.9227878183086,1.283097735663724,2.346069190168041,591.8678330748377,2.5089322839930293,6.233433498255042,-1.0,595.732171895286,2.522716832069231,6.170924331083113,21.80527786432185,672.371532194928,2.550484648968179,20.421990250825026,31.645594449712064,676.7465175665354,2.563452270392978,-1.0,612.6095815904993,2.3646522890029003,23.941244516064756,-2.703076671934298,274.3250405284077,1.2542608298743796,487.30168053051614,3.1502318465842336,595.6765876581487,2.5225193565144117,-1.0,281.4574872222222,590.9197383010793,2.505532934441137,-1.0,278.6216494444444,589.0192300256605,2.498697877068256,-1.0,277.4847811111111,280.49593597301134,1.2746512788345778,0.9212233280657074,303.7505,271.8693952882844,1.2461045684738576,4.043659994732366,300.62806333333333,270.65775924246367,1.2420712535958391,4.485812216954628,300.18591111111107,280.49593597301134,1.3143492671639263,0.2890814096375832,271.8693952882844,1.2811300518784072,0.2671155861153127,270.65775924246367,1.2764642651946354,0.26403038840647447,281.4751061111111,274.41896861111104,-7.056137500000034,279.9774702777778,271.8313733333333,-8.14609694444448,278.79301055555555,272.2181616666667,-6.57484888888888,317.54279254642995,76.63936029964202,59.76195060442876,4.1433382442769835
2025-04-13 21:35:32,48480,0,0,75.525378,73.455211,64.725129,40.540464,38.532115,38.565224,39.290178,32.543857,33.069954,38.471717,32.595991,31.867479,32.267231,36.555085,48.240551,37.500793,37.264645,45.478166,52.991653,62.484516,53.926094,48.279718,50.888326,47.028769,46.638034,48.731896,51.775576,49.985115,77.699869,59.979113,47.053979,27.613828,29.840617,28.872823,30.109457,29.090105,29.30509,46.936087,45.081198,45.163518,77.600489,54.459989,41.525853,26.503746,39.145367,76.165217,43.996312,40.004182,26.165628,39.062159,47.174096,44.605171,43.949869,45.058532,41.201872,46.984749,42.896983,33.440997,34.271703,30.264059,29.919,30.85017,30.887448,37.039718,42.964337,33.789862,41.637346,33.20301,38.199607,33.070295,39.766573,36.496356,42.728925,36.489827,39.786957,31.942115,37.488391,32.469716,39.092771,36.015123,41.509751,34.122911,40.516107,31.607111,37.813663,32.774805,39.459496,35.145103,38.879875,35.614454,37.910759,31.670533,36.509459,32.873403,36.853139,36.842079,41.483059,35.464789,41.053832,32.767187,38.142396,37.402689,41.298785,38.211044,43.08651,41.964501,41.903836,34.925949,42.136112,38.628284,43.46394,75.6847,87.905898,146.553252,78.314659,75.911416,77.874186,143.339624,75.612131,76.291441,71.019976,70.905771,71.019515,75.145124,76.492983,33.02423,107.069,4562.134567,0,204.369995,0.10909,-14.192,205.100006,0.09891,0.55,204.990005,0.09406,11.114,203.029999,9.749,-2243,118.300003,1.986,119.699997,35.963271,30.435145,28.913474,11.090708,68.10166,37.587844,44.147754,31.605563,0.0,0.0,0.0,0,107.069,33.02423,839567.665133,329046.96886211,839567.665133,329046.96886211,279.1840766666666,281.47486055555555,335.00534666666664,336.79069555555554,298.8803661111111,298.23621759259254,279.8987521296296,272.9308682407407,297.4192777777778,304.2088322222222,4562.134567,261.703068582048,171.8383165708844,562.0031239665453,0.8957037240645741,2.386572018080541,293.2907994034276,252.0113865917738,596.0899319369979,1.1811435590539496,2.3543087113366052,591.0541295655327,2.4940154231782397,6.707272336609695,-1.0,594.9170366531405,2.507795346866171,6.639265085069926,19.77179197350756,677.4630933145107,2.6136671689222766,14.759230034812607,41.71454726323901,681.0042460036257,2.6242095279614386,-1.0,606.9659648803722,2.3910428069123215,17.563129005785406,-5.589566707683446,605.7149480177001,2.3868526120146556,17.627819276121645,-4.945418189164911,594.9820177446297,2.5080261904028385,-1.0,281.5133216666666,589.806102502024,2.4895392079959624,-1.0,278.4421405555555,588.3858851023139,2.4844308675929763,-1.0,277.59676777777776,606.3026897711254,2.3888223385599217,-5.248016707683462,298.5388161111111,606.1954601732955,2.388463123916033,-5.192805596572327,298.48360499999995,604.6464222081813,2.383266487103295,-4.395432263239002,297.68623166666663,606.3026897711254,2.547770464691641,-1.0,606.1954601732955,2.5473983258508714,-1.0,604.6464222081813,2.5420133461647842,-1.0,280.8664630555555,274.1813055555555,-6.6851575000000025,280.09677805555555,272.0897386111111,-8.007039444444445,278.7330152777778,272.52156055555554,-6.211454722222243,-14.660818452167405,82.54605666137024,70.49712843413852,-0.17760773857812093
2025-04-13 21:36:32,48540,0,0,74.881269,73.523239,64.699374,40.369259,38.390948,38.407727,39.102567,32.580183,32.982564,38.463506,32.451613,31.903928,32.288063,36.605898,48.008186,37.717962,37.197612,45.669149,52.404861,62.353669,56.089061,48.95369,52.302488,47.878152,46.91466,48.758068,51.049967,49.563686,74.762838,57.701547,46.699105,26.465849,28.799575,27.608409,29.530181,27.991772,27.770809,46.532506,44.636789,44.640294,72.190569,56.172948,41.415488,24.512023,39.326211,69.1858,47.374814,39.742866,23.658882,38.878649,46.77483,44.299725,43.968728,44.948174,41.183426,46.837981,42.870343,33.033636,33.970919,29.782746,29.736819,30.424713,30.41557,37.102186,42.98508,33.841185,41.665303,33.224152,38.279068,33.152934,39.765627,36.519749,42.654638,36.538869,39.833153,32.020858,37.544351,32.567394,39.106824,36.059785,41.492534,34.180976,40.561381,31.690781,37.873578,32.863553,39.469866,35.176365,38.882309,35.70152,37.936132,31.746905,36.522485,32.926056,36.885692,36.862246,41.503111,35.481382,41.07075,32.868314,38.181208,37.418549,41.303311,38.208962,43.100244,41.970714,41.933349,34.878114,42.095233,38.62841,43.454412,81.540706,88.385196,144.928589,86.758781,75.958668,86.238741,141.793389,75.567652,75.578205,71.007511,70.871671,71.055868,75.229866,73.177604,32.83582,164.173017,4321.330738,0,204.210007,0.11339,-14.721,204.919998,0.10242,0.627,204.910004,0.09927,11.815,202.940002,10.221,-2376,118.199997,1.988,119.599998,35.821876,30.538259,28.865637,10.877229,95.836526,37.619367,44.007538,31.227401,-0.079866,0.003406,0.063396,0,164.173017,32.83582,1233285.9860718688,327747.92769574,1233285.9860718688,327747.92769574,279.04952944444443,281.39332277777777,334.14632722222217,335.888105,303.57154499999996,295.3980012962963,279.8208542592592,272.7207780555555,300.67261444444443,304.4751088888889,4321.330738,261.58497565252117,171.55244922767758,561.8681788096209,0.8946202739530615,2.3867385755042343,308.67833440188065,294.3363684069342,610.4642413382012,1.3190774867451083,2.343211148551406,590.8764096928808,2.4940738628856813,6.682753432025739,-1.0,594.8268579678142,2.5081715025173987,6.613454182589426,19.808347125256603,664.5033253522558,2.5114698313139963,23.160892197445875,25.46799282034152,668.1558819218694,2.5223724498081945,-1.0,279.9800876503036,1.2721812620340085,484.2075785112837,5.10678940188069,257.69789793806734,1.1977809064175704,497.6520177438628,13.280333105584361,594.6965725996147,2.507708438110514,-1.0,281.3161694444444,589.7520837689517,2.4900399016610755,-1.0,278.3808266666666,588.1917100289899,2.484425351313995,-1.0,277.4515922222222,261.75362915850934,1.2114756362612344,11.771202179658474,296.9071322222222,257.91251934966755,1.1985073579125578,13.200240512991797,295.47809388888885,253.45346689903084,1.1833736407903725,14.86955662410287,293.8087777777778,261.75362915850934,1.2394458118335387,0.23109798835789644,257.91251934966755,1.2247618270241656,0.22125695578420038,253.45346689903084,1.2077155404799416,0.20983273658757037,280.6707097222222,273.9845986111111,-6.686111111111131,280.07136166666663,271.9054347222222,-8.165926944444436,278.72049138888883,272.27230083333336,-6.44819055555547,333.1785117548134,69.6764673844416,384.52323770195227,4.781793972367929
2025-04-13 21:37:32,48600,0,0,74.66406,73.460576,64.64888,40.307624,38.288094,38.318122,39.102951,32.46092,32.983278,38.404169,32.402505,31.881767,32.257031,36.529893,48.073385,37.68015,37.239445,44.749105,53.923953,65.264474,54.820152,48.730632,49.291022,46.818096,45.978141,51.15286,52.070315,49.697682,85.271617,61.500246,46.748411,28.690163,29.765005,28.706604,29.639261,29.353966,29.131405,46.744525,44.778919,44.883608,80.932262,59.595503,41.531627,26.062358,39.107135,80.233879,52.22852,39.8767,25.802271,38.985006,47.625208,44.586476,43.401697,44.135482,41.388727,47.106504,43.7362,33.597951,34.266171,29.889366,29.761847,30.746569,30.815122,37.148825,42.973428,33.884986,41.672181,33.217326,38.267526,33.211093,39.787127,36.572314,42.63214,36.587403,39.827279,32.00825,37.54245,32.597058,39.141134,36.131864,41.524983,34.14754,40.570924,31.683062,37.89421,32.897208,39.501358,35.263879,38.905882,35.794293,37.929827,31.78465,36.524578,32.966834,36.951159,36.92683,41.522022,35.54203,41.121296,32.97006,38.190912,37.454786,41.311338,38.209512,43.128884,41.978187,41.939943,34.901618,42.099037,38.641761,43.442673,82.229263,92.852949,146.506442,91.367884,75.930674,89.808864,142.898628,75.660117,76.651419,71.067374,70.873336,71.005334,75.272483,79.147696,36.767667,140.093212,4191.36892,0,204.300003,0.11762,-15.346,204.940002,0.10638,0.711,204.919998,0.10315,12.347,203.139999,10.565,-2479,118.230003,1.977,119.300003,31.542676,26.325892,24.670965,15.205735,85.074304,37.644243,44.145632,31.512838,-0.320192,0.014258,0.254903,0,140.093212,36.767667,1067261.581989484,354857.057321919,1067261.581989484,354857.057321919,279.10495148148146,281.5425022222222,334.76034888888887,336.76469,306.13215777777776,301.00884407407403,279.89757314814807,272.8793542592593,301.05514611111107,306.95719388888887,4191.36892,263.97982405931043,177.36764744364947,564.596586990866,0.9165594082717675,2.383447799939966,302.7064268872162,277.6045879417387,605.1292086379341,1.2654749611983782,2.347462628471216,589.9465000426201,2.476818993705271,7.281041664196975,-1.0,594.0810011393239,2.491568069921236,7.200961879508181,17.562678162911766,670.688670219917,2.553352146407579,19.439836361095598,32.053922001672674,674.7849730830468,2.5655521754383366,-1.0,612.2292677690816,2.3707863302675354,22.67561996033046,-3.4257308905615673,272.9185746411719,1.249951059066337,487.9879569537057,1.6975828131421622,593.742984587275,2.490367057561342,-1.0,281.34356166666663,588.8303121029118,2.4728150921906082,-1.0,278.4453483333333,587.2762945792437,2.4672248094388087,-1.0,277.5259444444444,605.2101831943437,2.347730113191769,-0.038915890561554534,302.74534277777775,271.06744855682956,1.2437944247557229,2.3718368872162046,300.33459,270.00478225565143,1.2402538632094309,2.7598274427717797,299.9465994444444,605.2101831943437,2.5306461735432286,-1.0,271.06744855682956,1.2715100240890114,0.2419752026352741,270.00478225565143,1.2674844652988086,0.23923091833043708,280.98657888888886,274.22336722222224,-6.763211666666621,279.68810527777777,271.9420036111111,-7.746101666666675,279.01803527777776,272.4726919444444,-6.545343333333335,317.02792540144816,76.60766908059304,58.45940245083534,4.138331438696137
2025-04-13 21:38:32,48660,0,0,74.6488,73.472801,64.646267,40.226282,38.141624,38.192857,38.940884,32.540834,33.085872,38.332109,32.695081,32.179964,32.581683,36.48422,47.776783,37.745681,37.241127,43.957032,53.795637,62.627645,57.062333,48.628967,50.609188,48.69411,45.829251,48.600842,52.96447,49.9065,76.870682,58.963961,46.510688,27.6704,29.935561,28.98923,29.719758,29.281922,29.387176,46.405109,44.387657,44.456463,76.896305,52.775384,41.526078,26.68373,39.161174,75.362879,41.391155,40.05364,26.205186,39.12944,47.291365,44.445157,43.931818,44.569169,41.321648,47.037276,43.278688,33.335492,34.100969,30.388135,30.127356,31.171617,31.348177,37.191386,42.998561,33.943412,41.708937,33.185589,38.294712,33.277112,39.793963,36.596437,42.643345,36.661047,39.834957,32.063625,37.55041,32.637089,39.136507,36.153343,41.529606,34.193001,40.586961,31.734926,37.913654,32.936334,39.502616,35.296172,38.938911,35.862886,37.95164,31.836047,36.555722,33.00034,36.956659,36.964621,41.527931,35.604223,41.150938,33.036011,38.208361,37.481976,41.32083,38.221249,43.141427,41.989156,41.966298,34.898937,42.106672,38.66894,43.459599,75.159115,86.922499,143.33916,77.495071,75.71899,77.079006,140.44029,75.613799,76.50607,71.124772,70.845637,71.017532,75.180738,75.902166,26.347995,69.498296,4222.018899,0,204.699997,0.10106,-13.176,205.110001,0.09189,0.603,205.039993,0.08706,10.205,203.240005,8.974,-2047,118.330002,1.98,119.300003,43.410225,38.425615,36.953177,3.100463,44.006821,37.671106,44.139641,31.745291,-0.55776,0.024358,0.442233,0,69.498296,26.347995,580526.790734072,283015.95086221496,580526.790734072,283015.95086221496,279.0926677777777,281.5040422222222,333.39460555555553,335.00508888888885,298.4250394444444,297.8036788888889,279.8942449074074,273.008495,297.12728611111106,303.6624994444444,4222.018899,257.2844955268765,161.2034826337733,556.9272596861442,0.8550450016312225,2.393123603071991,279.93119280914243,217.13558405021305,582.2454401919834,1.0612325408994387,2.3655168276123635,592.6056104668542,2.526200770908034,5.709344510415119,-1.0,596.6311516995376,2.5405624437714547,5.650440129963167,24.219546695345684,681.0136223215798,2.6881050395604724,9.908612066188454,53.4634127464131,684.1083612367901,2.6973651916832746,-1.0,615.7236666436236,2.4813194194039827,11.463759260732031,-18.493846635301963,614.5911250330523,2.477520401142303,11.497264293529579,-17.872486079746466,596.1418179381686,2.5388232567345557,-1.0,281.2114933333333,591.5228624836003,2.522316715714689,-1.0,278.44226555555554,590.1628743960099,2.5174252555951537,-1.0,277.6242444444444,615.0913208211446,2.4791992434322365,-18.146963857524213,298.07815666666664,615.1172658811381,2.4792862824853037,-18.161198857524198,298.09239166666663,613.5652290068912,2.4740722663751598,-17.309295524190873,297.2404883333333,615.0913208211446,2.60489524346065,-1.0,615.1172658811381,2.60498396564872,-1.0,613.5652290068912,2.599668467240283,-1.0,280.8545894444444,274.1045725,-6.750016944444383,279.95582972222223,272.1820808333333,-7.7737488888889175,278.87231555555553,272.73883166666667,-6.133483888888861,-21.985514566198162,84.3824706220422,65.28995567795619,-0.2605459925992633
2025-04-13 21:39:32,48720,0,0,74.207468,73.532418,64.650068,40.069047,38.077188,38.103248,38.835803,32.523427,33.007583,38.340884,32.772841,32.40836,32.719253,36.646343,47.632784,37.620214,37.304741,43.874094,54.547353,65.653288,60.288798,48.962579,51.876077,49.539028,46.875509,49.002754,51.547716,49.407501,73.494873,57.229801,46.178566,26.624144,28.833202,27.756798,29.326987,27.997798,28.115185,46.325508,44.196263,44.308479,71.60451,55.209729,41.385407,24.907217,39.378767,69.167159,45.434794,40.048914,24.148592,39.155992,47.585735,44.359409,43.76707,44.55486,41.493325,46.91245,42.882528,33.099753,34.080442,29.954269,29.814715,30.966529,31.025038,37.254087,43.034472,33.974208,41.694585,33.213748,38.286978,33.304434,39.794391,36.606602,42.732487,36.73965,39.880638,32.111086,37.554353,32.660624,39.135612,36.200706,41.534871,34.2177,40.612345,31.795355,37.897272,32.982532,39.479149,35.311587,38.953374,35.963327,37.978327,31.887012,36.566967,33.047196,36.948804,37.012498,41.570699,35.673595,41.158231,33.046934,38.192918,37.481106,41.341801,38.277629,43.182102,42.031671,41.969693,34.909013,42.092833,38.689538,43.444535,81.242396,87.798454,142.594741,86.19304,75.843701,85.707647,139.733539,75.655232,75.612179,71.045063,70.928342,71.024259,75.192922,72.8552,17.815485,146.322247,3980.227481,0,204.520004,0.10515,-13.682,205.110001,0.096,0.638,205.130005,0.09131,10.903,203.649994,9.448,-2183,118.339996,1.985,119.599998,54.882576,50.089417,48.752924,-8.70401,87.969853,37.696443,44.107155,31.490124,-0.790869,0.034601,0.626118,0,146.322247,17.815485,1110209.264658979,224186.36781214498,1110209.264658979,224186.36781214498,279.00423833333326,281.4346944444444,333.0019661111111,334.59152277777775,303.25724444444444,295.05121148148146,279.8761969444444,272.86673574074075,300.5068866666666,304.1491411111111,3980.227481,250.76330506986073,145.72896839767162,549.345923310371,0.7945447311794486,2.404098229448483,304.31305030715896,282.0655767350796,606.5981091322232,1.2798804807241602,2.3463235138756326,594.5823310700266,2.574961241739549,4.4643785813413315,-1.0,598.5904391971859,2.5892647403667253,4.419828857247633,30.67138937458367,665.8357888091597,2.532378939287315,20.53428778835359,28.688915803952113,669.1021587400618,2.542164461045946,-1.0,279.12631123087374,1.2702050105138325,484.31598371281143,1.0558058627145215,256.75394373899536,1.195421053626084,497.84198477089524,9.2618388256775,597.916668497385,2.586868947805729,-1.0,281.02698111111107,593.5300141519314,2.5711852214065076,-1.0,278.36411499999997,592.3111210230365,2.566800600112036,-1.0,277.62161888888886,259.8460303210271,1.205880471049748,8.110343084936744,296.2027072222222,257.0253649716428,1.1963408080237359,9.160544751603425,295.15250555555554,253.406162708649,1.1840504763425495,10.514628640492333,293.7984216666666,259.8460303210271,1.2496235230767057,0.2827360459821083,257.0253649716428,1.2383752052712016,0.2757475750691496,253.406162708649,1.2239424625619542,0.2667806518045494,280.91254,274.0333875,-6.879152499999975,279.9060916666666,271.97471777777776,-7.9313738888888565,278.80995916666666,272.59210194444444,-6.2178572222222215,337.82838733103125,67.24534961197378,386.70947757828594,5.0238178443625365
2025-04-13 21:40:32,48780,0,0,73.896161,73.563656,64.68292,40.102567,38.05116,38.149659,38.934579,32.398808,32.936253,38.316395,32.560511,32.254535,32.603738,36.590695,47.621958,37.504941,37.315592,44.879297,52.268504,64.039532,53.667215,49.240686,51.037177,46.512858,45.568602,50.631102,51.442263,48.334537,86.630783,61.780028,46.462535,28.651762,29.417696,28.428695,29.336527,29.095361,29.014623,46.621803,44.439969,44.537691,81.326195,60.416505,41.421795,26.022944,39.28967,80.686679,53.158554,40.046266,25.668724,39.133372,47.201361,44.576758,43.813111,44.532064,41.00319,47.034334,43.308123,33.301309,34.192892,29.866136,29.667717,30.832091,31.090904,37.319442,43.058973,34.036951,41.721551,33.190783,38.313698,33.37842,39.808574,36.654914,42.729491,36.776952,39.904572,32.120124,37.571707,32.708768,39.148924,36.23089,41.549023,34.234704,40.641982,31.830685,37.907108,33.001764,39.492151,35.342829,38.964178,36.026872,38.005658,31.934618,36.55496,33.056916,36.949806,37.036056,41.565538,35.698885,41.174988,33.083419,38.223144,37.514454,41.345415,38.275959,43.205899,42.054945,41.996046,34.923626,42.078362,38.717881,43.452967,83.601373,93.602243,146.259839,93.060901,76.037824,91.390226,142.310038,75.684959,75.465458,71.153455,70.943564,71.023777,75.156967,79.821878,33.286725,144.676211,4214.375161,0,204.75,0.12097,-15.853,203.869995,0.11051,0.59,204.880005,0.10454,12.551,203.309998,10.878,-2560,118.360001,1.991,119.199997,35.075467,30.034727,28.659198,11.387068,87.212798,37.719074,44.072434,31.491841,-1.02931,0.044713,0.814811,0,144.676211,33.286725,1098860.246425727,330856.80810082494,1098860.246425727,330856.80810082494,279.0630733333333,281.50240777777776,334.43335444444443,336.6276883333333,307.07272277777776,301.41734388888887,279.85690805555555,272.86768972222217,301.81742944444443,307.37346833333334,4214.375161,261.8670135085474,172.23532917048857,562.1903962815662,0.8972075646665993,2.3863415410555366,303.89298317100713,280.89641584564356,606.2163306421454,1.2761131521953917,2.3466213008269055,590.7825672444652,2.4920789175505287,6.75074026086427,-1.0,594.8973259874765,2.5067597102936636,6.677756628905887,19.635394269230346,669.1075252457277,2.5438548455934993,20.148043922949956,30.5403712734373,673.6123623731762,2.557280898239515,-1.0,612.8643415835805,2.368383948873845,23.403049955806605,-3.1797396067706245,274.0400658376637,1.253459205532293,487.40628466544536,2.475639282118266,594.3605422192468,2.504851780463746,-1.0,281.18474166666664,589.64052619107,2.487981521604291,-1.0,278.38433055555555,588.3561981292079,2.483361672069331,-1.0,277.62014777777773,279.80388818008373,1.2725157223808743,0.39254817100714945,303.500435,271.66588005021526,1.2455711643032106,3.3395415043405023,300.55344166666663,270.69215604282766,1.2423294784618897,3.6948281710071456,300.198155,279.80388818008373,1.307983086059577,0.27584859918990234,271.66588005021526,1.2769062122646158,0.2549795072964244,270.69215604282766,1.27318782103106,0.2524824913848187,280.8661441666667,274.12061138888885,-6.745532777777839,279.9125486111111,271.9094036111111,-8.003145000000018,278.79203138888886,272.5730541666667,-6.218977222222179,316.7425014068015,74.21019925825124,56.2431836621472,4.268180177020395
2025-04-13 21:41:32,48840,0,0,75.571157,73.42747,64.691541,40.034477,37.840635,37.991289,38.760137,32.355966,32.984225,38.274405,32.746364,32.289181,32.688176,36.510535,47.378393,37.483778,37.251441,45.726791,52.931864,61.161857,55.050866,48.880693,49.761244,49.690709,46.0539,50.163972,51.959687,48.955046,76.160699,58.398116,46.312292,27.96065,29.741328,28.813633,29.498746,29.093833,29.321751,46.232974,44.237162,44.275736,76.432501,52.008025,41.448156,26.737337,39.050001,74.755503,41.178131,40.020506,26.289581,39.147015,46.919138,44.35794,43.849807,44.661614,41.170211,46.986079,42.91178,33.223583,34.017218,30.384276,30.004909,31.254202,31.480751,37.335775,43.008901,34.059663,41.715905,33.142411,38.322789,33.418668,39.836691,36.689779,42.785173,36.819723,39.876224,32.086158,37.55155,32.68582,39.161626,36.263561,41.55421,34.19994,40.624667,31.823859,37.890935,33.023276,39.514126,35.419875,38.981756,36.077726,37.984753,31.971002,36.566324,33.083887,36.940579,37.06177,41.56428,35.750797,41.172868,33.113279,38.23854,37.56434,41.341695,38.289888,43.170585,42.013581,41.986768,34.961715,42.090198,38.68237,43.423807,75.036813,86.527299,142.384884,77.413177,75.744531,77.064055,139.716026,75.707343,76.326691,71.035076,70.831783,71.010047,75.131057,75.434664,37.400955,108.037783,4002.35505,0,204.860001,0.09725,-12.636,204.240005,0.08905,0.442,205.300003,0.08179,9.482,203.940002,8.549,-1932,118.519997,1.983,119.400002,30.432956,25.56882,24.14117,15.879336,68.645111,37.725913,43.978415,31.72749,-1.265627,0.054364,1.000736,0,108.037783,37.400955,846247.188503731,359223.424192935,846247.188503731,359223.424192935,279.03536185185186,281.4755994444444,332.99223666666666,334.47493555555553,298.3795427777778,297.47383388888886,279.804675,272.998605462963,297.05934055555554,303.44294388888886,4002.35505,264.3525808579678,178.2762173380674,565.0196720850859,0.9199682141452799,2.3829516792275003,293.59222625118616,252.81690795669107,596.389639388819,1.1838430817681371,2.3540809174871966,589.6623537822774,2.4736665035874212,7.3808260946661095,-1.0,593.8051657313899,2.4884488268175122,7.29925008827643,17.123018586476633,673.2982552716275,2.5998541976963434,15.01737777802132,39.400010415480494,676.2338231781295,2.608650348138832,-1.0,605.7248257245246,2.3856210868220273,17.783996955156077,-4.78731652659161,603.96164560419,2.379702913560967,17.877395593070187,-3.8816076377027002,593.1686775865525,2.486186066902687,-1.0,281.1012733333333,588.5844229404628,2.469799030606108,-1.0,278.3989755555555,587.2423721586524,2.464971549627905,-1.0,277.6058366666666,604.3703430051978,2.381076322729289,-4.091495415480495,297.68372166666666,604.6643367175944,2.382063676598216,-4.242496526591594,297.83472277777776,602.849889558896,2.3759619993947863,-3.3108309710360118,296.9030572222222,604.3703430051978,2.5255769164586517,-1.0,604.6643367175944,2.5265986413333827,-1.0,602.849889558896,2.5202831162811643,-1.0,280.7269661111111,274.0502225,-6.676743611111078,279.9587280555555,272.14699583333334,-7.81173222222219,278.7283308333333,272.79859805555554,-5.929732777777758,-14.299291821912675,79.49308954023752,67.57342954710282,-0.17988094191099105
2025-04-13 21:42:32,48900,0,0,73.697984,73.48601,64.630537,39.961302,37.905115,38.001423,38.873682,32.574505,32.996624,38.383426,32.824573,32.540498,32.818883,36.613624,47.344978,37.588746,37.440176,44.743419,54.195953,64.726847,53.885929,46.948855,51.163058,49.749261,46.384051,49.168135,49.531429,48.209903,73.208541,56.932243,46.169578,26.591282,28.837162,27.742457,29.293928,27.95817,27.841664,46.329976,44.226425,44.348717,71.420396,54.987788,41.476863,24.943956,39.302524,68.931975,45.05951,39.925002,24.131541,39.096401,47.342941,44.314755,43.726769,45.070923,41.354679,46.997122,42.891905,33.007012,34.116496,30.044424,29.985129,31.027231,31.048505,37.414428,43.051005,34.100963,41.726473,33.148204,38.315299,33.463557,39.860703,36.728929,42.858278,36.894527,39.92298,32.167636,37.568559,32.714495,39.197567,36.312913,41.593123,34.250579,40.678424,31.875129,37.924726,33.076386,39.52837,35.446601,39.02557,36.164649,38.054372,32.023368,36.569688,33.123267,36.948188,37.111393,41.603071,35.812111,41.21573,33.112573,38.245247,37.577241,41.378541,38.343212,43.225781,42.049284,42.009725,34.98842,42.098762,38.741847,43.443007,81.100866,87.505863,141.598329,86.030864,75.652728,85.539714,138.727484,75.562815,75.833353,71.04254,70.92414,71.01836,75.115678,72.572741,28.417623,158.005344,3979.859709,0,204.669998,0.10559,-13.702,205.199997,0.09594,0.66,205.270004,0.09251,10.934,204.139999,9.496,-2201,118.330002,2.0,119.300003,40.492784,35.800069,34.248208,5.676794,93.186357,37.764269,44.116995,31.538133,-1.491832,0.063705,1.177136,0,158.005344,28.417623,1190761.3794814078,297285.53300261096,1190761.3794814078,297285.53300261096,278.9965635185185,281.48173444444444,332.44304666666665,334.0379605555555,303.16714666666667,294.9205392592592,279.8816640740741,272.8934071296296,300.4282588888889,303.98659055555555,3979.859709,258.7088453493543,164.61808366694305,558.569324009656,0.8681792125252366,2.3909382809704245,307.20767337486654,290.17721584233783,609.1830555179813,1.3058610883621076,2.3442656183374417,591.9207553033349,2.515024334999011,6.019630416863735,-1.0,596.0817156532303,2.529872274885716,5.954944162380176,22.772889095090136,662.2490343114265,2.5103086593171815,22.39078623511906,25.2353732918001,665.5694699730607,2.5202727599938277,-1.0,278.86438353467497,1.2687928829575361,484.75117038248766,4.040526708199877,256.4142506222142,1.1937212301838724,498.2832728511507,12.28713411560733,595.3105647890901,2.5271304229880216,-1.0,281.0219877777778,590.949540792862,2.5115396034740582,-1.0,278.4149238888889,589.5117489985114,2.5063673879500343,-1.0,277.55277888888884,259.42568192967866,1.2039128144954168,11.164039485977696,296.04363388888885,256.76127577896045,1.1948976449477373,12.157453374866577,295.05021999999997,253.07104060069477,1.1823611363434945,13.53990948597766,293.6677638888889,259.42568192967866,1.234643676214948,0.24065820475716465,256.76127577896045,1.2243448163243238,0.2338949156039174,253.07104060069477,1.210080769135359,0.224527677224225,280.8326933333333,274.01764111111106,-6.815052222222221,280.03824777777777,272.0470980555556,-7.99114972222219,278.77405111111113,272.6154822222222,-6.158568888888908,335.5065046811207,66.16731865819622,383.3846507767515,5.07057731044329
2025-04-13 21:45:32,49080,0,0,74.391286,73.470136,64.671369,40.119963,37.969207,38.056232,38.979057,32.432085,32.938751,38.285757,32.878733,32.580996,32.909605,36.652146,47.575654,37.467338,37.421085,44.400689,54.125285,64.507495,55.314268,49.310332,54.116896,47.515845,45.708622,51.719845,51.976502,50.793301,71.143739,56.965039,46.468637,26.494766,28.833871,27.798984,29.374485,27.918298,27.83393,46.736785,44.576005,44.735921,70.725894,53.932134,41.191093,24.921779,39.188476,69.004053,44.588699,40.019382,24.212758,39.232007,47.488087,44.355705,43.903267,44.827602,40.933204,47.048745,43.365377,33.325067,34.327918,29.997765,29.868469,31.112495,31.227362,37.486214,43.105171,34.221629,41.810385,33.080132,38.358297,33.605876,39.872459,36.818156,42.878772,37.025766,39.972646,32.198207,37.618998,32.795922,39.209333,36.380939,41.620686,34.188308,40.730245,31.967206,37.971166,33.167109,39.535347,35.531163,39.078433,36.29739,38.117744,32.134391,36.619459,33.184808,36.97884,37.203506,41.646739,35.94263,41.246385,33.268864,38.267278,37.602383,41.383977,38.349993,43.260171,42.094018,42.031604,34.987435,42.04795,38.787021,43.423418,80.213938,86.764,140.88245,84.65017,75.673997,84.201958,138.173548,75.553222,75.233611,70.856759,70.930323,70.978283,75.142103,71.750779,32.797969,153.76573,3985.290012,0,204.669998,0.10343,-13.448,205.229996,0.09424,0.631,205.300003,0.09023,10.629,203.690002,9.282,-2134,118.400002,1.984,119.099998,35.634372,30.356828,29.185117,10.834265,91.324152,37.814679,44.14554,31.643179,-2.189538,0.093587,1.725686,0,153.76573,32.797969,1161530.2711776097,327486.95424853294,1161530.2711776097,327486.95424853294,279.0165022222222,281.5104138888889,332.13530444444444,333.64025,302.40009444444445,294.4229048148148,279.8975224074074,272.9517662962963,299.9355211111111,303.5744444444444,3985.290012,261.5612086605818,171.49492754081606,561.8410152461503,0.8944022018119798,2.3867721511031665,306.1743137397944,287.2702276300315,608.2696411918558,1.2965816976196711,2.3450021534082293,590.8306368194819,2.494049825556979,6.678005016064005,-1.0,595.0341577347801,2.509048341130946,6.604378145471646,19.94920522830705,662.5051058146233,2.5150641943023744,21.764105747112154,25.960990704650044,665.6226784912857,2.524429445770732,-1.0,276.74483156722835,1.261991572235721,485.9566661163866,3.774219295349951,255.08005390592237,1.189392432295125,498.9835347704625,11.751408924979614,594.4899701755755,2.5071141346361285,-1.0,281.18813166666666,589.5524763299596,2.489462624328976,-1.0,278.2561627777778,588.4594399158796,2.485529857126572,-1.0,277.6052122222222,256.34618712823954,1.193689365729693,11.277792073127785,294.8965216666666,255.72531144443823,1.1915831349047774,11.509928184238845,294.66438555555555,253.17287795844032,1.1829068815359396,12.466506517572213,293.7078072222222,256.34618712823954,1.218805273742771,0.2173744332528735,255.72531144443823,1.2164315437581885,0.21578385580543158,253.17287795844032,1.2066730879876688,0.20924495720649214,280.8843866666666,274.16471805555557,-6.719668611111047,280.0196858333333,272.0017316666666,-8.017954166666698,278.7884947222222,272.6888491666666,-6.099645555555583,335.7505829135596,67.4709480798432,385.760274247395,4.976224470956624
2025-04-13 21:46:32,49140,0,0,74.264789,73.426027,64.623376,39.991898,37.786009,37.972016,38.823433,32.135016,32.81307,38.209496,32.493762,32.271609,32.602125,36.481548,47.493137,37.421359,37.300087,44.020764,52.953558,63.823562,54.755575,50.607248,52.09323,48.651042,45.96617,51.252228,50.13326,48.019438,86.500313,61.70534,46.173503,28.405433,29.255939,28.329767,29.22338,29.032916,28.918272,46.443902,44.268147,44.442585,81.074464,60.275832,41.360527,25.792895,39.207801,80.532411,53.454513,40.042614,25.520596,39.17295,47.11039,44.417418,43.87424,44.399888,41.278084,46.891348,42.913124,33.132058,34.064193,29.636088,29.560726,30.839698,30.926027,37.513958,43.110336,34.249522,41.783497,33.05695,38.378342,33.650026,39.844733,36.821736,42.764642,37.061961,39.973896,32.211928,37.622428,32.825161,39.197023,36.388948,41.596099,34.139853,40.733255,32.002322,37.991382,33.211,39.539755,35.541796,39.072256,36.317752,38.080486,32.147585,36.612223,33.212206,36.999746,37.222637,41.658289,35.976489,41.264623,33.35749,38.245193,37.603705,41.402387,38.361849,43.269322,42.104418,42.038489,34.963784,42.019107,38.79534,43.392198,83.249816,93.338255,145.327958,92.707778,75.869553,91.049545,141.374232,75.524215,75.621302,70.867067,70.938527,71.012799,75.199677,79.519881,35.368606,143.386885,4213.598756,0,204.580002,0.11982,-15.721,203.979996,0.11014,0.646,205.119995,0.10389,12.519,203.550003,10.778,-2545,118.349998,1.997,119.400002,32.478376,27.6654,26.347487,13.695127,86.615789,37.819336,43.998857,31.359798,-2.427715,0.104146,1.914365,0,143.386885,35.368606,1089970.656961945,345210.871698742,1089970.656961945,345210.871698742,278.9975266666667,281.4229711111111,333.9134622222222,336.1099766666666,306.8765433333333,301.31799777777775,279.8160318518518,272.7943324074074,301.62212,307.22680833333334,4213.598756,263.14395288845867,175.33365263535464,563.6462791262979,0.9089096915979776,2.3845758516162556,303.5617244799325,279.9758338512479,605.9141182096079,1.2731427441136367,2.3468561212423373,590.1308409450816,2.482297436422833,7.0700447826255735,-1.0,594.2349951528952,2.4969441832792403,6.993177934440103,18.27901822265244,668.3003205758172,2.5427643252484833,20.005477964279955,30.351737742289743,672.8024576751633,2.556203110162572,-1.0,612.8270120731715,2.3695054584794994,23.187974705701237,-3.3148188534008227,273.76730622162955,1.2526146436904169,487.54381131315506,2.2437267021547314,593.5590947388254,2.4945407557240094,-1.0,281.0241683333333,589.0382486394675,2.478376751531133,-1.0,278.3502927777778,587.8035639932916,2.473935186023658,-1.0,277.6181188888889,279.6038341900062,1.271917024227002,0.13377281326580714,303.4279516666667,271.2828613532248,1.2443569945072837,3.148133368821391,300.4135911111111,270.45785643465257,1.2416093871439677,3.4492739243769392,300.11245055555554,279.6038341900062,1.3051573743210891,0.26852122347117013,271.2828613532248,1.2735360022718956,0.24709268298827267,270.45785643465257,1.2704008174822914,0.24496809351502397,280.7966133333333,274.0378475,-6.758765833333314,279.89281333333327,271.8157816666667,-8.077031666666585,278.75866888888885,272.52936805555555,-6.229300833333298,316.363534723452,74.065325422922,55.47330850264564,4.271412201552856
2025-04-13 21:47:32,49200,0,0,74.736503,73.371471,64.687554,39.96417,37.606624,37.8616,38.707197,32.131735,32.81831,38.294191,32.658673,32.32258,32.661969,36.400798,47.261026,37.369386,37.253124,44.518617,51.447611,63.165652,56.573057,49.723665,51.30246,46.215717,46.146567,49.722105,52.137212,50.86381,76.367605,58.538367,45.9688,27.52429,29.511045,28.765263,29.393757,28.842506,29.132459,46.310628,44.087174,44.27787,76.561841,52.294862,41.433525,26.490257,39.168663,75.126392,41.838391,40.167739,26.074937,39.256732,46.940869,44.348729,43.851117,44.548127,41.116597,46.84896,43.051249,33.12433,34.162456,30.208721,29.887729,31.240467,31.324936,37.564444,43.093312,34.273818,41.793497,33.009273,38.388863,33.662831,39.87467,36.862403,42.868681,37.105053,39.966597,32.202334,37.596355,32.822497,39.216398,36.407063,41.627291,34.141378,40.729045,32.013199,37.944557,33.25011,39.531356,35.618872,39.096057,36.381474,38.093211,32.16619,36.612138,33.237007,36.984819,37.273156,41.667195,36.000371,41.26107,33.328131,38.307635,37.657358,41.390339,38.364328,43.272225,42.101884,42.034636,35.033947,42.032128,38.793404,43.405631,74.996929,86.642698,142.34445,77.281708,75.809472,76.772358,139.368539,75.534097,75.74092,71.375173,70.882799,70.973203,75.136626,75.61753,10.403117,84.158833,4127.106686,0,204.820007,0.10024,-13.011,204.25,0.09231,0.628,205.490005,0.0868,10.186,203.940002,8.935,-2040,118.510002,1.984,119.300003,67.052888,62.517613,61.251827,-21.084088,54.205978,37.834546,43.976115,31.658107,-2.664421,0.115004,2.102442,0,84.158833,10.403117,681607.630838581,173079.89165756898,681607.630838581,173079.89165756898,278.9963081481481,281.3994222222222,332.7991883333333,334.4524722222222,298.30650444444444,297.60478481481476,279.803397037037,272.96005916666667,297.03718277777773,303.5070544444444,4127.106686,243.93529945224046,129.79133996978865,541.3130328105875,0.7304772507289571,2.4174889040848933,285.5849814167999,231.70471420170387,588.2291754285102,1.112063995935923,2.360464592697252,596.3660867410849,2.628194912785691,3.408481478334788,-1.0,600.289919021698,2.642198735654066,3.3759962324279083,37.46412276998174,677.287498572143,2.648903785048557,11.822197988622433,47.214206916533385,680.4965362135467,2.658522467218461,-1.0,611.901458432791,2.441561499167382,13.770146097361263,-12.721523027644537,610.5937387162377,2.437172522976609,13.819110774872888,-12.019803398014858,599.4898005752401,2.63935290786962,-1.0,280.9104444444444,595.3807951551773,2.6246595183157555,-1.0,278.3908472222222,594.2380864724771,2.620549634702679,-1.0,277.68763277777776,610.9550147305167,2.4383860732931266,-12.213688027644537,297.79866944444444,611.1561023599908,2.439061197885693,-12.321596916533395,297.9065783333333,609.6702667540472,2.4340669215797472,-11.524125249866756,297.10910666666666,610.9550147305167,2.679668973258538,-1.0,611.1561023599908,2.6803673719658527,-1.0,609.6702667540472,2.675199960167768,-1.0,280.7304438888889,274.0629961111111,-6.667447777777795,279.92756777777777,272.06568055555556,-7.861887222222208,278.75217944444444,272.75150083333335,-6.000678611111084,-14.227651975152753,76.99757955044504,65.38604013935208,-0.1847805094422675
2025-04-13 21:48:32,49260,0,0,75.180368,73.383219,64.740899,39.900358,37.603176,37.832085,38.799514,32.242168,32.84275,38.212037,32.587057,32.436273,32.76672,36.41831,47.156336,37.37217,37.370717,44.076339,53.930842,63.382194,55.002687,48.968134,51.22306,46.931801,46.095275,50.485761,51.466964,49.718498,77.168961,57.255021,45.88572,26.575648,28.562014,27.625618,29.195043,27.862213,27.895692,46.181758,44.038988,44.146841,72.994041,56.497646,41.187494,24.841262,39.186727,68.743257,46.39283,39.964339,24.053745,39.126944,46.625266,44.081307,43.629154,44.762787,41.196849,46.823783,43.198152,32.786324,33.885412,29.844464,29.724967,30.887081,30.91065,37.557493,43.110114,34.303398,41.838188,33.001116,38.377777,33.711638,39.872629,36.887781,42.877624,37.150365,40.009544,32.231461,37.617325,32.849817,39.199358,36.41475,41.630531,34.104739,40.748178,32.042333,37.964193,33.259197,39.512933,35.611436,39.102769,36.407243,38.125611,32.212626,36.600347,33.246497,36.977271,37.323973,41.683437,36.069528,41.275663,33.406406,38.285285,37.673881,41.394911,38.396734,43.257036,42.14758,42.018801,35.045907,42.01341,38.806376,43.415018,81.981254,88.377042,141.533033,87.655993,75.873368,87.106271,138.522429,75.529114,75.214139,70.897036,70.876508,70.989407,75.140502,73.60859,28.627273,151.898816,3968.279453,0,204.649994,0.10739,-13.949,205.5,0.09748,0.663,205.449997,0.09378,11.105,204.429993,9.663,-2255,118.550003,1.993,119.300003,39.953229,35.255003,34.031848,5.932491,90.493226,37.84938,43.915586,31.339816,-2.889973,0.125143,2.279657,0,151.898816,28.627273,1148658.352807712,298731.01880766096,1148658.352807712,298731.01880766096,278.89769500000006,281.385435,332.3291272222222,334.00168499999995,304.0699961111111,295.9104183333333,279.76976990740735,272.78323129629626,300.9173633333333,304.4705788888889,3968.279453,258.85022880727104,164.957721194891,558.7320240506527,0.8694814671353462,2.390725256141031,305.71323225619733,285.9771808429753,607.8586679232308,1.2924429660159176,2.345329963103794,591.7021675182045,2.513382295330057,6.053567478640958,-1.0,595.8680086132197,2.5282528301690035,5.988341931800424,22.535206192728936,663.2974252391673,2.519241997101934,21.454489068664508,26.615894966024882,666.7549835581339,2.5296199205581567,-1.0,281.3804956798732,1.2773665275931616,483.05152800165774,1.6432361450862345,259.0635185232534,1.2029756762898154,496.5884072898469,9.802813922864004,594.9938013642059,2.52514315368043,-1.0,280.8642888888889,590.6275039880159,2.50952459025189,-1.0,278.25416333333334,589.494023719559,2.5054460661800144,-1.0,277.57463277777777,265.3645516809793,1.2241857406942085,7.469365033975123,298.2438672222222,259.101272562069,1.2031032593023607,9.788765033975153,295.9244672222222,252.78498955266195,1.1816735324218712,12.150311700641794,293.56292055555554,265.3645516809793,1.2573769345210324,0.25498573613846753,259.101272562069,1.2331803975978464,0.23907997724692182,252.78498955266195,1.2087790940389846,0.22303961360815813,280.5684925,273.89214888888887,-6.676343611111122,279.9255391666667,271.91928638888885,-8.006252777777831,278.8152780555555,272.5382586111111,-6.27701944444442,332.63864899495115,67.42941662594762,381.9169295592941,4.933138467446683
2025-04-13 21:49:32,49320,0,0,74.801402,73.36834,64.796413,39.985793,37.613283,37.897418,38.798765,32.181342,32.798456,38.203813,32.468021,32.306953,32.639678,36.440137,47.264758,37.36609,37.354084,44.54506,51.992427,62.383451,56.20331,49.327297,50.274741,49.237213,46.194877,49.870335,51.509001,49.687913,85.964038,61.363572,46.130967,28.53338,29.32176,28.518336,29.245047,29.133171,29.061357,46.42325,44.218517,44.320648,81.15989,59.124157,41.430332,26.169573,39.309101,80.702647,51.883562,40.060227,25.965308,39.196631,46.671148,44.461537,43.924966,44.635495,41.348462,47.097536,42.837002,33.102562,34.074908,29.925527,29.783296,30.990385,31.013303,37.593009,43.131339,34.349153,41.828561,32.970934,38.396358,33.761415,39.868693,36.908603,42.786319,37.168634,40.012326,32.240054,37.647018,32.901472,39.210416,36.447535,41.629682,34.069808,40.765045,32.076741,38.004917,33.312602,39.516578,35.624404,39.081271,36.407804,38.136013,32.204416,36.620946,33.242298,37.01973,37.336793,41.737521,36.079113,41.310704,33.472891,38.315428,37.67046,41.418043,38.395668,43.32795,42.158957,42.075892,35.008612,41.976002,38.84282,43.400356,82.835787,92.973054,144.09556,92.124928,75.747568,90.290004,140.217549,75.642183,75.632053,70.70171,70.964989,71.040532,75.24881,79.561203,36.319805,137.67926,4008.56857,0,204.800003,0.1145,-14.948,204.399994,0.10463,0.648,205.429993,0.09969,11.919,203.729996,10.252,-2391,118.440002,1.991,119.0,31.40539,26.704755,25.33465,14.725577,83.929193,37.863777,43.979768,31.481663,-0.146171,0.006599,0.115973,0,137.67926,36.319805,1050617.9695398198,351769.157662385,1050617.9695398198,351769.157662385,279.00583814814814,281.53752,333.27086055555554,335.4253111111111,306.55273777777774,301.2660324074074,279.80542685185185,272.86203527777775,301.39210388888887,307.0239188888889,4008.56857,263.714125745819,176.72059515586693,564.2947482352255,0.9141286680522974,2.3838040295189864,302.07107327574573,275.8483522128977,604.5419155758331,1.2597804274862738,2.3479136267313634,589.8961366839968,2.4781651689140136,7.215540487060882,-1.0,594.1869097748892,2.493474563372053,7.133299114515594,17.823394254180982,668.1307294129966,2.5482719152873337,19.218691488018838,31.19978727980981,672.5193034214,2.561397715123816,-1.0,613.77956656888,2.3782703790979975,22.16627414293232,-4.481664502032004,273.62758075625493,1.2524188018970994,487.4993620162253,0.8050408683383239,593.2754126018652,2.490233903237222,-1.0,281.0005372222222,588.8533265496309,2.474423439806412,-1.0,278.38907333333333,587.5676792220858,2.469798948637346,-1.0,277.62790388888885,606.7324798814321,2.3551527680340145,-1.058947835365359,303.1300211111111,271.4151434900753,1.2450651798078014,1.610023275745732,300.46105,270.71864663793093,1.2427461058788185,1.8640471646346555,300.2070261111111,606.7324798814321,2.5374630729837606,-1.0,271.4151434900753,1.273208971643921,0.244326273003089,270.71864663793093,1.2705678660521194,0.2425292056635604,280.68685694444446,274.03263055555556,-6.654226388888901,279.97235027777776,271.95800638888886,-8.014343888888902,278.7570733333333,272.5954688888889,-6.161604444444436,316.2685559277419,73.94381963810747,54.35116284411663,4.277146588796864
