Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 21:50:32,49380,0,0,74.661773,73.496371,64.746194,40.00557,37.668475,37.943312,38.823537,32.286855,32.887565,38.210623,32.704819,32.494747,32.842511,36.536242,47.343931,37.468342,37.406438,45.414574,53.987932,64.838924,53.672395,48.482699,47.708911,48.929271,45.70176,49.531009,51.600964,50.401124,76.265159,58.373408,46.192767,27.833275,29.61962,28.832395,29.709248,29.190613,29.347161,46.502716,44.317192,44.430267,76.132071,51.372422,41.466053,26.761954,39.451419,74.849342,40.727957,40.176564,26.326534,39.337861,47.295526,44.448267,43.77661,44.689262,41.278093,47.061738,43.125902,33.355886,34.185391,30.37752,30.159091,31.381564,31.52203,37.600849,43.12464,34.366448,41.838222,32.950917,38.361423,33.778682,39.873047,36.920935,42.799001,37.198547,40.024948,32.236336,37.639374,32.886225,39.196688,36.416941,41.622592,34.053669,40.76797,32.084148,37.991534,33.33691,39.522936,35.657818,39.113659,36.45535,38.128201,32.225023,36.617987,33.272655,37.017157,37.34439,41.744196,36.104343,41.347647,33.470659,38.310833,37.661885,41.433455,38.395242,43.329721,42.166444,42.058326,35.013949,41.931128,38.864018,43.380187,74.79796,86.221659,140.891011,76.932778,75.928989,76.321727,137.973959,75.593889,75.410252,70.794504,70.949995,70.987768,75.203064,75.336501,32.636062,109.11619,3989.716885,0,204.820007,0.09595,-12.445,205.389999,0.08725,0.648,205.470001,0.08293,9.681,204.309998,8.497,-1944,118.489998,1.974,118.699997,35.542575,30.815861,29.526372,10.650192,69.246354,37.867443,44.102277,31.830247,-0.038078,0.001682,0.029879,0,109.11619,32.636062,853682.54271583,326370.644826934,853682.54271583,326370.644826934,279.0454414814815,281.5176322222222,332.0244216666666,333.64500611111106,298.11265444444444,297.45492074074065,279.873487037037,273.0556927777778,296.92664444444443,303.27314388888885,3989.716885,261.45938456250076,171.24853116702175,561.7246206115142,0.8934678447628156,2.3869162061512417,293.92571269537063,253.70912346717154,596.7204895690942,1.1868296083892198,2.3538298104349122,590.9211477552636,2.4949744245421397,6.652608772166762,-1.0,595.0871443641822,2.509838090369059,6.579966321771413,20.058247659721417,671.1808387499271,2.5920075059865604,15.228675543374202,38.09870897129599,674.3891123385472,2.601646757498877,-1.0,604.9039511198029,2.381475443618983,18.002612462538377,-4.18694174907381,603.6205027782385,2.3771654407294447,18.071795350146566,-3.5292080453700123,594.2722785256244,2.506941059637465,-1.0,281.03487055555553,589.8512454979436,2.4911358950061624,-1.0,278.4089183333333,588.6484217855921,2.4868099790321847,-1.0,277.69253555555554,604.1802892520365,2.379046454351875,-3.8160423046293204,297.74175499999996,604.0360043751192,2.3785617967830937,-3.7421045268515627,297.6678172222222,602.6449102353246,2.3738828827344265,-3.0294773046293244,296.95518999999996,604.1802892520365,2.541834407196269,-1.0,604.0360043751192,2.5413313842225325,-1.0,602.6449102353246,2.5364739521379107,-1.0,280.85660916666666,274.1336880555555,-6.722921111111134,279.9460755555556,272.18794749999995,-7.7581280555556305,278.8177763888889,272.84544277777775,-5.972333611111139,-12.699355022974828,76.09369438574493,66.27688763012429,-0.16689102987426868
2025-04-13 21:51:32,49440,0,0,74.578979,73.432084,64.675251,39.996885,37.650042,37.875403,38.821709,32.373547,32.950644,38.329365,32.65674,32.626068,32.911091,36.596098,47.337932,37.437956,37.440427,43.971847,57.863633,65.486043,55.716926,47.16788,48.983426,48.186832,46.305123,49.55733,51.680648,48.977919,73.891957,57.085089,46.148224,26.622187,28.709381,27.873069,29.256724,27.956593,27.967306,46.433358,44.271708,44.361123,71.613305,55.385626,41.331623,24.741215,39.039121,68.881289,45.587488,40.065167,24.001623,39.278499,47.991073,44.256399,43.433216,44.163904,41.279924,47.041715,43.026223,33.03721,34.149937,29.878721,29.766361,30.997524,31.113599,37.646079,43.134006,34.407388,41.866472,32.910576,38.421678,33.812639,39.906963,36.964265,42.799421,37.220092,40.026148,32.233989,37.666723,32.939521,39.217401,36.480215,41.646761,34.031793,40.766528,32.084026,38.010919,33.37196,39.557758,35.709643,39.12556,36.475257,38.129642,32.229145,36.634034,33.296323,37.004358,37.374923,41.654079,36.111485,41.334506,33.536021,38.313611,37.718137,41.382039,38.4028,43.295542,42.170844,42.025366,35.054303,41.946053,38.838916,43.348642,81.198142,87.611011,140.881981,86.181221,75.490035,85.640926,137.807534,75.490723,76.562756,70.997225,70.828155,70.956764,75.21909,72.673074,33.935573,156.407619,3978.141173,0,204.800003,0.10526,-13.758,205.309998,0.0961,0.568,205.320007,0.09138,10.838,203.789993,9.46,-2187,118.489998,1.987,118.900002,34.033827,29.217226,27.95077,12.114397,92.488549,37.879886,44.025123,31.490559,-0.106198,0.004771,0.083601,0,156.407619,33.935573,1179745.453853583,335330.45739076094,1179745.453853583,335330.45739076094,278.99166925925925,281.50650833333333,331.93196333333333,333.63998944444444,303.2506783333333,295.0734353703703,279.83062398148144,272.866977037037,300.4823011111111,304.0450061111111,3978.141173,262.2693847676333,173.21046819119735,562.6496824726847,0.9008970746039277,2.3857795538400155,306.82044800556525,289.086418830321,608.8420286390821,1.3023832283919894,2.344541962880772,590.4940750461252,2.488687547020112,6.851553221143717,-1.0,594.7402340280199,2.5038389775397234,6.77492584660768,19.237123565700017,661.5249721074906,2.509616424390551,22.198412451313366,25.111515327768075,665.0741389362066,2.520281460579965,-1.0,279.0976254518165,1.2696370899122302,484.57004113834245,3.569769672231928,256.8220291859761,1.195178507393285,498.00958286790245,11.747012635194949,593.9007491054155,2.5008542300982017,-1.0,281.01012444444444,589.3868460113425,2.484714183088995,-1.0,278.334235,588.2031512446606,2.480456018012914,-1.0,277.6306483333333,260.44588965971195,1.2074316912864012,10.397138561120812,296.42330944444444,257.04683944101583,1.1959402780242214,11.663056338898627,295.1573916666666,252.99425985298143,1.1821746573428547,13.180843005565293,293.63960499999996,260.44588965971195,1.2335147056926792,0.2240026640087166,257.04683944101583,1.2205545570207035,0.2152746004392393,252.99425985298143,1.2051025835026168,0.2048684075356526,280.99652,274.03531861111105,-6.961201388888924,279.7047555555555,271.9403005555555,-7.764454999999998,278.79059638888884,272.62531194444443,-6.16528444444441,333.6720458601491,66.78473807947069,382.4273466556741,4.99623200532875
2025-04-13 21:52:32,49500,0,0,74.39156,73.346838,64.676777,40.108974,37.724455,37.971001,38.954656,32.221958,32.855302,38.273966,32.512882,32.362925,32.677394,36.580792,47.458906,37.430022,37.406187,43.784388,55.671331,65.548586,56.632506,47.254536,49.426536,49.803211,46.53485,49.719092,52.684059,49.050469,86.691891,61.044525,46.311547,28.628848,29.324155,28.497529,29.298287,29.029703,28.891862,46.789534,44.522443,44.582035,80.726585,59.556675,41.444428,25.828303,39.046874,80.251262,52.836708,40.069552,25.572793,39.20459,47.455273,44.592788,43.571673,44.470532,41.53196,47.185402,43.190975,33.476846,34.340368,29.760592,29.674087,30.883915,30.977497,37.621141,43.12504,34.410283,41.854393,32.881022,38.408137,33.838098,39.889893,36.974999,42.80876,37.244257,40.013656,32.21826,37.651319,32.937808,39.22237,36.46794,41.635884,33.980138,40.763292,32.120807,38.007891,33.375135,39.545098,35.72882,39.127451,36.505922,38.125929,32.26011,36.621906,33.297031,36.992999,37.369758,41.732491,36.160848,41.314482,33.554893,38.325482,37.714992,41.403771,38.396355,43.322928,42.170662,42.05771,35.076288,41.925381,38.850568,43.347942,84.20196,93.204556,144.010066,93.367918,75.721759,91.681537,140.290124,75.555081,76.502232,70.862449,70.83453,70.954649,75.227121,79.312283,27.606124,117.423473,4004.80005,0,204.490005,0.11614,-15.103,203.860001,0.10734,0.555,205.119995,0.10184,12.364,203.600006,10.499,-2466,118.040001,2.027,120.300003,41.633483,36.766364,35.391488,4.678064,73.753293,37.882924,44.135534,31.518884,-0.335539,0.014775,0.265555,0,117.423473,27.606124,910959.2403310608,291690.44459186797,910959.2403310608,291690.44459186797,279.0436161111111,281.58633444444445,333.31118,335.3778144444444,307.24328777777777,301.2369885185185,279.89196305555555,272.8827134259259,302.15108888888886,307.1525311111111,4004.80005,258.1566461749792,163.29277851795595,557.9333555887956,0.8630904915686503,2.391776980636808,296.4256858561989,260.4322068145812,599.1754412787607,1.2092156911818144,2.3519750761715112,592.2054974719723,2.519410344470437,5.897430788862746,-1.0,596.4582778991931,2.5345818309616424,5.832891680724567,23.42968826946526,672.1596126972105,2.584023525868107,16.30105268479434,36.885494143801054,676.2884090356642,2.5963724802725427,-1.0,620.5893321720422,2.422930508923571,18.502731638818144,-10.817601921578841,608.7254864596448,2.3839339993341033,19.144613960686797,-4.8113026623195765,595.6447954500137,2.531690410803152,-1.0,281.10085944444444,591.1269347849047,2.5155406475532116,-1.0,278.39690444444443,589.8546476852895,2.510964320613576,-1.0,277.6330844444444,613.268767509873,2.398958877982422,-7.108698032689915,303.53438388888884,606.7119927457105,2.377238607455603,-3.794639143801078,300.220325,606.1886637062936,2.3754946904147323,-3.5305708104677365,299.95625666666666,613.268767509873,2.593248876075364,-1.0,606.7119927457105,2.570607518694805,-1.0,606.1886637062936,2.5687873326598902,-1.0,280.9411280555555,274.21033722222217,-6.730790833333344,279.82839027777777,271.88185527777773,-7.94653500000004,278.9063708333333,272.55594777777776,-6.350423055555552,-16.51998898767249,75.70133479801734,51.5702805251683,-0.21822586129756272
2025-04-13 21:53:32,49560,0,0,74.844908,73.410226,64.551814,40.133971,37.729199,38.031846,39.044103,32.236522,32.915413,38.198981,32.644178,32.411697,32.820857,36.35933,47.415534,37.449325,37.389479,44.492064,54.212114,63.327698,54.594095,50.170841,48.262173,47.357022,45.903601,50.091029,52.087071,49.413128,76.906121,58.728457,46.418924,28.066388,29.687935,28.934197,29.64156,29.261239,29.367387,46.775154,44.600096,44.616307,76.749996,51.87821,41.485562,26.753515,39.261833,75.391254,41.644862,40.172967,26.46656,39.318172,47.024444,44.600807,43.908228,44.407558,41.223903,47.131555,43.040615,33.467721,34.24596,30.339838,30.030013,31.244983,31.436242,37.635963,43.151174,34.437483,41.891893,32.889158,38.424219,33.876918,39.894709,36.986025,42.792919,37.292792,40.03867,32.244854,37.681863,32.9712,39.212193,36.471449,41.650804,33.982698,40.804131,32.150519,38.022961,33.416506,39.552081,35.750455,39.155612,36.519128,38.152915,32.278397,36.625491,33.310851,36.99749,37.413151,41.749269,36.179533,41.367801,33.594072,38.323079,37.713471,41.396699,38.41619,43.285591,42.197665,42.015269,35.045448,41.911497,38.827587,43.358879,75.220545,86.835596,140.904775,78.096041,75.68395,77.927645,138.212401,75.554759,76.01813,70.822649,70.862474,70.989805,75.144277,75.888944,31.519921,108.028166,4011.892133,0,204.600006,0.09689,-12.546,205.139999,0.08897,0.566,205.240005,0.08302,9.733,204.100006,8.59,-1962,118.449997,1.99,119.199997,37.050825,32.117463,30.804868,9.368099,68.639731,37.897057,44.034259,31.794126,-0.007114,0.000284,0.005504,0,108.028166,31.519921,846180.881625662,318675.123854197,846180.881625662,318675.123854197,279.09026907407406,281.55641944444443,332.1568894444444,333.65265277777775,298.7589116666666,297.78840203703703,279.83569953703704,273.03562564814814,297.1614138888889,303.61422,4011.892133,260.75020892647046,169.534324935277,560.9131301370201,0.8869567752022391,2.387928938611353,293.58924262534805,252.8089303512304,596.3866758596571,1.1838163614784694,2.3540831683821164,591.2841084481655,2.5004740803444974,6.4825898445394365,-1.0,595.4331309243659,2.515274976019005,6.41239804781822,20.806210517973966,671.6484213933353,2.5949066555356213,15.06933215877685,38.56764681909635,674.6069555830634,2.6037936932055588,-1.0,606.4656980380232,2.388114998008113,17.74362236649883,-5.169669041318571,604.5768492648656,2.381782387920314,17.84308096804258,-4.199159411688981,594.7658946724275,2.5129034948347373,-1.0,281.1605133333333,590.159005503911,2.496437908133591,-1.0,278.4197566666667,588.9368024825203,2.492042364960849,-1.0,277.6905372222222,605.1792336296503,2.3838041980668105,-4.5086023746519,298.09784499999995,605.0103997803598,2.383237745073144,-4.421866263540835,298.0111088888889,603.5406138073805,2.3782995037796737,-3.667009596874152,297.2562522222222,605.1792336296503,2.549540655757749,-1.0,605.0103997803598,2.5489529143118106,-1.0,603.5406138073805,2.543827728832183,-1.0,280.82368083333336,274.1815780555555,-6.642102777777836,279.904385,272.14162527777773,-7.762759722222256,278.77903277777773,272.7836736111111,-5.995359166666617,-13.292740816700075,76.21529046896944,65.18272335531208,-0.17441041994207354
2025-04-13 21:54:32,49620,0,0,75.57223,73.378609,64.596414,40.149112,37.686937,37.99976,38.955538,32.277129,32.881224,38.247604,32.510349,32.397744,32.709087,36.468941,47.353763,37.492441,37.404996,44.930202,53.291892,63.150639,58.397488,49.369149,51.510747,47.123605,46.568924,49.875369,50.064713,48.666452,74.338155,57.129205,46.270768,26.721474,28.711538,27.718983,29.26557,27.935753,27.961643,46.603971,44.462096,44.538782,71.906178,55.41404,41.458625,24.725719,39.19236,68.981424,45.916939,40.010957,24.059252,39.147809,47.134416,44.31179,44.059722,44.569913,41.677097,47.100675,42.918392,33.055164,34.151935,29.837925,29.730021,30.83598,30.808726,37.639829,43.153697,34.447426,41.889874,32.834208,38.43484,33.900477,39.883488,37.022532,42.762856,37.303445,40.043118,32.24801,37.677629,32.974053,39.207579,36.474343,41.644005,33.942781,40.780841,32.145221,38.017845,33.423356,39.553366,35.769023,39.152487,36.528384,38.137272,32.292894,36.614685,33.313331,37.019639,37.431309,41.773045,36.19266,41.391841,33.609906,38.343833,37.715681,41.428328,38.414823,43.33119,42.207428,42.063714,35.076581,41.864963,38.88094,43.305298,81.048935,87.546174,140.552471,86.190914,75.525303,85.699977,137.996303,75.536782,76.3469,70.931486,70.860748,70.936725,75.197462,72.979585,31.464196,155.914423,3833.327812,0,204.539993,0.10595,-13.776,205.070007,0.0962,0.638,205.020004,0.09177,10.848,203.75,9.493,-2196,118.330002,1.99,119.199997,36.967292,32.155149,30.707481,9.303476,92.272181,37.901335,44.111888,31.403292,-0.232171,0.010769,0.182431,0,155.914423,31.464196,1176344.987280211,318290.913520372,1176344.987280211,318290.913520372,279.02784259259255,281.53926388888885,332.036835,333.4569283333333,303.2560633333333,295.2288438888889,279.87882685185184,272.81849546296297,300.3994083333333,304.0089855555555,3833.327812,260.7144656887993,169.44801352324214,560.872191771104,0.8866284449462373,2.387980421000696,306.7003825865117,288.74856036056235,608.7359814359461,1.3013050218499487,2.3446275582511693,591.1936413953711,2.500362387846364,6.475983617447266,-1.0,595.4181860743971,2.5154348368557184,6.404585635089622,20.82479820008956,661.8473970671914,2.511049979047686,22.109513983390155,25.336452413488303,664.7965310366073,2.519912987269149,-1.0,279.1130619928754,1.269711134210266,484.5489826419656,3.444319253178378,257.23781528657463,1.1966103702943842,497.75361760329656,11.471538697622805,594.6412749075148,2.512673062467773,-1.0,281.0782044444444,590.1483360256077,2.4966119593998544,-1.0,278.40479166666665,588.8005970958608,2.4917640222132498,-1.0,277.60053166666665,261.11327632715415,1.2097053497439687,10.029185364289503,296.6711972222222,257.4823348602038,1.1974384797212014,11.380283697622815,295.3200988888889,253.14181072090665,1.1827002480475581,13.005147030956152,293.69523555555554,261.11327632715415,1.238220991074183,0.23418395668411357,257.4823348602038,1.2242941019107545,0.224907724737473,253.14181072090665,1.2076455276637152,0.21381866999709714,280.77394611111106,274.04086083333334,-6.733085277777718,279.9915652777778,271.91887388888887,-8.072691388888927,278.87096916666667,272.49575166666665,-6.375217500000019,333.95582610879643,66.42921099279431,382.73433507431605,5.0272436043989925
2025-04-13 21:56:32,49740,0,0,75.322004,73.292821,64.65128,40.322382,37.887248,38.178352,39.122111,32.132319,32.833475,38.260677,32.447008,32.330241,32.710984,36.21231,47.493952,37.416879,37.367684,43.581253,56.108191,65.23907,56.12397,47.861154,49.44364,46.962004,45.078109,49.728816,51.590649,49.808926,77.656019,59.276971,46.654993,28.333303,29.840119,29.131942,29.680045,29.337484,29.464587,46.770326,44.67771,44.85425,77.522125,52.019127,41.178284,26.731791,38.891421,76.207151,42.253207,40.070699,26.428814,39.235045,47.815858,44.40816,43.519761,44.565917,40.919763,47.161642,43.018244,33.647203,34.340792,30.167625,29.855544,31.134334,31.254777,37.660148,43.173,34.476241,41.89996,32.765264,38.42561,33.908955,39.922135,37.045395,42.911579,37.351459,40.036772,32.230033,37.685883,32.955238,39.226852,36.506959,41.666297,33.915519,40.806637,32.153052,38.010192,33.436985,39.54329,35.80807,39.192693,36.530219,38.163724,32.282612,36.6434,33.317281,37.006845,37.462287,41.764284,36.223172,41.387845,33.608981,38.354554,37.750274,41.418328,38.442756,43.316385,42.212729,42.021546,35.114738,41.875278,38.873996,43.283032,75.831456,87.491665,141.431068,79.26371,75.395468,79.395365,138.552686,75.526094,76.227828,70.930078,70.815468,70.899089,75.05865,76.375439,38.93738,96.454035,3998.568367,0,204.710007,0.09866,-12.798,205.350006,0.08927,0.587,205.270004,0.08431,9.766,203.929993,8.7,-1979,118.519997,1.976,119.300003,29.166732,23.690023,22.582438,17.488261,61.927542,37.911843,44.041284,31.733379,-0.084661,0.003855,0.066677,0,96.454035,38.93738,766380.060894495,369816.7012166599,766380.060894495,369816.7012166599,279.0581437037037,281.5731344444444,332.34593666666666,333.94503777777777,299.4076166666666,298.2213509259259,279.83960212962967,273.00187731481475,297.50080888888886,303.97870277777776,3998.568367,265.24299999057934,180.45035320328213,566.0285175813265,0.9281046377932259,2.3817835827295193,289.86659087434174,242.920944850003,592.6425891531687,1.1504665312993634,2.3569582599538466,589.2958386180252,2.467290315842096,7.617422553919662,-1.0,593.5765132733076,2.4825612856924333,7.529992155402355,16.33013445386507,674.176001701878,2.6193627240349193,13.478013429252844,42.47934579232492,677.3085639320759,2.628765719558332,-1.0,610.820140925133,2.4186588828956954,15.701074229158534,-9.541025792324888,608.5621653833197,2.4111024269229726,15.801168122329,-8.354760051584151,593.0966478733039,2.4808562033150268,-1.0,281.29166277777773,587.9219827752935,2.4623599777683243,-1.0,278.24904666666663,586.8781925139151,2.458604543770266,-1.0,277.63372166666664,609.1200660644288,2.412972268553505,-8.64786412565826,298.514455,608.9784791677067,2.412497904454864,-8.57347857010268,298.4400694444444,607.5879391387704,2.4078328313333315,-7.842937458991571,297.7095283333333,609.1200660644288,2.5368930848021694,-1.0,608.9784791677067,2.5364058342675464,-1.0,607.5879391387704,2.5316131843093497,-1.0,280.990005,274.25777638888883,-6.732228611111168,279.8404661111111,272.0453247222222,-7.795141388888908,278.68833527777775,272.7025308333333,-5.9858044444444545,-19.26632676529448,80.59948842857045,63.355860776744976,-0.23903782940717846
2025-04-13 21:57:32,49800,0,0,75.901346,73.338752,64.718208,40.285306,37.776269,38.134552,39.074637,32.179215,32.842405,38.227593,32.427473,32.373137,32.741853,36.324944,47.470892,37.483269,37.389827,44.366194,54.50686,64.497106,56.408373,47.26194,49.040734,47.615397,45.585937,49.391337,52.066654,50.407353,71.293395,57.172916,46.425237,26.525472,28.733395,27.842636,29.297678,27.877956,28.232348,46.620807,44.486915,44.548701,71.069687,54.050804,41.096035,24.778694,38.933566,69.669629,44.825128,39.901576,24.163503,39.104514,47.719441,44.129604,43.353687,44.369817,41.300499,47.029381,43.228595,33.23767,34.137751,29.733609,29.696599,30.846697,30.931472,37.64223,43.191196,34.484434,41.952477,32.754353,38.445255,33.945584,39.900058,37.030316,42.817571,37.337718,40.06626,32.202411,37.735852,32.984167,39.240042,36.4631,41.67549,33.831116,40.84402,32.168147,38.042031,33.475226,39.554941,35.804271,39.18494,36.53262,38.195706,32.28947,36.643141,33.306356,37.030524,37.480647,41.76364,36.240131,41.398977,33.638877,38.365193,37.754292,41.405851,38.437297,43.31447,42.241888,42.015988,35.104698,41.823798,38.886632,43.269706,80.069807,86.818779,140.290521,84.565991,75.479866,84.050706,137.674931,75.524285,76.495926,70.803041,70.824741,70.955048,75.182754,71.916239,36.367062,179.187651,3976.790408,0,204.479996,0.10341,-13.494,205.020004,0.09413,0.578,205.009995,0.08938,10.494,203.639999,9.235,-2123,118.389999,1.981,118.800003,31.648845,26.319643,25.125184,14.776392,102.019147,37.914856,44.01694,31.430633,-0.309733,0.014763,0.243304,0,179.187651,36.367062,1336808.2389458069,352094.9831939339,1336808.2389458069,352094.9831939339,278.9690459259259,281.4996561111111,331.858295,333.31140055555557,302.3533283333333,294.6375390740741,279.8260780555555,272.833685,299.8554483333333,303.6048772222222,3976.790408,263.7422438692742,176.78904854050077,564.3267014483434,0.9143859449753005,2.383766227869716,312.1094793138352,304.1439314170791,613.362316589163,1.3499682941817834,2.340705217173975,589.821516334747,2.477735938291898,7.224009404800267,-1.0,594.1105484590109,2.493041159488283,7.141665126207411,17.757412241836903,656.3738652670826,2.474360960220147,25.896949775098484,19.74881568616479,659.482786153723,2.4837087314628414,-1.0,276.59743131536857,1.2603120905529537,486.6307431316781,9.7561509805019,255.67868565624988,1.190232481782972,499.1489662313101,17.471940239761125,593.5407289274943,2.4910157237154884,-1.0,281.1640205555555,588.5270167644002,2.473089261430734,-1.0,278.20335277777775,587.4063267270229,2.4690561377906715,-1.0,277.5397644444444,256.5921790418092,1.193331079870243,17.129815424946344,294.97966388888887,256.26019533835995,1.1922053966639676,17.254097647168578,294.85538166666663,254.18619100311142,1.1851621360200657,18.031907647168566,294.07757166666664,256.5921790418092,1.2169659538906084,0.20592355324060796,256.26019533835995,1.2157072108899467,0.20506690434221517,254.18619100311142,1.2078434560935154,0.19971515511298163,280.8858458333333,274.08761694444445,-6.798228888888843,279.7398622222222,271.8806133333333,-7.859248888888885,278.8525261111111,272.5328247222222,-6.319701388888916,334.14283067849715,62.263316808071636,379.776433951714,5.366608266445257
2025-04-13 21:58:32,49860,0,0,73.871052,73.32864,64.648984,40.20064,37.698851,38.050101,38.932968,32.025193,32.718447,38.210909,32.236711,32.227498,32.559367,36.3093,47.318568,37.292794,37.381083,43.897633,54.102987,63.032546,56.182757,48.185806,49.735555,47.141689,45.998992,49.307746,52.259008,48.796597,86.030826,60.744354,46.124472,28.341121,29.076766,28.18352,29.199874,28.7002,28.673877,46.406825,44.226306,44.428364,80.177088,59.176606,41.194898,25.488772,39.055091,79.536696,52.861537,40.059966,25.098636,39.195241,47.334235,44.269636,43.73864,44.277964,41.131732,46.965788,43.125722,33.15751,34.062264,29.547193,29.39646,30.671081,30.727057,37.641928,43.193968,34.492138,41.928898,32.752292,38.408352,33.949321,39.886604,37.079175,42.980236,37.408163,40.100777,32.243498,37.67504,32.966559,39.237163,36.495176,41.702081,33.894322,40.839328,32.204342,37.986543,33.482063,39.526817,35.804366,39.185917,36.553958,38.194618,32.326636,36.635855,33.333699,36.997852,37.478496,41.797115,36.273626,41.412463,33.532561,38.351784,37.731151,41.443491,38.471543,43.332274,42.229917,42.003574,35.142275,41.796612,38.902769,43.288827,83.763177,92.639725,143.532611,92.870225,75.859379,91.233575,140.008601,75.597214,75.850441,70.790632,70.916021,70.957616,75.105065,78.700136,26.518489,138.118291,3997.810125,0,204.550003,0.11519,-15.079,205.070007,0.1058,0.788,205.220001,0.10109,12.191,203.690002,10.421,-2450,118.199997,1.988,119.199997,42.808086,37.878512,36.74358,3.316386,84.138442,37.922837,43.979655,31.260261,-0.539063,0.025034,0.424401,0,138.118291,26.518489,1053644.981600287,284191.465562173,1053644.981600287,284191.465562173,278.96098814814815,281.46432666666664,333.1547783333333,335.11256166666664,306.96679166666667,300.8804833333333,279.80536379629626,272.73903379629627,301.90732055555554,306.8387361111111,3997.810125,257.4038570510744,161.48913986015413,557.0650697840532,0.8561467045727523,2.3929377008530053,302.1871721346738,276.16894046220784,604.6494978412893,1.2608209110181292,2.3478311737591615,592.3431942942422,2.5245242425618173,5.737891526334931,-1.0,596.5226470417215,2.539439579813432,5.676363357209116,24.06046961559224,667.806684453936,2.546827670106567,19.293959940479887,30.967606198659496,671.7959046674583,2.558766692406319,-1.0,614.506417090107,2.380194900480427,22.19048571689705,-4.779619531992864,272.5666991872814,1.2488745263883658,488.15823283448464,1.3066888013404991,595.7408440009232,2.5366596438818108,-1.0,280.9969288888889,591.1733980069813,2.5203255485468743,-1.0,278.25827666666663,590.125037498088,2.5165536936419834,-1.0,277.6277588888889,606.6785306213474,2.354534804426885,-0.9799534208817136,303.1671255555555,269.91895145113085,1.2400603898052782,2.2721232457849396,299.91504888888886,268.9461057340602,1.2368147272763015,2.6278965791182713,299.55927555555553,606.6785306213474,2.5751398067040303,-1.0,269.91895145113085,1.2773906316575836,0.27410619147589815,268.9461057340602,1.2736111789010633,0.27164687673129834,280.8177419444444,274.04438166666665,-6.773360277777726,279.82127888888886,271.74545916666665,-8.075819722222207,278.7770705555555,272.42726055555556,-6.349809999999934,319.77649510696074,71.2840374122145,53.30026736382899,4.485948140925125
2025-04-13 22:00:32,49980,0,0,74.313524,73.372399,64.662408,40.375105,37.820839,38.16276,39.125782,32.116441,32.759205,38.291132,32.331327,32.375352,32.692039,36.324935,47.695127,37.435816,37.382258,44.957166,56.708913,63.951185,55.077982,47.944676,49.883361,48.62955,46.01751,48.726561,51.744635,48.122129,75.149872,57.595991,46.603051,26.414113,28.686723,27.758885,29.238979,28.069436,28.0373,46.913579,44.708924,44.784711,72.091819,55.44428,41.08331,24.614697,39.049386,69.094108,46.254361,40.037179,23.992959,39.270405,48.188117,44.307801,43.617603,44.314375,41.159579,47.05372,43.084587,33.306955,34.351841,29.665103,29.569676,30.757728,30.758846,37.616881,43.182261,34.49805,41.938712,32.670614,38.433491,33.975044,39.892019,37.083282,42.79463,37.391213,40.080359,32.20152,37.710612,32.985004,39.248316,36.476271,41.673625,33.772498,40.848862,32.189951,38.030052,33.49783,39.536646,35.816013,39.173694,36.541253,38.174249,32.314125,36.63536,33.308318,36.989851,37.491275,41.786083,36.245775,41.404586,33.651202,38.318054,37.731422,41.388916,38.435311,43.310302,42.247105,41.981206,35.096661,41.735985,38.876705,43.219455,81.31582,87.807689,140.7286,86.551616,75.702015,85.971789,137.996538,75.542944,75.894508,70.890568,70.855935,70.941674,75.148752,73.044221,28.936016,144.366885,3993.73513,0,204.699997,0.10567,-13.751,205.279999,0.09624,0.491,205.179993,0.09245,11.061,203.679993,9.509,-2199,118.370003,2.005,119.5,40.295712,34.775971,33.72984,6.307339,87.069891,37.908347,44.11201,31.401691,-0.993011,0.045514,0.779803,0,144.366885,28.936016,1096727.518821945,300859.726768112,1096727.518821945,300859.726768112,279.0247296296296,281.51317777777774,332.0369655555555,333.55477777777776,303.4564533333333,295.4344072222222,279.8788946296296,272.81760638888886,300.5476777777778,304.15427166666666,3993.73513,259.057501396772,165.4558698885274,558.9704496640671,0.8713901403293115,2.3904142089388265,303.81368930202603,280.6759426616158,606.1440813020226,1.27540208598962,2.3466775093852195,591.8357957443319,2.5126051962121356,6.096341451615261,-1.0,596.0056797607847,2.5274833973854136,6.030585139383935,22.45567638100573,664.2566177944478,2.5296139911800055,20.333876696280555,28.22327625352949,667.3677364691678,2.538962434584459,-1.0,279.68195832148945,1.2721284711088385,483.926156821607,0.35723596869274843,257.7798472517841,1.1989876145313838,497.1935172638817,8.37928207980383,595.5853017266255,2.5259894528675035,-1.0,281.2628061111111,590.4515939177035,2.5076369616241783,-1.0,278.1962833333333,589.4817070719408,2.504146975413906,-1.0,277.6150994444444,262.324762561264,1.214327627113033,6.691538190914969,297.12215111111107,257.7498607825838,1.1988861130285862,8.390456524248293,295.42323277777774,253.2958856689375,1.1837669139905722,10.055851524248283,293.75783777777775,262.324762561264,1.2453182919961974,0.24616341465160071,257.7498607825838,1.2276584992705921,0.23453766553376704,253.2958856689375,1.2104655012310384,0.22321921548755305,281.0655327777778,274.1663322222222,-6.899200555555581,279.7977716666667,271.82632749999993,-7.971444166666743,278.77337944444446,272.46015944444446,-6.313220000000001,334.0559484925478,68.25093803366315,384.5746594729584,4.894525381142493
2025-04-13 22:02:32,50100,0,0,74.229658,73.298598,64.637019,40.367224,37.585344,38.050617,38.905821,32.060564,32.742696,38.27827,32.261419,32.255939,32.566891,36.281374,47.310216,37.306445,37.293336,44.385369,55.408797,65.900288,55.687942,48.054455,50.727606,46.619508,46.410891,49.292907,51.221361,49.088569,75.66775,58.267879,46.174,27.84849,29.396098,28.576645,29.528102,28.905895,29.052656,46.481171,44.34341,44.470067,75.834546,51.208512,41.333128,26.440296,39.262257,74.552741,41.287669,40.086582,26.084222,39.235461,47.954168,44.286134,43.595918,44.625764,41.248512,47.049405,42.970846,33.266924,34.129923,30.113191,29.821165,31.016647,31.030169,37.60576,43.208525,34.490274,41.967055,32.617014,38.425293,33.949929,39.901791,37.116528,42.989219,37.398021,40.116665,32.185679,37.695993,32.953406,39.241777,36.471038,41.718114,33.732706,40.880731,32.189684,37.994677,33.482246,39.516722,35.807956,39.20096,36.519042,38.222058,32.322691,36.639011,33.297766,36.963623,37.553026,41.801341,36.30099,41.381148,33.56535,38.326448,37.759265,41.402416,38.505813,43.313677,42.286726,41.985235,35.232834,41.74912,38.909662,43.261891,74.92362,85.882929,140.296825,76.849207,75.769909,76.125599,137.379092,75.523624,75.182464,70.867746,70.750566,70.967894,75.074325,74.951831,32.545644,111.856137,3995.64663,0,204.5,0.09563,-12.478,205.179993,0.08696,0.555,205.039993,0.08132,9.439,203.710007,8.455,-1921,118.379997,1.973,118.400002,35.626812,30.78594,29.539394,10.547188,70.756802,37.919935,44.113557,31.563003,-1.450454,0.065248,1.137692,0,111.856137,32.545644,872573.811473709,325747.234688508,872573.811473709,325747.234688508,279.00068703703704,281.5107805555555,331.69394,333.3149027777778,298.06622611111106,297.2342661111111,279.87975388888884,272.9072239814814,296.99645555555554,303.08496055555554,3995.64663,261.4024061162396,171.110682917782,561.6594756008196,0.8929449444537235,2.3869969636588158,294.7635211311922,255.95536794878961,597.5482280288369,1.1943321356462062,2.3532030121004635,590.869247180003,2.4951245760416003,6.6402455848380235,-1.0,595.0983482037211,2.510214779976302,6.566654717890345,20.108374439315924,670.0052123959683,2.584775539663136,15.632507223524431,36.930418868807806,673.2210051553795,2.59444698048161,-1.0,604.0402886185987,2.3751052542053617,18.49765051720634,-3.3027049799188717,602.4071415576017,2.369618450628646,18.589309849129705,-2.4707449799188907,594.2775726185092,2.507296649140275,-1.0,281.02444444444444,589.7507118865773,2.4911107098260805,-1.0,278.33507111111106,588.5882293508696,2.486928948424128,-1.0,277.64254555555556,602.7519486102078,2.370778159603978,-2.646339979918878,297.40986111111107,602.9338843939082,2.371389798526691,-2.7390044243633156,297.5025255555555,601.5352857594905,2.3666830304545976,-2.026890535474422,296.7904116666666,602.7519486102078,2.537186342964303,-1.0,602.9338843939082,2.5378223044486576,-1.0,601.5352857594905,2.5329273421947245,-1.0,280.9945283333333,274.0935686111111,-6.900959722222183,279.878245,272.0206544444444,-7.857590555555589,278.7664883333333,272.6074488888889,-6.159039444444431,-11.537894377598718,74.90686419224721,65.96492377736968,-0.15402986764987125
2025-04-13 22:03:32,50160,0,0,73.07342,73.327398,64.599834,40.430276,37.671596,38.104575,39.151411,32.079548,32.741441,38.262009,32.11777,32.205058,32.550724,36.24713,47.561008,37.364533,37.389354,43.324137,55.535125,65.421362,57.443027,49.986114,50.531189,46.154943,45.829585,50.255003,52.511042,49.609028,76.623608,57.343914,46.466046,26.31248,28.509884,27.542203,29.122415,27.917455,27.737108,46.892829,44.665935,44.74085,72.571873,55.893799,41.194604,24.398619,38.996089,68.609997,46.719457,39.916859,23.710803,39.163628,47.903615,44.298244,43.581716,44.14701,41.233043,47.065934,43.106676,33.129781,34.248704,29.445081,29.313962,30.493254,30.519793,37.579597,43.24004,34.507978,41.976682,32.604517,38.449633,33.993941,39.896485,37.09484,42.792494,37.402096,40.127335,32.158187,37.723204,33.001672,39.247934,36.468364,41.706224,33.686168,40.892271,32.211139,38.049265,33.523817,39.533081,35.839009,39.213356,36.477927,38.183622,32.291534,36.655371,33.300864,37.023131,37.554591,41.843786,36.298572,41.446927,33.694843,38.38283,37.763546,41.41969,38.480326,43.338809,42.299272,41.986797,35.150181,41.72796,38.915518,43.215486,81.872033,88.055158,140.741846,87.268465,75.530959,86.705797,138.02816,75.489867,76.048202,70.809184,70.885655,70.971815,75.182545,73.454802,1.869339,138.240605,3962.26571,0,204.399994,0.10657,-13.918,204.990005,0.09733,0.681,205.080002,0.09311,11.083,203.429993,9.616,-2227,118.230003,1.984,119.099998,85.996267,80.724825,79.44708,-39.530221,84.196661,37.924394,44.045051,31.191762,-1.677055,0.075341,1.314017,0,138.240605,1.869339,1054488.306907985,114241.56605562299,1054488.306907985,114241.56605562299,278.9976868518518,281.5199633333333,332.0545333333333,333.5621366666667,303.85470277777773,295.70657,279.84169481481484,272.7009791666666,300.85668499999997,304.29175444444445,3962.26571,233.79281438707335,106.57717250907024,529.2474091742407,0.6337154075281889,2.441599186049235,302.21947375524644,276.2581623921509,604.6794089121657,1.2611104062406158,2.34780823692372,598.3852049300657,2.7115516801175517,2.221977442125235,-1.0,602.460101421395,2.7260914733136605,2.2006034970519406,47.727148946259945,665.5420056263392,2.5398877287699535,19.4122789632133,29.835059578086884,668.6119872126908,2.549112214963193,-1.0,608.0634534254415,2.358975379829181,22.655186028691396,-1.6352290225312913,258.5064407946583,1.2017334790380254,496.6343108682458,6.512903755246441,601.9202544039065,2.724172722105465,-1.0,281.1866922222222,597.1950766496632,2.707280289818165,-1.0,278.2581133333333,596.0547600251385,2.703177001714825,-1.0,277.548255,264.53984461482816,1.2220600101806482,4.278580421913148,297.9408933333333,258.4617162744102,1.2015822284970201,6.5295443108020095,295.68992944444443,252.57255574248717,1.1815911656088822,8.730586533024223,293.4888872222222,264.53984461482816,1.309367790258102,0.37372556286922154,258.4617162744102,1.2833698640328979,0.3593452545031207,252.57255574248717,1.258180208194405,0.3454120270812233,280.9838497222222,274.0884680555555,-6.895381666666708,279.74131277777775,271.6941786111111,-8.047134166666638,278.7999219444444,272.3202908333333,-6.479631111111132,339.8787641354074,63.08190420494418,57.47855220089775,5.387896393095385
2025-04-13 22:04:32,50220,0,0,74.664432,73.288279,64.630014,40.491756,37.725333,38.116324,39.102051,31.869855,32.574455,38.189807,31.894486,32.05667,32.398842,36.184063,47.699692,37.30604,37.291872,43.60649,57.221014,66.284991,53.64137,47.355734,50.330075,46.457815,45.751535,49.647176,51.666887,50.60242,85.934979,61.688629,46.62951,28.450975,29.322678,28.51256,29.357465,29.095881,28.989717,47.006402,44.865241,45.04393,81.113451,58.962405,41.031385,25.787513,38.82659,81.001889,52.239283,39.9978,25.6422,39.197191,48.025394,44.504608,43.469781,44.089959,41.243018,47.133933,43.207102,33.51849,34.302376,29.48385,29.259074,30.475841,30.560907,37.569538,43.216884,34.515099,41.952527,32.540048,38.40294,33.957642,39.87327,37.096753,42.82601,37.394625,40.104468,32.153337,37.701411,32.973526,39.217202,36.443722,41.665911,33.624031,40.838613,32.184486,38.01202,33.512127,39.51562,35.835642,39.182214,36.473235,38.170012,32.285387,36.609874,33.286282,37.00312,37.541224,41.837085,36.283046,41.452175,33.675714,38.367456,37.759208,41.433512,38.484927,43.323196,42.286368,41.935643,35.160658,41.662698,38.931589,43.204699,82.929191,92.958547,143.973381,92.167141,75.615209,90.448267,140.606865,75.53863,76.297293,70.981728,70.86968,70.939289,75.197057,79.450463,37.352721,137.286824,4003.685385,0,204.179993,0.11381,-14.895,204.899994,0.10424,0.67,204.929993,0.09873,11.815,203.550003,10.233,-2398,118.279999,1.981,118.900002,30.80126,25.203135,24.16955,15.82825,83.741777,37.905766,44.089977,31.266756,-0.20692,0.009041,0.161307,0,137.286824,37.352721,1047912.2186817678,358890.862483797,1047912.2186817678,358890.862483797,279.0127212962963,281.55774055555554,333.4871472222222,335.35743388888886,306.5761894444444,301.30746648148147,279.86665388888883,272.7426424074074,301.443995,307.0158594444444,4003.685385,264.3243100974083,178.20727646175183,564.9875997132539,0.9197097374890558,2.382989157792721,301.96708862197926,275.561340401901,604.445458749891,1.2588485428491472,2.347987494543672,589.6366731589588,2.4737360217927207,7.374161375052515,-1.0,593.957236530903,2.489150963644913,7.289218210343895,17.233430458147268,668.6491258799956,2.550250046650005,19.141540527994945,31.52005860024292,672.4575214088574,2.561638053574378,-1.0,613.9378285075245,2.379185479361748,22.090506113850214,-4.609100822465166,273.7419166503515,1.252816717202467,487.42039118365824,0.6596221404977882,593.4806785918882,2.487457544603772,-1.0,281.27750555555554,588.2052821702582,2.468598036811233,-1.0,278.1674361111111,587.2339187817922,2.4651024183960306,-1.0,277.5932222222222,606.8157264034586,2.355822057545617,-1.1467886002429282,303.1138772222222,271.34452118406716,1.2448485448192492,1.5318380664237452,300.4352505555555,271.17452446165606,1.244282651640602,1.5938169553126045,300.37327166666665,606.8157264034586,2.5342200650745808,-1.0,271.34452118406716,1.2720694757514672,0.24080140359610097,271.17452446165606,1.2714263388324738,0.24036188609174072,281.0750005555555,274.21135166666664,-6.863648888888861,279.6943722222222,271.68970111111105,-8.004671111111179,278.8305888888889,272.32687444444446,-6.503714444444427,315.8947565086073,74.69188934909266,54.71129737247111,4.229304670982255
2025-04-13 22:05:32,50280,0,0,74.303317,73.322398,64.589651,40.643517,37.777317,38.161658,39.214332,31.918205,32.644227,38.245842,32.1264,32.172676,32.488999,36.244574,47.524081,37.326252,37.275902,44.483786,53.388131,60.861289,55.3005,49.639233,51.416064,47.974071,45.468091,49.820156,50.870858,49.004769,76.504825,58.841313,46.62134,27.885642,29.542699,28.792914,29.656856,29.098143,29.220803,46.920368,44.895006,45.089891,76.554787,51.22959,41.191677,26.515929,39.180773,75.470721,41.684903,40.083111,26.117966,39.253323,47.068113,44.440087,43.62411,44.903176,40.951529,47.215002,42.941138,33.402596,34.167151,30.056068,29.735942,30.87354,30.890914,37.556925,43.237277,34.491636,41.960931,32.530316,38.416206,33.964767,39.877046,37.139459,42.975544,37.427487,40.127087,32.172621,37.702986,32.966664,39.232449,36.447957,41.728163,33.697022,40.862972,32.217563,38.012269,33.531479,39.522254,35.806427,39.217081,36.491844,38.242055,32.2979,36.632497,33.269895,36.978824,37.548769,41.820409,36.269234,41.422616,33.572576,38.353951,37.739506,41.437973,38.530462,43.333791,42.291084,41.910908,35.170736,41.682468,38.944006,43.202567,75.15586,86.542482,140.971384,77.719103,75.58691,77.420704,138.194433,75.50553,75.321029,70.842761,70.874013,70.937256,75.067488,75.655223,33.250546,80.785804,3998.379943,0,204.649994,0.09674,-12.563,205.139999,0.08871,0.443,205.169998,0.08204,9.606,203.779999,8.528,-1937,118.360001,2.0,119.900002,35.275045,29.845382,28.736816,11.346295,51.964166,37.915972,43.988025,31.521035,-0.434446,0.019615,0.339612,0,80.785804,33.250546,658351.4155296279,330607.362687322,658351.4155296279,330607.362687322,279.05669037037035,281.60277888888885,332.1469072222222,333.68965777777777,298.54950166666663,297.6926542592593,279.81001416666663,272.8839084259259,297.12547777777775,303.4513788888889,3998.379943,261.8444575661893,172.18069675705593,562.1646356064209,0.8970006819626405,2.3863731990447903,284.3420863405353,228.4788840475835,586.9282329673015,1.1009032002242487,2.36153033260883,590.7811871140038,2.492206435705477,6.745442034170131,-1.0,595.0761150085581,2.507527478570898,6.669379319637516,19.758321322699544,676.6279293929731,2.6529421295504942,11.410987879960334,47.80482088168691,679.6112813941057,2.6619033512280543,-1.0,613.1982448148157,2.451683747278255,13.214743072702904,-14.207415326131354,611.60985576277,2.44635574448635,13.271074559208408,-13.350567918724039,594.5187503412485,2.5055470603145054,-1.0,281.27296666666666,589.4350006134437,2.4873754463512787,-1.0,278.2564872222222,588.4000838452349,2.4836520342398933,-1.0,277.6406172222222,611.9476278200335,2.447490030804832,-13.532816437242502,297.8749027777778,611.9990743039917,2.4476627344689197,-13.560573103909178,297.90265944444445,610.8829977701428,2.4439124955345726,-12.958314215020266,297.30040055555554,611.9476278200335,2.5664083382511835,-1.0,611.9990743039917,2.566584818976213,-1.0,610.8829977701428,2.5627521863134954,-1.0,280.79116666666664,274.14159638888884,-6.649570277777798,279.96313499999997,271.9811138888889,-7.982021111111067,278.6757408333333,272.52901499999996,-6.146725833333335,-20.82866864876621,81.55181438441502,63.429684578157435,-0.2554041109445467
2025-04-13 22:06:32,50340,0,0,74.479148,73.339312,64.50453,40.471311,37.684047,38.105978,38.990971,32.015605,32.605237,38.362568,32.03576,32.24844,32.530929,36.194664,47.378221,37.377508,37.283565,43.70616,55.009987,62.971732,55.195091,48.978942,51.238303,46.710296,45.872986,51.768351,50.269453,48.891592,73.261193,57.048503,46.232281,26.320671,28.407538,27.49382,29.174441,27.75044,27.724547,46.62402,44.515871,44.683684,71.185604,54.350971,41.198199,24.444651,39.32333,68.796324,45.760531,39.903205,23.689829,39.152233,47.288165,44.112308,43.852284,44.64744,41.127447,46.910417,43.155447,32.925799,33.881085,29.497214,29.407576,30.463793,30.46575,37.559597,43.221497,34.487558,41.975793,32.542239,38.401513,33.989507,39.872251,37.126245,42.84695,37.399412,40.144927,32.1586,37.707694,32.982958,39.217065,36.407289,41.680726,33.619513,40.882996,32.218227,38.01565,33.512223,39.500349,35.785306,39.189874,36.449053,38.200568,32.280575,36.612169,33.241927,37.013503,37.575467,41.867628,36.283854,41.461775,33.637882,38.350903,37.741316,41.442494,38.519106,43.339179,42.343834,41.921482,35.180512,41.649096,38.943688,43.19391,80.587105,86.964178,140.425324,85.345954,75.605952,84.810536,137.388899,75.528637,75.039236,70.677088,70.892433,70.953552,75.128474,72.3479,28.656847,141.694279,3959.527858,0,204.289993,0.1043,-13.558,204.880005,0.09501,0.665,204.899994,0.09131,10.785,203.320007,9.39,-2160,118.120003,1.992,118.900002,40.263796,35.229714,33.93472,5.968485,85.826599,37.910331,44.030515,31.106869,-0.659855,0.029892,0.516137,0,141.694279,28.656847,1078300.5498952027,298934.924351179,1078300.5498952027,298934.924351179,278.9525342592592,281.433565,331.69938833333333,333.38629111111106,302.78664111111107,294.86168907407404,279.833619537037,272.65381638888886,300.1428361111111,303.6856544444444,3959.527858,258.87013129766046,165.00554201122878,558.7549229335409,0.8696647639324915,2.3906953245017317,303.12383738572504,278.76081043756545,605.5130916070556,1.2692167715860658,2.3471665758230005,591.786265912877,2.5135630718211917,6.056531008777223,-1.0,595.941433562471,2.5283927806387743,5.9914593332765795,22.563433702339523,664.1144439228904,2.531941474803347,19.963013333122017,28.575550947608292,667.5617679111538,2.5423080498073634,-1.0,277.82537349027837,1.266129064941172,485.01128917688357,0.33719627461397295,256.24242873614463,1.193904103259737,498.0493449997664,8.262148311651003,595.3092963098425,2.5261451429428243,-1.0,281.05682277777777,590.6298415503018,2.5094123236992134,-1.0,278.2601105555555,589.4297627530854,2.505093944922116,-1.0,277.5406694444444,259.493832401815,1.2049083763724955,7.050952385725054,296.072885,256.3980054594895,1.1944316773915353,8.204057385725093,294.91977999999995,252.85211811393546,1.182381336251723,9.531435163502863,293.5924022222222,259.493832401815,1.2346674388913093,0.23997063860585222,256.3980054594895,1.222708442591479,0.2321082086127591,252.85211811393546,1.2090108895838012,0.22310276627467016,280.7612425,273.92968999999994,-6.831552500000043,279.9554788888888,271.73466388888886,-8.22081499999996,278.78413722222217,272.29709527777777,-6.4870419444444,335.5438371767323,68.17301036041931,386.289070432612,4.921945435631611
2025-04-13 22:07:32,50400,0,0,74.213047,73.313712,64.541102,40.404084,37.514928,37.970523,38.899667,31.848603,32.56641,38.354045,31.841436,32.039164,32.379118,36.069232,47.331863,37.357983,37.287854,44.069578,54.754146,64.626877,58.108833,46.463854,49.392583,47.179009,45.712536,51.275368,53.259426,51.070656,86.592841,61.202259,46.118406,28.26576,28.95422,28.118037,29.142013,28.846768,28.741481,46.519402,44.323492,44.542614,80.62028,59.288019,41.242354,25.546705,39.302796,80.566563,53.252959,39.994597,25.156722,39.143126,47.712688,44.23788,43.135994,44.300562,41.548627,46.925878,44.037594,33.002186,33.968677,29.377372,29.320731,30.403295,30.396315,37.543342,43.225984,34.493905,41.982521,32.50101,38.422976,33.977346,39.869258,37.113513,42.860215,37.410691,40.152203,32.151709,37.732948,32.98569,39.221568,36.425087,41.70896,33.591758,40.881462,32.23314,38.042219,33.54294,39.500886,35.790275,39.198792,36.436313,38.213564,32.287884,36.629173,33.259447,37.003421,37.561857,41.872995,36.264068,41.454871,33.628691,38.356929,37.718181,41.432257,38.500444,43.333793,42.31613,41.933768,35.14591,41.606959,38.959451,43.176234,83.86622,93.077996,143.979149,93.123085,75.952505,91.310138,139.898665,75.456381,75.22373,71.059462,70.891909,70.932231,75.177787,79.16693,32.866939,139.588037,4004.436818,0,204.289993,0.11644,-15.147,204.860001,0.10561,0.564,204.830002,0.10098,12.105,202.929993,10.421,-2414,118.220001,1.99,119.400002,35.205873,30.329821,29.082064,10.912533,84.835753,37.909432,44.162224,31.078096,-0.889074,0.039682,0.697842,0,139.588037,32.866939,1063778.523122009,327962.485638823,1063778.523122009,327962.485638823,278.9565475925926,281.44215444444444,333.09370277777776,335.3606383333333,307.1072694444444,301.2573488888889,279.9067912037037,272.6378311111111,301.96456666666666,307.08222,4004.436818,261.60450489299194,171.59971732814074,561.8904977593787,0.8947994577826505,2.3867110003261747,302.5740679751192,277.2383573752565,605.0071562041323,1.264288561769027,2.3475565398292884,590.711950141619,2.4933693983065117,6.690258821861639,-1.0,594.901475934286,2.5083213979841092,6.61668469296381,19.8376495514525,667.3876868078528,2.544002288058099,19.517172743653337,30.519634802658572,672.0140616986388,2.5578443381774925,-1.0,614.3832070391985,2.3783146880581634,22.442990013060104,-4.533201469325206,273.6025519830172,1.252246117518869,487.55815789455687,1.3167190862303073,594.1440901112181,2.505628162506962,-1.0,280.99355888888886,589.5823538212545,2.489315151616363,-1.0,278.2846411111111,588.4182343363999,2.485126736769995,-1.0,277.59144277777773,606.8870026000492,2.353760114458795,-0.9052881359918956,303.4793561111111,270.5926625034697,1.2422368221461073,2.412801308452572,300.1612666666666,270.5109205213765,1.2419644817263098,2.4426440862303025,300.1314238888889,606.8870026000492,2.55038155741846,-1.0,270.5926625034697,1.2732063404004466,0.2536389536692365,270.5109205213765,1.2728938764307354,0.2534295149989126,280.91404666666665,273.9752397222222,-6.938806944444423,279.6601544444444,271.67725083333335,-7.982903611111055,279.1461725,272.2610027777778,-6.8851697222222015,317.10939815860183,72.48621087356673,53.00447976865428,4.374754789041413
