Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 22:08:32,50460,0,0,74.116369,73.281693,64.493351,40.462397,37.560191,37.980862,38.961659,31.770419,32.545915,38.316918,31.992858,32.059228,32.448107,36.212287,47.327845,37.288923,37.230779,45.782477,54.702614,63.174291,55.344208,46.87995,50.316711,49.563226,45.413896,49.457506,51.707488,50.06008,77.535039,59.206265,46.38779,27.890427,29.354227,28.593207,29.403731,29.15559,29.064596,46.801866,44.571409,44.648085,77.213528,51.643643,41.08605,26.451831,39.191161,76.187074,42.538043,40.079649,26.264987,39.228163,47.337134,44.276848,43.490542,44.770695,41.19979,47.029862,42.980304,33.199617,33.981504,29.885225,29.567747,30.786105,30.789743,37.52023,43.229369,34.491423,41.980061,32.482953,38.409083,34.022868,39.862898,37.14251,42.823141,37.41687,40.144702,32.143243,37.733761,33.021625,39.225789,36.427109,41.693381,33.570425,40.884092,32.227789,38.035081,33.564635,39.514208,35.796128,39.202856,36.413392,38.193067,32.280137,36.618371,33.274818,36.986498,37.533895,41.856174,36.258741,41.440781,33.625123,38.351338,37.690048,41.401629,38.476768,43.288754,42.307624,41.858874,35.099643,41.569155,38.929612,43.133381,75.707398,87.338009,141.348214,79.036697,75.475607,79.04558,138.424187,75.459673,75.410699,70.856079,70.81065,70.933744,75.170002,76.189713,36.497375,110.15139,3994.250461,0,204.330002,0.09776,-12.62,205.160004,0.08853,0.654,205.059998,0.08472,9.847,203.740005,8.622,-1961,118.349998,1.986,119.300003,31.471459,26.169719,25.163318,14.916331,69.819892,37.899043,44.009219,31.368324,-1.116316,0.050439,0.876947,0,110.15139,36.497375,860819.99516223,352993.4596628749,860819.99516223,352993.4596628749,278.99323870370364,281.4999233333333,332.2745483333333,333.89900777777774,299.28149833333333,298.13808166666666,279.8217882407407,272.79906861111107,297.4318877777778,303.8933383333333,3994.250461,263.8196795646586,176.9775925971844,564.4146859987453,0.9150944238293242,2.383662250311751,294.2438367475799,254.56124057237116,597.0353740576543,1.1896784576939574,2.3535911406946126,589.8282838945954,2.4773149743866356,7.243224136882906,-1.0,594.0777234466358,2.4924782484845722,7.161387645570856,17.6802437686747,671.479823565973,2.5915024604887087,15.356091055017774,38.03071158575341,674.6996676521006,2.6011691548149356,-1.0,606.8973276923853,2.386823955328775,18.064060919350883,-5.037661585753426,604.6629186818112,2.3793437440202223,18.184336875114514,-3.894244919086759,593.4720179650305,2.490325176726952,-1.0,281.14321666666666,588.4831987043208,2.4724868791078864,-1.0,278.19780555555553,587.5386826643451,2.469088339323904,-1.0,277.6386938888889,605.2672593993778,2.3813697435165335,-4.203407141308958,298.44724388888886,604.9181220991192,2.380199547346459,-4.024789919086743,298.26862666666665,603.8031302374396,2.3764577553212822,-3.45453769686452,297.6983744444444,605.2672593993778,2.531771524031026,-1.0,604.9181220991192,2.5305590366046666,-1.0,603.8031302374396,2.5266811345752775,-1.0,280.82055055555554,274.0336447222222,-6.786905833333321,279.8892325,271.88693666666666,-8.002295833333335,278.75558166666667,272.4766244444444,-6.278957222222289,-14.834634787215805,77.4021001193372,64.58249587358773,-0.1916567478704586
2025-04-13 22:09:32,50520,0,0,75.448805,73.239627,64.552634,40.645198,37.563781,37.936738,38.932457,31.887052,32.595984,38.397535,31.925404,32.180268,32.481019,36.185717,47.384004,37.33252,37.295588,45.060942,55.426566,62.994352,58.852414,49.590488,48.343207,47.675637,45.632476,48.761394,51.334919,49.323535,72.299576,57.182009,46.427892,26.264092,28.50298,27.634859,29.107039,27.689171,27.670867,46.657132,44.576676,44.690591,71.327642,54.204526,41.174783,24.542241,39.000898,69.590819,45.483819,39.904378,23.918126,39.186545,47.700654,44.053581,43.459702,44.403389,41.186702,46.956144,43.0635,33.015835,33.805084,29.466822,29.435604,30.435644,30.465392,37.524324,43.2387,34.475435,42.009059,32.420217,38.39909,33.977747,39.889264,37.141547,42.896393,37.38752,40.135719,32.107023,37.72263,32.974422,39.244236,36.407555,41.724963,33.531605,40.875117,32.180004,38.040298,33.53701,39.552725,35.80426,39.208748,36.410009,38.212045,32.255208,36.653316,33.250364,36.967552,37.549438,41.843058,36.254015,41.446203,33.635483,38.343074,37.720667,41.39802,38.486833,43.283838,42.297003,41.868471,35.163408,41.571904,38.912754,43.123196,80.281498,86.879368,140.382654,84.981706,75.462625,84.431882,137.8572,75.522404,76.58976,70.896232,70.806354,70.947699,75.151369,72.203487,39.307066,157.505895,3975.110465,0,204.520004,0.10394,-13.518,205.179993,0.09501,0.661,205.210007,0.09051,10.717,203.929993,9.345,-2165,118.370003,1.989,119.199997,28.557698,23.304589,22.034184,17.870194,92.968732,37.896906,43.977921,31.104064,0.0,0.0,0.0,0,157.505895,39.307066,1187317.799992515,372365.59635296196,1187317.799992515,372365.59635296196,278.9846394444444,281.4589688888889,331.95955555555554,333.36258555555554,302.58428111111107,294.8570438888888,279.80440074074073,272.65225749999996,299.9730544444444,303.63853777777774,3975.110465,265.45438618777587,180.96728560263932,566.2676414166948,0.9300349393590122,2.381509753346464,307.0869093181031,289.8368378161481,609.0768618697521,1.3047763619720283,2.344351851407535,589.0730502385686,2.4652973031520116,7.677355478067427,-1.0,593.2864721907296,2.4803333861131573,7.590425992262179,16.00458270111301,661.3488566999231,2.5080621205902918,22.367486795846634,24.872646237452443,664.2680396347736,2.516837380163719,-1.0,277.2509753633378,1.2634893498807251,485.732204837702,4.5026282069920285,256.24394654300534,1.193167143956189,498.3735510022947,12.229865429214271,592.7859410502504,2.4785541134410454,-1.0,281.16549555555554,587.8199914408713,2.4607998592587013,-1.0,278.24710166666665,586.6220821999574,2.456489191420004,-1.0,277.5413211111111,258.06955860356567,1.1993515112062012,11.54825598476981,295.5386533333333,256.6229172799493,1.1944521047147003,12.088219318103143,294.99868999999995,254.0455801444884,1.1857010193928057,13.053120984769805,294.0337883333333,258.06955860356567,1.2204888817790334,0.2001095297148795,256.6229172799493,1.2150392022902452,0.19635494890075092,254.0455801444884,1.205330049721797,0.1896657852481102,280.8595097222222,273.9335886111111,-6.9259211111111085,279.77863638888886,271.7340072222222,-8.044629166666653,278.7750561111111,272.28917666666666,-6.485879444444436,332.8291036955633,68.06238450919352,384.0978813365853,4.890059407933415
2025-04-13 22:10:32,50580,0,0,75.211723,73.189896,64.591342,40.577083,37.549773,37.929805,38.945317,31.772184,32.515806,38.333834,31.72304,31.968791,32.285665,36.085591,47.286304,37.280024,37.203942,43.215582,54.731309,63.330143,56.257803,47.760692,50.350158,48.254346,45.942248,50.750256,51.232806,49.077386,86.288228,60.645249,46.174472,28.066352,28.895451,28.043168,28.965934,28.486086,28.52089,46.660841,44.469862,44.755534,80.015331,58.88419,41.173675,25.286484,38.904492,79.845327,53.121464,40.015183,24.940615,39.185433,47.549825,44.243631,43.647259,44.415445,41.398072,47.032787,43.184409,33.042705,34.174935,29.33305,29.162227,30.278314,30.177729,37.496773,43.225828,34.461459,41.968838,32.425333,38.385144,33.955288,39.859178,37.140104,42.944135,37.4058,40.113843,32.110295,37.701911,32.968694,39.224271,36.414078,41.694066,33.496221,40.87131,32.18283,37.98734,33.545946,39.517017,35.806037,39.216252,36.390539,38.192213,32.248576,36.619728,33.243296,36.966818,37.574341,41.841009,36.270439,41.422053,33.572896,38.349748,37.733532,41.418622,38.511923,43.305708,42.311437,41.873241,35.205899,41.544706,38.938715,43.127952,84.648481,92.672221,143.385124,93.336222,75.458048,91.968314,139.817473,75.470528,75.809885,70.964191,70.77409,70.931569,75.040287,78.627638,33.185108,164.896104,3853.523467,0,204.360001,0.11287,-14.752,205.029999,0.10254,0.639,204.949997,0.09836,11.756,203.580002,10.171,-2383,118.239998,1.996,119.300003,34.901985,29.901188,28.742696,11.272487,96.14282,37.891279,44.073107,31.02816,-0.22765,0.01058,0.179277,0,164.896104,33.185108,1238271.4952267278,330156.183578756,1238271.4952267278,330156.183578756,278.95802407407405,281.5015483333333,333.04859611111107,335.0306244444444,307.22567888888887,300.95534925925926,279.857281574074,272.61008888888887,302.3991561111111,306.8567894444444,3853.523467,261.8036274343989,172.0818111862356,562.1180005347098,0.8966261730284282,2.386430547286796,308.84831012356983,294.8187643077418,610.6108583225516,1.3206058467673438,2.3430886762458716,590.6320607790118,2.4919118006092487,6.7384958490565,-1.0,594.9215283251673,2.507218822593365,6.662564314994529,19.6979208989344,662.0462460024625,2.503462556845465,23.40685030238239,24.200285987541235,666.2065256540386,2.5159170449830492,-1.0,290.2134007123322,1.3056551844735063,477.84195168732583,1.6226312346809664,272.7606301660138,1.2482627611666517,488.64378442386834,7.892960864310567,594.1160051232594,2.5043548734081136,-1.0,281.02470666666665,589.4352652713258,2.4876160856724963,-1.0,278.2464861111111,588.3538946677818,2.4837252082463435,-1.0,277.6028794444444,279.2540885180787,1.26975479102208,5.538183456903198,303.31012666666663,269.6684757116307,1.2379689746767628,9.023126234680944,299.8251838888889,269.4107622036495,1.2371092933751426,9.117572901347614,299.7307372222222,279.2540885180787,1.3059874885384584,0.27477521383558323,269.6684757116307,1.2693737376122998,0.25019899996563444,269.4107622036495,1.2683893604647916,0.24953825741143273,280.87040444444443,274.04378888888886,-6.826615555555577,279.83408444444444,271.62091027777774,-8.213174166666704,278.8673558333333,272.16556749999995,-6.701788333333354,317.871430612998,67.12471767729517,371.83284529013025,4.7355347122825595
2025-04-13 22:11:32,50640,0,0,75.239115,73.286346,64.565198,40.715454,37.663034,37.991328,39.155379,31.864015,32.596304,38.32588,31.89677,32.034262,32.48454,36.175053,47.416261,37.451829,37.115935,44.371264,56.27738,64.866307,56.495794,46.156474,51.479522,48.590408,46.422953,50.060827,50.83429,48.653404,77.401318,59.102317,46.541016,28.022779,29.533418,28.764892,29.446903,29.236362,29.363472,47.151406,44.858003,45.032314,77.060524,51.157366,41.265958,26.646965,39.270877,76.115248,42.048958,40.0501,26.422229,39.261626,48.396211,44.570795,43.434261,44.73115,41.531016,47.180096,43.156319,33.466647,34.335999,30.010342,29.739704,30.854571,30.827046,37.495345,43.221338,34.464715,41.998878,32.426374,38.394799,33.974763,39.86014,37.173351,42.849374,37.408201,40.135622,32.112266,37.715769,32.997304,39.222587,36.394241,41.701622,33.501299,40.868858,32.20972,38.016212,33.541219,39.482322,35.786243,39.182867,36.374743,38.198386,32.245897,36.609098,33.24062,36.98992,37.556321,41.848145,36.25103,41.440598,33.615609,38.342068,37.698448,41.387731,38.491958,43.333695,42.319371,41.841172,35.140314,41.520038,38.942587,43.118635,75.735002,87.157582,140.482824,79.106371,75.597741,79.119705,137.681088,75.557475,75.822951,70.790995,70.826233,70.977336,75.197751,76.159219,38.187479,135.193548,3786.62994,0,204.470001,0.09413,-12.239,204.970001,0.08626,0.638,205.149994,0.081,9.422,203.770004,8.333,-1888,118.290001,1.974,119.0,29.833637,24.558579,23.342721,16.707379,82.736047,37.888371,44.303292,31.539052,-0.157237,0.00725,0.122985,0,135.193548,38.187479,1033479.5893278358,364646.316047603,1033479.5893278358,364646.316047603,279.0494581481481,281.5833866666666,331.8617155555555,333.4182355555555,299.3202061111111,298.07168333333334,279.9851622222222,272.8939175,297.4472233333333,303.79310111111107,3786.62994,264.81082778184594,179.39444771255788,565.5391846854998,0.9241566633060895,2.3823475545450714,301.4090817678526,274.02317509319823,603.9262439102546,1.2538482978186436,2.348384225143986,589.4791311640788,2.4703981798909846,7.501700999223931,-1.0,593.786828024245,2.4857655065773328,7.415300108626388,16.772558884820683,665.7652611359974,2.543857555846169,18.977282212769254,30.452633787702894,668.924474725148,2.553354965731503,-1.0,268.29360882301705,1.2347729564178775,490.6931668043144,2.08887565674155,264.8943035210813,1.2233924745192724,492.7468607721559,3.3373984345192866,593.1822720798227,2.4836171647444383,-1.0,281.2283422222222,588.2042911999374,2.4658235075874164,-1.0,278.2977544444444,587.059889851849,2.461706362588695,-1.0,277.62227777777775,265.71287489679764,1.2261373104790467,3.036127323408209,298.3729544444444,265.1983298867981,1.2244122603573353,3.225457323408193,298.18362444444443,263.77330508315396,1.2196290309758775,3.7506106567415145,297.6584711111111,265.71287489679764,1.2501192680351907,0.22353904875385716,265.1983298867981,1.2481762016798246,0.22220653024270728,263.77330508315396,1.2427949081142229,0.21851613991182986,281.1963905555555,274.20629055555554,-6.990099999999984,279.8626141666666,271.9694572222222,-7.893156944444399,278.8964819444444,272.5060047222222,-6.390477222222216,324.5848276429975,71.97843311175245,397.4716523129804,4.509473374323845
2025-04-13 22:12:32,50700,0,0,74.569002,73.232907,64.480409,40.811173,37.714043,38.065286,39.181643,31.955129,32.5988,38.370748,31.936689,32.204917,32.558589,36.278423,47.435182,37.397601,37.150257,43.441849,53.323048,64.010642,58.775934,48.69178,49.151504,46.889213,46.321763,50.587083,52.610988,50.291267,72.27129,56.900319,46.321325,26.201188,28.64391,27.707118,29.129275,27.874769,28.106875,46.816965,44.639791,44.686669,71.053483,53.519558,41.061629,24.711526,39.130728,69.482107,44.946086,39.932055,24.244001,39.231915,47.377965,44.156737,43.514673,44.049761,41.349842,47.082307,43.182999,33.091059,34.236545,29.597863,29.467202,30.58534,30.552498,37.440525,43.243715,34.439581,41.988924,32.349125,38.405141,33.958524,39.85391,37.116686,42.833067,37.375063,40.14313,32.079353,37.729558,32.98806,39.225614,36.367178,41.691448,33.448895,40.872838,32.17948,38.018953,33.525318,39.501596,35.761309,39.200385,36.334333,38.207142,32.225796,36.632474,33.213878,36.984356,37.555181,41.882621,36.251441,41.472237,33.632901,38.34514,37.706826,41.389594,38.488971,43.285525,42.332588,41.861431,35.144782,41.502419,38.92813,43.078792,79.917806,86.458064,139.22735,84.615872,75.582942,84.04242,136.551506,75.487562,75.456321,71.041578,70.812166,70.942899,75.173199,72.156738,34.42902,95.945518,3830.235825,0,204.619995,0.10108,-13.199,205.059998,0.09275,0.612,205.089996,0.08731,10.293,203.919998,9.056,-2088,118.360001,1.989,118.800003,33.658695,28.398999,27.269425,12.66263,61.621035,37.87904,43.938663,31.255084,-0.01388,0.000696,0.010802,0,95.945518,34.42902,762873.959749126,338732.65454813995,762873.959749126,338732.65454813995,278.94907574074074,281.52905944444444,331.23416999999995,332.72074999999995,302.38104,294.78090370370364,279.78259046296296,272.73615805555556,299.7710033333333,303.40448,3830.235825,262.57269246093216,173.94623342142899,562.9955728337885,0.9036769457550767,2.385359354409384,289.6966142931071,242.47253422403878,592.4694902834265,1.1489430763684745,2.3570930470314755,590.293992793035,2.486200222698541,6.928060697179236,-1.0,594.6534249578825,2.5017564019704555,6.848372697177404,18.956366983512282,672.0964729843848,2.613879363668508,13.47079003687298,41.537555706892874,675.0027777016285,2.622633896002656,-1.0,616.6087721090279,2.4386471411242634,15.375154006767277,-12.68442570689291,602.1531599977191,2.3902301651793803,16.014205175073872,-5.084289410596568,593.9378322771817,2.499212684258788,-1.0,281.10629166666666,589.0050499171122,2.4815731673710153,-1.0,278.1842383333333,587.9486250202588,2.47777130543768,-1.0,277.5566972222222,603.5647882647389,2.3950128854057824,-5.826324595781784,295.52293888888886,602.277729913243,2.3906527030084237,-5.149765151337363,294.84637944444444,600.6166436539031,2.3850106112695033,-4.276778484670672,293.97339277777775,603.5647882647389,2.533118442357882,-1.0,602.277729913243,2.5286243988854973,-1.0,600.6166436539031,2.5228067994088157,-1.0,280.79852833333337,274.0743344444444,-6.724193888888976,279.6956761111111,271.7791847222222,-7.916491388888858,278.8535669444444,272.354955,-6.498611944444406,-11.859167204684013,77.44304802650231,55.48770087535695,-0.15313404504204958
2025-04-13 22:13:32,50760,0,0,74.301251,73.319906,64.549499,40.795358,37.679164,38.11214,39.150797,31.876315,32.592847,38.458883,31.762783,32.107171,32.380814,36.302481,47.451637,37.460238,37.185022,44.308687,54.652203,64.216603,56.117781,48.161637,51.253575,49.196681,45.531191,49.270196,50.520414,48.806536,85.92589,61.00354,46.434649,28.262303,29.154001,28.207242,29.133483,28.834646,28.815909,46.756649,44.61894,44.881346,80.206152,58.321424,41.227997,25.628508,39.244995,80.299593,52.652086,39.973232,25.27318,39.173726,47.404637,44.29221,43.628759,45.209097,41.207048,47.167237,42.818471,33.191806,34.161692,29.470038,29.40894,30.315386,30.216987,37.460111,43.241217,34.441375,41.964327,32.350478,38.373906,33.958195,39.851709,37.146318,42.974013,37.388707,40.151881,32.073506,37.680354,32.933673,39.229587,36.399052,41.714757,33.483043,40.874539,32.206563,37.972417,33.523833,39.480578,35.765886,39.20406,36.356614,38.22377,32.222971,36.615946,33.207502,36.939653,37.55471,41.843465,36.242974,41.438752,33.524905,38.34164,37.71658,41.40354,38.529456,43.295049,42.342529,41.80455,35.20402,41.5053,38.927999,43.086564,83.334162,92.417974,142.463911,92.519808,75.764241,90.791792,138.761106,75.522462,75.060511,70.99603,70.816598,70.955395,75.08216,78.70172,30.581261,146.034735,3853.68465,0,204.389999,0.11126,-14.595,204.880005,0.10157,0.663,204.940002,0.09679,11.555,203.539993,9.992,-2336,118.230003,1.979,118.800003,38.163064,32.956412,31.701647,8.271585,87.838029,37.878595,44.09337,31.127475,-0.207933,0.009629,0.161972,0,146.034735,30.581261,1108226.939284395,312203.291248577,1108226.939284395,312203.291248577,279.0084959259259,281.57624277777774,332.4617255555555,334.51883944444444,306.7721155555555,301.00771018518515,279.8685390740741,272.6652637962963,301.6689788888889,306.71554111111107,3853.68465,260.14374581858084,168.07097970557075,560.2180281059282,0.8813837546082872,2.388808225515353,304.23990475817277,281.8618494485657,606.5317484869747,1.279224434973391,2.3463753706682855,591.3879667949985,2.5044628620574083,6.343534137511782,-1.0,595.7015466274374,2.5198524907729016,6.272362117014765,21.432496959196897,664.7851687922623,2.529511444916149,20.544479173034727,28.221820797382748,669.0105221832384,2.5421815744994922,-1.0,611.8434152986368,2.3637620044237866,23.7082592626862,-2.5322107973827315,272.9124839247366,1.249651976611925,488.12622541825743,3.2321945729876234,595.0165629970174,2.5174180556652184,-1.0,281.1692494444444,590.1620046787468,2.500063094839851,-1.0,278.276665,588.995632728251,2.4958664259943726,-1.0,277.5795733333333,278.71461689373785,1.2688606004016876,1.1310769803949938,303.1088277777778,269.9612143265052,1.239829785103102,4.308709202617251,299.9311955555555,270.1032051833304,1.2403031555696848,4.256797535950568,299.9831072222222,278.71461689373785,1.3067010607768834,0.2821483360374726,269.9612143265052,1.2730527309287498,0.2598266008543584,270.1032051833304,1.2735985478438494,0.26018868660103023,280.8435686111111,274.08152722222223,-6.762041388888861,280.0494044444444,271.72749388888883,-8.321910555555576,278.7126441666667,272.1867702777778,-6.525873888888896,318.47548287026194,69.08362216482487,52.94175349362547,4.60999977839059
2025-04-13 22:14:32,50820,0,0,73.020506,73.302012,64.457854,40.82168,37.628691,38.009128,39.177343,31.969497,32.689524,38.488634,31.878334,32.200766,32.47749,36.236661,47.335381,37.494166,37.201996,44.51396,55.343255,64.620521,55.834896,46.794332,53.989428,47.772818,44.850222,48.753658,52.83892,51.255937,76.795764,58.827578,46.212627,28.062894,29.495213,28.657069,29.420738,29.139578,29.268033,46.63978,44.471858,44.70014,76.868722,51.204689,41.461666,26.609492,39.516563,75.917852,41.759553,40.107683,26.318055,39.329053,47.452299,44.397316,43.609372,45.392441,41.10854,47.179523,43.050268,33.256663,34.132377,30.080437,29.816942,30.779355,30.779003,37.423379,43.226254,34.421818,41.977921,32.326866,38.363983,33.945553,39.851768,37.130899,42.941582,37.382622,40.143174,32.051804,37.689025,32.940617,39.201857,36.36547,41.698106,33.423615,40.86716,32.191539,37.980643,33.498342,39.46809,35.729418,39.191127,36.316189,38.206036,32.18953,36.610567,33.183879,36.965369,37.579523,41.861991,36.251457,41.439703,33.539636,38.341636,37.705528,41.399852,38.513835,43.286103,42.355858,41.826681,35.20151,41.48676,38.947685,43.073225,75.523768,86.945168,140.174718,78.716609,75.601683,78.650163,137.18437,75.516068,75.043977,70.887314,70.880015,70.981454,75.149905,75.935918,29.875304,108.154455,3853.770917,0,204.5,0.09383,-12.172,205.080002,0.08601,0.665,205.139999,0.08023,9.306,203.809998,8.282,-1874,118.400002,1.977,119.5,38.777132,34.026171,32.672188,7.435495,68.710346,37.869066,44.168373,31.47413,-0.429099,0.020387,0.334149,0,108.154455,29.875304,847051.6135924349,307335.889281128,847051.6135924349,307335.889281128,279.0355511111111,281.5830683333333,331.5857611111111,333.24706555555554,299.1036716666666,297.88746999999995,279.910207037037,272.85784972222217,297.32987111111106,303.6750933333333,3853.770917,259.6813575074149,166.95686662402764,559.6873629291268,0.8771315640107938,2.389486937052488,293.6284094783458,252.9136613306891,596.4255739854394,1.1841671250797534,2.35405362640647,591.6140867532632,2.5080466529684093,6.236736182699848,-1.0,595.8892598130147,2.523298333934718,6.167566555892395,21.90171082591843,670.4961418680634,2.5912607912767562,15.123582804297877,37.95735163276527,673.7806256869752,2.601141434694177,-1.0,607.1016771510552,2.3900782869775714,17.73084043632068,-5.475262188320812,604.7343804257015,2.382147513916058,17.855247230098257,-4.259060521654135,594.986226831238,2.520088285518457,-1.0,281.04590388888886,590.5612857292206,2.5042693947143304,-1.0,278.4064811111111,589.3038691550275,2.49974680619431,-1.0,277.65426833333333,605.0246341132846,2.3831216438125717,-4.408126077209715,298.03653555555553,605.1035514021628,2.3833864164619163,-4.448658299431941,298.07706777777776,604.0748354506371,2.379932180092805,-3.9203971883208055,297.5488066666666,605.0246341132846,2.555433287379014,-1.0,605.1035514021628,2.5557082494197547,-1.0,604.0748354506371,2.5521205202142534,-1.0,280.8860041666667,274.09139999999996,-6.794604166666716,280.0949480555555,272.0103830555555,-8.084564999999998,278.7496688888889,272.4717661111111,-6.277902777777797,-13.120293672438265,74.60688205504869,63.39446471700819,-0.1758590268221832
2025-04-13 22:15:32,50880,0,0,73.743915,73.26703,64.528574,40.86214,37.654286,37.99407,39.066918,32.05884,32.765419,38.575899,31.897343,32.230813,32.550671,36.294005,47.357663,37.620147,37.200968,44.893211,52.833778,64.073203,56.592379,48.643474,51.637567,48.127148,44.663466,50.824573,51.496527,50.179483,72.650891,56.847655,46.452478,26.345533,28.580644,27.651404,29.065135,27.682436,27.910107,46.637864,44.536252,44.636153,71.109922,53.864465,41.371824,24.705225,39.259933,69.221833,44.975063,39.970025,24.130739,39.214271,47.45918,44.17862,43.687044,44.975207,40.95961,47.161875,43.423651,32.97876,33.975455,29.653086,29.604035,30.506378,30.477998,37.405537,43.200639,34.445214,41.986153,32.294711,38.384057,33.957302,39.809025,37.146387,42.775174,37.341614,40.12698,32.016307,37.727225,32.952372,39.200985,36.327853,41.663816,33.367741,40.857583,32.165838,38.019712,33.54696,39.493687,35.763994,39.19159,36.285665,38.174342,32.162046,36.60315,33.188873,36.970338,37.543825,41.8555,36.209416,41.431803,33.632936,38.368065,37.703254,41.385238,38.48151,43.282057,42.336931,41.796311,35.184187,41.479884,38.929056,43.037132,80.008559,86.474271,139.150183,84.818802,75.607325,84.224541,136.50376,75.565654,76.189322,71.108199,70.777139,70.957537,75.154823,72.132786,30.329759,141.817401,3832.367537,0,204.25,0.10224,-13.272,204.990005,0.09284,0.63,204.949997,0.08842,10.356,203.649994,9.15,-2110,118.269997,1.974,119.199997,38.477615,33.396961,31.995162,7.974863,85.884217,37.858541,44.113885,31.199285,-0.647838,0.031453,0.503879,0,141.817401,30.329759,1079149.4461665568,310469.246073563,1079149.4461665568,310469.246073563,279.0378383333333,281.57326388888885,331.20764444444444,332.67787944444444,302.49377888888887,294.8134529629629,279.8799362962963,272.70515851851843,299.82142166666665,303.4134838888889,3832.367537,259.9796440811787,167.67542347413905,560.0297632499025,0.8798749628825344,2.3890482720561153,303.1558064645341,278.8494440828601,605.5424283355875,1.2695033759717005,2.347143906966928,591.5016039952932,2.505852816183139,6.304903730486428,-1.0,595.7593668841391,2.521042589919665,6.235145719467608,21.593619807710127,663.0846149393989,2.5287063827495104,20.028949585864954,28.051837979910317,666.0887882759031,2.537756670693983,-1.0,277.0140237949781,1.2634423795862466,485.5144851182882,0.6620275756452543,256.1133785333747,1.1934606234505392,498.128267289215,8.34235350157121,595.0963096954854,2.518686110507939,-1.0,281.1791544444444,590.360684470108,2.501759054885944,-1.0,278.3565688888889,589.0580690802685,2.497072833137884,-1.0,277.57779166666666,258.58210798172394,1.2018214410259018,7.421978131200831,295.7338283333333,256.2855015820334,1.194044396965231,8.278072020089724,294.8777344444444,253.48236374240017,1.1845213590440986,9.32701035342302,293.8287961111111,258.58210798172394,1.2295434333847826,0.23169537148369368,256.2855015820334,1.220709640232218,0.2258419727395812,253.48236374240017,1.2099274966934799,0.2186975689304242,280.82716666666664,273.9706152777777,-6.856551388888931,280.0006252777778,271.8325336111111,-8.168091666666669,278.8120169444444,272.31232666666665,-6.499690277777745,335.38822546191847,67.32524805525975,386.0705911444208,4.981611433301158
2025-04-13 22:16:32,50940,0,0,74.071546,73.250371,64.615234,41.005078,37.689531,38.03946,39.185935,31.967036,32.652038,38.525588,31.683527,32.134685,32.311334,36.231128,47.387254,37.501147,37.205404,44.056659,56.073184,65.056802,57.688789,47.479434,50.857804,48.842629,45.845808,50.071833,50.793543,49.226636,85.811364,60.97881,46.341712,28.133958,29.19623,28.31242,29.083381,28.769613,28.724998,46.916672,44.708852,44.880129,80.326281,58.673439,41.507845,25.633659,39.133625,80.081909,52.344704,39.964257,25.294268,39.180409,47.731246,44.541366,43.88075,44.515074,41.417618,47.274952,42.973541,33.308311,34.245189,29.50978,29.352354,30.341738,30.189868,37.378843,43.226807,34.398278,41.987131,32.265891,38.364243,33.928498,39.84875,37.126102,42.837587,37.337884,40.130312,32.005876,37.731307,32.941808,39.189133,36.316844,41.699932,33.36888,40.85607,32.148734,37.992429,33.519524,39.49531,35.738603,39.203801,36.253649,38.169126,32.154565,36.634652,33.161847,36.93762,37.528369,41.845841,36.198987,41.444315,33.574056,38.341365,37.703047,41.385899,38.494534,43.247167,42.295836,41.758706,35.202572,41.430448,38.925747,43.043058,83.286011,92.370668,142.460277,92.462573,75.630798,90.783425,138.760717,75.490806,76.319103,70.979483,70.806599,70.961525,75.15668,78.952114,31.695812,141.938151,3830.462841,0,204.220001,0.11173,-14.571,204.869995,0.10118,0.738,204.889999,0.09671,11.518,203.5,9.972,-2329,118.18,1.981,119.0,36.770024,31.936157,30.392569,9.571688,85.940691,37.849375,44.176599,31.157873,-0.870761,0.042328,0.677848,0,141.938151,31.695812,1079981.9880743069,319887.849557684,1079981.9880743069,319887.849557684,279.041447037037,281.6360844444444,332.4615094444444,334.5168205555555,306.74031833333333,300.9684359259259,279.9147773148148,272.6821518518518,301.6422283333333,306.68926,3830.462841,260.8628167644723,169.80630020514366,561.0420811286239,0.8879910642041374,2.387767022219338,303.1871417661871,278.9363316196173,605.5711745245991,1.2697843017192973,2.34712168813418,591.1568816871511,2.4993492602409684,6.51054437126214,-1.0,595.5233543324536,2.514925019436464,6.436338352937839,20.773267679972093,665.6220061382534,2.536227359370661,19.9268689519841,29.274367678257306,669.8251503770364,2.5488309334791475,-1.0,612.9594478428986,2.3713488816429105,22.93459101027575,-3.553176567146238,272.8065522170102,1.2494922824903174,488.0981932673738,2.2187058402611797,594.6493051742829,2.5118186896748442,-1.0,281.11761777777775,590.1342217112891,2.495680350262389,-1.0,278.4321361111111,588.696651692853,2.490509295377642,-1.0,277.5745872222222,278.5422773186995,1.2684842909176417,0.14193954396489517,303.0452022222222,270.14478843022346,1.2406340065568893,3.1892078772982586,299.99793388888884,269.77335846714715,1.239395617958677,3.324970099520442,299.86217166666665,278.5422773186995,1.3048230928628302,0.27792953102830575,270.14478843022346,1.272631886033771,0.2564655205825984,269.77335846714715,1.2712080343415937,0.25551614432105213,281.00350333333336,274.1370833333333,-6.866420000000062,279.9266177777778,271.72281499999997,-8.20380277777781,278.8142108333333,272.1865572222222,-6.6276536111111,318.3503294701409,70.09865180579982,52.662558295354756,4.541461515580835
2025-04-13 22:17:32,51000,0,0,73.907377,73.259601,64.616862,40.981671,37.798597,38.140528,39.323179,31.939046,32.7359,38.525404,31.855743,32.222883,32.478693,36.311348,47.364236,37.536193,37.23573,44.046391,53.357852,63.638411,55.354483,50.186772,51.092253,48.367513,45.270434,50.467034,51.832692,50.976706,76.731766,58.926689,46.504758,28.243728,29.572281,28.751128,29.487106,29.059374,29.146354,46.990743,44.83097,44.99828,76.977552,51.25607,41.438892,26.654401,39.440949,75.827347,41.668201,40.103388,26.323518,39.342382,47.265066,44.565381,43.734616,44.622341,41.322927,47.340347,43.303885,33.446753,34.418304,30.087234,29.809918,30.782585,30.780312,37.398594,43.230175,34.410328,41.986759,32.271299,38.369007,33.938173,39.837571,37.144072,42.966076,37.381102,40.143862,32.015558,37.706158,32.920509,39.207057,36.335718,41.699771,33.372325,40.867847,32.177104,37.97038,33.508902,39.478727,35.750293,39.20309,36.258249,38.210687,32.173301,36.609917,33.164115,36.902348,37.550585,41.818258,36.196151,41.414225,33.465482,38.305509,37.684398,41.373956,38.520515,43.24754,42.320507,41.753934,35.207957,41.417947,38.915532,43.038164,75.480342,86.864991,140.131692,78.687818,75.814211,78.700869,137.338457,75.526968,75.294759,71.020082,70.816316,70.933467,75.098352,76.12068,38.792431,94.538139,3862.184254,0,204.630005,0.09471,-12.305,205.059998,0.08604,0.584,204.949997,0.08046,9.26,203.839996,8.338,-1891,118.300003,1.976,119.300003,29.16679,24.100924,22.76542,17.337968,60.767285,37.850828,44.135703,31.554184,-1.092511,0.052491,0.849354,0,94.538139,38.792431,753170.423537223,368817.31308426696,753170.423537223,368817.31308426696,279.08463666666665,281.672415,331.671365,333.2231622222222,299.08767666666665,297.87901203703706,279.89205703703703,272.9023246296296,297.3057455555555,303.63055055555554,3862.184254,265.1598200156858,180.247024957438,565.9343829615752,0.927344933809762,2.3818916972723456,289.2231669666921,241.22493399051103,591.9863969022385,1.1446992857844822,2.357470263263345,589.3791616959899,2.4680597338304686,7.594040809333321,-1.0,593.7830985657048,2.483766911559851,7.50447900152021,16.512594984314205,673.2103195543958,2.6194306034659705,13.256839612083166,42.448198033307904,676.2424657952333,2.628551295867064,-1.0,610.7112683924539,2.421133070551727,15.408349069076865,-9.864509699974576,608.4185060779764,2.413451685944628,15.50772222401302,-8.65584507034498,592.991854239481,2.480955500362021,-1.0,281.2081988888889,588.206305460308,2.4638520139923363,-1.0,278.3938288888889,586.9478910294005,2.459325713857623,-1.0,277.6518822222222,608.6498644745628,2.4142282127702837,-8.777814144418983,298.00098111111106,608.9088784050047,2.415097185099883,-8.914361922196804,298.1375288888889,607.6967838451325,2.4110272668693327,-8.275359144419042,297.4985261111111,608.6498644745628,2.5357503060908675,-1.0,608.9088784050047,2.5366422041025576,-1.0,607.6967838451325,2.5324644652649697,-1.0,280.8806797222222,274.2236269444444,-6.657052777777835,279.91582138888884,272.01032,-7.905501388888865,278.87967,272.4730269444444,-6.4066430555555485,-19.039344381986552,79.42722098869103,62.49905116194191,-0.23970805153433988
2025-04-13 22:18:32,51060,0,0,74.713839,73.254386,64.637251,40.959848,37.657814,38.131437,39.154531,32.023059,32.730848,38.57248,31.88632,32.297343,32.541566,36.353115,47.146433,37.448795,37.213019,43.908985,53.274464,62.539254,52.917332,48.978033,48.937892,49.416722,45.860322,49.001877,51.233989,49.245011,72.573723,56.787578,46.139774,26.500958,28.538352,27.524701,29.08352,27.641691,27.711337,46.482142,44.393819,44.585756,71.234827,53.843831,41.390022,24.803049,39.469686,69.208915,44.843701,40.003551,24.086134,39.23296,46.875814,44.103927,43.911436,44.78933,41.259319,47.054893,42.817228,32.851829,33.882021,29.7229,29.547654,30.514208,30.378357,37.339867,43.222347,34.365366,41.96376,32.222657,38.3303,33.889927,39.812564,37.130038,42.963118,37.356638,40.136665,32.002947,37.687573,32.892921,39.1935,36.316799,41.69505,33.34996,40.854494,32.154706,37.930596,33.495106,39.455381,35.702916,39.188118,36.214887,38.220116,32.136522,36.598566,33.14516,36.946438,37.552209,41.842736,36.190812,41.430475,33.465901,38.334947,37.68204,41.407527,38.526394,43.266551,42.331168,41.740419,35.205414,41.410188,38.956266,43.034352,79.995401,86.41295,139.084421,84.797873,75.576322,84.185489,136.177263,75.442247,75.164827,71.027855,70.877747,70.95924,75.102036,72.129825,19.457341,133.486792,3842.347306,0,204.389999,0.10215,-13.322,204.869995,0.09311,0.601,204.850006,0.08829,10.331,203.419998,9.142,-2093,118.199997,1.983,119.0,52.401936,47.652184,46.265713,-6.262162,81.908367,37.839425,43.959509,31.149495,-0.056385,0.002642,0.043204,0,133.486792,19.457341,1021711.9214495439,235506.565961137,1021711.9214495439,235506.565961137,278.9895087037037,281.5138294444444,331.0262572222222,332.641345,302.48215166666665,294.8199009259259,279.7941716666666,272.6774971296296,299.81411166666663,303.37941666666666,3842.347306,252.11151770707448,148.90735244045368,550.921258382455,0.8071047067490307,2.4016923305048645,300.94987018540655,272.7598686991057,603.4969489273299,1.2497339042429862,2.3487112190511503,594.1541147278189,2.564571235729243,4.7019511285193625,-1.0,598.3267236789281,2.579460071950105,4.6528513677361145,29.402311737369928,664.4167103590864,2.5416685921148026,18.79844822053502,30.076387036815674,667.687369920722,2.5515249259055506,-1.0,606.6399137875425,2.359128219819415,21.946508937509897,-1.5322814812600996,256.1236131055776,1.193886521491638,497.95041397559675,6.129969259480674,597.4846445865018,2.576466115115495,-1.0,281.00543,593.1278532724683,2.560888629641819,-1.0,278.3666788888889,591.8604234453948,2.5563292256145935,-1.0,277.5964172222222,258.46132930068603,1.2018041264283548,5.258912963184343,295.6909572222222,256.4645381568803,1.1950426561503245,6.002744074295492,294.94712611111106,253.45459179333022,1.1848181131376367,7.12825074096213,293.8216194444444,258.46132930068603,1.241650410398801,0.27251290376019416,256.4645381568803,1.233730140980068,0.26754593342834243,253.45459179333022,1.2217911927284164,0.260058763658687,280.6443725,273.90940277777776,-6.734969722222218,280.0113238888889,271.836265,-8.175058888888884,278.72681861111107,272.2868236111111,-6.4399949999999535,338.0305016222413,66.08998668015829,57.77679657154397,5.114700707357317
2025-04-13 22:19:32,51120,0,0,74.014758,73.311197,64.654024,40.944405,37.556564,38.044383,39.042936,31.893021,32.644516,38.54814,31.614957,32.138712,32.415902,36.317477,47.186969,37.534465,37.187311,45.42,51.656644,61.72755,54.191231,48.643919,52.364037,49.507667,45.292015,49.420733,51.987844,50.019852,86.505885,60.971372,46.187221,28.023126,28.94262,28.007343,28.990797,28.741651,28.613156,46.426895,44.319064,44.511457,80.389935,58.648735,41.265743,25.557515,39.420623,80.279119,52.517773,40.019695,25.231491,39.275083,46.864237,44.181408,43.828873,45.322149,41.249481,47.03595,42.96556,32.837078,33.764029,29.389469,29.345763,30.297706,30.21362,37.341389,43.234392,34.370439,41.990763,32.208609,38.360768,33.903247,39.799629,37.106887,42.818947,37.315657,40.156627,31.976805,37.709006,32.938045,39.191582,36.277688,41.691819,33.317661,40.852869,32.148168,37.963067,33.493551,39.466101,35.70394,39.175463,36.163665,38.182366,32.100265,36.585965,33.121393,36.927765,37.551672,41.862426,36.196614,41.424363,33.562791,38.29657,37.668824,41.374423,38.510388,43.239228,42.338945,41.713465,35.178239,41.396288,38.904969,43.008338,84.252225,92.695235,142.714794,93.159455,75.461246,91.482566,138.767289,75.513052,75.414263,71.118124,70.872415,70.989134,75.170639,78.915976,31.073603,141.56391,3854.227227,0,204.270004,0.11201,-14.627,204.830002,0.10243,0.671,204.899994,0.09769,11.686,202.899994,10.094,-2345,118.169998,2.004,119.199997,37.338371,32.416893,31.170845,8.84885,85.765555,37.829627,44.068618,30.974611,-0.279799,0.012818,0.216941,0,141.56391,31.073603,1077401.6873198699,315597.86969947093,1077401.6873198699,315597.86969947093,278.9782701851852,281.5033055555555,332.46516055555554,334.6582188888889,307.127475,301.14535907407407,279.85478777777774,272.5803393518518,302.17901388888885,306.869575,3854.227227,260.46301409171986,168.8410514703483,560.5840897572635,0.8843182089085746,2.3883437983113227,303.0899665046691,278.66691647206596,605.4819996215954,1.2689131210341307,2.347190593952371,591.2108857696882,2.501921337969878,6.418512615225686,-1.0,595.4555031404346,2.517067714205027,6.347489603293778,21.040291463835672,665.7055323779815,2.536868628627017,19.870429017709558,29.37519405088642,670.1887616614953,2.5503091492539793,-1.0,613.8672506799871,2.3746740978350505,22.80826055113948,-4.037508495330883,273.2932538285663,1.2511264908836095,487.79229292082687,1.944607430595056,594.6614901042459,2.514244732530818,-1.0,281.0317894444444,590.0698176292176,2.497826172778107,-1.0,278.29763499999996,588.9105992824365,2.4936555940003746,-1.0,277.6053861111111,606.1934327411893,2.349536541511873,-0.34108071755309766,303.4310472222222,270.24167606442734,1.2409745119329765,3.056669282446933,300.0332972222222,270.073182993511,1.2404128730743993,3.11823372689139,299.97173277777773,606.1934327411893,2.554788769919699,-1.0,270.24167606442734,1.2736273204063462,0.2588447392390227,270.073182993511,1.2729804221451713,0.2584146280323165,280.66267916666663,273.8725297222222,-6.79014944444441,280.136395,271.68756444444443,-8.44883055555556,278.76528916666666,272.18092388888886,-6.584365277777806,317.91763194112184,70.25002923754687,51.838281697994375,4.52551600891296
2025-04-13 22:20:32,51180,0,0,74.352254,73.336687,64.603661,40.980583,37.50803,37.940657,38.980771,31.926475,32.663641,38.677478,31.792712,32.236425,32.502016,36.317738,47.138989,37.591548,37.208981,43.760253,53.659283,64.192415,58.037836,48.624993,49.682356,48.029547,45.826342,49.019451,51.412733,49.704646,76.973526,58.825754,46.029281,27.495837,29.341982,28.651898,29.312546,29.029759,29.172049,46.670722,44.325398,44.571248,76.842095,51.330207,41.579902,26.488525,39.70934,75.866063,42.074439,40.213545,26.184798,39.45113,47.669194,44.423289,43.59896,44.626612,41.432918,47.144269,43.101559,33.114378,34.086487,29.952314,29.728488,30.756457,30.684549,37.326146,43.242521,34.374655,41.9945,32.177684,38.350085,33.904049,39.814585,37.106415,42.818039,37.294353,40.156545,31.954005,37.72771,32.919518,39.212724,36.271017,41.701024,33.270476,40.880079,32.14052,37.98044,33.479924,39.442913,35.671339,39.172558,36.135068,38.183996,32.095676,36.591581,33.114143,36.938662,37.56256,41.856989,36.16577,41.398118,33.523405,38.303372,37.645579,41.365916,38.499202,43.253124,42.332478,41.713148,35.159745,41.37155,38.942767,42.998092,75.514842,86.907587,140.127071,78.78507,76.022875,78.668705,137.123902,75.57544,75.20474,71.126099,71.005339,70.989636,75.196055,75.899747,38.15329,115.609915,3830.748886,0,204.410004,0.09424,-12.26,204.929993,0.08603,0.543,204.960007,0.07986,9.213,203.740005,8.274,-1871,118.400002,1.983,118.900002,29.357702,24.908323,23.541966,16.671579,72.787561,37.823641,44.142089,31.387112,-0.501305,0.022734,0.388879,0,115.609915,38.15329,898455.1986156548,364410.59120053,898455.1986156548,364410.59120053,279.04309777777775,281.5634827777778,331.55216777777775,333.220595,299.1417055555555,297.9058674074074,279.89560481481476,272.80950675925925,297.3249122222222,303.65421499999997,3830.748886,264.7910151750106,179.34607091100963,565.5167371281537,0.9239756216467194,2.3823735433507753,295.8899787038265,258.9863518080559,598.6532119251012,1.2044188647525214,2.352368726403761,589.4773549713753,2.470504460712771,7.496638590029568,-1.0,593.7617085682508,2.48578922776541,7.410762748894349,16.772467602767165,669.0028331151781,2.5768442497169097,16.170264322061673,35.662189073951254,672.3238703932781,2.586835759885475,-1.0,605.0913678609774,2.3740087313219034,19.055392789462434,-3.2517268517290177,602.6476021927976,2.365822548320387,19.197626068409605,-2.015888703580913,592.70725187384,2.4820400977067094,-1.0,280.94404499999996,588.5090338928345,2.4670307575110395,-1.0,278.47216777777777,587.2228110924284,2.462405596063201,-1.0,277.7130805555555,603.1015343951923,2.367345705658222,-2.245313518395676,298.1352922222222,602.9570785634519,2.366861115177827,-2.1722962961734993,298.062275,601.8839192827206,2.3632573826005796,-1.63005629617345,297.52003499999995,603.1015343951923,2.5186424983062614,-1.0,602.9570785634519,2.518139136753771,-1.0,601.8839192827206,2.5143950473411163,-1.0,280.9534675,274.03912916666667,-6.914338333333319,279.8793255555555,271.95022277777775,-7.929102777777757,278.85402138888884,272.4391683333333,-6.414853055555511,-13.1702472214223,75.24112454692727,63.91146525420072,-0.17504054200051364
2025-04-13 22:21:32,51240,0,0,74.433282,73.273492,64.590271,40.992428,37.509319,37.943711,39.036889,32.041007,32.780412,38.658761,31.853562,32.250001,32.519147,36.391447,47.050496,37.521009,37.251251,44.622798,54.107037,62.301121,57.140609,52.37918,49.323229,48.881829,45.607637,50.511141,51.884107,50.197021,72.825727,56.737496,45.985815,26.331594,28.419648,27.537638,29.000987,27.515997,27.779854,46.578953,44.315345,44.602825,71.342367,54.150269,41.626424,24.731247,39.635258,69.197232,45.198073,40.067533,24.041129,39.294038,47.363053,44.188771,43.794135,44.531509,41.18285,47.137101,43.329625,32.775459,33.985942,29.702858,29.568637,30.501751,30.344111,37.276275,43.232956,34.321321,41.97376,32.129098,38.332329,33.85822,39.819513,37.110475,42.966527,37.29846,40.135525,31.934979,37.673953,32.872995,39.21104,36.262243,41.691429,33.272827,40.873164,32.124629,37.949673,33.454314,39.459529,35.679615,39.184327,36.145996,38.192066,32.094017,36.581966,33.081374,36.894934,37.551575,41.861889,36.16027,41.399692,33.452137,38.307828,37.661086,41.38229,38.536826,43.241811,42.355807,41.693403,35.213427,41.376904,38.950367,42.989849,79.94905,86.414649,138.991183,84.825468,75.89215,84.425894,136.207545,75.603388,75.2289,71.099455,70.882395,70.974922,75.101592,72.237874,35.756665,153.912554,3838.138368,0,204.789993,0.10173,-13.248,205.389999,0.09294,0.631,205.320007,0.08809,10.387,204.089996,9.124,-2103,118.459999,1.982,118.400002,31.868526,27.509135,25.950244,14.117289,91.389214,37.817181,44.064991,31.14646,-0.720111,0.032433,0.558191,0,153.912554,35.756665,1162542.5869793778,347886.444205405,1162542.5869793778,347886.444205405,279.0166244444444,281.55950055555553,331.04308055555555,332.5895461111111,302.4974822222222,294.8843196296296,279.85277249999996,272.6758109259259,299.7883611111111,303.3803605555555,3838.138368,263.377539875926,175.90158949334352,563.9120638654589,0.9110482453097704,2.384258430790666,306.21041674218117,287.3715787699528,608.3017326974572,1.296905805834355,2.3449764669892854,590.0617365104671,2.480698989959562,7.12883393356419,-1.0,594.3677569066552,2.496061888430846,7.047473323216427,18.181960679629526,660.2115162258326,2.50800741083752,21.90714081649859,24.83266381337438,663.4153002799696,2.5176627219068233,-1.0,277.01392773245874,1.2628744082178873,485.7947597318923,3.712934519958992,256.3136681531122,1.1935722010964605,498.25862301270683,11.326097112551565,593.2830641617775,2.492205060931101,-1.0,280.9198972222222,589.1856083179654,2.4775560111786445,-1.0,278.4980133333333,587.724051430616,2.472299838560729,-1.0,277.63196277777774,258.85144261680415,1.202164408302758,10.379457297736735,295.83095944444443,256.6416589891007,1.1946842395217534,11.203546186625658,295.0068705555555,253.45892372391612,1.1838737245665463,12.395287853292302,293.81512888888886,258.85144261680415,1.2259948165418395,0.2137825100152035,256.6416589891007,1.2176046416288824,0.20808734513265903,253.45892372391612,1.2055203338071754,0.1998846406300682,280.80328444444444,273.91705583333334,-6.8862286111111075,279.9071233333333,271.83652638888884,-8.070596944444446,278.8479097222222,272.27385055555555,-6.574059166666643,333.7480683573549,65.84375931917737,383.19758849337387,5.068788170789466
2025-04-13 22:22:32,51300,0,0,73.980236,73.342673,64.658458,40.967378,37.390884,37.884988,38.928816,31.951532,32.634414,38.692609,31.522862,32.087257,32.291947,36.355714,46.939434,37.558038,37.145428,45.803033,56.430572,62.329969,54.235563,48.322267,51.291929,47.032487,45.755167,48.737592,51.981443,49.381643,86.5268,60.776003,45.993116,27.857156,28.783594,27.812959,28.920998,28.5437,28.433039,46.388132,44.110758,44.304955,80.109445,58.901469,41.49312,25.28776,39.559427,80.186251,53.121901,40.001085,24.9702,39.272824,47.496183,44.132656,43.989723,45.068992,41.504083,47.0009,43.181803,32.663927,33.661875,29.352448,29.308294,30.188932,29.978983,37.276698,43.204408,34.332781,41.97588,32.128129,38.327167,33.888108,39.784457,37.088569,42.797684,37.282171,40.145728,31.932822,37.702675,32.904557,39.171987,36.276173,41.707464,33.294226,40.849903,32.130039,37.961597,33.479634,39.434501,35.666432,39.167231,36.108024,38.166041,32.073134,36.57359,33.081407,36.917881,37.528535,41.855679,36.136483,41.431486,33.507793,38.299576,37.628521,41.381662,38.526925,43.232407,42.343777,41.682243,35.152969,41.341961,38.937382,42.983076,84.35479,92.628601,142.490123,93.147872,75.974246,91.627812,138.797818,75.606998,75.343143,71.102659,70.94018,70.982198,75.16796,78.78926,38.508535,157.721618,3801.887916,0,204.690002,0.11295,-14.737,205.229996,0.10238,0.66,205.229996,0.09777,11.635,203.800003,10.165,-2379,118.510002,1.985,119.0,28.950401,24.450405,22.95837,17.042715,93.062786,37.808366,44.228907,30.859077,-0.943854,0.042138,0.731545,0,157.721618,38.508535,1188805.1576568258,366859.919150995,1188805.1576568258,366859.919150995,278.9809853703704,281.48383333333334,332.4821211111111,334.53340166666663,307.12104,301.0800918518518,279.94383703703704,272.51615361111106,302.23599444444443,306.8325561111111,3801.887916,264.99641328350214,179.8477244177611,565.749390458292,0.9258522756143328,2.3821046877089826,307.13910136591755,289.9839217867575,609.1227749769369,1.3052451515445502,2.3443145887177934,589.2781660154258,2.4686239860720014,7.553726826748606,-1.0,593.5347016001468,2.483813350753665,7.4675913513455505,16.4874200498312,662.3904648234136,2.510997137534377,22.34193482611925,25.343019745193544,666.659656809578,2.5237980545533523,-1.0,289.93285957095907,1.3050788955485941,477.839674804229,0.01806136591756058,273.1059140031152,1.2497462425317825,488.27228117632666,6.059009514065735,592.5811649455086,2.4804224416655236,-1.0,280.9239533333333,588.332936094952,2.4652324477451306,-1.0,278.42395555555555,586.9277280936165,2.4601779131719037,-1.0,277.5950472222222,279.6290679197816,1.2713273684224164,3.696434699250915,303.44266666666664,269.81216693197706,1.238784584633355,7.261631921473111,299.87746944444444,269.92873197630547,1.239173265890295,7.218961921473124,299.92013944444443,279.6290679197816,1.3023907436851099,0.2585667600915217,269.81216693197706,1.2653453328957116,0.2331278935312165,269.92873197630547,1.2657852069411148,0.23342995246121387,280.8246775,273.79605611111106,-7.028621388888951,280.11075416666665,271.66687277777777,-8.443881388888883,278.89607944444447,272.0855319444444,-6.810547500000041,316.1722520123106,68.85576322326676,372.4576052524545,4.59180520571841
