Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 22:23:32,51360,0,0,75.206324,73.297922,64.716724,41.04314,37.504557,37.825405,39.054249,31.960126,32.75008,38.722666,31.733187,32.139778,32.414743,36.389806,47.066036,37.629993,37.259558,44.854449,56.247485,66.696624,55.842651,48.058359,49.269897,50.048027,46.036998,49.212291,52.199928,49.577307,76.653514,58.714558,46.219866,28.075193,29.392858,28.562696,29.293402,28.838464,28.969172,46.822876,44.5124,44.874274,76.800684,51.56733,41.742941,26.438235,39.442361,75.830808,42.173453,40.248034,26.148038,39.439115,48.360213,44.426556,43.630745,44.637326,41.558839,47.170602,43.400667,33.230159,34.201803,29.943303,29.67756,30.641376,30.536995,37.277483,43.214844,34.328454,41.971594,32.113555,38.334418,33.878082,39.818221,37.148096,42.9288,37.278331,40.133091,31.924945,37.689859,32.881438,39.207101,36.29105,41.694978,33.225044,40.846961,32.116385,37.930672,33.464973,39.491786,35.707152,39.213949,36.116841,38.172742,32.054074,36.601547,33.091262,36.898262,37.529706,41.833542,36.137396,41.421835,33.464727,38.293018,37.656872,41.382968,38.504395,43.249948,42.308789,41.685483,35.226722,41.355916,38.912658,42.930815,75.415954,86.80555,139.928965,78.742631,75.790574,78.802638,137.336078,75.475874,75.69284,71.24454,70.931842,70.947546,75.078996,75.889126,37.288266,107.450502,3859.959464,0,205.100006,0.09415,-12.23,204.559998,0.08643,0.524,205.679993,0.08004,9.271,204.360001,8.27,-1871,118.68,1.993,118.900002,30.459938,25.983013,24.488106,15.759928,68.316047,37.811266,44.335724,31.371866,-1.164845,0.051844,0.903447,0,107.450502,37.288266,842198.028718014,358446.4609213619,842198.028718014,358446.4609213619,279.11497055555554,281.5781122222222,331.6700433333333,333.11053611111106,299.1181283333333,297.8324085185185,280.00318018518516,272.8010366666666,297.2699744444444,303.59752777777777,3859.959464,264.286501222822,178.11508442661187,564.9447026592304,0.9193640406987748,2.3830393190153107,293.4097093940392,252.32905278740725,596.2082385315372,1.182208507424699,2.3542187536238504,589.8268705753854,2.474633726319416,7.360777083724394,-1.0,594.0083879522737,2.489549312149685,7.278762807377849,17.291610999400234,670.7960109819045,2.593136074889133,15.020512721555384,38.26033393929407,673.6420566070647,2.6016984440384996,-1.0,607.3231058463244,2.3917369813686453,17.6060932576333,-5.708418939294063,604.8240257090404,2.383364144607272,17.73619216826703,-4.422699124479266,593.1104049573054,2.486357209784781,-1.0,281.04992555555555,588.8915009169849,2.4712792087805093,-1.0,278.56274499999995,587.4861958090396,2.4662268327345993,-1.0,277.7322411111111,605.0672715733019,2.384180693736128,-4.547798383738552,297.9575077777778,605.2262389142434,2.384714144078046,-4.629559494849616,298.03926888888884,604.1784558469216,2.381195374868616,-4.090739494849629,297.50044888888885,605.0672715733019,2.5283788630911834,-1.0,605.2262389142434,2.528930654702461,-1.0,604.1784558469216,2.5252904250296195,-1.0,281.1463247222222,274.10332277777775,-7.043001944444427,279.8911308333333,271.93357305555554,-7.957557777777765,278.972085,272.3662141666666,-6.60587083333337,-14.997155133654928,76.78762302963082,63.47290513558005,-0.19530693283561887
2025-04-13 22:24:32,51420,0,0,74.026335,73.288502,64.678986,41.182204,37.741457,38.009644,39.312049,32.011096,32.710792,38.654097,31.746395,32.251053,32.523756,36.428789,47.383316,37.568324,37.315113,43.692279,54.202065,63.933902,57.454833,49.440706,49.634657,47.962988,45.988516,51.223148,50.580982,48.377611,70.980386,56.912412,46.572263,26.184213,28.615749,27.581611,29.128777,27.810522,27.768559,47.138538,44.893191,45.063116,70.778632,52.825161,41.220674,24.849068,39.215595,69.634894,44.479519,40.054121,24.306867,39.335314,47.170281,44.255981,43.559596,44.57021,41.513917,47.2461,43.554814,33.083193,34.201898,29.600512,29.474756,30.520239,30.320679,37.208373,43.180917,34.288625,42.002036,32.086521,38.323601,33.861876,39.774109,37.077744,42.762344,37.23697,40.130208,31.876593,37.704118,32.882446,39.162955,36.224164,41.690106,33.208804,40.855966,32.091222,37.98071,33.463758,39.464443,35.646894,39.176892,36.056614,38.142836,32.029723,36.594593,33.038496,36.919877,37.523457,41.843594,36.11244,41.406281,33.525873,38.298598,37.657594,41.32894,38.486376,43.196922,42.338323,41.660953,35.186478,41.306068,38.87435,42.941873,79.364563,85.977782,138.899168,83.681411,75.689155,83.189174,136.262253,75.544972,75.852651,70.947784,70.813893,71.012108,75.223905,71.733266,30.895021,147.956411,3816.405804,0,204.610001,0.09958,-12.902,205.460007,0.09119,0.687,205.529999,0.0872,10.275,204.270004,8.96,-2064,118.459999,1.986,119.099998,37.932252,32.580663,31.41411,8.640011,88.715855,37.78818,44.104133,31.200213,-1.382859,0.061848,1.073116,0,147.956411,30.895021,1121476.428337127,314366.590204897,1121476.428337127,314366.590204897,279.04760333333337,281.62005555555555,331.0734738888889,332.5384266666666,301.861895,294.5192429629629,279.87451842592594,272.70567379629625,299.4636461111111,303.13765666666666,3816.405804,260.3475097476845,168.56238029172266,560.4516898277351,0.8832567354052743,2.3885114233253177,304.72698985043513,283.21963854971136,606.9727088145121,1.283593515225494,2.3460299945924974,591.3730416051385,2.5031916057592833,6.389643960969118,-1.0,595.696883225249,2.5186155645875785,6.317727716021464,21.27254580787104,661.5333629206852,2.5177862889619345,20.97920110434477,26.346484038453752,664.5472655798089,2.5268696316902344,-1.0,275.26314178296417,1.2573600285011362,486.7321499986532,2.8650948504351277,255.33186786986798,1.1905202385499705,498.7162575054182,10.20774688747224,595.0664745952133,2.516375568035421,-1.0,281.24570166666666,590.0740769272131,2.4985301378087588,-1.0,278.27259666666663,588.9891269570895,2.494626716764824,-1.0,277.62451166666665,256.0981781128948,1.1931208756013196,9.921219850435136,294.80577,255.79830280372732,1.192103485996497,10.033305405990689,294.69368444444444,254.10085923111484,1.1863372429082897,10.668715405990724,294.0582744444444,256.0981781128948,1.2194834882787975,0.22336868011228075,255.79830280372732,1.2183316612094388,0.22260347600522687,254.10085923111484,1.2118117464452935,0.21827203972639042,280.76840611111106,274.06252527777775,-6.70588083333331,279.8527238888889,271.78201888888884,-8.070705000000032,279.0024252777778,272.27247722222216,-6.72994805555561,336.0411737352705,65.8364796954362,386.2702211377211,5.104178948962925
2025-04-13 22:25:32,51480,0,0,73.971959,73.260321,64.684297,41.104097,37.615727,38.032835,39.065702,31.902199,32.616428,38.659751,31.519992,32.065899,32.312417,36.333584,47.142583,37.49706,37.259318,43.888684,53.044538,64.953549,56.858487,50.022801,48.691696,50.855523,45.696451,48.381274,52.628069,49.702088,86.034481,60.624811,46.145361,27.877288,28.970569,27.996923,29.051755,28.609098,28.469884,46.563676,44.398997,44.583047,79.977317,58.703101,41.381106,25.221613,39.148894,79.764664,53.147997,40.048756,24.918907,39.301646,47.528642,44.238792,44.020026,44.579318,41.366924,47.162604,43.117316,32.902739,33.982468,29.355992,29.173128,30.184004,29.945117,37.174572,43.204864,34.264192,41.976518,32.039323,38.302738,33.813365,39.808055,37.089692,42.854567,37.223612,40.12615,31.856454,37.705696,32.871585,39.180606,36.213988,41.672083,33.164713,40.836505,32.061311,37.95534,33.423139,39.481542,35.636162,39.178558,36.019317,38.150988,31.990752,36.587272,33.040032,36.890639,37.492473,41.830363,36.066992,41.40952,33.46695,38.312952,37.61981,41.351194,38.48487,43.215614,42.310954,41.647193,35.168173,41.294081,38.900202,42.910079,84.251054,92.419273,142.324349,92.987902,76.027898,91.525529,138.693448,75.6386,76.325058,71.165829,70.829842,70.944445,75.119412,78.642081,36.925361,130.444214,3861.317041,0,204.649994,0.11248,-14.77,205.169998,0.10248,0.599,205.190002,0.09716,11.63,203.199997,10.112,-2355,118.459999,1.995,119.099998,30.771311,26.007056,24.674706,15.37405,80.41537,37.776578,44.141836,30.923908,-1.605665,0.071978,1.247249,0,130.444214,36.925361,1000734.0854859977,355944.319132277,1000734.0854859977,355944.319132277,278.99726351851854,281.57366888888885,332.42413777777773,334.441305,307.0321677777778,300.88638185185187,279.89546462962966,272.55217111111114,302.1783633333333,306.71626277777773,3861.317041,264.07296419895704,177.5945827620401,564.7023436811606,0.9174113092598588,2.3833234373468035,300.1215462847555,270.4868345624965,602.7180839555369,1.24231349185387,2.349302488497978,589.7227966812518,2.4754832297134306,7.308884931702638,-1.0,594.0936642592061,2.4910776353479465,7.2238536418288355,17.50070468993181,667.8515757912814,2.555439171214244,18.231466460133003,32.30259149302225,671.9282678753947,2.567665630030104,-1.0,616.7485908784992,2.3955227459685715,20.78909521455426,-6.9106214930222905,604.2790369796062,2.3544969437060477,21.590587759638645,-0.7648355670963838,593.1334428131063,2.487664012862061,-1.0,281.00853388888885,588.6472058444798,2.471623630667852,-1.0,278.36172555555555,587.3957565310006,2.4671218772848698,-1.0,277.6215311111111,608.9244937336119,2.369877949453926,-3.047609826355597,303.1691561111111,269.61723874654905,1.2394144798042723,0.31748128475550175,299.804065,269.29396151787245,1.238335972296369,0.43562184031105744,299.6859244444444,608.9244937336119,2.542952904973641,-1.0,269.61723874654905,1.2658856646852692,0.23771844761266747,269.29396151787245,1.26466146807106,0.23688333847429988,280.8631761111111,273.9514463888889,-6.911729722222219,279.9831511111111,271.6303111111111,-8.352840000000015,278.84006666666664,272.0747558333333,-6.765310833333331,-14.556240298354396,73.75791153207535,51.10298491278229,-0.19735157891535846
2025-04-13 22:26:32,51540,0,0,74.783727,73.31466,64.570713,41.316366,37.718448,38.086032,39.299841,31.913693,32.689067,38.693886,31.642659,32.137684,32.362826,36.403216,47.240005,37.562061,37.285112,45.144274,56.079347,64.302408,56.168572,47.084535,51.024233,47.62031,46.018491,50.819094,50.815615,49.087978,76.628347,58.830963,46.506805,27.571336,29.366249,28.456201,29.402373,28.888313,29.12161,47.059995,44.79087,44.989721,76.555277,51.165336,41.533121,26.412,39.632521,75.72838,42.281174,40.159101,26.128765,39.38438,47.884637,44.467,43.573402,44.513013,41.661805,47.285521,43.227501,33.215676,34.175824,29.897144,29.620247,30.604593,30.440312,37.203237,43.232439,34.274729,41.955305,32.048555,38.301015,33.805415,39.781885,37.087758,42.91324,37.227836,40.155031,31.864272,37.690595,32.835495,39.17206,36.213823,41.685551,33.185402,40.855236,32.074908,37.934942,33.433281,39.445738,35.62677,39.195674,36.012587,38.181804,32.016473,36.598235,33.02304,36.893483,37.504598,41.847258,36.080594,41.401917,33.381965,38.279352,37.610932,41.357812,38.503431,43.208611,42.330928,41.635522,35.190986,41.306477,38.917872,42.915367,75.350011,86.710293,139.938946,78.655734,76.071005,78.521099,136.989454,75.607546,74.947123,71.095148,70.882118,70.961488,75.123279,75.692827,31.364608,101.478702,3856.685845,0,205.169998,0.09379,-12.255,205.570007,0.08582,0.532,205.570007,0.07924,9.204,204.460007,8.252,-1882,118.550003,1.963,119.099998,37.318965,32.345281,30.971261,9.18784,64.901902,37.779155,44.221226,31.325633,-1.826684,0.081909,1.418921,0,101.478702,31.364608,801023.918865414,317604.278460256,801023.918865414,317604.278460256,279.11278277777774,281.6419561111111,331.4774744444444,333.1160811111111,299.0698522222222,297.763334074074,279.9395701851852,272.77535148148144,297.2333394444444,303.54460722222217,3856.685845,260.6505067337512,169.29358852031075,560.7989275414872,0.8860408909053153,2.388072649550966,291.51612336585856,247.28635192473521,594.3128771373176,1.1652472751770222,2.3556669377527957,591.3618214980155,2.501345477870075,6.4585229450320005,-1.0,595.6162590484468,2.5165195010356887,6.386895806032017,20.991449377359913,671.5414535813501,2.6038833802963337,14.209982628599537,39.961351078585835,674.7615719386408,2.6135738809755544,-1.0,608.8469141723474,2.404889106128541,16.57887569973097,-7.553728856363648,606.336836515214,2.396477770947797,16.699164349856208,-6.247210708215448,594.8872320774873,2.5139290226791906,-1.0,281.2093361111111,590.2435029638586,2.4973339960412817,-1.0,278.4461783333333,588.9644011154819,2.492733976058611,-1.0,277.68283388888887,606.6830758117135,2.397640219565446,-6.42740274525255,297.9435261111111,606.605075239224,2.3973784052285247,-6.38680830080807,297.90293166666663,605.7223096336387,2.3944128521140806,-5.927421078585837,297.4435444444444,606.6830758117135,2.555364147061684,-1.0,606.605075239224,2.555093449229547,-1.0,605.7223096336387,2.552026847265907,-1.0,281.0254547222222,274.09208333333333,-6.933371388888872,279.8406708333333,271.90483083333334,-7.935839999999985,278.952585,272.32914027777775,-6.623444722222246,-14.97501501719853,75.92519453290333,62.69453940900269,-0.19723380505411653
2025-04-13 22:27:32,51600,0,0,75.608506,73.303248,64.725953,41.4448,37.778086,38.120026,39.418818,32.011141,32.630742,38.696467,31.625216,32.188628,32.516064,36.456986,47.399369,37.592529,37.289024,44.719371,56.302619,63.614442,55.678314,48.657074,51.650387,49.62541,45.632696,49.284112,51.84948,49.231834,71.111049,57.069459,46.517142,26.13992,28.58249,27.505019,29.152175,27.738626,27.956469,46.953298,44.726359,44.843319,70.869968,52.864705,41.353614,24.833838,39.530011,69.924735,44.403289,40.006115,24.292618,39.275848,47.916016,44.163906,43.781978,45.093637,41.501186,47.248744,42.999726,32.985042,34.04191,29.612367,29.433543,30.358698,30.16739,37.165979,43.203359,34.257173,41.968687,32.010031,38.297479,33.801859,39.751919,37.059902,42.778003,37.184071,40.121119,31.838447,37.684445,32.847092,39.1531,36.180181,41.64774,33.124526,40.822674,32.07225,37.935421,33.412436,39.42983,35.561161,39.155941,35.948337,38.117347,31.965288,36.556221,33.008398,36.901961,37.519699,41.863597,36.090763,41.393544,33.433488,38.299779,37.627398,41.353963,38.489856,43.198187,42.347107,41.643799,35.178051,41.272104,38.924601,42.908013,79.211108,85.920641,138.882633,83.51413,75.770525,83.004979,136.144125,75.633072,75.349804,71.337619,70.870565,71.024207,75.26846,71.615594,29.260282,139.463707,3838.297282,0,204.880005,0.09923,-12.896,204.210007,0.09152,0.574,205.509995,0.08627,10.223,204.309998,8.892,-2055,118.510002,1.996,119.099998,39.818269,34.654741,33.307242,6.698873,84.776955,37.760548,44.242741,31.099825,-0.020292,0.000958,0.015691,0,139.463707,29.260282,1062921.297984199,303095.462041474,1062921.297984199,303095.462041474,279.0531242592592,281.62152444444445,331.0078472222222,332.52924055555553,301.7689611111111,294.61402814814807,279.95152305555547,272.64990277777775,299.3783933333333,303.10591166666666,3838.297282,259.27400723630615,165.976501177558,559.2193714633753,0.8733832404096772,2.3900908906578953,302.54144411091585,277.14811841000915,604.9770487809271,1.2639961456392403,2.3475796901493626,591.8005938186599,2.5111698866127887,6.144093165072601,-1.0,596.1070557283917,2.5265316555978785,6.075620924218615,22.3475172081383,663.1612385014755,2.5314056197748274,19.692851072195683,28.466403111306363,666.2617339601653,2.5407509905574406,-1.0,275.0127018442774,1.2569288634205578,486.6909420126143,0.7724829998047653,255.57756567345297,1.1917530566640648,498.39687996738905,7.927415962767782,595.4242669165473,2.524105413711022,-1.0,281.21507888888885,590.6190854564526,2.5069305267667037,-1.0,278.3464522222222,589.3690193191595,2.502433433989439,-1.0,277.5978416666666,256.28519206554273,1.1941538557129,7.663083555360345,294.8783605555555,255.92655228739565,1.1929373498900817,7.797017444249207,294.74442666666664,254.5222596331358,1.188168660312874,8.322146888693624,294.2192972222222,256.28519206554273,1.22169694856198,0.22965118432368894,255.92655228739565,1.2203137023894461,0.2287391785246101,254.5222596331358,1.2148974531123642,0.22516812165271008,280.9499783333333,273.99082,-6.959158333333335,280.05989305555556,271.77386388888885,-8.286029166666708,278.84469777777775,272.1850244444444,-6.6596733333333304,336.2230281452069,67.05418277308377,388.1485366571981,5.014199178043972
2025-04-13 22:28:32,51660,0,0,74.480685,73.352702,64.667308,41.42659,37.763328,38.136192,39.368752,31.94766,32.598784,38.778621,31.404744,32.086314,32.375534,36.53182,47.31556,37.552782,37.26698,45.02166,54.510385,63.997151,54.245037,48.016414,51.306317,49.141941,45.667332,49.033212,52.997833,51.113554,86.202242,60.924385,46.358888,27.851542,28.906122,27.904315,29.115331,28.624989,28.624543,46.882962,44.678839,44.875965,79.898693,58.657356,41.440836,25.338958,39.635027,79.913084,53.013437,40.001469,24.993972,39.210252,47.68352,44.325741,43.640822,44.862046,41.446405,47.246759,43.351918,32.894084,34.026919,29.383252,29.251683,30.101586,29.877098,37.160616,43.223053,34.25769,41.97843,32.013664,38.29414,33.802498,39.764251,37.056796,42.845179,37.206866,40.144271,31.854729,37.691181,32.843199,39.163235,36.181942,41.672795,33.149659,40.8326,32.072494,37.937737,33.437869,39.410533,35.586081,39.150754,35.951988,38.150113,31.977842,36.566039,32.992922,36.877586,37.507278,41.84157,36.051756,41.402743,33.375245,38.285712,37.606247,41.35323,38.50104,43.183849,42.332923,41.588264,35.183246,41.277932,38.904009,42.88884,84.155199,92.427139,142.445926,92.989556,76.100585,91.520677,138.991734,75.619946,74.937989,71.281153,70.83238,70.972872,75.154034,78.642492,4.330451,123.817545,3830.467375,0,204.639999,0.11216,-14.695,205.259995,0.10219,0.672,205.179993,0.09732,11.648,203.559998,10.086,-2350,118.419998,1.993,118.800003,79.923595,75.005543,73.566176,-33.564707,77.082323,37.761097,44.218409,30.922437,-0.24283,0.010606,0.189866,0,123.817545,4.330451,955044.8130115648,131210.33524540698,955044.8130115648,131210.33524540698,279.0391098148148,281.62042166666663,332.5898522222222,334.50884777777776,307.03308666666663,300.9303738888889,279.9380048148148,272.55135388888885,302.1251105555555,306.7206327777777,3830.467375,237.06783663766294,114.01588224831585,533.1575748398623,0.6651867090335138,2.433210994977322,298.27243851019426,265.43872440170986,600.9590736792653,1.2257524956747667,2.350631317712115,597.8759299281916,2.6842496453458184,2.5606478725496467,-1.0,602.059592904236,2.6991737576954105,2.5351722942797106,44.552585029003694,669.4853939947236,2.568098309305033,17.26107662896138,34.31741371202793,673.3391373888281,2.57965207454475,-1.0,618.5157200677751,2.408646057558718,19.62180399922632,-8.76064815647237,606.3065260485383,2.368480047376774,20.342451725518362,-2.657935378694617,601.2581604897196,2.69632547363741,-1.0,281.12716,596.8358160288229,2.680517852800061,-1.0,278.3949088888889,595.5469155321888,2.6758814369994806,-1.0,277.5952605555555,610.9812903768573,2.3839545680230008,-4.989918156472356,303.2623566666666,603.955475671862,2.360652210288048,-1.4879464898057222,299.760385,603.9715557157457,2.3607058525645495,-1.4959414898057162,299.76838,610.9812903768573,2.7305502042129115,-1.0,603.955475671862,2.705891920192122,-1.0,603.9715557157457,2.7059487823442407,-1.0,280.93035027777773,273.9613897222222,-6.9689605555555545,279.9563522222222,271.65970416666664,-8.296648055555579,278.92731194444445,272.03296777777774,-6.894344166666713,-8.430596120346763,67.42580109048765,50.96967392694853,-0.12503516434358153
2025-04-13 22:29:32,51720,0,0,74.524889,73.336445,64.670552,41.482491,37.864552,38.121656,39.521741,31.902644,32.633213,38.728491,31.538589,32.102817,32.351992,36.485829,47.546291,37.558279,37.285733,44.775251,55.86131,66.248155,56.195635,46.774182,50.477375,50.210675,47.552313,50.162283,50.58342,49.006958,76.660285,59.117595,46.654433,27.867215,29.409349,28.511818,29.468216,28.977118,29.230475,47.34086,45.042813,45.344043,76.569567,51.296105,41.445985,26.367544,39.548539,75.751387,42.362598,40.210344,26.086256,39.412115,48.796129,44.54435,43.582841,44.748518,42.012786,47.339372,43.07054,33.436697,34.462324,29.903196,29.598207,30.549136,30.268477,37.115018,43.18921,34.218552,41.944942,31.978851,38.281431,33.77373,39.734724,37.039996,42.86231,37.187748,40.127867,31.818097,37.651912,32.803691,39.13104,36.149627,41.649055,33.118889,40.834699,32.024325,37.894062,33.377508,39.41546,35.557356,39.145978,35.916632,38.126446,31.951301,36.551619,32.971325,36.837968,37.47388,41.843965,36.038202,41.376962,33.330543,38.270511,37.584404,41.347355,38.492937,43.185449,42.297238,41.582452,35.200884,41.257987,38.908707,42.874633,75.427372,86.72168,140.085324,78.700034,75.986535,78.584947,136.959533,75.582275,75.033772,71.02009,70.8862,70.996127,75.091019,75.645394,36.519895,103.696533,3853.809511,0,204.860001,0.09325,-12.122,204.369995,0.08636,0.603,205.619995,0.07997,9.343,204.5,8.259,-1882,118.550003,1.974,119.099998,31.713945,26.505497,25.269856,14.940488,66.184633,37.738489,44.459194,31.369673,-0.463964,0.020544,0.361469,0,103.696533,36.519895,816315.324677481,353148.72959051497,816315.324677481,353148.72959051497,279.1334744444444,281.67187333333334,331.46085166666666,333.1974022222222,299.0944633333333,297.77615537037036,280.07177444444443,272.7998182407407,297.27631777777776,303.5509333333333,3853.809511,263.83304658505017,177.01014331057894,564.4298720749314,0.9152167151239524,2.383644320304421,292.2275449428499,249.17691725242358,595.0277879414939,1.171620289155018,2.3551188219737096,590.0596936881905,2.4780673894296945,7.242040990130279,-1.0,594.3640810462751,2.4934181849241446,7.159265369928125,17.838826748283168,671.0924178196562,2.599316587948084,14.515299080780558,39.23330672381678,674.5117629535022,2.609605634179896,-1.0,608.2984081865363,2.4000058165641462,16.95691591539372,-6.86691839048342,605.754896556874,2.3914829770511496,17.08264170119328,-5.548610427520487,593.7177525805681,2.491122018879307,-1.0,281.2913516666666,588.815248109199,2.473603259340356,-1.0,278.3977694444444,587.6553120641962,2.4694316446268703,-1.0,277.7113022222222,606.1121329140469,2.392682285186991,-5.7337245015945655,297.96126944444444,606.0148751443652,2.3923558468005637,-5.683325612705687,297.91087055555556,605.1376137368783,2.3894088869876438,-5.228781168261207,297.4563261111111,606.1121329140469,2.534624586202137,-1.0,606.0148751443652,2.5342874939034536,-1.0,605.1376137368783,2.531243940976732,-1.0,281.30013305555553,274.23306138888887,-7.0670716666666635,279.9087108333333,271.9003897222222,-8.008321111111115,279.00647944444444,272.26600361111105,-6.740475833333392,-15.69520286868351,76.7283367733811,62.79400963311991,-0.20455549447187485
2025-04-13 22:30:32,51780,0,0,74.100939,73.301801,64.606472,41.622115,38.012315,38.25833,39.605223,31.92418,32.689383,38.804976,31.573475,32.24099,32.480337,36.568815,47.689966,37.558336,37.367219,43.854059,56.156555,64.836616,57.312217,48.576711,49.621768,47.179984,46.485607,49.509351,52.26502,49.582515,74.100814,57.265387,46.913552,26.201636,28.630514,27.696393,29.20063,27.741218,27.877819,47.404828,45.249225,45.423015,71.696024,54.381415,41.121775,24.610283,38.971795,69.250257,45.539732,40.006508,23.952396,39.363202,47.956627,44.274548,43.509299,44.063245,41.838863,47.343898,43.401259,33.267642,34.385571,29.419394,29.245903,30.379771,30.150109,37.082059,43.186784,34.208464,41.964843,31.93309,38.286789,33.772014,39.776356,37.064076,42.84099,37.139966,40.105373,31.787335,37.675958,32.809209,39.166527,36.168864,41.676956,33.101532,40.824551,32.026081,37.918101,33.37458,39.444429,35.576273,39.171868,35.911182,38.132148,31.929878,36.571051,32.98551,36.861471,37.480125,41.836106,36.017179,41.378953,33.4072,38.279119,37.60893,41.306449,38.446587,43.161755,42.305328,41.591869,35.166931,41.243874,38.891064,42.861468,80.21762,86.670597,139.232842,85.288928,75.734583,84.793315,136.506437,75.647029,76.276122,71.032572,70.812168,70.973459,75.127589,72.53809,33.478039,150.55883,3839.902309,0,204.800003,0.10168,-13.205,205.320007,0.09378,0.474,205.399994,0.08816,10.502,203.919998,9.159,-2106,118.5,2.012,119.199997,35.31126,29.519483,28.404216,11.602292,89.892607,37.738693,44.173973,31.141398,-0.136642,0.005937,0.105864,0,150.55883,33.478039,1139419.4749543099,332175.871641523,1139419.4749543099,332175.871641523,279.0836731481481,281.6743877777778,331.2091316666666,332.7238011111111,302.75496,295.19575833333334,279.91331861111115,272.67299907407397,299.9375666666666,303.52255388888887,3839.902309,261.98607672206214,172.52376573708074,562.3263509638996,0.8982995083076546,2.3861747042111214,305.37995265835525,285.04407542410627,607.5603203206546,1.2894520107449559,2.3455666708233927,590.7677157939637,2.491327012476682,6.779163483446273,-1.0,595.1398099192031,2.5069205859678494,6.701321640873375,19.688311055715644,661.2656682136543,2.5144186175731655,21.366805185035727,25.82917900831137,664.3913107994418,2.5238341700750855,-1.0,277.72928542922324,1.2653956091543395,485.27698100033865,2.624992658355268,257.1447358032892,1.1965463789523267,497.6981272446951,10.184194325021906,594.7355588032125,2.5054848048653637,-1.0,281.43530666666663,589.3102888870059,2.4860967088953245,-1.0,278.21765277777774,588.2687992615062,2.4823491003101275,-1.0,277.59806,260.755040301378,1.2087488093752934,8.84061154724418,296.53934111111107,257.16507072965356,1.1966152643086618,10.176605991688632,295.2033466666666,253.5337738388855,1.1842858916430756,11.53536543613302,293.84458722222223,260.755040301378,1.2350779954251239,0.22634861313953872,257.16507072965356,1.2213750932837513,0.2171389010755832,253.5337738388855,1.2075144449004387,0.2078231678598708,280.99199305555555,274.16478138888885,-6.827211666666699,279.6979288888889,271.6681380555555,-8.02979083333338,279.05003388888883,272.18607777777777,-6.863956111111065,333.6229799906745,66.12585829445118,383.53638278443105,5.045272584668588
2025-04-13 22:31:32,51840,0,0,75.480914,73.350119,64.65016,41.690292,37.985384,38.362119,39.64153,31.851727,32.593366,38.841648,31.266985,31.942375,32.240592,36.588333,47.692247,37.55932,37.303155,43.915498,53.889336,64.892237,56.464985,49.115059,49.645381,47.783032,45.720072,49.328844,51.913179,49.922371,85.813021,61.39402,46.761755,28.11163,29.236516,28.147884,29.342218,28.917096,28.7788,47.113514,45.096888,45.127101,80.408371,58.402731,41.323781,25.406968,39.168056,80.41233,52.5121,39.92536,25.115159,39.218591,48.025619,44.333662,43.997417,44.988654,41.60355,47.269596,43.309506,33.217388,34.169266,29.231909,29.112818,29.977052,29.741351,37.090543,43.157018,34.208997,41.970206,31.937188,38.282195,33.79315,39.736023,37.068277,42.747235,37.160545,40.079613,31.801383,37.672026,32.82793,39.142926,36.155358,41.638037,33.086657,40.813781,32.021869,37.918588,33.400396,39.423188,35.568223,39.150621,35.885418,38.141313,31.920858,36.554566,32.968062,36.857456,37.456221,41.825961,36.016628,41.378406,33.419977,38.288519,37.583422,41.313944,38.454551,43.13719,42.319608,41.573617,35.139666,41.233895,38.899905,42.845677,83.044776,92.393066,142.579916,92.285421,75.902673,90.423849,139.039536,75.689785,75.867877,71.044158,70.864306,70.94495,75.171861,78.956717,35.370156,150.573931,3857.167126,0,204.940002,0.11069,-14.517,205.330002,0.10103,0.553,205.410004,0.09484,11.337,204.389999,9.821,-2305,118.529999,1.999,119.0,33.064937,27.626963,26.228542,13.696818,89.899395,37.730559,44.376401,30.908297,-0.182994,0.007749,0.14287,0,150.573931,35.370156,1139523.5926797667,345221.558572092,1139523.5926797667,345221.558572092,279.0779437037037,281.63310888888884,332.6164088888889,334.58328666666665,306.64190055555554,301.0451337037037,280.0257785185185,272.5434985185185,301.5082088888889,306.7017033333333,3857.167126,263.14488859215857,175.33592695442513,563.6473441425774,0.9089182594958154,2.3845745766891366,305.3837195583561,285.0546146967407,607.5636983901594,1.2894858133174474,2.3455639963975035,590.2662639194335,2.4827773398064283,7.067699616607836,-1.0,594.5909208014392,2.4982030162530298,6.986848975328216,18.488220296730276,664.1665363931999,2.523143749055106,21.220539916824517,27.232689330532764,668.226896586514,2.5353151302458166,-1.0,610.2299369791986,2.3542768528838227,24.61013295514338,-1.2581809971994176,273.0131492594526,1.2497734016280515,488.16744217472126,4.338585854652422,594.1125477648744,2.4965035967763787,-1.0,281.35097499999995,589.00339718519,2.4782461254266948,-1.0,278.3298783333333,587.6933699142767,2.473532802280784,-1.0,277.55297777777776,278.53610127173806,1.2680585332162353,2.3375967805783375,303.0461227777778,270.2674580522837,1.2406376768784335,5.340180113911686,300.04353944444443,270.2734740207981,1.2406577271233945,5.3379806694672425,300.0457388888889,278.53610127173806,1.3010983047531641,0.2657665207595695,270.2674580522837,1.2696759075191075,0.244472675527489,270.2734740207981,1.2696987693293695,0.2444881681662529,281.0275780555555,274.0907372222222,-6.936840833333349,280.09057527777776,271.57909083333334,-8.51148444444442,278.95918222222224,271.9606675,-6.9985147222222395,317.25311465998095,69.57561559176065,53.93659941400131,4.559831946316994
2025-04-13 22:32:32,51900,0,0,74.935233,73.243814,64.547456,41.478385,37.771614,38.186433,39.339819,31.901953,32.555561,38.871655,31.330254,31.943076,32.231504,36.5908,47.390891,37.635216,37.236831,45.210304,52.019698,60.683091,53.598852,49.290018,50.967945,48.073528,45.639955,50.015043,51.526137,49.800437,76.561722,58.759467,46.247974,27.592756,29.419851,28.577209,29.50057,29.087397,29.121743,46.664262,44.611887,44.670596,76.597191,51.160299,41.546496,26.125962,39.535948,75.51647,41.992357,40.04183,25.904112,39.295034,46.759469,44.257044,44.418775,45.234829,41.458544,47.166657,43.22788,32.935591,33.690346,29.755176,29.459973,30.36372,30.160387,37.04449,43.20612,34.181949,41.957925,31.899352,38.275312,33.752922,39.746198,37.03249,42.734536,37.109619,40.106422,31.756765,37.671632,32.816417,39.127524,36.114217,41.637635,33.035916,40.806669,31.983063,37.915543,33.365787,39.416125,35.528336,39.150613,35.84156,38.121595,31.858652,36.552954,32.93399,36.893018,37.478053,41.834046,36.000733,41.365256,33.377816,38.250916,37.576284,41.322361,38.447545,43.136809,42.306661,41.565496,35.14079,41.221557,38.893786,42.823779,75.391141,86.739782,140.226222,78.468451,75.942318,78.195015,137.569678,75.690988,75.996505,71.240981,70.81652,70.999455,75.207092,75.693021,16.98762,87.906503,3780.729715,0,205.240005,0.0929,-12.062,205.679993,0.08504,0.509,205.679993,0.07909,9.284,203.940002,8.211,-1860,118.690002,1.992,119.400002,56.219292,51.517814,50.013148,-9.971318,56.631361,37.714942,44.22609,31.060866,0.0,0.0,0.0,0,87.906503,16.98762,707446.904804771,218478.43980834,707446.904804771,218478.43980834,279.0456111111111,281.5759205555555,331.7998211111111,333.2756788888889,298.9658061111111,297.71951537037035,279.9422723148148,272.6282586111111,297.25618944444443,303.56099,3780.729715,250.0637601370863,144.0839817467034,548.52702719704,0.7880165110022654,2.4053762005015322,286.929750992414,235.21000973652414,589.6269807079756,1.1241323547342548,2.3593370337388446,594.8531480321063,2.5805767239870376,4.344464804206136,-1.0,599.0220022697852,2.595449024808555,4.299539298109916,31.51216041846922,674.6735488479583,2.634606059110218,12.363963274009793,44.87007011869713,677.5420082909254,2.643232032676054,-1.0,612.1854391840513,2.436352911426334,14.328746542241639,-12.036055118697107,609.8481020673973,2.4285184966893136,14.420829672760664,-10.789764377956374,598.1793473388594,2.592453671343046,-1.0,281.0655411111111,593.8809386772809,2.577088971985864,-1.0,278.4536088888889,592.5101648458945,2.572158761441563,-1.0,277.61768333333333,610.1987349081851,2.4296958557532156,-10.976761229808233,297.9065122222222,610.2356845418904,2.429819882621468,-10.99646622980822,297.9262172222222,609.1099590130009,2.4260375322585026,-10.396065674252668,297.32581666666664,610.1987349081851,2.634675309263088,-1.0,610.2356845418904,2.634803470938996,-1.0,609.1099590130009,2.6308944263103906,-1.0,280.6545869444444,273.87942694444445,-6.775159999999971,280.2760011111111,271.8208747222222,-8.455126388888914,278.8962288888889,272.18447416666663,-6.711754722222281,-14.994954035291016,75.65154657817311,62.488109663906926,-0.1982108061703175
2025-04-13 22:33:32,51960,0,0,73.761439,73.26848,64.538593,41.517543,37.662033,38.055706,39.264835,31.9995,32.612265,38.872756,31.445873,32.169271,32.37394,36.758565,47.204392,37.560495,37.297626,44.854491,52.871774,62.758788,55.810358,48.972876,51.833467,47.730071,45.656588,49.606247,51.667325,50.824646,74.009294,56.881145,46.09725,26.16882,28.450378,27.487125,29.069622,27.593144,27.975278,46.600277,44.398566,44.557202,71.671779,54.302542,41.43231,24.670186,39.48956,69.116651,45.283869,40.037555,23.945154,39.341075,47.329277,44.046085,43.977683,44.923395,41.411169,47.065014,43.019193,32.715318,33.839906,29.538359,29.298872,30.233008,29.954533,37.069371,43.202283,34.160198,41.957484,31.898459,38.272833,33.724225,39.769083,37.053684,42.924637,37.142806,40.131554,31.760794,37.65675,32.777878,39.162778,36.121266,41.677177,33.059049,40.837502,32.010692,37.914804,33.348159,39.407987,35.524589,39.171586,35.836486,38.145407,31.888905,36.571502,32.936618,36.842271,37.493651,41.832413,35.973554,41.364213,33.29456,38.245161,37.58511,41.348133,38.488861,43.155061,42.288231,41.547928,35.199776,41.223303,38.894925,42.828865,80.307775,86.595206,139.225795,85.349482,75.778578,84.906166,136.496746,75.537887,75.732048,71.39595,70.857114,70.97341,75.09671,72.534229,31.904712,147.041373,3836.860249,0,204.850006,0.102,-13.322,204.210007,0.09434,0.558,205.410004,0.08814,10.408,204.139999,9.191,-2129,118.599998,1.984,118.199997,36.284525,31.619585,30.22483,9.812725,88.298817,37.723387,44.1178,30.929999,-0.218041,0.008265,0.169983,0,147.041373,31.904712,1115167.4636813607,321328.16429498396,1115167.4636813607,321328.16429498396,278.995762037037,281.5194522222222,331.2037477777778,332.71988611111107,302.78860111111106,295.1495785185185,279.8821112962963,272.5555551851852,299.9876527777778,303.48067,3836.860249,260.99614047602796,170.1284157147993,561.1947074814891,0.8892154220121701,2.387575861570504,304.4955845329492,282.5742413579317,606.7634938224477,1.2815177282626216,2.346194094462724,591.0263493011297,2.49809054957565,6.543426639142959,-1.0,595.2741991496217,2.5132475514531865,6.470758834579931,20.523311746194224,661.992710862357,2.520084973178469,20.825134041110843,26.708163244828597,665.1087973376526,2.5294718702283236,-1.0,277.82571220763555,1.2658791735674946,485.1357287401002,1.7069834218381175,257.01810572821574,1.1962824594210537,497.70042863663696,9.346006014430657,594.3677271182121,2.510024546479473,-1.0,280.9818055555555,590.009673850467,2.4944425362143527,-1.0,278.3901722222222,588.7102828220511,2.4897685121800537,-1.0,277.6153083333333,260.6161126490765,1.2084453196840845,8.007087866282518,296.48849666666666,257.1261115650209,1.1966483703752429,9.305707310726973,295.1898772222222,253.3321465612238,1.1837647716565278,10.725222866282536,293.77036166666664,260.6161126490765,1.2359167056757434,0.23138710453792366,257.1261115650209,1.2225448562771652,0.22246278362985175,253.3321465612238,1.2080083769373662,0.21276119317403058,280.7542672222222,273.8597844444445,-6.894482777777739,280.0669661111111,271.7158975,-8.351068611111145,278.82510055555554,272.0909836111111,-6.734116944444452,334.00824357291395,66.71851171273522,384.1669986547214,5.006230429884702
2025-04-13 22:34:32,52020,0,0,73.679134,73.251737,64.634575,41.482083,37.593697,37.893744,39.207098,31.860116,32.529481,38.917266,31.232392,31.967377,32.191258,36.711847,47.239675,37.563937,37.263522,43.603368,54.191377,64.382997,58.104424,49.580341,51.392024,45.502244,46.416384,49.55275,53.058805,50.719915,86.367644,60.992997,45.977881,27.809913,28.871271,27.918098,28.967182,28.483972,28.561611,46.501856,44.385913,44.606771,80.626509,58.784691,41.349632,25.312962,39.153412,80.784476,52.824496,39.958441,25.026033,39.271415,47.804275,44.066169,43.750867,44.562335,41.657232,47.01498,43.488085,32.759951,33.750485,29.166244,29.011017,29.95689,29.691218,37.013839,43.185359,34.134745,41.933596,31.872025,38.247374,33.704396,39.712693,37.021872,42.865393,37.074335,40.076556,31.717659,37.622493,32.748748,39.117815,36.115099,41.64027,33.014676,40.779911,31.974696,37.874814,33.311495,39.421694,35.548555,39.135451,35.796214,38.105245,31.851962,36.535244,32.917978,36.81573,37.445471,41.807355,35.961066,41.351369,33.322911,38.276147,37.586951,41.303836,38.477519,43.117448,42.277537,41.529748,35.188101,41.214675,38.879177,42.783332,84.038893,92.634497,142.761935,93.102059,75.629335,91.420893,139.16766,75.560452,76.05082,71.028282,70.790192,70.954883,75.15725,79.055686,15.735993,151.947119,3857.623436,0,204.720001,0.1119,-14.659,205.300003,0.10153,0.631,205.220001,0.09691,11.579,203.75,10.058,-2359,118.400002,1.987,118.900002,57.914427,53.286178,51.894987,-11.936546,90.51481,37.696054,44.221494,30.722634,-0.127805,0.005529,0.099102,0,151.947119,15.735993,1148991.3902550829,209848.775788701,1148991.3902550829,209848.775788701,278.9436951851851,281.49165555555555,332.68758888888885,334.6844083333333,307.0955883333333,301.2571535185185,279.9397187962963,272.4403523148148,302.0604961111111,306.83583166666665,3857.623436,248.97921124955255,141.53923288533602,547.2554806334632,0.7778798662243698,2.407398434107844,305.72520942803607,286.0107380800397,607.8693697139728,1.2925504622397492,2.345321453013068,594.9914719155825,2.588342089711577,4.16667133295684,-1.0,599.1814779021292,2.60329481450926,4.123520925203051,32.512444306003005,664.0283043953074,2.52139335695753,21.423833241791968,26.962379460852787,668.1568934412774,2.5337660679022957,-1.0,610.7804051651216,2.3548219292780486,24.804359929009372,-1.3703789052972297,273.5952365834293,1.2516418531560944,487.8433760393214,4.468055909517545,598.232024083066,2.5999184208713477,-1.0,280.9154894444444,594.0089541880847,2.584816020606672,-1.0,278.34423999999996,592.7439984948375,2.5802651281883517,-1.0,277.5713561111111,279.3896748901888,1.27080930181303,2.3709627613694124,303.35424666666665,270.598673279412,1.241676927520607,5.560482205813855,300.1647272222222,270.83886062294675,1.2424769956645945,5.472722761369425,300.25248666666664,279.3896748901888,1.3315423238770492,0.3397705730790247,270.598673279412,1.2962341486817897,0.31810271614805385,270.83886062294675,1.2971988370279746,0.3186947243431111,280.89179,273.8473433333333,-7.044446666666715,279.9036672222222,271.5325725,-8.37109472222221,279.02369916666663,271.9411411111111,-7.082558055555523,321.39623533215314,64.84682649317813,53.247899230185794,4.956236915710346
2025-04-13 22:36:32,52140,0,0,74.677849,73.250927,64.56619,41.648675,37.662991,37.845933,39.410625,31.827808,32.495255,38.966708,31.354501,32.030012,32.393549,36.833811,47.271681,37.522515,37.227288,44.321654,55.002946,65.493411,57.553724,48.947633,50.215935,48.78742,45.250439,50.238766,52.533468,50.599409,74.184897,56.858822,46.264423,26.367372,28.273845,27.190794,28.970329,27.520801,27.791353,46.846738,44.616614,44.924134,71.51068,53.965242,41.090956,24.445161,39.224154,68.963591,45.397992,40.004375,23.813564,39.296152,48.232338,43.954524,43.293867,44.743008,41.234624,47.056583,43.292114,32.647178,33.799787,29.218437,29.057862,30.073705,29.848309,37.000708,43.179351,34.11677,41.939534,31.825031,38.215831,33.671784,39.727885,37.035345,42.89765,37.091094,40.109996,31.72964,37.635027,32.748907,39.119343,36.094492,41.640034,33.046189,40.799234,31.971086,37.861718,33.302323,39.37877,35.496117,39.140155,35.752209,38.106422,31.841122,36.525802,32.891154,36.845396,37.436212,41.826725,35.943826,41.343043,33.224293,38.236047,37.545049,41.330519,38.486195,43.128269,42.29541,41.507613,35.182193,41.210854,38.916971,42.805136,80.157041,86.459892,139.143298,85.255298,75.831625,84.770325,136.21988,75.62249,75.596741,71.055005,70.910516,70.936407,75.081848,72.432472,32.867782,152.959421,3841.198588,0,204.949997,0.10206,-13.347,205.410004,0.09285,0.616,205.399994,0.08817,10.388,204.229996,9.124,-2113,118.470001,1.975,118.699997,35.350934,30.177467,29.090886,10.913489,90.966112,37.690718,44.125079,30.774213,-0.423483,0.01876,0.327606,0,152.959421,32.867782,1155970.966555697,327968.29791897396,1155970.966555697,327968.29791897396,278.95736185185183,281.51476833333334,331.0499333333333,332.67405444444444,302.73627666666664,295.12391999999994,279.88615509259256,272.4690072222222,299.90391166666666,303.40549555555555,3841.198588,261.6050337977228,171.60099751102777,561.8911022014328,0.8948043105013874,2.386710253688178,305.97563647455496,286.71275786400963,608.092810227554,1.2947982201044947,2.345143456955631,590.7131016770256,2.4933704119916316,6.690362242152838,-1.0,595.023914327941,2.5087532599218765,6.614691127946114,19.90973453561054,660.4285660793721,2.5095723168457877,21.75736297996157,25.074296858778325,663.7894465287685,2.519699680024174,-1.0,277.67539847539285,1.2651049653691222,485.36592354197984,3.23935980788832,256.954271042703,1.1957884322605965,497.86036521998756,10.851716474555019,594.280794522983,2.50611147597686,-1.0,281.0746794444444,589.4408156491983,2.488803353080682,-1.0,278.2005311111111,588.4271307178423,2.4851556744749774,-1.0,277.59687499999995,260.8822263315288,1.2090650501751534,9.389582585666119,296.58605388888884,256.89121685613867,1.195574770482199,10.875258696777223,295.10037777777774,253.112110938867,1.1827378261705832,12.290308141221658,293.6853283333333,260.8822263315288,1.2360868444205722,0.22875606567407783,256.89121685613867,1.2208309855502264,0.2185303145534955,253.112110938867,1.2063851399852141,0.20884750202031735,280.97968388888887,273.82971249999997,-7.1499713888889005,279.82690972222224,271.56008305555554,-8.266826666666702,278.8518716666666,272.0172261111111,-6.834645555555539,333.75883063432263,65.40465175143106,382.75316760397925,5.102983070726617
2025-04-13 22:37:32,52200,0,0,74.915389,73.266681,64.549178,41.867554,37.746423,37.931555,39.524536,31.751779,32.445231,38.939149,31.271867,31.934173,32.261321,36.921309,47.362592,37.297134,37.32657,45.451054,53.888452,63.531538,56.011677,48.840324,51.521269,47.538113,45.924475,49.631633,52.4151,49.840624,85.965307,60.581467,46.475091,27.970638,28.953895,27.998986,29.066752,28.635364,28.651872,46.957346,44.791916,44.986387,80.002405,57.694588,40.998186,25.307563,38.848067,80.103653,52.054037,40.101472,24.986346,39.427218,47.821857,44.1924,43.709605,44.609187,41.632428,47.205686,43.459777,32.89044,34.01832,29.112357,28.910732,30.063974,29.761799,36.965313,43.177147,34.088797,41.936889,31.799186,38.231798,33.673186,39.741252,37.01072,42.851688,37.045047,40.078662,31.687712,37.63296,32.722816,39.119486,36.072495,41.649411,32.967902,40.781574,31.930052,37.84949,33.295802,39.40742,35.473059,39.127789,35.717198,38.082238,31.785548,36.532108,32.893488,36.845899,37.42478,41.80832,35.927592,41.363431,33.280439,38.264556,37.55104,41.335293,38.453459,43.120303,42.282458,41.515321,35.166466,41.182771,38.89705,42.78048,84.116009,92.248757,142.05767,92.787702,75.859551,91.311675,139.014334,75.594377,75.989801,71.213874,70.801152,70.915334,75.121276,78.699455,32.334052,171.768235,3641.010673,0,204.740005,0.1071,-14.036,205.020004,0.0987,0.685,205.240005,0.09319,11.07,203.240005,9.647,-2226,118.419998,1.982,119.199997,36.169534,30.692629,29.795915,10.305557,99.009637,37.677664,44.237542,30.792937,-0.063414,0.0031,0.048877,0,171.768235,32.334052,1285653.1685438948,324288.359265364,1285653.1685438948,324288.359265364,278.9971757407407,281.5976033333333,332.6024077777777,334.29314999999997,306.92094555555553,300.9409935185185,279.9486346296296,272.4794094444444,302.10333833333334,306.62153166666667,3641.010673,261.26874627142064,170.78740209095787,561.5066215234629,0.8917181703236311,2.387186820931404,310.4392670645363,299.3512597172015,611.9680324862704,1.3349204804773591,2.3419347532693378,590.9179837922884,2.496088625051357,6.608314692064003,-1.0,595.2981660017598,2.511715595354179,6.532559732199494,20.328857061912686,659.6141359657557,2.4902185302105337,24.568624523738308,22.163140713241432,663.1940466262006,2.5009546021661855,-1.0,289.3391140261737,1.3024853575841926,478.56356889908267,3.518321508980762,272.71882750088974,1.2478017165886435,488.8232668690772,9.4982735460178,594.6132349902149,2.5092815368213586,-1.0,281.1917172222222,589.493349185298,2.490974580330325,-1.0,278.1489922222222,588.6575108494341,2.487966884233276,-1.0,277.6508177777778,278.7506709857765,1.2677723044827578,7.308540953425222,303.1307261111111,269.6482705065963,1.2375794614962665,10.62126428675856,299.81800277777774,269.80171133403235,1.2380911933926282,10.565015397869672,299.8742516666666,278.7506709857765,1.3049450504444573,0.2763193196680431,269.6482705065963,1.2701058260478122,0.2530227936041325,269.80171133403235,1.2706931172168703,0.2534155073991152,280.93173805555557,273.95798888888885,-6.973749166666721,279.90522,271.4897469444444,-8.415473055555594,279.0089458333333,271.99049249999996,-7.018453333333355,318.19915629139865,64.31596996399594,370.275021939582,4.947436172843641
2025-04-13 22:39:32,52320,0,0,74.529348,73.264303,64.511705,41.869655,37.889045,38.022462,39.555463,32.076519,32.631988,39.088663,31.556519,32.162177,32.60927,37.01605,47.222517,37.330845,37.35614,45.712703,52.754808,62.379861,55.387596,51.404123,51.231982,48.903113,46.329845,49.110192,50.422868,50.398071,70.544594,56.563356,46.353881,26.02127,28.722943,27.766109,29.324693,28.097675,28.263699,46.735419,44.585787,44.653261,71.019311,51.246948,41.24709,25.118198,39.361399,70.30566,42.646822,40.035873,24.708784,39.415152,47.224456,44.038353,44.097981,45.039174,41.736259,47.27387,43.19934,32.811538,33.848745,29.644448,29.501303,30.522704,30.233219,36.923906,43.164589,34.085637,41.943432,31.775523,38.195947,33.675327,39.683287,36.986175,42.698649,36.993851,40.074366,31.68025,37.645122,32.755952,39.088387,36.040836,41.631603,32.972014,40.762314,31.919027,37.869159,33.273369,39.372201,35.442099,39.111969,35.664095,38.060216,31.760665,36.503404,32.860207,36.827607,37.395891,41.814323,35.901956,41.335329,33.300932,38.237317,37.523777,41.285004,38.433455,43.092952,42.295465,41.480399,35.121513,41.144176,38.886323,42.766291,78.254436,84.943084,137.398589,81.95249,76.002711,81.429328,134.704883,75.679295,75.779318,71.175765,70.814502,71.011019,75.156519,71.140449,32.437636,136.272484,3516.86967,0,204.839996,0.09313,-12.142,205.389999,0.08572,0.541,205.360001,0.07967,9.263,204.380005,8.297,-1892,118.620003,1.992,119.0,35.929932,30.823141,29.611924,10.423949,83.255708,37.655339,44.222594,31.093659,-0.484369,0.02237,0.370614,0,136.272484,32.437636,1040918.5908663878,325002.545774452,1040918.5908663878,325002.545774452,279.0086748148148,281.6354833333333,330.2082683333333,331.70477166666666,300.9013833333333,294.60732685185184,279.94032990740743,272.64647749999995,298.8469088888889,302.5628244444444,3516.86967,261.33423533668685,170.945784837921,561.5815216492772,0.8923192779872036,2.3870937238537606,301.6974026455429,274.81751944168707,604.1948575191941,1.2564318157382905,2.348179159895855,590.9105710000847,2.495675147349417,6.623653714886458,-1.0,595.3360740141623,2.5114624172635813,6.546928275544412,20.301247996646453,662.1909858374706,2.531885647813867,19.28759918048095,28.510865687790385,665.2290154293399,2.5410652037904438,-1.0,272.6250777783045,1.2491551957824736,488.0807498803449,0.7960193122096371,255.55680786892967,1.1918324547262258,498.3435555616177,7.090075793691085,594.4734738989406,2.508396810425486,-1.0,281.1243783333333,589.6985354202893,2.4913254442622352,-1.0,278.2872722222222,588.5692642996323,2.4872625981317023,-1.0,277.61437388888885,255.43996785040395,1.191435829568398,7.133739312209627,294.5636633333333,256.1460062548683,1.1938316528013773,6.870007645542955,294.82739499999997,255.0848897572997,1.1902301203795858,7.266480423320729,294.4309222222222,255.43996785040395,1.2156377398933749,0.21629916326187648,256.1460062548683,1.2183394081365528,0.21810657189844304,255.0848897572997,1.214279027390029,0.21539018832783005,280.7230025,273.8889674999999,-6.834035000000085,280.1325430555555,271.80159749999996,-8.330945555555559,278.96544416666666,272.24886749999996,-6.716576666666697,335.353763131155,66.85491182330838,389.56590805916613,5.016142479066689
