Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 22:40:32,52380,0,0,74.182235,73.309533,64.447919,41.87417,37.78533,37.98945,39.445491,32.089688,32.60178,39.127518,31.365863,32.039902,32.479057,37.134241,47.205531,37.354767,37.368553,45.069277,52.195489,62.083626,55.788014,49.063649,51.089901,49.306649,46.521874,49.828944,51.869486,50.089241,85.598635,60.045446,46.17165,27.61975,28.773339,27.916974,29.136456,28.669644,28.524634,46.490983,44.318816,44.497187,78.819659,57.524451,41.366244,25.126324,39.438645,78.37019,51.779498,39.992534,24.758827,39.337906,47.34579,44.098493,43.813466,45.071214,41.71148,47.273279,43.112909,32.656832,33.620895,29.378644,29.260901,30.182574,29.770043,36.884137,43.148392,34.049728,41.936886,31.754635,38.206036,33.642835,39.685985,36.95438,42.727248,36.986904,40.074936,31.648305,37.638922,32.730149,39.092411,36.008118,41.628577,32.971256,40.778292,31.93074,37.862519,33.27158,39.37732,35.410902,39.096355,35.613855,38.07682,31.739098,36.512074,32.847131,36.840565,37.409724,41.819286,35.888891,41.33071,33.298044,38.207602,37.510391,41.293355,38.420642,43.096016,42.323804,41.477098,35.130156,41.169952,38.864251,42.753986,84.723346,91.638671,140.663207,92.644967,76.19026,91.43306,137.287789,75.750877,75.86102,71.321124,70.888417,71.0289,75.092802,77.866551,28.617098,150.259454,3630.810692,0,204.869995,0.10732,-13.99,205.559998,0.09762,0.656,205.479996,0.09325,11.1,204.169998,9.614,-2242,118.5,1.996,119.099998,40.251547,35.446141,34.072431,5.920103,89.757931,37.648354,44.192225,30.811648,-0.69762,0.031679,0.533789,0,150.259454,28.617098,1137355.3501826779,298660.864655186,1137355.3501826779,298660.864655186,278.9889681481481,281.635155,331.6432161111111,333.5184483333333,306.8416483333333,300.33305259259254,279.92345851851843,272.48980453703706,302.44074777777774,306.28259499999996,3630.810692,258.84337894100696,164.94126322332505,558.7241426642931,0.8694183804360317,2.390735560933491,305.3052221425713,284.8350234463734,607.4932755154882,1.2887814234561885,2.3456197238454317,591.8572779815743,2.5139799189921415,6.049623827122565,-1.0,596.2897203876798,2.5297925063651148,5.980388453405158,22.791776058993037,662.2241270909994,2.517602653806843,21.274452023578537,26.337993968539763,666.0929682524763,2.529235466921085,-1.0,610.7459385545544,2.356246833226434,24.515506241907215,-1.536426190761972,271.05993900750764,1.2432923759512247,489.34925806568396,4.972169549978787,595.2627211190223,2.526141979995304,-1.0,281.02313888888887,590.7958687728759,2.510171095636956,-1.0,278.35346888888887,589.5227650272816,2.5055911210413093,-1.0,277.59029666666663,278.2062256682074,1.266984545445369,2.378202698126927,302.9270194444444,267.85800332543937,1.232610252302799,6.144300475904686,299.16092166666664,267.17799870175475,1.2303362637039974,6.394005475904692,298.91121666666663,278.2062256682074,1.3069994493753945,0.28763302915982125,267.85800332543937,1.2670207472540376,0.2613540239439041,267.17799870175475,1.2643936581375739,0.25962717227211485,280.77341194444443,273.7827019444444,-6.9907100000000355,280.0624111111111,271.6609847222222,-8.401426388888865,278.9345525,272.02572694444444,-6.908825555555552,320.79733897406663,65.93440670331961,51.47818853644503,4.865401161756649
2025-04-13 22:41:32,52440,0,0,74.10928,73.307188,64.436567,41.797533,37.72598,37.876214,39.350792,32.053753,32.654514,39.176295,31.50201,32.089747,32.465266,37.124953,47.06332,37.300128,37.39047,44.2292,53.259874,62.529593,55.243262,49.039681,51.20961,48.456917,46.040688,50.173891,51.599987,49.888808,78.195499,59.327993,45.932475,27.957309,29.26478,28.477839,29.364237,29.031884,29.300843,46.505402,44.264757,44.559265,77.774813,51.863272,41.624806,26.421313,39.736927,77.057131,43.334462,40.240868,26.123613,39.546858,47.452268,44.255239,43.840901,45.280747,41.903456,47.298449,43.42853,32.870338,33.609299,29.874014,29.606033,30.488317,30.164006,36.885748,43.203539,34.04284,41.93622,31.735694,38.208667,33.620607,39.693847,36.983059,42.891848,36.999602,40.140016,31.667777,37.624891,32.682234,39.103367,36.015574,41.646096,32.964902,40.804577,31.949765,37.859538,33.244584,39.387432,35.407326,39.143526,35.643952,38.092348,31.746296,36.525863,32.834307,36.80897,37.400256,41.804155,35.858884,41.311904,33.189281,38.232551,37.494253,41.325155,38.450349,43.085605,42.295547,41.456728,35.156619,41.170946,38.882468,42.750159,76.682693,87.848573,139.259495,81.512097,76.00644,81.867259,136.275626,75.71376,75.166609,71.022855,70.879421,70.9885,75.060198,76.674245,37.863136,66.424867,3652.00522,0,205.110001,0.09167,-11.928,205.660004,0.08356,0.53,205.639999,0.07757,8.96,204.419998,8.022,-1813,118.699997,1.977,119.0,29.565427,25.257758,23.87382,16.367048,41.703682,37.653331,44.36019,31.102001,-0.90962,0.040956,0.69657,0,66.424867,37.863136,559336.244622319,362410.04987795197,559336.244622319,362410.04987795197,279.0385461111111,281.6491383333333,331.0809033333333,332.73860833333333,300.6567205555555,298.5254524074074,280.0167723148148,272.6511117592592,297.9737183333333,304.176985,3652.00522,264.62248192694864,178.9346676772078,565.3257390670577,0.9224354379010671,2.3825950909139033,278.6547705069843,213.88271557030137,580.8722785987609,1.0497316043679599,2.366736019403665,589.5461078696596,2.4717100525057587,7.451990293489321,-1.0,593.9820050534518,2.4875331781982717,7.363748941912192,17.02665640638469,677.1229783449199,2.6829329497131886,9.60272141530452,52.42613282634903,680.2886323299264,2.6924706528860156,-1.0,620.5128503715756,2.503641264255954,10.884218375775834,-22.001950048571246,616.638452991259,2.4907089436649676,10.990941270470536,-19.870681900423108,592.6907470305922,2.482942358541878,-1.0,280.89026388888885,588.6282454899441,2.468417482660225,-1.0,278.49711444444443,587.3260709701315,2.463735297777743,-1.0,277.72826,617.1627377017213,2.4924643428418736,-20.159395604126814,298.8141661111111,616.7383146161482,2.491043429136956,-19.92568115968237,298.58045166666665,616.0145179955608,2.48861768332862,-19.52696893746014,298.1817394444444,617.1627377017213,2.5679225935328236,-1.0,616.7383146161482,2.566483843571484,-1.0,616.0145179955608,2.5640275013677374,-1.0,280.84652972222216,273.8387880555555,-7.007741666666675,280.12823555555553,271.8944575,-8.233778055555547,279.0755516666666,272.2200897222222,-6.855461944444414,-27.09234512159935,83.14097329146819,56.61012797334433,-0.32586033154340677
2025-04-13 22:43:32,52560,0,0,73.983089,73.30659,64.467186,41.984467,37.804287,37.940811,39.471383,32.196364,32.710919,39.245033,31.415057,32.139483,32.561681,37.187643,47.013587,37.534938,37.464666,45.20826,52.810978,60.942218,54.695883,47.473226,51.289642,51.138831,46.596384,49.799542,52.980218,50.661109,84.491307,59.477108,46.097602,27.265069,28.550631,27.767806,29.00792,28.419731,28.442935,46.40526,44.294731,44.361791,77.829487,57.297006,41.453656,24.919977,39.516576,76.955647,51.622067,40.122761,24.479904,39.498296,47.141276,44.029541,43.828261,45.817812,42.049797,47.232467,43.420805,32.52899,33.321277,29.444461,29.346347,30.225629,29.846443,36.875001,43.157762,34.039954,41.94611,31.743935,38.22892,33.620989,39.68395,36.975782,42.696674,36.955729,40.069877,31.634726,37.650051,32.719557,39.08111,35.981274,41.624788,32.918139,40.752546,31.89088,37.854647,33.25033,39.374377,35.388001,39.125615,35.609126,38.044152,31.700806,36.512537,32.827588,36.819389,37.371321,41.803078,35.81643,41.336169,33.226237,38.212117,37.487946,41.288236,38.42257,43.073349,42.305974,41.415262,35.106402,41.115637,38.84985,42.728236,84.929793,90.893941,140.204383,92.012924,76.067321,91.056481,136.966352,75.711133,75.858415,71.311718,70.812233,71.03973,75.137368,76.982662,32.79809,164.897912,3622.79237,0,204.729996,0.10614,-13.885,205.160004,0.09778,0.692,205.339996,0.09233,11.002,203.449997,9.533,-2196,118.419998,1.988,119.300003,35.2632,30.619254,29.288359,10.834402,96.143585,37.631524,44.381249,30.785524,-0.395443,0.017808,0.303937,0,164.897912,32.79809,1238283.960947384,327487.78851413,1238283.960947384,327487.78851413,279.0155590740741,281.61248166666667,331.46464,333.2635461111111,306.4905133333333,299.6826742592593,280.02847148148146,272.4752913888889,302.55544055555555,305.8688561111111,3622.79237,261.56128466030583,171.49511147206186,561.8411021097319,0.8944028991523858,2.3867720437091537,308.848734501273,294.8199691462781,610.6112239958567,1.320609662846749,2.3430883702939913,590.8290190968389,2.4940435798600116,6.6780515827092035,-1.0,595.2065343667832,2.50966010913406,6.601425158669806,20.051197006360837,658.7200252829631,2.493449940863223,23.60187031173257,22.61590549872699,662.4970964350618,2.5048142284115054,-1.0,288.1395197217854,1.2988966647747247,479.14738715381066,2.358221167939689,269.2796549536091,1.2366717567743142,490.7518215122101,9.166060242013714,594.1420325739731,2.50587584867083,-1.0,280.9820011111111,589.7975340300662,2.490342637104573,-1.0,278.4020311111111,588.5558002487234,2.485876486882777,-1.0,277.662645,276.4926886086936,1.2606354897467698,6.536897279050777,302.3118372222222,266.36291275803706,1.2269215545945165,10.23790839016192,298.61082611111107,265.0462431459219,1.222508651316176,10.723375056828559,298.1253594444444,276.4926886086936,1.2958291930819095,0.26898592442337504,266.36291275803706,1.25710107678667,0.24303516255155827,265.0462431459219,1.2520671910805912,0.239662079072555,280.6974491666666,273.66396305555554,-7.033486111111074,280.2739091666666,271.7030022222222,-8.570906944444403,279.1140561111111,272.0589088888888,-7.055147222222274,321.5493641432298,63.513490916179876,370.5805055611777,5.062693917542423
2025-04-13 22:45:32,52680,0,0,73.600899,73.256851,64.499043,41.989035,37.579963,37.681171,39.39906,32.271112,32.823829,39.394951,31.55715,32.125994,32.596679,37.252948,46.754994,37.502737,37.445183,45.348758,52.117496,61.481813,52.231748,50.242586,50.024561,48.920036,46.174609,50.13656,51.4389,50.092605,72.466393,56.15737,45.662797,26.73581,28.828899,28.289002,29.128667,28.311239,28.844437,46.053201,43.891264,43.959673,73.116015,49.753473,41.820902,25.917898,39.712963,71.896266,40.481168,40.224378,25.40782,39.554777,46.833764,44.067448,44.486053,45.312983,41.901507,47.193008,43.356367,32.634466,33.24982,29.935489,29.70854,30.571613,30.251446,36.835382,43.156639,33.98282,41.915035,31.669676,38.183247,33.561726,39.701665,36.979403,42.821475,36.916621,40.069696,31.609148,37.621548,32.658858,39.104132,35.978256,41.638063,32.900174,40.740038,31.871987,37.834546,33.20656,39.389236,35.378558,39.123274,35.544742,38.055703,31.665232,36.532518,32.794307,36.782854,37.346748,41.801943,35.789187,41.291954,33.168684,38.252774,37.493278,41.276348,38.41638,43.036465,42.241147,41.422506,35.134984,41.119849,38.823363,42.704951,75.769531,83.989888,136.928337,77.820723,75.834233,75.507551,134.523763,75.718915,76.078423,71.330571,70.798158,70.978975,75.094645,72.206747,33.414432,128.425865,3626.047828,0,204.919998,0.08799,-11.46,205.300003,0.081,0.484,205.350006,0.07481,8.632,204.669998,7.75,-1757,118.449997,1.988,119.300003,34.131989,30.290094,28.69357,11.530808,79.412241,37.615493,44.326354,31.058562,-0.048221,0.001971,0.037028,0,128.425865,33.414432,986818.0595898047,331737.3168330239,986818.0595898047,331737.3168330239,279.0218661111111,281.59056,330.1076461111111,331.44352055555555,298.6059572222222,295.64605074074075,279.99797425925925,272.62697907407403,297.4664061111111,302.0332711111111,3626.047828,261.9465307932305,172.42795343302382,562.2811993216321,0.8979368466555429,2.3862300670622014,299.5650173712771,268.9637320817221,602.1915853823109,1.237328605425696,2.349700991977059,590.680116434608,2.4912450543782128,6.771384646571016,-1.0,595.0141074331352,2.506706743299852,6.694278356651454,19.64402920676946,663.585275366393,2.544870997255756,18.1300204807907,30.542628739833958,666.2744220638912,2.55300082804514,-1.0,266.34657930222204,1.2285780903543246,491.723056366269,0.9590601490549489,258.3373084859549,1.2016223430796429,496.5297406668672,3.9189666305363744,593.577745849629,2.5015981429802263,-1.0,280.74044277777773,589.9802395841733,2.488734861133378,-1.0,278.60605666666663,588.4888834643417,2.4833734036718664,-1.0,277.7190988888889,258.2977226054497,1.2014884435535347,3.933687926832704,295.6313294444444,259.26888922410814,1.204771499392074,3.5727868157215994,295.9922305555555,257.4465912210107,1.1986078707784686,4.250425149054934,295.3145922222222,258.2977226054497,1.2257509578498915,0.22026177818963488,259.26888922410814,1.2294584572991782,0.22275288639227364,257.4465912210107,1.2225017016682518,0.21807856849877041,280.6225588888889,273.67341277777774,-6.9491461111111335,280.3163988888889,271.9400080555555,-8.376390833333403,279.054965,272.2675163888889,-6.787448611111074,332.34280794865305,68.57116793325781,397.238696064171,4.846684371369194
2025-04-13 22:47:32,52800,0,0,74.959206,73.319048,64.61449,42.116988,37.758553,37.74132,39.685211,32.307151,32.820733,39.371154,31.513951,32.194399,32.660596,37.410221,46.87673,37.236413,37.532281,46.019132,55.343288,62.47522,53.102781,48.973081,51.028747,48.978695,46.379393,49.784569,53.205095,50.743566,82.490269,60.395078,46.08038,28.056912,29.092949,28.464789,29.184833,29.025205,29.313789,46.306934,44.138466,44.249813,79.774251,54.988143,41.599053,26.237929,39.720458,79.698359,47.863942,40.266581,26.033075,39.604809,47.138472,44.183628,43.956516,45.378209,41.851302,47.397735,43.562314,32.73958,33.35849,29.793953,29.608012,30.500101,30.094431,36.777773,43.123185,33.964479,41.899512,31.656618,38.157103,33.532765,39.65569,36.931502,42.686088,36.867202,40.053518,31.557595,37.607297,32.656971,39.044446,35.920552,41.600994,32.856285,40.740163,31.84494,37.829577,33.192674,39.362475,35.319751,39.070476,35.465119,38.023008,31.618893,36.496663,32.755171,36.794787,37.349831,41.782145,35.772883,41.267843,33.195881,38.214482,37.476168,41.258601,38.394595,43.009537,42.282692,41.402511,35.096211,41.110583,38.843513,42.72764,80.093442,90.547187,139.529262,88.088552,76.016911,86.645162,136.43634,75.766618,76.315915,71.272462,70.800649,71.05149,75.217064,78.208422,35.839589,124.208339,3494.712588,0,204.699997,0.0959,-12.495,205.259995,0.08693,0.61,205.199997,0.08132,9.428,204.190002,8.409,-1918,118.489998,1.967,118.5,31.873198,27.391871,26.059399,14.207182,77.282094,37.588508,44.345074,31.015761,-0.46523,0.022502,0.356984,0,124.208339,35.839589,957739.2426786228,348458.1850348729,957739.2426786228,348458.1850348729,279.06592851851855,281.7042972222222,331.17018888888884,332.88847888888887,304.31030666666663,300.18016277777775,280.00837416666667,272.60320064814806,299.86857888888886,305.67621499999996,3494.712588,263.4272797271048,176.0225725368603,563.9686381579209,0.9115035454078237,2.3841910591040043,298.3832644945185,265.7402798913638,601.065271501672,1.226744960649136,2.3505512578232484,590.1233980082889,2.4806327729015063,7.139935101597694,-1.0,594.5923835163404,2.49657157953072,7.055423484694996,18.277017495117377,666.5613309932997,2.558819603055031,17.428101846826387,32.78692439437032,670.0088314364118,2.5692027399472495,-1.0,612.9709987328825,2.3900614642876015,20.00313444570218,-5.927042172148106,604.6856117451183,2.3626480766453053,20.509659751083746,-1.7968982832592246,593.3508749010804,2.4921587117618516,-1.0,280.9724333333333,589.1381295381395,2.477098485710213,-1.0,278.4828072222222,587.8885946216917,2.4726055752671603,-1.0,277.74254499999995,606.7360043942614,2.369467041139394,-2.8168849499259068,301.20014944444443,603.7016495478505,2.3593674985131106,-1.3079860610370133,299.69125055555554,603.6167593337225,2.3590842196851503,-1.2658238388147538,299.6490883333333,606.7360043942614,2.5391429925944644,-1.0,603.7016495478505,2.52860454896594,-1.0,603.6167593337225,2.5283087879112043,-1.0,280.73947222222216,273.7327972222222,-7.006674999999973,280.18742361111106,271.8727680555555,-8.314655555555532,279.0982266666666,272.20403666666664,-6.8941899999999805,-14.562213736829449,71.96894747695933,53.5903322604172,-0.2023402348838227
2025-04-13 22:48:32,52860,0,0,74.856436,73.343057,64.567333,42.17093,37.645307,37.771252,39.576318,32.378333,32.858673,39.391145,31.641071,32.299414,32.782891,37.455319,46.617657,37.276276,37.511211,44.642083,55.944294,63.250436,54.179175,48.056511,51.366948,47.887656,46.007284,50.37649,52.456029,49.670524,73.384357,56.532655,45.732763,27.261933,29.019364,28.448294,29.339614,28.800272,29.261954,46.116181,43.87589,44.103025,73.657292,48.85695,41.669202,26.300753,40.048608,72.446194,39.601796,40.331554,25.814264,39.671605,47.377147,44.117244,43.742751,45.29091,41.704227,47.321101,43.811513,32.706276,33.252836,30.177476,29.874759,30.838927,30.541241,36.750939,43.173816,33.920191,41.905338,31.624208,38.167205,33.495837,39.656861,36.907463,42.800557,36.859628,40.077258,31.557096,37.606263,32.627024,39.069883,35.892939,41.621073,32.860233,40.768286,31.843995,37.82766,33.171636,39.362556,35.267972,39.105849,35.451019,38.046819,31.59702,36.482015,32.713329,36.779161,37.333331,41.792997,35.747266,41.24636,33.101291,38.179287,37.438288,41.295228,38.425172,43.050037,42.287547,41.393735,35.122834,41.110704,38.870984,42.715893,75.092303,84.062448,136.18642,76.582309,76.176912,74.613903,133.809933,75.662059,75.214965,71.247115,70.865428,71.035197,75.135813,73.088404,29.646851,115.533228,3500.115651,0,204.679993,0.08466,-11.0,205.309998,0.07745,0.609,205.339996,0.0724,8.25,204.160004,7.435,-1659,118.449997,1.968,119.099998,38.569985,34.506424,33.168776,7.162778,72.746508,37.58546,44.340632,31.231919,-0.668353,0.032639,0.511364,0,115.533228,29.646851,897926.4603855959,305760.761360207,897926.4603855959,305760.761360207,279.02657759259256,281.66172277777775,329.71107388888885,331.0313444444444,297.9179494444444,296.01811907407404,280.00590666666665,272.7232884259259,297.0901683333333,302.07358222222217,3500.115651,259.5305429787358,166.59377929196924,559.5141503525542,0.8757440600493455,2.3897098790657876,295.8672058614002,258.9249521084266,598.6309649138722,1.2042149518585652,2.3523855029556753,591.6574654900911,2.509109711935741,6.202722362338026,-1.0,596.0784485920415,2.524879613815674,6.131674782191611,22.131179799041945,665.3594920136736,2.5659234239855624,16.291174139427106,33.84386802748867,667.982128647074,2.5738618851869735,-1.0,602.6937243615534,2.3660698533814446,19.182162902035927,-2.050743583044209,598.9303362569724,2.353397088601424,19.407135821859658,-0.15091321267385638,594.5957627625432,2.5196072871186126,-1.0,280.77931277777776,590.8128646542243,2.506080016137415,-1.0,278.5217788888889,589.5708104317391,2.5016146065583365,-1.0,277.7786411111111,599.1746635849056,2.354222296548218,-0.2741035830442229,296.1413094444444,599.4753372071538,2.3552373412794387,-0.42573413859980747,296.29294,258.25955343660553,1.2019650349206463,0.24709808362240437,295.6201077777778,599.1746635849056,2.5358365503767755,-1.0,599.4753372071538,2.536896794460114,-1.0,258.25955343660553,1.2289424662660136,0.2332935141469216,280.7873308333333,273.69419777777773,-7.0931330555555405,280.10379472222223,272.0533986111111,-8.050396111111127,279.12659444444444,272.4222688888889,-6.704325555555556,-7.272870766881283,69.28104342163215,62.66576765212017,-0.10497634573168711
2025-04-13 22:49:32,52920,0,0,73.678474,73.284514,64.664268,42.242788,37.767946,37.800203,39.781976,32.456415,32.933301,39.414016,31.686896,32.463186,32.940784,37.524336,46.8561,37.235434,37.650375,44.665243,56.624539,64.901786,56.110078,48.370642,51.747784,47.694591,46.334698,51.202987,54.484729,49.95773,79.488078,57.408049,45.968278,26.834647,28.490245,27.880598,29.092078,27.926808,28.267801,46.424734,44.171481,44.399409,74.32873,55.322578,41.570556,25.03866,39.512295,70.586878,46.986896,40.397113,24.37194,39.737591,48.163928,44.149799,43.956442,44.53725,41.866401,47.402689,44.114254,32.751367,33.539272,29.871051,29.663268,30.612829,30.267573,36.782814,43.130381,33.909776,41.901181,31.629797,38.152215,33.498973,39.659118,36.927422,42.843204,36.85812,40.062979,31.548895,37.598112,32.617932,39.06023,35.905836,41.620246,32.84538,40.721,31.812185,37.798744,33.174106,39.33184,35.311567,39.102916,35.444527,38.042401,31.617067,36.474047,32.737785,36.760471,37.336318,41.746722,35.756906,41.233055,33.112296,38.179449,37.471162,41.252244,38.408084,43.00495,42.273432,41.341771,35.158246,41.128535,38.819044,42.716902,82.477056,88.083945,137.520729,88.440416,75.884339,87.906425,134.709808,75.711564,75.973617,71.482679,70.826162,71.007822,75.074781,74.366179,30.827802,155.698173,3485.477442,0,204.770004,0.09982,-13.052,205.169998,0.09147,0.539,205.169998,0.08551,10.042,203.979996,8.936,-2056,118.470001,1.995,119.400002,37.407035,33.009313,31.83587,8.561243,92.177167,37.579591,44.464679,31.11756,-0.873088,0.042511,0.667532,0,155.698173,30.827802,1174853.9960789608,313903.13153411396,1174853.9960789608,313903.13153411396,279.0640642592592,281.7070494444444,330.2110044444444,331.7726272222222,304.50578666666667,296.9284603703704,280.07482166666665,272.6597555555556,301.19280888888886,304.3077472222222,3485.477442,260.30394512479086,168.45729660684492,560.4017429148097,0.8828563371680392,2.388574762296267,306.6476578075356,288.6002490608451,608.6893669563101,1.3008315683442704,2.3446651334986,591.4178962506606,2.5036124805721887,6.379060178814745,-1.0,595.8602340992788,2.5194562173964536,6.30535490756812,21.40310431965355,658.1025215441399,2.4999432354805884,22.28220728190632,23.56334663690882,661.3446584233498,2.509738471553228,-1.0,282.5907446701754,1.2811655035016019,482.3904796410355,2.1418711408689433,261.80682796651394,1.2120522589197498,495.0359271482914,9.719197437165235,594.5186913341516,2.51468727959388,-1.0,280.9101544444444,590.4170630904846,2.5000222468718745,-1.0,278.4669755555555,589.3254727043271,2.4960976525846594,-1.0,277.81506277777777,268.870104705125,1.2357361807834926,7.115392251980097,299.5322655555555,261.09904813977846,1.2096675336242892,9.981696696424535,296.6659611111111,255.52071997495335,1.1907980396748128,12.060503363091186,294.5871544444444,268.870104705125,1.2686084933642958,0.256191429791002,261.09904813977846,1.2387547139234152,0.23636449605447804,255.52071997495335,1.2173246577552275,0.22213205006022607,281.0149241666667,273.7862886111111,-7.22863555555557,279.9538033333333,271.9095330555555,-8.044270277777798,279.2557375,272.283445,-6.972292500000037,329.6110682841467,62.24228744486106,375.5117768739645,5.295613027977823
2025-04-13 22:51:32,53040,0,0,74.986188,73.330846,64.717062,42.24164,37.778281,37.790211,39.860722,32.442919,32.982381,39.483424,31.743208,32.436049,32.934558,37.593727,46.767383,37.310587,37.675743,45.01365,55.155416,64.284696,54.437718,49.313873,51.255528,46.018481,46.773308,50.439204,54.699608,52.684758,74.232954,57.052893,45.798464,27.434822,29.29151,28.793699,29.416386,28.85414,29.399207,46.306727,44.039107,44.244717,74.91934,49.161253,41.751556,26.478636,39.765704,73.617721,40.234621,40.649051,26.052207,39.928257,47.568507,44.261501,44.14095,44.757986,42.12755,47.469539,44.267337,32.940418,33.472485,30.267677,29.914148,30.956285,30.646887,36.703611,43.107989,33.85962,41.86559,31.573681,38.127541,33.445722,39.62558,36.898193,42.769398,36.80456,40.019767,31.516787,37.572554,32.561971,39.057109,35.881,41.581512,32.803999,40.706441,31.791662,37.773193,33.111072,39.332355,35.28283,39.071668,35.379454,37.995464,31.56572,36.442953,32.707879,36.733807,37.312768,41.729896,35.720773,41.223567,33.077377,38.163864,37.448932,41.23439,38.400765,42.973965,42.244754,41.341216,35.14616,41.125143,38.778188,42.684588,74.504907,84.833094,136.569054,76.633161,76.138025,75.892057,133.956771,75.828816,76.088301,71.510178,70.795689,71.017674,75.059667,74.156577,33.433247,111.431901,3500.231431,0,204.690002,0.08459,-10.99,205.279999,0.07825,0.607,205.389999,0.072,8.252,204.199997,7.415,-1655,118.5,1.969,118.800003,34.246504,30.199596,29.097091,11.55196,70.524519,37.547438,44.520638,31.366317,-0.266388,0.012929,0.203701,0,111.431901,33.433247,869648.8073430569,331867.04168597894,869648.8073430569,331867.04168597894,279.11279092592594,281.7441883333333,329.79265055555555,331.24391888888886,297.94620055555555,296.62592870370366,280.1059102777777,272.7979537037036,296.7638372222222,302.5017188888889,3500.231431,261.95823260421554,172.45630363743814,562.2945603704541,0.8980441617717839,2.3862136797040967,294.6346774776435,255.6094808162022,597.421256867207,1.1931783822035984,2.3532990406992074,590.8283495368814,2.491707578700104,6.771474651410752,-1.0,595.2691522892976,2.507543417729423,6.692550637926755,19.785955729117745,666.3228665242342,2.5742064495460455,15.70234105297356,35.15797307791206,669.1948105886243,2.582895672590444,-1.0,603.9253145147312,2.375250973418322,18.43441582401778,-3.3115230779120566,601.3350593777633,2.3665379492909553,18.579861290141576,-1.9912512260601716,593.7002245621669,2.5019656003049615,-1.0,280.8158133333333,589.9105200760278,2.488415981034106,-1.0,278.56753111111107,588.880448968366,2.4847141676105773,-1.0,277.9550283333333,601.3091906879745,2.3664507375475803,-1.9780747445786915,296.6127522222222,602.057680954486,2.368972576461721,-2.3594003001342685,296.99407777777776,600.6380306553333,2.3641866843381463,-1.6362786334676116,296.2709561111111,601.3091906879745,2.5288469731249172,-1.0,602.057680954486,2.5314684293113108,-1.0,600.6380306553333,2.5264929133046463,-1.0,280.88055777777777,273.8202508333333,-7.060306944444449,280.06637111111104,272.0893958333333,-7.97697527777774,279.37080194444445,272.48421444444443,-6.886587500000019,-10.506709840881854,71.05371423493659,62.39755200950299,-0.1478699594245248
2025-04-13 22:52:32,53100,0,0,75.325095,73.373793,64.594114,42.254054,37.750995,37.80888,39.843068,32.520737,33.017249,39.555928,31.755431,32.548179,32.984831,37.739163,46.738496,37.397194,37.700243,45.692789,54.353303,60.395108,53.700182,48.077984,50.932953,49.391142,46.44176,49.750461,52.999415,50.692537,77.26383,56.757074,45.734421,26.688316,28.28729,27.651223,29.070753,27.865843,28.40276,46.079481,43.840963,43.957613,72.781324,53.993851,41.6501,25.008553,40.075026,69.103576,45.733859,40.462728,24.38934,39.840676,47.193539,44.038745,43.895795,45.623974,42.08882,47.309671,43.41363,32.456329,33.160716,29.986093,29.781443,30.639137,30.28099,36.704543,43.139641,33.869332,41.911695,31.574961,38.141313,33.444914,39.606866,36.858181,42.710353,36.779838,40.074899,31.505257,37.602028,32.576064,39.034851,35.839608,41.603304,32.824062,40.727187,31.799735,37.820775,33.11271,39.339957,35.219104,39.058097,35.334795,38.020433,31.541004,36.480363,32.68899,36.776649,37.276438,41.745212,35.663635,41.21478,33.058277,38.14236,37.394696,41.262136,38.3743,42.999455,42.253351,41.348063,35.067493,41.063557,38.83029,42.663973,81.035606,86.811314,136.545603,86.482102,75.928788,85.884781,133.835911,75.676685,75.448316,71.266485,70.913265,71.041861,75.095142,73.071344,37.158358,156.064999,3489.638707,0,204.919998,0.09762,-12.723,205.199997,0.08906,0.645,205.179993,0.08426,9.825,204.070007,8.681,-1989,118.480003,1.991,118.599998,30.112391,26.02807,24.840698,15.62203,92.338289,37.543323,44.375751,31.050785,-0.081646,0.004038,0.062432,0,156.064999,37.158358,1177383.1722102428,357550.776829006,1177383.1722102428,357550.776829006,279.04763870370374,281.65537277777776,329.7255061111111,331.23089055555556,303.4178344444444,295.9553203703704,280.02541694444443,272.6226581481481,300.3920033333333,303.60073,3489.638707,264.21019099322814,177.92904116075078,564.858109081745,0.9186662662336441,2.3831406926985634,306.7370662536865,288.8517684238795,608.768397422514,1.3016344391324532,2.344601410506066,589.7469161687188,2.4747837747833965,7.343049465285558,-1.0,594.1730189633289,2.4905715308020246,7.256520216587583,17.445181784549618,657.0146408282216,2.4963031945814675,22.396446668592933,22.988439857424567,660.1415407667328,2.5057649548944547,-1.0,279.56187039766746,1.2711836393445521,484.275523788213,3.319231809242126,259.1870354926774,1.2031975963466421,496.6019889384926,10.781745883316148,592.6856952039076,2.4852826606667273,-1.0,280.78023388888886,588.8385037216731,2.47152523916831,-1.0,278.51116666666667,587.7224878265541,2.467513409323811,-1.0,277.8515155555555,265.5083715733318,1.224472507952615,8.440494031464311,298.2965722222222,258.7867292699967,1.2018446656625257,10.930775142575442,295.8062911111111,253.32270061881746,1.1833090197652334,12.973968475908748,293.7630977777778,265.5083715733318,1.2501422402804807,0.2263446654012138,258.7867292699967,1.2247017291553541,0.20897289661824012,253.32270061881746,1.2040211163802046,0.19485137124270302,280.7145233333333,273.59917916666666,-7.1153441666666595,280.23882472222215,271.97431555555556,-8.264509166666585,279.12290277777777,272.2944797222222,-6.828423055555561,330.5598806760414,62.84162186489266,377.4527704305541,5.2602060683082605
2025-04-13 22:53:32,53160,0,0,74.64118,73.367414,64.657799,42.418922,37.780701,37.775398,40.028976,32.45573,32.983869,39.547951,31.583427,32.404966,32.854145,37.71797,46.837842,37.381433,37.699319,44.715078,54.202149,64.715007,56.382697,49.647982,51.930274,48.924218,46.728521,51.484989,51.688729,49.639027,85.894103,60.649046,45.846355,27.98192,28.862505,28.317265,29.147548,28.839261,29.081932,46.448224,44.089456,44.148203,80.233499,57.141764,41.686392,25.961137,39.92617,80.658032,51.164519,40.410854,25.652011,39.745703,48.047619,44.217701,43.849394,45.120661,42.294142,47.36959,43.74893,32.668615,33.475442,29.832848,29.685258,30.481038,30.060622,36.686257,43.130719,33.847398,41.880308,31.564984,38.128334,33.41853,39.618501,36.842871,42.68637,36.775102,40.038457,31.49425,37.579942,32.592088,39.039877,35.842882,41.57489,32.793514,40.704423,31.785166,37.784113,33.097611,39.305316,35.205563,39.044621,35.31505,38.001849,31.510232,36.474578,32.670281,36.772441,37.270906,41.748065,35.675337,41.224202,33.089574,38.163485,37.394178,41.240544,38.379565,42.977032,42.266693,41.326226,35.081842,41.085536,38.805544,42.68063,83.423469,92.021458,139.746592,92.343623,76.120727,90.53456,136.094575,75.752714,75.772971,71.246605,70.840422,71.063668,75.175127,78.761072,37.056492,141.581944,3506.653808,0,204.589996,0.10392,-13.537,205.220001,0.09437,0.606,205.190002,0.08896,10.459,203.520004,9.191,-2096,118.360001,1.992,118.699997,30.332638,26.172675,24.897137,15.513717,85.774001,37.533664,44.546408,31.03397,-0.288779,0.014481,0.221603,0,141.581944,37.056492,1077526.027367608,356848.43551244395,1077526.027367608,356848.43551244395,279.06548166666664,281.6886611111111,330.98031944444443,333.00921777777774,306.67423499999995,301.07326555555557,280.120226574074,272.6133169444444,301.71859388888885,306.4952544444444,3506.653808,264.15025267610406,177.78293987241233,564.7900807311894,0.9181181488359184,2.3832204417090517,303.0946531110064,278.67990752252337,605.486302337004,1.2689551359782856,2.347187270593968,589.8038912680476,2.475331077322548,7.32677246454272,-1.0,594.2556601622757,2.4912089361469265,7.239988259508678,17.538408435007057,662.6689081774692,2.527695716502645,20.015296928572102,27.885666333438053,666.8136510343941,2.5401801118882616,-1.0,612.9243902641056,2.3715841617567275,22.87718215323096,-3.579581888993573,273.0949494042518,1.2504670648563563,487.91392294303904,2.021387555450815,592.8175717255978,2.4860960131406387,-1.0,280.84241944444443,588.8995322236336,2.472087302644659,-1.0,278.5313288888889,587.7008595483393,2.4677782727624864,-1.0,277.8226966666666,278.67023377225905,1.2689232191965916,0.0034847776730657642,303.0911683333333,270.0038277874895,1.2401808111498136,3.1482647776730914,299.9463883333333,270.6494968288339,1.2423325799473879,2.9124131110064013,300.18224,278.67023377225905,1.3000496173003944,0.2606858717799771,270.0038277874895,1.267240994567801,0.23829247106509988,270.6494968288339,1.2696853194730513,0.2399608357363864,281.0014777777778,273.74557138888883,-7.2559063888889455,280.08612638888883,271.9050294444444,-8.181096944444448,279.2730755555555,272.18935,-7.083725555555532,316.70894186379576,68.41324801519352,49.744517913363666,4.629351054834578
2025-04-13 22:54:32,53220,0,0,74.798741,73.395721,64.592752,42.366807,37.688512,37.773357,39.974013,32.462078,32.931304,39.573417,31.599358,32.364647,32.8303,37.729622,46.653136,37.406336,37.616127,46.206619,52.874594,60.593828,52.710113,50.113065,51.941273,47.024979,45.810764,49.66258,51.799523,51.473732,75.041481,57.541378,45.774969,27.610875,29.022884,28.588354,29.335998,28.777813,29.311754,46.039931,43.822685,43.968717,75.398788,49.341293,41.57885,26.437134,39.987442,74.227226,40.949567,40.413301,26.102831,39.756042,46.754035,44.023941,44.400057,45.715531,41.993778,47.306514,43.489637,32.657022,33.351311,30.13406,29.839362,30.714413,30.378631,36.673147,43.133076,33.852194,41.872746,31.575142,38.131926,33.415923,39.634069,36.849644,42.772584,36.763676,40.03589,31.513486,37.587095,32.57349,39.038691,35.831946,41.590419,32.817157,40.7045,31.785689,37.797893,33.068357,39.32838,35.186632,39.068133,35.295678,38.02845,31.52815,36.460069,32.66682,36.722847,37.301374,41.736154,35.658275,41.198017,33.060011,38.116376,37.404939,41.232829,38.391692,42.95704,42.252258,41.323212,35.085898,41.094342,38.811486,42.705429,74.637799,85.48141,136.820772,77.666318,76.176414,77.332684,133.956052,75.792178,75.25479,71.305794,70.87583,71.063421,75.117022,74.498485,37.654687,119.407502,3510.819613,0,204.630005,0.08548,-11.06,206.429993,0.07835,0.641,205.380005,0.07312,8.369,204.110001,7.489,-1669,118.440002,1.984,119.0,29.627482,25.431363,24.265814,16.147487,74.798701,37.534026,44.396163,31.179133,-0.493341,0.024509,0.377799,0,119.407502,37.654687,924638.6381670139,360972.844676059,924638.6381670139,360972.844676059,279.03279999999995,281.65361888888884,329.7922511111111,331.38376222222223,298.52017666666666,296.9773138888889,280.0367573148148,272.6939628703703,296.8376661111111,302.86189444444443,3510.819613,264.5009748345341,178.6381782429441,565.1879791437544,0.9213248169581352,2.3827553509764976,297.00560382482047,262.0006288862291,599.7383479018024,1.2144084215666169,2.351551002939516,589.5912548653739,2.4725645087509873,7.420026938660012,-1.0,594.0430384483653,2.488444338380712,7.331918806235947,17.152644054354766,664.7566003399506,2.5592046568749294,16.841330440881123,32.786647286290645,667.9307170174035,2.568806097225438,-1.0,602.7625445390657,2.3617074268473477,19.824561990098765,-1.5145728418461886,261.92406980177924,1.2141506394582373,494.19319530086,0.028289935931582022,592.5958311224724,2.4832983110229696,-1.0,280.80276055555555,588.6402016165533,2.4691526846708793,-1.0,278.4715833333333,587.5438418910281,2.465211039455296,-1.0,277.8240561111111,599.8509528271727,2.3519301009881586,-0.056330064068390584,297.06193388888886,600.2476834619242,2.3532651698859497,-0.25483395295725586,297.2604377777777,260.92970719353764,1.2108002872109322,0.3960338248205062,296.60956999999996,599.8509528271727,2.5089414058119974,-1.0,600.2476834619242,2.510332599039069,-1.0,260.92970719353764,1.2324447627431114,0.21288726254372006,280.5883266666666,273.7078702777777,-6.880456388888888,280.40432999999996,272.03150611111107,-8.372823888888888,279.11761527777776,272.3425122222222,-6.775103055555576,327.6671850635947,70.7135618915853,61.994055800884894,4.633724794770748
2025-04-13 22:56:32,53340,0,0,75.465865,73.341804,64.523728,42.523668,37.733168,37.634176,40.216488,32.435976,32.926392,39.612192,31.465678,32.38609,32.807713,37.771249,46.745815,37.370557,37.693887,46.055719,52.539229,62.962902,53.858584,48.150669,52.682626,46.124603,46.428604,49.707315,52.065593,50.605079,86.031676,60.064004,45.93729,27.726077,28.650441,28.21492,29.09789,28.538803,28.818994,46.149402,43.953426,44.146345,79.57303,57.194582,41.546285,25.532647,39.665496,79.656064,51.625123,40.338637,25.166974,39.734423,47.290467,44.086443,43.885177,45.223377,42.196605,47.317642,43.572378,32.542095,33.351498,29.704001,29.527416,30.402158,29.943951,36.603646,43.104956,33.787616,41.871681,31.505897,38.115161,33.387062,39.616793,36.813727,42.631524,36.7081,40.015793,31.428117,37.582468,32.558604,39.029785,35.782252,41.549876,32.737738,40.690143,31.70612,37.78929,33.037923,39.311683,35.147683,39.060696,35.238117,37.979305,31.482594,36.46527,32.64981,36.752304,37.26272,41.754435,35.635996,41.219452,33.064774,38.149705,37.391437,41.223486,38.349641,42.951669,42.228262,41.310628,35.045283,41.080449,38.794613,42.653501,84.543403,91.863871,139.546228,92.834324,76.001522,91.431239,136.124234,75.812698,75.992029,71.384965,70.870765,71.039684,75.148303,78.242583,38.833255,157.631309,3472.691686,0,204.770004,0.10515,-13.791,205.179993,0.09566,0.615,205.139999,0.09018,10.66,203.350006,9.341,-2154,118.330002,1.994,118.900002,28.556962,24.165957,22.958309,17.380328,93.023422,37.505371,44.375741,30.911853,-0.90394,0.043921,0.690128,0,157.631309,38.833255,1188182.4990469129,369098.784644035,1188182.4990469129,369098.784644035,279.0430022222222,281.6598011111111,330.9967966666666,332.8979044444444,306.94684666666666,300.79088333333334,280.0254117592592,272.5454739814814,302.3407794444444,306.4077061111111,3472.691686,265.1832642312647,180.30432811128392,565.9609170134084,0.9275590635530877,2.3818612044521292,307.11725781321985,289.9223598790708,609.1035626576277,1.3050489507283256,2.3443301850400524,589.2976493077431,2.467634891234039,7.601826283555219,-1.0,593.7510923615881,2.483520177154877,7.511136540327692,16.476536879846435,659.3186473432665,2.501821113095406,22.497805961062323,23.879538853446775,663.2747951801459,2.513739144013837,-1.0,289.4408195797197,1.3034805793198545,478.14806577371945,0.17041114655319234,272.31225103959497,1.2471131587794428,488.75322505826864,6.3263744798865105,592.4442288650974,2.4788739853387396,-1.0,280.89293888888886,588.2966950495123,2.4640440005455084,-1.0,278.45349166666665,587.1585268452671,2.4599516066569467,-1.0,277.7825761111111,278.86599947485627,1.268815761416345,3.9496600354420934,303.16759777777776,268.99868879395,1.2360747695210732,7.537796702108778,299.5794611111111,269.12454338951324,1.236494841398036,7.491666702108773,299.6255911111111,278.86599947485627,1.2992328629887009,0.25556848813125344,268.99868879395,1.262023460994535,0.22998274432483698,269.12454338951324,1.2624980557843988,0.23030908283216414,280.75469722222215,273.6759980555555,-7.078699166666638,280.1245983333333,271.82539361111105,-8.299204722222271,279.1969397222222,272.13503027777773,-7.061909444444495,316.9853982681481,65.56755498167843,369.87782776354686,4.834485567697675
2025-04-13 22:57:32,53400,0,0,74.414976,73.334309,64.564908,42.54613,37.681524,37.632468,40.263832,32.443749,32.908363,39.625174,31.499738,32.365093,32.748487,37.783976,46.790412,37.401528,37.652543,44.006879,55.82103,64.78101,53.284724,48.178938,51.803666,48.663311,46.384547,49.762273,52.471964,50.166209,77.625926,58.857476,45.822227,27.982298,29.140135,28.802894,29.344409,28.936401,29.352556,46.153417,43.997512,44.28116,77.583129,51.085034,41.618992,26.464372,39.670083,76.583094,42.78866,40.4385,26.159271,39.749552,48.201938,44.206303,44.17474,45.518152,41.938485,47.348966,43.492151,32.88323,33.553259,30.069221,29.763366,30.652712,30.263235,36.613908,43.09582,33.782021,41.85559,31.510976,38.108116,33.376421,39.630175,36.833793,42.677797,36.697396,40.001608,31.446299,37.566479,32.534063,39.023324,35.794812,41.586536,32.747436,40.667604,31.718064,37.790538,33.049847,39.335523,35.171203,39.031602,35.223956,37.980097,31.465127,36.456769,32.635932,36.741237,37.256082,41.724529,35.612515,41.190414,33.054997,38.13796,37.408859,41.223517,38.368659,42.952577,42.227261,41.278389,35.094817,41.094194,38.788023,42.668903,76.500548,87.465464,138.089302,81.011673,75.795283,81.169532,135.140987,75.849554,76.598243,71.341414,70.836229,71.058627,75.096202,76.347987,26.236594,152.296923,3518.406602,0,204.800003,0.08843,-11.492,205.300003,0.08025,0.614,205.309998,0.07482,8.584,204.350006,7.695,-1735,118.510002,1.977,119.099998,42.863217,38.659982,37.47949,2.95901,90.670986,37.504828,44.588628,31.197504,-1.110029,0.053928,0.847327,0,152.296923,26.236594,1151403.2038327109,282247.868037658,1151403.2038327109,282247.868037658,279.0536516666666,281.6772033333333,330.4505483333333,332.0885011111111,300.3787072222222,298.29669425925925,280.1436823148148,272.70416879629624,297.87252666666666,303.96414666666664,3518.406602,257.2063019731191,161.01639722597656,556.8369605837528,0.8543231726258312,2.393245665275891,305.81187080800174,286.2535926264846,607.946761457955,1.293328275774823,2.345259870128918,592.5687457721555,2.5265513943101396,5.693802237354241,-1.0,596.9483274845561,2.542172425816929,5.629978929833931,24.470901360214214,659.330010505911,2.5068862040757884,21.719642231922325,24.63867752533156,662.716669504203,2.5171094979708,-1.0,271.18437077932606,1.243611076809047,489.31919634437025,5.433163585779539,265.50799040728145,1.2246479680003952,492.74801868857315,7.515176548742488,595.5301008103689,2.537129896003883,-1.0,280.82901499999997,591.6370265762383,2.5232091883441736,-1.0,278.4938844444444,590.5466134303505,2.5192891782946574,-1.0,277.8380555555555,266.05387778731017,1.226477366352687,7.314134141335103,298.49773666666664,265.9892943616572,1.2262609962100337,7.337910252446193,298.47396055555555,264.48204389302714,1.2212064365400463,7.893485252446226,297.9183855555555,266.05387778731017,1.262701504554538,0.265366406611856,265.9892943616572,1.2624504087409536,0.26520324322007793,264.48204389302714,1.2565903249985748,0.26139532971542334,281.0411780555555,273.8268025,-7.2143755555555344,280.2869144444444,271.99238527777777,-8.29452916666662,279.10295444444444,272.2933186111111,-6.8096358333333455,327.060755364874,62.38168302135489,388.14563972658493,5.242897266059855
2025-04-13 22:58:32,53460,0,0,75.951553,73.389958,64.71008,42.644937,37.788,37.732322,40.414741,32.426225,32.94309,39.639773,31.619188,32.431154,32.893212,37.883612,46.902606,37.419994,37.697671,44.850555,55.008609,64.253465,55.008525,48.93915,51.574658,48.768273,46.429517,50.806033,52.547842,50.809512,70.467136,55.969683,45.996425,26.432254,28.527021,28.021391,29.284503,28.035713,28.862125,46.337288,44.155283,44.26882,70.756978,50.540406,41.626239,25.541585,39.96741,69.974577,42.104349,40.387123,25.062658,39.837917,47.846989,44.170613,44.02637,45.257521,42.157089,47.380558,43.778943,32.820436,33.621243,30.023769,29.774089,30.684823,30.407453,36.573431,43.093859,33.75972,41.859891,31.505979,38.0915,33.339711,39.59158,36.791966,42.675363,36.677688,40.020318,31.43893,37.572778,32.507488,39.019996,35.762677,41.565187,32.764093,40.669568,31.709805,37.754415,33.003285,39.285563,35.095712,39.021773,35.184379,37.985738,31.444974,36.430552,32.598026,36.709885,37.214138,41.703924,35.567953,41.170361,32.978731,38.130211,37.348051,41.248167,38.376618,42.932392,42.234724,41.277502,35.068208,41.074752,38.788035,42.646954,77.647127,84.338593,135.535644,81.540847,75.969479,80.913603,132.928687,75.774273,75.443768,71.259369,70.886376,71.02601,75.087814,70.915663,28.897214,146.501866,3479.781525,0,204.839996,0.09047,-11.737,205.570007,0.08272,0.575,205.5,0.07765,8.952,204.779999,8.035,-1836,118.57,1.986,118.800003,39.736085,35.365899,34.126783,6.26034,88.05212,37.48472,44.539588,31.221969,-1.312186,0.063718,1.00119,0,146.501866,28.897214,1111447.6940165618,300592.196406998,1111447.6940165618,300592.196406998,279.0777383333333,281.6947544444444,329.22149277777777,330.6698022222222,300.67269277777774,294.48309092592586,280.11643749999996,272.71776046296293,298.50951499999996,302.2269961111111,3479.781525,259.03151285097636,165.39339532895332,558.9405614394104,0.8711508551110047,2.3904531275602627,304.35869843478844,282.19274805285454,606.6394977082863,1.2802899112205925,2.3462911502978696,591.9343172349171,2.5131156087685746,6.089122054282194,-1.0,596.320299010096,2.5287583084538103,6.02013243505682,22.663241593468058,658.035424794402,2.508640240560747,20.947371977549416,24.862794342989332,661.0088912063869,2.517652242786606,-1.0,271.992317392211,1.2465714015870215,488.69782425600755,3.6860056570106963,255.23386652016745,1.1902557478577447,498.74434219584055,9.875607508862572,595.0294497072969,2.5241696039985433,-1.0,280.92579166666667,590.9652778038898,2.509639705137169,-1.0,278.4979105555555,589.8160505319572,2.5055080774459095,-1.0,277.80951277777774,255.33421277863744,1.1905964800286686,9.838067323677365,294.5206311111111,255.76480531311216,1.1920580919167334,9.677043990344032,294.6816544444444,254.60309816201476,1.1881129378482065,10.111711212566263,294.2469872222222,255.33421277863744,1.2183704519074305,0.22853885174322508,255.76480531311216,1.220032769089365,0.2296329837089825,254.60309816201476,1.215547958966028,0.22668109572417275,280.9326672222222,273.82824416666665,-7.104423055555571,280.1733030555555,271.9827383333333,-8.190564722222177,279.24334222222217,272.3422988888889,-6.901043333333291,336.70045071474965,61.715125784306,386.043107402191,5.45572007568316
2025-04-13 22:59:32,53520,0,0,74.951662,73.384707,64.749244,42.662427,37.855524,37.76892,40.335557,32.469918,32.922229,39.691385,31.487347,32.472188,32.828409,37.760001,46.789421,37.351011,37.770176,45.217127,54.065015,63.066821,55.294103,49.000269,50.859709,48.003741,46.741045,51.495268,52.919068,51.072862,84.547194,59.367717,45.852555,27.347586,28.490104,28.038917,29.102643,28.109182,28.634415,46.201129,44.02579,44.382183,78.220873,56.823985,41.650629,25.245443,39.758859,77.794135,51.650023,40.468707,24.626631,39.790078,47.614553,44.193324,44.271351,45.154547,42.062261,47.37062,43.649713,32.659635,33.597591,29.707541,29.504199,30.404359,29.999428,36.596315,43.097684,33.757275,41.859669,31.504862,38.099909,33.318401,39.612837,36.823031,42.77998,36.675241,40.009949,31.414188,37.561925,32.495232,39.02715,35.780935,41.594748,32.732286,40.67902,31.700213,37.759473,33.008818,39.330795,35.138964,39.037019,35.222307,37.992777,31.433806,36.450884,32.624681,36.718651,37.263135,41.730224,35.589732,41.190228,32.984132,38.151215,37.412843,41.237417,38.380401,42.935714,42.237912,41.302691,35.131277,41.124394,38.794022,42.686292,84.750017,90.762929,138.815913,92.038647,76.263006,91.125265,135.476293,75.816527,76.112718,71.30906,70.957529,71.07169,75.060209,77.212859,28.94166,142.320043,3484.705577,0,204.830002,0.1039,-13.497,205.529999,0.09466,0.644,205.520004,0.09031,10.676,203.970001,9.286,-2141,118.540001,1.992,118.199997,39.538382,35.336456,34.154534,6.314173,86.119093,37.499805,44.490958,30.978792,-1.518421,0.073313,1.159312,0,142.320043,28.94166,1082615.040614551,300898.64077662,1082615.040614551,300898.64077662,279.0707205555555,281.68923333333333,330.6368294444444,332.4921738888889,306.5048038888889,299.92077814814814,280.0894212037037,272.5826623148148,302.455565,305.79607166666665,3484.705577,259.0612801447884,165.46495407960973,558.9747952744331,0.8714249317910688,2.3904085520946947,303.28612860736837,279.2108772996829,605.6619241926738,1.2706717548380944,2.347051503532809,591.9112594987223,2.5128527537855043,6.095954262556391,-1.0,596.2999912791549,2.52850561153686,6.026829824803199,22.62795318854495,661.8143932821184,2.524346792712462,20.160755530070283,27.350700837076033,665.6070180846439,2.5357853919405757,-1.0,612.3618399100029,2.3690263213214635,23.041174440361385,-3.218675281520518,269.9335797869448,1.2399119602622763,489.8563020497068,3.365350459220224,594.8842520075733,2.5234721840840075,-1.0,280.84586388888886,590.9765250256761,2.5094999399164113,-1.0,278.5114605555555,589.8802115579434,2.505558961688983,-1.0,277.8548372222222,276.5960570102918,1.2620367016227207,0.9432430518128285,302.34288555555554,266.9519913628002,1.2299525709878791,4.457865829590617,298.82826277777775,266.30686210868146,1.2277928513961558,4.694942496257283,298.5911861111111,276.5960570102918,1.3004010523003597,0.2824099712303309,266.9519913628002,1.2631740856069904,0.25790215811386813,266.30686210868146,1.260683828268039,0.2562627346825255,280.87441027777777,273.7770072222222,-7.09740305555556,280.2127494444444,271.8199277777777,-8.392821666666691,279.18110388888886,272.1510519444444,-7.030051944444438,321.9776797117775,65.5144020029635,49.45255337211552,4.914609152613697
