Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 23:00:32,53580,0,0,74.4212,73.387095,64.684098,42.638887,37.809308,37.759819,40.397735,32.434405,32.873764,39.642445,31.538577,32.421835,32.836326,37.854916,46.772174,37.330467,37.743656,45.128239,55.209342,64.305251,53.72313,48.375458,51.597897,51.675653,46.370503,49.873671,53.125172,50.150055,78.747453,59.347798,45.875178,27.790368,29.103683,28.733421,29.342304,28.728256,29.344277,46.410272,44.147715,44.415971,78.116313,52.128248,41.711113,26.461807,39.867668,77.507736,44.312823,40.522655,26.124626,39.885519,47.91856,44.309865,43.97361,45.263507,41.964461,47.516672,43.872098,32.912204,33.605441,30.003004,29.694909,30.550411,30.267642,36.541723,43.100599,33.723323,41.852877,31.455208,38.078075,33.257331,39.616296,36.792436,42.791768,36.661228,40.007892,31.405871,37.531104,32.453538,39.014729,35.740555,41.580606,32.722206,40.665958,31.670067,37.754731,32.984488,39.315157,35.096643,39.035935,35.136988,37.973461,31.405415,36.408072,32.608349,36.688892,37.228532,41.738466,35.599511,41.173539,32.929484,38.121552,37.373426,41.235321,38.376531,42.878739,42.19375,41.250558,35.091157,41.103882,38.781328,42.655651,77.364863,88.313848,138.350338,83.078222,76.327699,83.117828,135.225011,75.888652,76.171742,71.412111,70.833333,71.035786,75.056152,76.949245,37.562072,117.047996,3514.810614,0,204.770004,0.08971,-11.615,205.570007,0.08165,0.536,205.580002,0.07628,8.784,204.0,7.883,-1773,118.669998,1.977,118.400002,29.825455,25.66139,24.472932,16.049723,73.554153,37.475061,44.55035,31.172269,-1.724992,0.082606,1.316997,0,117.047996,37.562072,908370.417656972,360334.286756504,908370.417656972,360334.286756504,279.09610111111107,281.7703733333333,330.4972283333333,332.2335211111111,301.52678999999995,298.7743522222222,280.12241675925924,272.6901491666667,298.35270166666663,304.4354711111111,3514.810614,264.4468720676144,178.5061941766527,565.1266244115301,0.9208302436790545,2.3828268527220478,296.3152186063736,260.13382482120954,599.0679279653402,1.208226545894244,2.3520560958518923,589.7229338942926,2.4733450925914595,7.403591575936002,-1.0,594.2654566835199,2.4895433961898275,7.3139949739510355,17.323501265718903,666.6249152728027,2.567824204406299,16.450383200748693,34.18200972695968,670.0822868186916,2.578257934737289,-1.0,609.4029056981872,2.386631562821596,19.045160338341496,-5.211571393626343,603.9526707012014,2.3684730595661523,19.359560649277114,-2.4591336158486,592.7143766725836,2.484029704848977,-1.0,280.8584322222222,588.7891790004909,2.469996146586067,-1.0,278.54506277777773,587.6713353724011,2.465978231659702,-1.0,277.8848083333333,604.6395967427226,2.370770874275163,-2.805588615848592,299.1208072222222,603.9443844632766,2.368445325271669,-2.454955282515243,298.77017388888885,603.2737458319492,2.3661993902297622,-2.1168569491819085,298.4320755555555,604.6395967427226,2.525969772655212,-1.0,603.9443844632766,2.5235527688029307,-1.0,603.2737458319492,2.521217971214923,-1.0,280.99122916666664,273.8493458333333,-7.14188333333334,280.16031027777774,271.95497583333326,-8.205334444444475,279.21571083333333,272.2661258333333,-6.949585000000013,-14.229736806908818,72.35945858928278,57.22200957461553,-0.1966534449584231
2025-04-13 23:01:32,53640,0,0,74.825572,73.464068,64.645994,42.782644,37.848338,37.766152,40.395134,32.501615,32.875681,39.662862,31.60688,32.493081,32.959992,37.909773,46.912827,37.390549,37.72656,45.906096,55.764623,63.069807,54.194912,48.847715,50.642468,47.701938,46.305193,50.09114,53.195249,51.139755,71.076922,56.194535,45.94019,26.529858,28.585711,28.170702,29.44039,28.12838,28.630852,46.414506,44.160598,44.294296,71.27157,50.322259,41.568866,25.575823,40.002033,70.374143,41.891726,40.412355,25.122843,39.84609,48.0017,44.120446,43.829725,45.164952,42.135681,47.325227,43.90595,32.813588,33.552308,30.013876,29.778909,30.777885,30.512636,36.544214,43.126334,33.753803,41.844801,31.469301,38.084712,33.295558,39.591969,36.801205,42.678824,36.647254,40.010721,31.405613,37.574598,32.500423,39.008473,35.73826,41.563815,32.733954,40.673628,31.680501,37.777003,32.971775,39.28465,35.055778,39.001006,35.117405,37.973781,31.411083,36.442031,32.586878,36.729768,37.194653,41.723244,35.524566,41.197679,32.965432,38.128289,37.341264,41.251892,38.354746,42.939183,42.193677,41.270724,35.039208,41.071489,38.797508,42.67966,77.144388,84.111509,135.621583,80.536551,76.279361,79.86909,133.147413,75.846154,75.562956,71.50555,70.861452,71.066445,75.214632,70.907293,36.154107,167.971643,3487.631856,0,205.520004,0.08886,-11.627,205.919998,0.08106,0.432,205.860001,0.07489,8.642,204.630005,7.833,-1769,118.879997,1.982,118.800003,31.393067,27.021743,25.865232,14.547123,97.43559,37.474007,44.526409,31.241534,-0.157049,0.006949,0.119698,0,167.971643,36.154107,1259476.5892757508,350626.710216999,1259476.5892757508,350626.710216999,279.06137240740736,281.66401499999995,329.3430072222222,330.71754611111106,300.11475055555553,294.7653027777778,280.1091161111111,272.72862981481484,298.23021555555556,302.1008383333333,3487.631856,263.6153798964921,176.4802409607593,564.1825147122942,0.9132250850773377,2.3839369756497484,309.56573228950936,296.85874239414966,611.2262778134907,1.3270587091765849,2.3425701260712084,590.0334494832426,2.4792257726477103,7.188291475197159,-1.0,594.4439534980812,2.494957259264604,7.10420196618437,18.048635103507877,653.5692720170223,2.4751863080716787,24.37713266956647,19.777274932712828,656.4696751049624,2.4839746170358348,-1.0,270.45875804088695,1.2404593379772737,490.10745155580594,9.450981733953824,256.0085586760816,1.1918777589238323,498.7265179271591,14.80042951173158,593.1381455688241,2.4903148683541336,-1.0,280.89455,589.027043524328,2.475615524381508,-1.0,278.46603666666664,587.9419021756152,2.4717141690606326,-1.0,277.8235305555555,256.2600109765785,1.1927306821425183,14.706331178398273,294.8594011111111,256.54909622294343,1.1937109196535378,14.598193400620517,294.96753888888884,255.21729849753797,1.189192035414052,15.096763956176062,294.4689683333333,256.2600109765785,1.2158620937645561,0.20577586312260665,256.54909622294343,1.2169587112930114,0.20652150034461114,255.21729849753797,1.2119066626381554,0.2030863961020733,280.96170722222223,273.8071933333333,-7.154513888888914,280.0929658333333,271.9813291666667,-8.11163666666664,279.27267527777775,272.3973669444444,-6.875308333333351,334.02489080716106,59.12531851894107,383.11051397613534,5.649439177230895
2025-04-13 23:02:32,53700,0,0,75.005413,73.468179,64.639459,42.823598,37.892194,37.810896,40.485256,32.442735,32.838354,39.714017,31.512004,32.476199,32.843088,37.984014,46.99073,37.403507,37.778281,46.332517,54.594247,62.771592,53.923374,49.685487,52.424251,48.496089,46.784291,50.76416,52.203988,50.187345,83.942151,59.169358,46.244054,27.105585,28.379827,27.995563,29.325595,28.151111,28.583972,46.730055,44.495147,44.699766,77.271918,56.449738,41.491509,25.123924,39.892549,76.271762,51.113077,40.435802,24.590024,39.855837,47.733367,44.2693,44.12946,45.368333,42.197312,47.399565,43.533727,32.836886,33.508164,29.710077,29.477302,30.412688,30.095366,36.508775,43.111376,33.705857,41.83163,31.463528,38.080838,33.272109,39.571693,36.747233,42.741631,36.61048,40.012878,31.40022,37.548174,32.474276,39.015978,35.713456,41.559422,32.745914,40.664336,31.685354,37.74219,32.950534,39.279991,35.053311,38.995463,35.127352,37.966658,31.38786,36.433124,32.559247,36.713139,37.186436,41.724307,35.517808,41.142126,32.91464,38.10008,37.327175,41.215489,38.336317,42.918663,42.206646,41.249831,35.038548,41.080777,38.75614,42.648153,84.367446,90.162913,138.606029,91.339202,76.317786,90.4139,135.305189,75.88314,75.271071,71.215237,70.86506,71.060716,75.075895,76.469405,38.026836,167.660182,3487.44343,0,205.300003,0.10306,-13.452,205.809998,0.09434,0.598,205.809998,0.08916,10.552,204.229996,9.232,-2128,118.730003,2.011,118.699997,29.705039,24.952494,23.896787,16.539015,97.3054,37.459108,44.538583,31.006747,-0.066482,0.002935,0.050218,0,167.660182,38.026836,1257329.1413657737,363538.721598852,1257329.1413657737,363538.721598852,279.1076601851852,281.7053138888889,330.54177166666665,332.37557166666664,306.1162233333333,299.3510798148148,280.115879537037,272.5981928703703,302.2430255555555,305.46272944444445,3487.44343,264.7176511159623,179.16695970594392,565.433605131381,0.9233052046942571,2.382469879951324,309.4934826331946,296.6530137170994,611.1645524271178,1.3264087039004337,2.3426224736836625,589.6202210702132,2.4714337315788595,7.474882560388809,-1.0,594.0357030583751,2.4871805156697797,7.38676747841411,16.98766277292657,656.1683474038116,2.48333183179531,24.167892534648487,21.04828903347203,660.0335790103044,2.4949931432887062,-1.0,287.0817501407557,1.2953136575446311,479.87842663066124,3.3772592998612936,268.37589496003113,1.2335248751431351,491.3572342815251,10.142402818379821,592.9429256756472,2.483296938991385,-1.0,281.0633633333333,588.4593420907711,2.467269371534415,-1.0,278.42306055555554,587.4657094740037,2.463696820845906,-1.0,277.83655666666664,275.6495790681864,1.257715691496447,7.48673207763909,302.0067505555555,265.5231451824769,1.2239783555261075,11.192417077639107,298.3010655555555,264.0186747870543,1.2189301912887416,11.748059299861325,297.7454233333333,275.6495790681864,1.2877788956457428,0.2497824249255998,265.5231451824769,1.2495251794956495,0.22356625015193746,264.0186747870543,1.2438418773468118,0.2196713490176043,280.9285186111111,273.80140277777775,-7.127115833333335,280.23272027777773,271.8131608333333,-8.419559444444417,279.1863997222222,272.18001499999997,-7.006384722222208,321.2443261101821,62.13264434543646,369.0865972630559,5.170298632779453
2025-04-13 23:03:32,53760,0,0,75.548842,73.439376,64.608214,42.841648,37.901519,37.832152,40.527761,32.386469,32.935502,39.72879,31.56525,32.408567,32.835513,38.015362,47.079107,37.399666,37.782042,44.848772,55.953286,65.343781,54.011722,48.261261,51.742769,48.505818,46.596441,50.220053,52.351203,51.845426,79.124692,59.741985,46.194117,27.929287,29.203583,28.929256,29.69236,29.00491,29.579807,46.43263,44.322552,44.50399,78.440636,52.223211,41.558408,26.337986,39.615491,77.733412,44.458932,40.530748,26.095018,39.881005,48.268783,44.260294,43.878412,45.229757,42.267883,47.536045,43.766178,32.991997,33.5765,29.902175,29.667641,30.650181,30.276748,36.499868,43.077082,33.685432,41.843066,31.446603,38.101131,33.254308,39.594037,36.752843,42.640917,36.598733,39.974742,31.360769,37.551399,32.490865,38.9951,35.711986,41.565439,32.666518,40.645164,31.661055,37.774137,32.960446,39.310743,35.074471,38.994459,35.097526,37.946056,31.364854,36.429303,32.573643,36.694809,37.190227,41.693779,35.518883,41.169155,32.964176,38.097757,37.371272,41.18472,38.317802,42.858978,42.187542,41.249183,35.039226,41.091973,38.751316,42.634129,77.569978,88.463517,138.41881,83.143862,76.158535,83.224494,135.455362,75.877297,76.372544,71.456688,70.770193,71.049477,75.12215,77.005826,36.22492,115.666192,3507.986412,0,205.360001,0.09019,-11.759,207.089996,0.08161,0.524,205.869995,0.07577,8.748,204.970001,7.869,-1786,118.870003,1.974,118.099998,31.570676,26.934967,25.907307,14.623441,72.817677,37.4512,44.611884,31.17754,-0.057402,0.002564,0.044198,0,115.666192,36.22492,898843.2148553438,351114.94864444,898843.2148553438,351114.94864444,279.12838388888883,281.7811361111111,330.6252011111111,332.2715611111111,301.56325666666663,298.9460629629629,280.1566025,272.69307796296295,298.46665444444443,304.5186205555555,3507.986412,263.6576096300092,176.58302305558163,564.2305163117462,0.9136115258984298,2.383880082911253,295.9066843704009,259.03139658490755,598.6695294218367,1.2045684508122714,2.352356421738225,590.1282697965396,2.4793222984437535,7.196952655347169,-1.0,594.6248345073177,2.4953554857713476,7.1111712980597455,18.12352648110192,667.1491041958703,2.571173047797687,16.2442965291848,34.718516740710186,670.4233290242058,2.581051597689749,-1.0,609.8554436289538,2.389802190224812,18.795874487968206,-5.656572296265722,604.6886736627763,2.372594091376948,19.087903137908548,-3.0393785925620023,593.3592746137857,2.490858248289029,-1.0,281.0356205555555,588.9985776132718,2.475270233978985,-1.0,278.46022666666664,588.0341799720456,2.471803356464617,-1.0,277.8893044444444,605.448210025648,2.375133173448879,-3.423700074043495,299.3303844444444,604.6971544737805,2.3726224602073174,-3.0436689629323723,298.9503533333333,603.9203343328849,2.3700222588893523,-2.6507667407101962,298.5574511111111,605.448210025648,2.5333396304710716,-1.0,604.6971544737805,2.530730906988515,-1.0,603.9203343328849,2.528028511560679,-1.0,281.0747436111111,273.86347138888885,-7.211272222222249,280.1244913888889,271.91939333333335,-8.205098055555538,279.27057249999996,272.29636916666664,-6.974203333333321,-14.560403866236697,72.52426968855264,57.293660566916515,-0.2007659495057961
2025-04-13 23:04:32,53820,0,0,74.461898,73.408799,64.593993,42.834829,37.830593,37.814245,40.379595,32.486812,32.879617,39.759777,31.613498,32.513075,32.806142,38.063927,46.838586,37.378207,37.783941,45.165529,52.631555,63.618415,57.40134,50.382698,50.445029,46.942136,47.146208,50.769557,52.845931,51.179082,71.462408,56.028896,45.855587,27.092998,28.735462,28.433392,29.687723,28.090904,28.94896,46.338885,44.200616,44.422839,72.107963,49.507103,41.516256,25.791092,39.760283,70.990375,40.88998,40.576958,25.295665,39.949825,47.733482,44.097853,44.057079,44.910288,42.511258,47.337354,44.276961,32.897719,33.603748,30.002643,29.727099,30.793396,30.457286,36.489255,43.078407,33.695354,41.818595,31.428487,38.068549,33.239748,39.599801,36.764379,42.735375,36.596696,39.971391,31.356044,37.517674,32.454257,38.98675,35.716448,41.571188,32.682258,40.644017,31.647421,37.72849,32.936306,39.298215,35.070301,39.018988,35.09114,37.935011,31.372874,36.408499,32.562968,36.692121,37.206113,41.716611,35.535559,41.163714,32.898663,38.112083,37.362622,41.220458,38.321874,42.870493,42.188344,41.257905,35.075948,41.103777,38.751414,42.647842,76.097788,83.597646,135.574136,78.794319,76.313681,77.737595,133.250768,75.872755,76.27775,71.558583,70.748886,71.073584,75.100529,71.253918,31.899627,121.683543,3482.473976,0,205.529999,0.08675,-11.294,206.050003,0.0787,0.476,205.919998,0.07311,8.334,204.779999,7.594,-1697,118.900002,1.976,119.0,36.048719,31.709388,30.77009,9.806868,75.984065,37.450217,44.59782,31.246982,-0.260705,0.011579,0.197918,0,121.683543,31.899627,940331.387784051,321293.10445563897,940331.387784051,321293.10445563897,279.06644462962964,281.6707522222222,329.40042666666665,330.6911866666666,299.14684388888884,295.10569370370365,280.14878898148146,272.7316565740741,297.6487711111111,301.81535888888885,3482.473976,260.9929004878927,170.12058640311088,561.1909990136113,0.8891856706949088,2.3875805001306696,297.6631747530876,263.7831831070835,600.373534808051,1.220296620368299,2.351072545136854,591.1463881191241,2.49853995467998,6.540596067612218,-1.0,595.5307158340759,2.5141777416386,6.465707275016112,20.677851734329465,663.5219010544756,2.5526611906503263,17.201061240035383,31.73725191357903,666.1008921257642,2.560475237748784,-1.0,603.3491128184406,2.361044184428944,20.169959249183528,-1.4836691358012217,256.88087778506264,1.1970083030517056,497.2560478661872,2.5574810493839664,594.1427844385181,2.5092430331598488,-1.0,280.8475483333333,590.0892505711026,2.494747554240813,-1.0,278.4368088888889,589.2139363188377,2.4916009322100705,-1.0,277.91497666666663,256.79462086649994,1.1967159955285196,2.5896147530876306,295.07356,257.7579746002074,1.1999788043524506,2.2309730864209882,295.43220166666663,256.0911098865082,1.1943307471984015,2.8518553086432235,294.8113194444444,256.79462086649994,1.2212791272654246,0.2216328100221555,257.7579746002074,1.2249702381420295,0.22409618669971293,256.0911098865082,1.2185836095763358,0.21983387316243352,280.88092638888884,273.84485194444443,-7.036074444444409,280.0853797222222,271.96381722222225,-8.121562499999982,279.4800608333333,272.3863005555555,-7.09376027777779,334.2655103340615,67.99118522039976,60.17278823603499,4.916306566071892
2025-04-13 23:05:32,53880,0,0,75.629342,73.484955,64.587563,42.864036,37.840099,37.785751,40.370718,32.522327,32.867021,39.820457,31.499743,32.488774,32.848989,38.127693,46.613189,37.308454,37.869514,46.019617,51.264479,61.977179,55.353039,50.653851,52.205935,47.995339,45.752199,50.687453,52.46423,50.191527,84.103401,59.202836,45.707251,27.088067,28.291505,28.032647,29.426424,28.02579,28.716582,46.023641,43.895237,44.029417,77.921729,56.483878,41.596209,25.161346,39.980979,77.022888,51.535627,40.42672,24.594524,39.877016,47.274534,44.087223,44.638583,45.421588,42.077498,47.304098,44.068464,32.518577,33.168701,29.765823,29.51165,30.402446,30.100106,36.468337,43.077853,33.663256,41.816278,31.409208,38.06496,33.197474,39.602522,36.740121,42.797809,36.57189,40.011027,31.34399,37.52268,32.426378,38.997414,35.68374,41.566426,32.704469,40.651919,31.630022,37.703003,32.900442,39.262233,34.998656,39.007259,35.017279,37.956891,31.35484,36.420682,32.538739,36.682496,37.16952,41.697812,35.487191,41.146926,32.864361,38.12037,37.339969,41.208606,38.342656,42.878863,42.214332,41.242567,35.08532,41.108685,38.738643,42.659729,84.612403,90.433271,138.711731,91.677979,76.194803,90.857522,135.380531,75.867407,75.493035,71.356393,70.826055,71.137994,75.107619,76.963934,36.879091,166.690886,3440.831795,0,205.089996,0.10322,-13.46,205.789993,0.09305,0.663,205.770004,0.08957,10.56,204.619995,9.206,-2129,118.730003,1.983,118.5,30.382547,26.271505,25.102016,15.324704,96.89919,37.439497,44.594648,30.911217,-0.466621,0.020828,0.354384,0,166.690886,36.879091,1250646.0809847019,355625.298725887,1250646.0809847019,355625.298725887,279.02595925925925,281.65227666666664,330.5836283333333,332.43429499999996,306.3044327777777,299.6403737037037,280.1470268518518,272.5451206481481,302.3791127777778,305.61292833333334,3440.831795,264.04565752790495,177.52804420511964,564.6713409395683,0.9171615606039021,2.38335987024107,309.26805570569246,296.0115330838689,610.9715982841791,1.3243808412699756,2.3427856179341204,589.7835312016218,2.475857432634852,7.300807272215821,-1.0,594.2391111556957,2.4917510356159287,7.214286545587776,17.606619138761687,656.4722328394888,2.485090511567774,24.004058847221376,21.315572627640847,660.367976420416,2.4968420941939837,-1.0,287.61254876407617,1.2970925993258855,479.52214563504486,2.9636229279147415,269.16418264168453,1.2362023615860696,490.86092068485766,9.627682001988774,592.7320752098539,2.48639189626508,-1.0,280.7651394444444,588.8615904925947,2.472550064035002,-1.0,278.4812272222222,587.7629337390737,2.468600281928735,-1.0,277.83151111111107,275.89707555139444,1.2585805218897206,7.171721816803597,302.09633388888886,266.50234691350255,1.227304403477877,10.605984039025827,298.66207166666663,265.1479479886108,1.2227657218754548,11.105340150136954,298.1627155555555,275.89707555139444,1.2897070978690965,0.25408946035232177,266.50234691350255,1.2541271579229187,0.22982266116675826,265.1479479886108,1.2489977460720585,0.22632421773168876,280.75048805555554,273.6186883333333,-7.13179972222224,280.38893638888885,271.83818694444443,-8.55074944444442,279.30165611111113,272.17848666666663,-7.1231694444445,320.6193485599373,62.233121683793115,368.85968407541264,5.151908499609038
2025-04-13 23:06:32,53940,0,0,74.961056,73.45548,64.532115,42.886516,37.77921,37.760209,40.490397,32.462607,32.819766,39.794767,31.545059,32.461422,32.810534,38.21581,46.718231,37.325851,37.890153,45.09958,53.355516,64.191448,56.082875,49.121322,50.818876,48.916059,46.683933,50.633412,52.323506,50.658202,80.363313,60.03341,45.786732,28.049192,28.940123,28.754984,29.730422,28.760483,29.298443,46.322059,44.136824,44.260883,79.19295,53.347137,41.650325,26.345251,39.886693,78.688776,45.865351,40.572623,26.061946,39.986334,47.832488,44.249887,44.445803,45.194406,42.274955,47.363622,43.924962,32.800407,33.586522,29.934973,29.594315,30.564857,30.227711,36.471099,43.087616,33.641445,41.823266,31.429211,38.062271,33.193436,39.590752,36.756625,42.796186,36.56567,40.000427,31.359115,37.534911,32.421337,39.009019,35.701153,41.570517,32.727124,40.648813,31.643363,37.699764,32.907408,39.28401,35.013899,38.9911,35.057795,37.951944,31.343168,36.410414,32.547992,36.675656,37.156051,41.683979,35.477821,41.137622,32.855405,38.111079,37.334206,41.210984,38.335769,42.842595,42.183272,41.207949,35.049992,41.089657,38.741469,42.654196,78.499205,89.315724,138.897258,85.116634,76.223384,84.658632,135.91499,75.868385,75.529051,71.372647,70.835866,71.082029,75.084438,77.857372,37.166306,125.265282,3505.827458,0,205.399994,0.09196,-12.009,206.009995,0.08401,0.543,205.979996,0.07775,8.988,204.369995,8.059,-1819,118.919998,1.986,118.699997,30.156257,26.01985,24.942148,15.630475,77.820338,37.437262,44.65375,31.118131,-0.673975,0.03014,0.51164,0,125.265282,37.166306,965026.607826474,357605.57635764196,965026.607826474,357605.57635764196,279.07771851851845,281.68534555555556,330.88054999999997,332.53736555555554,302.6592411111111,299.4916738888889,280.1798612037037,272.6600726851852,298.98289166666666,304.99206888888887,3505.827458,264.2148639062093,177.940432529914,564.8634122329208,0.9187089968646753,2.3831344799077345,298.6818640115723,266.5533951391582,601.3509179978083,1.2294190286724485,2.3503358408350974,589.795784591162,2.474932149170971,7.34325992493099,-1.0,594.2219628309823,2.490718483505931,7.2567456412501645,17.470481649346254,665.7710029155293,2.5551752642295997,17.6043577389955,32.198685988427656,669.0977906521863,2.5652045165500312,-1.0,609.3667078849738,2.3769961250802787,20.39325924848602,-3.977377099538785,602.9872103114991,2.3558068078776384,20.797054262157676,-0.8098098773165816,592.7330046139405,2.4854243569768246,-1.0,280.80929555555554,588.8366155199028,2.4714917324901022,-1.0,278.51129166666664,587.8236205209403,2.467850640493679,-1.0,277.9125683333333,604.0504603557619,2.359353871774276,-1.3366432106498678,300.0185072222222,602.7380886567962,2.3549748215409907,-0.6864415439832214,299.36830555555554,602.1722762212102,2.3530839155658105,-0.4063448773165419,299.08820888888886,604.0504603557619,2.525258210465547,-1.0,602.7380886567962,2.520686365922962,-1.0,602.1722762212102,2.5187115065125862,-1.0,280.9506597222222,273.8130358333333,-7.137623888888925,280.2722802777778,271.90813555555553,-8.36414472222225,279.3166436111111,272.2590466666667,-7.057596944444413,-13.191425720337065,71.54904008454696,56.40429503055543,-0.18436901046819393
2025-04-13 23:07:32,54000,0,0,76.418827,73.496922,64.661662,42.960261,37.78803,37.768587,40.588843,32.49666,32.827231,39.814509,31.569024,32.537578,32.824857,38.227828,46.821825,37.418278,37.862225,45.745111,54.459187,64.001553,53.974052,49.522184,50.936298,49.364873,46.272154,50.992586,52.800801,50.669518,72.491223,56.358491,46.002992,26.918789,28.743846,28.540838,29.810697,28.317992,29.122404,46.292465,44.212119,44.413303,72.863797,49.024441,41.595018,26.035247,39.90757,71.553868,40.16697,40.518905,25.489793,39.936201,47.761452,44.211475,44.209721,45.409954,42.102691,47.44135,43.898674,32.954705,33.492201,30.115387,29.806864,30.8085,30.512944,36.44361,43.088008,33.638444,41.813261,31.406596,38.038563,33.182026,39.593345,36.741972,42.785155,36.543874,39.985775,31.332715,37.52772,32.409652,38.996172,35.674518,41.557711,32.697218,40.642978,31.638351,37.701854,32.898397,39.280086,35.001972,38.988498,35.022368,37.930269,31.325318,36.405518,32.563976,36.650446,37.142796,41.687069,35.47963,41.131498,32.846994,38.119659,37.334836,41.20903,38.352796,42.861722,42.174952,41.229539,35.062438,41.106614,38.751426,42.659713,75.159913,83.508369,135.527739,77.096435,76.124481,74.661953,133.296784,75.826856,75.949225,71.510753,70.923813,71.062592,75.108173,72.117759,32.262106,125.036943,3493.493496,0,205.199997,0.08516,-11.104,205.690002,0.0781,0.527,205.520004,0.07183,8.188,204.809998,7.415,-1662,118.779999,1.979,118.900002,35.779782,31.371808,30.295695,10.22321,77.704311,37.430356,44.598995,31.281767,-0.877636,0.039502,0.666109,0,125.036943,32.262106,963452.2659078509,323792.30907824205,963452.2659078509,323792.30907824205,279.09757685185184,281.72852777777774,329.4259911111111,330.6654105555555,298.203575,295.54053481481475,280.1494413888889,272.75098157407405,297.1277294444444,301.7657605555555,3493.493496,261.223195816066,170.67725657559888,561.4545179225277,0.8913000430244982,2.3872516568393922,298.617495758865,266.3780361858284,601.2894017857681,1.2288425795962408,2.350382242732329,591.1053010073188,2.4970291840940564,6.594468602519183,-1.0,595.5372634929,2.512834367759868,6.518074685717298,20.50533196171176,662.8998401108884,2.5467490283639456,17.688590728120463,30.808495352246098,665.3847751090971,2.554278098435755,-1.0,265.25151803819915,1.2250675181972688,492.3107464334099,0.4139207588650038,258.05140416473245,1.2008143043795658,496.6291427122409,3.0769609440502563,594.1891006389158,2.508042243921435,-1.0,280.92944,590.0687040882912,2.4933109710909283,-1.0,278.48056555555553,589.0653052669428,2.489703978858336,-1.0,277.882725,258.33266563076944,1.2017658208977742,2.9723718699761434,295.64512388888886,258.88965163570305,1.203649129766115,2.7653863144205957,295.8521094444444,256.93345591339266,1.1970289153471552,3.493124647753916,295.1243711111111,258.33266563076944,1.2268575680036002,0.22431041343869507,258.88965163570305,1.2289897906157368,0.22573574203384872,256.93345591339266,1.2215011917713687,0.22072983223355025,280.92025749999993,273.8296961111111,-7.09056138888883,280.2665763888889,272.0172919444444,-8.24928444444447,279.26149027777774,272.4059566666666,-6.855533611111127,333.0538968425863,67.36257661798834,397.6483220726892,4.944197706856249
2025-04-13 23:08:32,54060,0,0,74.199257,73.533509,64.704621,43.086258,37.843263,37.837077,40.713826,32.497931,32.759631,39.833447,31.530694,32.562063,32.825767,38.238448,46.816124,37.375817,37.896673,45.403308,54.435796,62.774182,55.098202,49.540497,50.428756,47.438554,46.317079,51.445338,53.13246,50.812043,81.386152,58.048857,45.924165,26.683718,28.12136,27.830779,29.556536,27.812726,28.330472,46.397381,44.267293,44.483363,75.470486,55.57322,41.464419,24.842116,39.850713,73.242724,49.281235,40.457533,24.249597,39.991753,47.720888,44.129931,43.969896,44.925253,42.252832,47.412813,43.94919,32.770727,33.419634,29.660013,29.409839,30.435745,30.143752,36.447049,43.078689,33.651515,41.79982,31.414362,38.041514,33.172996,39.571854,36.731024,42.764189,36.536718,39.981734,31.346897,37.50021,32.419779,38.984372,35.675517,41.529675,32.706926,40.613843,31.63382,37.69689,32.887178,39.249313,34.988328,38.970509,35.004734,37.932321,31.340754,36.395623,32.549585,36.697655,37.12497,41.690011,35.460693,41.140416,32.83333,38.099898,37.333625,41.23541,38.329373,42.872241,42.156002,41.247525,35.037998,41.106281,38.769501,42.636854,83.032848,88.649897,137.694055,89.457776,76.448921,88.792078,134.576713,75.836626,75.507411,71.399261,70.898315,71.077414,75.081533,75.124613,27.646735,152.845459,3494.642215,0,205.080002,0.10109,-13.137,205.429993,0.09271,0.589,205.419998,0.08763,10.284,203.949997,9.033,-2066,118.57,2.0,118.699997,41.195775,36.736029,35.729143,4.72839,90.915406,37.424782,44.491332,30.973285,-0.140891,0.006031,0.106592,0,152.845459,27.646735,1155185.226258463,291970.44756839494,1155185.226258463,291970.44756839494,279.04742907407405,281.71267388888884,330.13706277777777,331.86891944444443,305.0709866666666,297.98321518518514,280.0896287037037,272.5796027777778,301.5015822222222,304.622165,3494.642215,258.1844699205888,163.35951081988034,557.965419654823,0.8633469944742663,2.391734464705586,305.94749949290366,286.6338453483909,608.0677358698414,1.2945456564186308,2.3451634619382533,592.201559078969,2.519226169228679,5.90337797036067,-1.0,596.6600611167654,2.5351278663271177,5.835691187077409,23.528203968300033,658.5641477389021,2.5040417356083946,21.84036530258929,24.18956328487411,662.1472595984281,2.5148667734391283,-1.0,284.17472454486847,1.2864964075550196,481.33531731782324,0.8765128262370467,264.6578775043142,1.2217708488358963,493.27013923297824,7.964284307718515,595.2742903329786,2.530201540671864,-1.0,280.8856472222222,591.1350797172037,2.51539992762158,-1.0,278.4080105555555,590.203080596752,2.5120489589719615,-1.0,277.84862944444444,271.75424904621,1.2454818880639313,5.360748381792575,300.5867511111111,262.8095107492776,1.2155608107837572,8.647229492903705,297.30026999999995,259.47328191750984,1.2043156596321478,9.884875048459264,296.0626244444444,271.75424904621,1.283181457250704,0.2746911178962337,262.8095107492776,1.2485366999588206,0.252023595447466,259.47328191750984,1.2356148195963266,0.24356901137492173,280.8863386111111,273.75843361111106,-7.127905000000055,280.06531916666665,271.7805144444444,-8.284804722222248,279.31722833333333,272.1998602777777,-7.11736805555563,327.54368157465484,61.904086622136674,374.3894231940336,5.2911479588413215
2025-04-13 23:09:32,54120,0,0,75.124882,73.427069,64.766816,43.100873,37.840741,37.824393,40.702934,32.489596,32.739889,39.867208,31.407549,32.456257,32.675972,38.238946,46.886136,37.431623,37.885452,46.422821,53.525578,61.419698,55.47839,49.73781,52.01778,49.222938,45.795035,49.968656,53.749842,51.78,82.003934,60.674776,46.223764,27.983654,29.028665,28.870748,29.907205,28.791445,29.262941,46.346718,44.417095,44.553381,79.982832,54.699805,41.580416,26.176306,39.616031,79.688747,47.607485,40.501526,25.879134,39.95462,47.516913,44.279241,44.532993,46.056466,42.166214,47.526286,43.842049,32.906194,33.41331,29.839158,29.553333,30.52969,30.171016,36.403299,43.058125,33.608522,41.796393,31.369898,38.048602,33.169017,39.582009,36.735463,42.696571,36.505275,39.961002,31.299201,37.520696,32.41326,38.972033,35.639202,41.541125,32.641978,40.590485,31.59103,37.716487,32.878884,39.284257,34.978674,38.971493,34.959607,37.913869,31.299422,36.385546,32.530564,36.665203,37.121723,41.652483,35.429443,41.129189,32.90068,38.075232,37.354916,41.145943,38.301407,42.816329,42.162914,41.196367,35.021472,41.099382,38.710215,42.657352,79.82507,90.363561,139.21235,87.570198,76.0433,86.315281,135.947583,75.90111,76.703715,71.458144,70.749531,71.07041,75.18057,78.374034,36.604858,125.1741,3513.650546,0,205.119995,0.09559,-12.406,205.710007,0.08646,0.499,205.610001,0.08033,9.273,204.669998,8.33,-1884,118.699997,1.988,119.099998,31.192212,26.548864,25.469974,15.031552,77.774022,37.406297,44.732313,31.068783,-0.057308,0.002459,0.043942,0,125.1741,36.604858,964397.9300937,353734.52882950596,964397.9300937,353734.52882950596,279.1325381481481,281.7757144444444,330.8986572222222,332.7124166666666,304.0223322222222,300.1269468518518,280.223507037037,272.6326575,299.7194833333333,305.57420055555554,3513.650546,263.883437706252,177.13286407010386,564.4871156614247,0.9156777115856225,2.383576777015084,298.65616924969913,266.48338954285623,601.3263656751424,1.2291889190215652,2.350354361454909,590.035860268916,2.4776924814732233,7.25511610283276,-1.0,594.518879137536,2.4936774050718244,7.1687795907027745,17.892276738192436,665.8254443521523,2.5554477654956074,17.589661262096065,32.242487972523065,669.4673173875665,2.5664237116362556,-1.0,612.1285738608105,2.386203063333287,20.210564124387,-5.366162972523057,604.2959463482822,2.3602731107543193,20.696938508146097,-1.4707776021526797,593.289748663417,2.489309707376656,-1.0,281.0520911111111,588.9191097364907,2.473686954785493,-1.0,278.4724533333333,587.9060017843927,2.47004494405325,-1.0,277.87307,605.9141695927957,2.3656577079244867,-2.2737940836341863,300.9299633333333,603.6508655970877,2.358122604992268,-1.1509596391897503,299.8071288888889,603.3211879687353,2.357022672859696,-0.9875790836341594,299.6437483333333,605.9141695927957,2.53364640373187,-1.0,603.6508655970877,2.525781837154212,-1.0,603.3211879687353,2.5246332534598626,-1.0,280.8711538888889,273.79430666666667,-7.076847222222227,280.5359608333333,271.8701363888889,-8.66582444444441,279.2634063888888,272.23352944444446,-7.029876944444368,-14.260086079366147,71.30656521461628,53.69687049134177,-0.19998279311935138
2025-04-13 23:10:32,54180,0,0,75.615826,73.459133,64.717548,43.160222,37.81167,37.789135,40.542023,32.524093,32.83395,39.953386,31.455464,32.490156,32.652939,38.571511,46.855091,37.445745,37.92678,45.471216,55.100107,61.830499,53.984614,49.315457,53.00667,46.917571,45.872277,51.678607,53.236931,49.825245,73.27845,56.622365,46.00258,26.983136,28.835818,28.788975,30.02522,28.679914,29.291046,46.156514,44.037699,44.179748,73.567875,48.715132,41.589014,25.94782,39.817401,72.202275,40.048145,40.519923,25.524381,40.034181,47.633276,44.196751,43.948155,45.306827,42.323431,47.412668,44.131815,32.850546,33.33873,29.995271,29.735778,30.739677,30.500048,36.395393,43.036237,33.60768,41.814906,31.386877,38.062694,33.171196,39.572695,36.697798,42.595058,36.469649,39.946682,31.296753,37.547035,32.424198,38.96933,35.618322,41.529634,32.651097,40.604798,31.601502,37.72691,32.863585,39.300615,34.951664,38.967561,34.940578,37.912658,31.293299,36.3923,32.51867,36.706161,37.115782,41.661966,35.434502,41.133331,32.919537,38.089036,37.309931,41.185031,38.257173,42.820207,42.159113,41.206201,35.008769,41.106868,38.709699,42.628729,74.524694,83.913527,136.026841,75.976957,76.409845,74.129169,133.660533,75.913348,76.312419,71.375429,70.848619,71.105811,75.288432,72.986116,34.184317,111.48222,3495.30284,0,205.160004,0.08497,-10.981,205.779999,0.07728,0.502,205.75,0.07156,8.076,204.860001,7.405,-1653,118.800003,1.981,119.099998,33.611299,29.197733,28.128642,12.391281,70.552101,37.402488,44.590043,31.193342,-0.261183,0.011551,0.198181,0,111.48222,34.184317,869995.74462054,337045.48682596895,869995.74462054,337045.48682596895,279.09657722222215,281.7125933333333,329.6280738888889,330.9426894444444,297.58164277777774,295.93677777777776,280.14446805555554,272.70185648148146,296.77482999999995,301.9908483333333,3495.30284,262.4225683476769,173.5819857558373,562.8244067016218,0.9023011676924056,2.385566968330736,294.64997635273147,255.6505429085138,597.4363396018612,1.193315379268537,2.3532876315119533,590.6063101460282,2.488194982569294,6.886169618712864,-1.0,595.0261167319806,2.50395729322871,6.8060522565167,19.29002498565643,665.9876501012839,2.5731227769347695,15.720783184862537,34.97809753615741,668.5886661277509,2.5809978402481155,-1.0,603.1960563445856,2.3727387365572072,18.483307563982375,-2.9316664250462736,599.9668545314487,2.3618571444268124,18.666441909960383,-1.286801425046292,593.7006218307572,2.4992456086202015,-1.0,280.9292111111111,589.5626064562875,2.4844512488516015,-1.0,278.47722999999996,588.5626674946723,2.4808566761232664,-1.0,277.8832905555555,600.2531158597301,2.3628242120892686,-1.4324958694907082,296.0824722222222,600.5689848529124,2.363890750260329,-1.5932875361573906,296.24326388888886,599.0780945735228,2.3588516386062226,-0.8346208694907205,295.4845972222222,600.2531158597301,2.522410900809965,-1.0,600.5689848529124,2.5235196615149786,-1.0,599.0780945735228,2.518279995720032,-1.0,280.8805630555555,273.75813222222223,-7.122430833333283,280.1652727777778,271.96418027777776,-8.201092500000016,279.3875683333333,272.38325694444444,-7.00431138888888,-9.36054438542044,70.96153336930331,62.79159375669826,-0.1319101200463862
2025-04-13 23:11:32,54240,0,0,75.847474,73.454849,64.875684,43.153523,37.765601,37.777974,40.49312,32.537415,32.792721,39.970692,31.491674,32.464766,32.688481,38.487156,46.799892,37.426592,37.954291,45.967955,55.890566,62.773434,56.97781,49.017402,50.740549,47.768076,46.583422,51.345948,54.075538,52.478016,81.675893,58.173493,45.942182,27.046972,28.241945,28.174555,29.683261,27.844624,28.373963,46.232746,44.054617,44.155893,75.877594,55.490452,41.515244,24.87009,39.582049,73.565845,49.459744,40.48167,24.26014,40.036943,48.490708,44.029321,43.909611,44.932052,42.427621,47.37605,44.236755,32.726216,33.151274,29.694385,29.500852,30.475898,30.137952,36.376223,43.06771,33.576936,41.798544,31.358712,38.042927,33.139307,39.591173,36.694219,42.678909,36.448664,39.9465,31.271617,37.53467,32.377499,38.991792,35.614295,41.548507,32.630901,40.610781,31.561222,37.720735,32.847146,39.300768,34.928758,38.979185,34.919889,37.917784,31.273962,36.404961,32.510931,36.67971,37.110572,41.645792,35.419345,41.124883,32.908334,38.109626,37.318162,41.184527,38.282722,42.788087,42.123778,41.208225,35.032535,41.113772,38.719345,42.645795,83.243041,88.852218,137.873615,89.605922,76.507122,88.964171,134.93854,75.913568,76.793302,71.35953,70.760221,71.099768,75.226678,75.222877,34.198073,151.910004,3486.921285,0,205.119995,0.10101,-13.176,205.600006,0.09253,0.665,205.589996,0.08793,10.297,203.729996,9.057,-2069,118.589996,2.007,119.199997,33.53562,29.108682,28.075108,12.406562,90.498225,37.397509,44.671011,30.947763,-0.46565,0.020759,0.353528,0,151.910004,34.198073,1148735.4913490277,337140.331103261,1148735.4913490277,337140.331103261,279.0646474074074,281.69225,330.33807777777776,331.96867499999996,305.15328999999997,298.1720985185185,280.1894507407407,272.5654237962963,301.6183561111111,304.73456555555555,3486.921285,262.4310225602535,173.60249434337283,562.8340476939286,0.9023786515242302,2.3855552575262515,305.71600664951745,285.98495389673855,607.8611470111516,1.2924678663938434,2.345327991848193,590.5489053502706,2.4879399492174734,6.889256733779916,-1.0,594.9881960431743,2.503773222279546,6.8087310620044414,19.261227439746506,659.1802189574901,2.506804997752355,21.67141760918391,24.622071128260302,662.5500806347007,2.5169811533658533,-1.0,284.4066437871165,1.2873004438787323,481.1678789633185,0.5627166495174833,265.16983279861466,1.2235322525326076,492.9427572720698,7.543908130998943,593.6403786171463,2.498981729614559,-1.0,280.89565666666664,589.4899821749907,2.4841411268697935,-1.0,278.43624666666665,588.5232880558359,2.4806656737210315,-1.0,277.8620388888889,272.19602670896217,1.2469950945382098,4.968288316184157,300.7477183333333,263.4207192413543,1.2176597742199022,8.189565538406384,297.52644111111107,259.9555423039856,1.2059879687615414,9.473870538406345,296.2421361111111,272.19602670896217,1.27807178187033,0.25330303136239446,263.4207192413543,1.244633252454117,0.23075782044085205,259.9555423039856,1.2314291087383218,0.2218552098802745,281.07223027777775,273.671525,-7.400705277777774,280.05046194444446,271.8153436111111,-8.23511833333339,279.44566,272.20940277777777,-7.236257222222207,325.37907255165595,64.19202291431577,374.7735751703736,5.068839674767308
2025-04-13 23:12:32,54300,0,0,74.172451,73.482985,64.74849,43.274886,37.726057,37.851106,40.483949,32.491234,32.753028,39.958236,31.432744,32.479872,32.646661,38.647383,46.847044,37.413732,37.955499,45.644961,55.253221,64.661297,55.807823,48.431049,49.948675,47.743595,46.82027,50.906926,53.835548,50.810835,83.323898,60.884829,45.833157,28.002377,28.717612,28.499429,29.853143,28.608307,29.269418,46.273491,44.134435,44.33257,80.275487,55.777564,41.562824,26.008034,39.965793,80.405767,49.357252,40.607039,25.652912,40.047157,48.193774,44.16199,43.817341,44.649334,42.486795,47.390328,44.453832,32.731231,33.209857,29.723733,29.519501,30.550252,30.081917,36.3799,43.04809,33.555021,41.786085,31.376385,38.031722,33.116478,39.552841,36.690705,42.756229,36.47126,39.974727,31.310405,37.486824,32.367158,38.964021,35.607232,41.538857,32.684735,40.59187,31.577284,37.690135,32.825696,39.246535,34.890637,38.94964,34.904828,37.912356,31.263587,36.392883,32.481892,36.672237,37.105315,41.670907,35.388253,41.127455,32.779327,38.087762,37.309982,41.197311,38.311008,42.839049,42.153079,41.2116,35.024408,41.121629,38.729961,42.636595,80.912562,91.058176,139.56665,89.433413,76.416399,87.628538,136.275209,75.807847,75.525481,71.428871,70.870536,71.088681,75.137939,78.650017,33.35153,124.421656,3510.672051,0,205.179993,0.09807,-12.78,204.389999,0.08919,0.576,205.479996,0.08327,9.647,203.869995,8.588,-1946,118.639999,1.987,118.5,34.373112,30.102779,29.146994,11.460045,77.390967,37.391498,44.627178,30.969415,-0.673439,0.030197,0.511662,0,124.421656,33.35153,959210.011557592,331303.62282821,959210.011557592,331303.62282821,279.07648518518516,281.7001822222222,331.08067166666666,332.90925,305.0574516666666,300.5583614814814,280.1650987037037,272.57745287037034,300.3236455555555,305.9600977777778,3510.672051,261.9073844779975,172.33311942954447,562.2364993743356,0.8975778310983864,2.3862849201401874,298.4436630312109,265.9046765587533,601.1231069624421,1.2272858444074717,2.3505076511597602,590.7883707766364,2.491862707130341,6.760171344016144,-1.0,595.215329761373,2.507651439954798,6.681621101700331,19.792797744224742,666.3396690412715,2.557895600064879,17.46604864065981,32.63700863545574,670.0091183293523,2.5689483462503615,-1.0,614.4078184844029,2.394535615954796,19.953468459198923,-6.613788635455705,605.3843613853386,2.3647355866457467,20.5011924910207,-2.1146984502705095,593.7535545698481,2.5024543407245456,-1.0,280.8350872222222,589.7554103947456,2.488157279142576,-1.0,278.46268,588.8626280437296,2.484948107542268,-1.0,277.9316883333333,607.6051805007156,2.372111019723007,-3.219613635455744,301.66327666666666,604.1997069086378,2.360790208962213,-1.5260519687890337,299.96971499999995,604.3454271330924,2.3612759334885443,-1.5984297465668078,300.0420927777777,607.6051805007156,2.5510738377834477,-1.0,604.1997069086378,2.5392486665537644,-1.0,604.3454271330924,2.5397563454213885,-1.0,281.02660111111106,273.6891911111111,-7.337409999999977,279.9462986111111,271.8286761111111,-8.117622499999982,279.52239638888886,272.21449138888886,-7.307905000000005,-14.595990608702209,71.12433927989844,51.93185055686854,-0.20521794306252925
2025-04-13 23:13:32,54360,0,0,75.513426,73.439421,64.701478,43.354526,37.691797,37.868105,40.516284,32.538127,32.761842,40.046728,31.483455,32.48033,32.644005,38.619145,46.700018,37.493984,37.948351,44.848076,53.575576,64.330275,54.570847,49.001274,53.052691,47.318607,46.666483,49.835846,53.718172,51.689618,73.570718,56.888563,45.729877,27.484045,28.822841,28.780012,30.042568,28.469691,29.220509,46.166507,44.110973,44.266159,74.342925,48.891935,41.630621,26.035256,39.759046,73.048853,40.306815,40.678062,25.538515,40.119048,47.592945,44.190003,44.022964,45.499252,42.435968,47.409673,43.935314,32.821574,33.178881,29.974891,29.676602,30.824482,30.385512,36.339194,43.02045,33.529156,41.756967,31.332174,38.007629,33.09668,39.544915,36.688503,42.688607,36.441678,39.925002,31.233395,37.491812,32.350824,38.928733,35.609015,41.500162,32.607427,40.558476,31.52835,37.682306,32.803146,39.272216,34.898277,38.92856,34.881868,37.861988,31.245763,36.361454,32.491677,36.67136,37.082767,41.657282,35.396289,41.126632,32.823849,38.086643,37.30223,41.21367,38.263836,42.805316,42.145541,41.199213,35.01769,41.128199,38.708855,42.649411,74.295208,84.387922,136.403424,76.22042,76.245564,75.230143,134.103545,75.896341,76.513444,71.402873,70.823595,71.10668,75.151629,73.703081,26.032133,86.126985,3464.700188,0,205.160004,0.08515,-11.088,205.550003,0.07772,0.492,205.520004,0.07113,8.049,204.380005,7.408,-1647,118.620003,1.98,118.699997,43.03125,38.931994,37.979435,2.698627,55.488026,37.372608,44.612741,31.143657,-0.876978,0.039805,0.666296,0,86.126985,26.032133,695177.560617645,280838.15912668104,695177.560617645,280838.15912668104,279.08306666666664,281.71092944444445,329.87419166666666,331.1519022222222,297.71689999999995,296.2912029629629,280.1570783333333,272.67425388888887,296.64733777777775,302.25440111111106,3464.700188,257.06236904865864,160.67212386411217,556.6707035837335,0.8529942649799631,2.3934709251194466,286.2958088614048,233.5556008305552,588.9693236420754,1.1184440548499148,2.3598653813618067,592.6693044078188,2.52780134532645,5.662800741149709,-1.0,597.0550328965701,2.5434425397568754,5.599297617095391,24.648560395785807,671.2683361115198,2.627330175030355,12.222064557284025,43.57838280526187,673.7406766268605,2.6348104912273542,-1.0,610.300469905952,2.432924903210192,14.130441445034888,-11.421091138595159,607.6359634293605,2.4239536079715114,14.234699657182126,-9.995394101558134,595.4951096587265,2.537896031571587,-1.0,280.77770944444444,591.699643990112,2.524323262688419,-1.0,278.500345,590.8199333764293,2.5211615167218273,-1.0,277.97114555555555,607.5493437634823,2.423661238700207,-9.949034471928542,296.24484333333334,608.3509579711413,2.426365199112958,-10.378038360817413,296.6738472222222,607.0076685014237,2.421831871866984,-9.659109471928502,295.9549183333333,607.5493437634823,2.580287490749514,-1.0,608.3509579711413,2.5830691043843568,-1.0,607.0076685014237,2.5784052788165335,-1.0,280.8674855555555,273.70568194444445,-7.161803611111054,280.23950444444444,271.9420813888889,-8.297423055555555,279.364245,272.37499833333334,-6.989246666666645,-14.966659021541659,74.21330321494975,60.967866205567816,-0.20167083761509125
2025-04-13 23:14:32,54420,0,0,75.05391,73.431708,64.653063,43.456819,37.717481,37.83502,40.48437,32.594849,32.803042,40.085793,31.521173,32.478186,32.641417,38.740605,46.883741,37.515398,37.956594,44.979322,55.485637,63.070885,53.200283,49.170421,50.533048,47.196955,46.690785,51.737659,51.829733,50.394031,78.362858,57.312664,45.940669,26.440535,28.177228,28.150004,29.848681,27.706739,28.384285,46.260788,44.229703,44.399767,73.801765,54.670986,41.691416,24.789015,39.77328,69.994771,46.647158,40.456788,24.125207,39.971105,47.878503,44.062992,43.910837,45.353185,42.394011,47.442202,43.946407,32.817705,33.11935,29.759563,29.625345,30.611472,30.134571,36.32196,43.018285,33.516958,41.767758,31.318158,38.048691,33.069103,39.567216,36.672388,42.693693,36.407078,39.950927,31.23822,37.488868,32.344747,38.971347,35.557873,41.540882,32.609129,40.57029,31.538966,37.698807,32.801963,39.290954,34.903813,38.960102,34.857691,37.898062,31.239368,36.391399,32.463942,36.651732,37.048997,41.639975,35.379515,41.105138,32.808355,38.089495,37.29182,41.193917,38.255051,42.768915,42.111726,41.189999,35.008847,41.105608,38.703165,42.630572,81.689238,87.350593,137.191565,87.277722,76.269885,86.793794,134.501579,75.929446,76.92465,71.286829,70.810015,71.070613,75.160923,73.772461,36.780708,156.755252,3464.764193,0,204.589996,0.09814,-12.723,205.300003,0.09084,0.639,205.339996,0.08504,9.9,204.130005,8.796,-2013,118.470001,1.991,118.800003,30.721,26.471747,25.237119,15.219669,92.640784,37.368781,44.590989,31.011334,-0.045311,0.002162,0.03386,0,156.755252,36.780708,1182142.2989137638,354946.97184795595,1182142.2989137638,354946.97184795595,279.0923838888889,281.7290011111111,330.0953216666666,331.5897583333333,303.8598455555555,296.5128507407407,280.1449939814815,272.6007412962963,300.7551322222222,303.9003294444444,3464.764193,263.98753469648466,177.3864321467725,564.6053431293002,0.9166299369365337,2.3834374944514236,306.9049249824275,289.3242352063884,608.9165558678676,1.3031418898431815,2.344481714154501,589.9218036286884,2.476686268280261,7.283464452276869,-1.0,594.3946466342248,2.4926373784639115,7.196899267056913,17.741466414626416,657.6330396869774,2.497534501428974,22.463353375781534,23.190396684239147,660.739771206867,2.5069248807627247,-1.0,280.7895231612819,1.275194383941701,483.5328307920783,3.0450794268719505,260.6871808132009,1.2082292705360063,495.7250828572508,10.392074241686771,592.9775553977125,2.4875999386011007,-1.0,280.8948161111111,588.9770296368689,2.4732977127858784,-1.0,278.53412,587.8173094899342,2.469128923015216,-1.0,277.84821555555556,267.16723428410654,1.22999556872141,7.997781649094179,298.9071433333333,260.3112277224028,1.2069610568985614,10.531722204649725,296.37320277777775,254.64336748694447,1.1877685267183968,12.64671887131641,294.25820611111106,267.16723428410654,1.2567247911900046,0.23186058219502909,260.3112277224028,1.2307538430935867,0.2141548184338861,254.64336748694447,1.2092836617762193,0.19951746453741256,280.9115263888889,273.6880708333333,-7.223455555555574,280.1677838888889,271.86803,-8.299753888888915,279.3556716666667,272.24612305555553,-7.109548611111165,329.2346228154875,63.2383930527526,376.8435165256955,5.206245872516788
