Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 23:15:32,54480,0,0,75.158202,73.469765,64.679973,43.424162,37.714199,37.890944,40.582526,32.458252,32.735979,40.087194,31.306055,32.330171,32.517006,38.802071,46.828408,37.440411,37.935468,44.929911,55.098231,62.65833,56.654256,48.634455,50.303508,48.31008,47.139506,50.578488,51.94917,50.777671,85.162922,60.537181,46.005875,27.650536,28.573122,28.570891,29.95888,28.442924,28.990799,46.410058,44.302227,44.474028,80.128747,56.738007,41.513339,25.56266,39.565914,80.399807,51.069803,40.464626,25.172382,39.942936,47.871555,44.143928,44.141298,45.44975,42.575353,47.410239,43.898414,32.684553,33.039017,29.479642,29.348081,30.384717,29.862688,36.331331,43.023188,33.550515,41.76052,31.345132,38.031328,33.093857,39.566819,36.697211,42.642351,36.415306,39.917253,31.240264,37.484452,32.383901,38.944036,35.559691,41.514097,32.632072,40.554697,31.556158,37.705441,32.833092,39.279801,34.906346,38.918057,34.854016,37.885677,31.234452,36.36394,32.487502,36.674045,37.080144,41.625209,35.369335,41.10075,32.866168,38.098759,37.32939,41.191994,38.280501,42.801688,42.151881,41.17388,34.9895,41.128482,38.724628,42.66379,82.819123,91.622413,139.689466,91.790626,76.150085,89.962095,136.180705,75.873069,76.842206,71.502913,70.80435,71.09126,75.165001,78.620186,36.254614,135.445052,3515.627884,0,204.949997,0.10352,-13.485,205.490005,0.09351,0.544,205.380005,0.08778,10.257,203.720001,9.136,-2089,118.599998,1.997,118.699997,31.350455,26.857919,25.809206,14.65542,82.857427,37.374222,44.68005,30.799783,-0.252656,0.011991,0.1914,0,135.445052,36.254614,1035213.6482923639,351319.68155879795,1035213.6482923639,351319.68155879795,279.0729333333333,281.7112438888889,331.0281694444444,332.9774811111111,306.3670144444444,300.8706437037037,280.19447203703703,272.48321277777774,301.38284611111106,306.2735627777777,3515.627884,263.6753046899461,176.6260942508924,564.250628242684,0.9137734458216225,2.383856260166322,301.47642597284164,274.2086325352122,603.9890491144771,1.2544517218929068,2.3483363117578957,590.0267018778308,2.4788565077327824,7.20332835371346,-1.0,594.4985636006535,2.4948051761262025,7.117886649745181,18.0359391989428,664.0235177151428,2.538327672392878,19.089218478844547,29.551743471602776,667.9795314815401,2.5502433028300744,-1.0,614.0247414017675,2.381358085861078,21.779644524143464,-4.8905884716027685,272.5409900974738,1.2489145745949881,488.1134039518284,0.6057822691379329,593.1742410159435,2.4900976626898017,-1.0,280.93104166666666,588.9484423645604,2.4749883675393165,-1.0,278.4351883333333,587.9642845640337,2.471450062059716,-1.0,277.85256999999996,606.4780356614756,2.3565758059307482,-1.2085306938250255,302.68495666666666,269.8461545303567,1.2399431386192243,1.5882331950638786,299.88819277777776,270.25844401146026,1.2413176041649485,1.4376443061750024,300.03878166666664,606.4780356614756,2.5368074405498597,-1.0,269.8461545303567,1.2673145572620026,0.2404906090940013,270.25844401146026,1.2688781829553089,0.24155424012080362,280.9320786111111,273.6287694444444,-7.303309166666679,280.2586244444444,271.71325638888885,-8.54536805555557,279.39271305555553,272.10761249999996,-7.285100555555573,317.48571178035695,69.52495411448933,49.99877631337529,4.566500126811179
2025-04-13 23:16:32,54540,0,0,75.131949,73.454039,64.777391,43.520332,37.6639,37.916208,40.622591,32.479154,32.764584,40.103642,31.343183,32.281937,32.502145,38.852198,46.739467,37.543609,37.889666,44.810479,53.130899,62.927293,56.937255,49.474424,51.547137,48.476877,46.898891,50.723838,52.722244,52.316095,74.59971,57.516953,46.000859,27.477092,28.783157,28.845168,30.242308,28.722529,29.314914,46.20047,44.172802,44.307376,75.048032,49.072217,41.393851,25.941297,39.728544,73.887904,40.998091,40.542007,25.580852,40.044884,48.056283,44.138186,44.003146,45.55606,42.58577,47.378239,44.0275,32.762097,33.109541,29.853612,29.581168,30.666261,30.172294,36.294344,43.010215,33.514087,41.782943,31.326417,38.050393,33.065926,39.542758,36.621734,42.551177,36.354275,39.932732,31.212248,37.508396,32.369295,38.94996,35.512466,41.503289,32.591211,40.557393,31.517452,37.732029,32.810046,39.28732,34.855811,38.935728,34.804808,37.87091,31.193716,36.367294,32.447281,36.688873,37.047199,41.663693,35.34518,41.117692,32.859277,38.093241,37.279653,41.192185,38.223725,42.794852,42.137949,41.196452,34.982982,41.122942,38.703193,42.649486,74.808347,85.102387,136.85741,77.264039,76.325722,76.655886,134.303365,75.860561,76.451124,71.320663,70.831701,71.070651,75.143645,74.299832,35.089334,109.606362,3512.885488,0,205.039993,0.08607,-11.122,205.679993,0.07825,0.576,205.550003,0.07303,8.238,204.470001,7.505,-1665,118.620003,1.983,119.099998,32.611079,28.004071,27.152227,13.38978,69.518365,37.357755,44.727824,31.024162,-0.458068,0.021375,0.346342,0,109.606362,35.089334,857062.159544034,343285.35912183794,857062.159544034,343285.35912183794,279.06420685185185,281.6934661111111,329.9852027777778,331.40411666666665,298.2966883333333,296.7677122222222,280.2210134259259,272.60786787037034,296.932415,302.6513261111111,3512.885488,262.97500554239366,174.9231050441971,563.4539396014437,0.9073625341487634,2.384806497904519,294.07658843784685,254.11313219663893,596.8699174986535,1.1881807349519773,2.353716512970759,590.316282483795,2.483941185946862,7.025216332807765,-1.0,594.7645519333659,2.499806461888535,6.942668623512155,18.718460568717433,667.0573253307705,2.5788838707851935,15.43179412321696,35.90861433993092,669.8609422468039,2.587361841633678,-1.0,605.1258134313365,2.381591088991677,18.070472316199986,-4.220099895486442,602.1385642722016,2.371550974417292,18.233306352896925,-2.6911237843753497,593.4680299468897,2.495197601700548,-1.0,280.928255,589.1428344984256,2.479730999948757,-1.0,278.3688061111111,588.344972947868,2.476862357947299,-1.0,277.8955594444444,602.2339559391884,2.3718723834589066,-2.7399171177086714,296.8165055555555,602.7208206535976,2.373511984208081,-2.9889848954864533,297.0655733333333,601.4607238653975,2.3692655619479943,-2.3444693399309244,296.4210577777778,602.2339559391884,2.526117795780699,-1.0,602.7208206535976,2.5278187766973677,-1.0,601.4607238653975,2.5234128332284924,-1.0,280.9817969444444,273.66989944444447,-7.3118974999999296,280.24977944444447,271.8818833333333,-8.367896111111179,279.43146388888886,272.2718208333333,-7.159643055555534,-11.822281788406599,72.29277339740463,61.931511899433985,-0.16353338283783464
2025-04-13 23:17:32,54600,0,0,75.764461,73.581067,64.785601,43.602405,37.730222,37.97279,40.680259,32.502717,32.743321,40.008547,31.404751,32.380295,32.70543,38.887094,46.831419,37.514184,37.906093,44.468815,51.005335,65.073047,58.019461,49.656928,51.522125,47.952303,46.228049,50.834387,52.570495,50.808298,76.179772,56.834951,45.835665,26.18937,28.00143,28.020177,29.978479,27.77985,28.325722,46.517317,44.185397,44.321283,72.481148,53.373071,41.505997,24.739062,39.996003,68.920937,45.472653,40.455732,24.16791,40.009613,48.00696,44.060958,44.257797,45.354219,42.311234,47.346402,44.000228,32.721544,33.112606,29.67521,29.524041,30.553898,30.102644,36.292027,43.025039,33.473261,41.76672,31.329581,38.012133,33.050097,39.52123,36.627563,42.60572,36.372311,39.924687,31.237977,37.478785,32.342162,38.920915,35.508555,41.512602,32.600437,40.567409,31.54808,37.698008,32.798491,39.237197,34.804524,38.89838,34.776138,37.877075,31.219539,36.34337,32.439253,36.673487,37.059242,41.638288,35.32569,41.07678,32.797043,38.050562,37.266998,41.168013,38.248484,42.786976,42.144801,41.187472,34.993442,41.123593,38.698367,42.66313,80.55735,86.396649,136.681317,85.808282,76.244523,85.270367,133.992919,75.878344,75.624282,71.600673,70.942301,71.088716,75.149376,73.021984,33.090328,144.381624,3486.794155,0,204.779999,0.09679,-12.516,205.619995,0.08831,0.602,205.539993,0.08355,9.658,204.210007,8.611,-1952,118.709999,1.992,119.199997,34.670215,30.340547,29.290282,11.16545,87.076705,37.348159,44.665233,30.948324,-0.662039,0.030668,0.500331,0,144.381624,33.090328,1096829.1406453678,329502.698510296,1096829.1406453678,329502.698510296,279.0384062962963,281.6757788888889,329.81273277777774,331.3062872222222,303.04348999999996,295.66515870370364,280.18624037037034,272.565735462963,300.1263055555555,303.3703605555555,3486.794155,261.7444148089773,171.93842488507968,562.0503607364913,0.8960830171767385,2.3865138106518087,303.8174701164322,280.68645344823165,606.147527539302,1.2754359898567427,2.34667482930315,590.7918762177122,2.492832647131073,6.7216817291141995,-1.0,595.2398918526035,2.5086982466155274,6.643263923571446,19.93136407991159,659.6972891368847,2.5158213894067356,20.5583649229013,25.99526266134552,662.7564746742564,2.5250759719631954,-1.0,278.53501260664814,1.2683456002636642,484.6359123717948,0.7739801164322557,258.39938188703064,1.2010831334526895,496.82606367134025,8.15231141272858,593.8222938045661,2.5036580058573774,-1.0,280.8364805555555,589.7703502960007,2.4891677789498052,-1.0,278.4311094444444,588.7898182350291,2.485642451828761,-1.0,277.8476288888889,263.8728326016898,1.2195321374009027,6.1231523386544495,297.69431777777777,258.3305359201472,1.2008502722270724,8.177943449765564,295.63952666666665,253.0395101497669,1.1828933345172508,10.155838449765554,293.66163166666666,263.8728326016898,1.2473203407456277,0.23566161213695028,258.3305359201472,1.2261458805930108,0.2214546726095895,253.0395101497669,1.2059314062011055,0.20789183260359798,280.94664388888884,273.6594861111111,-7.287157777777736,280.26444888888886,271.8164586111111,-8.447990277777762,279.3476283333333,272.2212616666667,-7.126366666666627,332.3924943306816,64.45739728428123,381.16227653023657,5.156778094292364
2025-04-13 23:18:32,54660,0,0,74.680862,73.527334,64.72147,43.683159,37.695791,37.966202,40.728492,32.435795,32.652206,40.09011,31.20875,32.275142,32.511365,38.927534,46.850843,37.464876,37.831913,46.19757,53.509467,63.649307,55.253483,48.136108,50.445921,49.110189,46.429014,50.782052,52.836707,51.490536,86.016945,60.571506,45.973453,27.454473,28.347334,28.383481,29.908946,28.405701,28.998644,46.714096,44.404969,44.581131,79.862729,57.099926,41.492464,25.345413,39.938911,80.19335,51.846326,40.350658,24.935532,39.879271,47.921101,44.160674,44.074306,45.359666,42.601373,47.367987,43.911638,32.781116,33.184217,29.506706,29.295313,30.309244,29.803221,36.280256,43.037073,33.496527,41.776556,31.34846,38.01961,33.043397,39.541512,36.605438,42.607038,36.363092,39.94812,31.244738,37.495166,32.338629,38.942095,35.509885,41.506005,32.600069,40.576292,31.544147,37.700685,32.786511,39.246468,34.814289,38.885151,34.786791,37.885763,31.188644,36.364469,32.443107,36.669489,37.045073,41.628158,35.327388,41.079785,32.800524,38.042551,37.25721,41.182614,38.262697,42.774322,42.15507,41.171353,34.990501,41.125109,38.701096,42.671995,84.228001,91.900924,139.846077,92.730229,76.427325,91.223778,136.373048,75.890943,75.795152,71.293511,70.87878,71.127476,75.199776,78.645989,30.579708,138.053942,3505.938698,0,205.210007,0.1053,-13.761,204.360001,0.09646,0.527,205.490005,0.08995,10.542,203.800003,9.365,-2146,118.68,2.01,119.199997,37.703697,33.222708,32.080902,8.269756,84.1078,37.350227,44.67146,30.813303,-0.870073,0.039827,0.65732,0,138.053942,30.579708,1053201.3108820939,312192.583690956,1053201.3108820939,312192.583690956,279.0419583333333,281.6877705555555,331.13502666666665,333.0644872222222,306.88901611111106,300.9413007407407,280.1896998148148,272.4907237962963,302.1655561111111,306.4282911111111,3505.938698,260.1427346170927,168.06854174170508,560.2168682417039,0.8813744584197676,2.388809701911031,302.17017075531015,276.1219846851919,604.6337510059964,1.260668541546178,2.3478432467781696,591.4444572374143,2.5046713684621076,6.342360446923974,-1.0,595.8897240504863,2.5205267215685114,6.269084363077071,21.54503593846283,663.7089063678364,2.5345592405957893,19.46921190865914,28.964855911356494,667.6356952489782,2.5463833927073747,-1.0,614.3647531443668,2.3797984892381763,22.189291306852983,-4.718845355800909,272.7339131549809,1.2494332397317425,488.0545947749448,1.228870014569452,594.5859746397656,2.5158919971512246,-1.0,280.9130294444444,590.4084148847525,2.500954394097273,-1.0,278.4235911111111,589.3467315954301,2.4971368499882622,-1.0,277.7892544444444,606.6817457523653,2.35460980146426,-0.9892431335787251,303.1594138888889,269.44121790382155,1.2384700501135746,2.4297657553102,299.74040499999995,269.94369257477763,1.2401459027689485,2.2460874219768243,299.92408333333333,606.6817457523653,2.5584109846454655,-1.0,269.44121790382155,1.2710554399445007,0.2585059512223031,269.94369257477763,1.272986974460334,0.2597872895246765,280.9504930555555,273.69592583333326,-7.254567222222249,280.21499222222224,271.70611638888886,-8.508875833333377,279.40361416666667,272.0701291666667,-7.333484999999996,318.71054408243344,67.81918231735017,49.344153223469675,4.6994159055335265
2025-04-13 23:19:32,54720,0,0,74.380603,73.537724,64.763609,43.704567,37.648418,37.978927,40.656662,32.479768,32.720404,40.181028,31.245892,32.219169,32.585288,38.940419,46.862164,37.507714,37.874929,44.341046,55.359446,63.89553,56.267977,47.463218,51.720367,48.929301,46.968564,50.424796,52.819183,51.653271,76.927793,58.718303,45.997564,27.79161,28.87558,28.922867,30.171949,28.731361,29.256397,46.525224,44.32566,44.474669,77.098293,50.625467,41.597902,26.040164,39.715839,76.109399,42.763662,40.538501,25.72166,40.072608,48.557397,44.185611,44.070747,45.194569,42.64157,47.437639,44.155407,32.86469,33.186259,29.744647,29.519903,30.589431,30.071831,36.284892,42.993378,33.468825,41.777718,31.317112,38.042287,33.015542,39.557545,36.628167,42.622571,36.338963,39.91881,31.215104,37.500526,32.327563,38.955051,35.518466,41.505725,32.543803,40.551849,31.506051,37.694554,32.763446,39.273008,34.822349,38.935971,34.7709,37.875693,31.189628,36.364561,32.448983,36.649574,37.001283,41.613642,35.284077,41.083872,32.805098,38.075785,37.26041,41.149993,38.21185,42.768993,42.089909,41.179598,34.987724,41.137601,38.699271,42.649097,76.049634,86.963833,138.044184,80.327478,76.078253,80.425936,135.350717,75.868897,76.949727,71.389282,70.821752,71.068343,75.234257,75.999941,39.202568,119.679624,3509.112428,0,205.210007,0.08832,-11.465,205.759995,0.08017,0.534,205.770004,0.07417,8.468,204.220001,7.686,-1711,118.75,1.986,119.300003,28.23513,23.835468,22.776067,17.762434,74.941197,37.341184,44.800883,30.996127,-0.043136,0.001787,0.032656,0,119.679624,39.202568,926514.853231368,371645.108035976,926514.853231368,371645.108035976,279.1007346296296,281.7264661111111,330.56706499999996,332.06343555555554,299.99859888888886,297.9899046296296,280.2616019444444,272.59229268518516,297.6220188888889,303.68546277777773,3509.112428,265.39474459615315,180.82140478094485,566.2001885733421,0.9294903638078081,2.381586879052759,297.084651399323,262.2146803524963,599.8148796261057,1.215116240345597,2.3514933560378757,589.298067231906,2.4664404524659047,7.657015891094493,-1.0,593.7697876350182,2.482387395883824,7.5652166401342935,16.331721514957962,666.2478325759727,2.56338348155181,16.821956529340632,33.48241360067698,669.2349262509537,2.572399357642674,-1.0,605.6304347620948,2.370973457818705,19.696118621615515,-2.913947489565885,601.6242250712285,2.357574434385477,19.940501467155407,-0.9052532303066414,592.4054801373767,2.4775378410011695,-1.0,280.9264244444444,588.247064043861,2.462670597090989,-1.0,278.48216777777776,587.2478918232257,2.4590788790944424,-1.0,277.89361166666663,601.8638398184714,2.358378376128816,-1.0252336006769838,298.10988499999996,602.052980484316,2.359012741621152,-1.1199558228992146,298.2046072222222,600.9555910087166,2.3553293587989668,-0.570570267343669,297.65522166666665,601.8638398184714,2.5108789449495528,-1.0,602.052980484316,2.5115391032393553,-1.0,600.9555910087166,2.5077053433768755,-1.0,281.1341688888889,273.71970805555554,-7.414460833333351,280.1681433333333,271.8345972222222,-8.333546111111104,279.48249361111107,272.2225727777777,-7.259920833333354,-12.32615783932249,72.47804494095442,60.617397813877915,-0.17006747145793216
2025-04-13 23:20:32,54780,0,0,74.842078,73.595268,64.70375,43.767759,37.642704,37.932571,40.664218,32.472723,32.700978,40.18469,31.350294,32.339375,32.698323,39.084766,46.759459,37.513442,37.870207,45.525029,56.018765,62.511591,55.450399,49.62689,51.629566,48.613246,45.78032,50.554484,53.772531,51.456533,71.045064,56.138776,45.830356,26.187074,28.146821,28.121381,29.991741,27.795009,28.584067,46.37085,44.062408,44.09529,70.993691,50.8973,41.515709,25.045287,39.956983,69.739712,43.054983,40.379292,24.595404,39.972192,48.082912,44.004595,44.208023,45.354855,42.313626,47.246154,44.117605,32.727197,33.078145,29.76014,29.54298,30.632997,30.154343,36.265451,43.028098,33.452039,41.763303,31.319882,38.022759,33.02034,39.546971,36.601624,42.630485,36.334095,39.954948,31.219115,37.495584,32.345278,38.941822,35.490113,41.515409,32.566043,40.559777,31.517636,37.684751,32.76381,39.243496,34.756747,38.885708,34.730577,37.859817,31.192331,36.368574,32.429439,36.658164,37.02137,41.650765,35.294119,41.093402,32.788938,38.078931,37.257369,41.212901,38.263506,42.806744,42.15266,41.19578,34.989399,41.145723,38.700581,42.671482,78.393338,84.803209,136.217226,82.509579,76.331108,81.989053,133.738221,75.869598,75.971287,71.704262,70.855566,71.144581,75.229468,71.657859,33.642063,146.018449,3482.980229,0,204.970001,0.09167,-11.916,204.440002,0.08436,0.571,205.690002,0.07855,9.059,204.679993,8.145,-1847,118.760002,1.991,118.800003,34.044055,29.729408,28.592991,11.786301,87.830557,37.343497,44.680269,30.982634,-0.246903,0.010712,0.185677,0,146.018449,33.642063,1108114.651271893,333306.77726369095,1108114.651271893,333306.77726369095,279.0250661111111,281.62008555555553,329.6712338888889,331.0484588888889,301.2108772222222,294.5904568518518,280.1945940740741,272.5847964814814,298.9240766666666,302.4851161111111,3482.980229,262.08787326572724,172.77044676734408,562.4425560109707,0.8992329613895227,2.3860324244403905,304.2357585931749,281.85030323317704,606.5279854236815,1.2791872484404267,2.3463783100429674,590.6265026226845,2.4902243377062963,6.805878260451607,-1.0,595.0065700872492,2.505849495600117,6.727505531288483,19.532212289828294,659.0612490934723,2.5122384131662994,20.82549067673662,25.435475295713957,661.8873910268204,2.520793162687084,-1.0,273.4710818080006,1.2515078741384082,487.78472922478556,3.0248813709526985,255.52045410790686,1.1912514525749809,498.56518589132025,9.645301741323124,593.6770105475531,2.5011217812916207,-1.0,280.8335311111111,589.6356270076624,2.486669381197157,-1.0,278.43650499999995,588.5737491074973,2.4828513351231325,-1.0,277.8051622222222,256.19264333939566,1.193532255254638,9.39405637095274,294.8417022222222,256.11625088016814,1.193273146193066,9.422596926508277,294.81316166666664,254.2542752440447,1.186949893755252,10.119251926508298,294.1165066666666,256.19264333939566,1.2175315363391201,0.214083057506934,256.11625088016814,1.2172400598267745,0.21388701458413964,254.2542752440447,1.2101356653619624,0.20910870073525364,280.95208527777777,273.65148388888883,-7.300601388888936,280.2507994444444,271.8453111111111,-8.405488333333324,279.38089749999995,272.2575944444444,-7.123303055555539,335.1060485147776,64.05467900622307,385.5901672854717,5.231562373175287
2025-04-13 23:22:32,54900,0,0,74.70815,73.59697,64.738821,43.966323,37.814945,38.070297,40.877376,32.503944,32.599733,40.143868,31.190932,32.132971,32.558731,39.21495,47.065858,37.515779,37.8708,44.922303,55.422428,66.073473,58.704581,49.043223,52.197678,47.861803,46.992349,50.944251,53.004571,51.417563,79.96381,60.224082,46.252327,27.639169,28.783561,28.872785,30.2387,28.905911,29.400567,47.12615,44.665307,44.759497,78.900395,52.900578,41.593646,25.978699,40.046157,78.434649,45.68755,40.43021,25.808537,39.966555,48.787727,44.3914,44.23054,45.037587,42.549374,47.499246,44.220158,33.002374,33.650323,29.646326,29.43272,30.533495,29.883047,36.234673,43.008992,33.433642,41.721352,31.310788,38.003063,32.968069,39.506138,36.592945,42.592003,36.306551,39.923121,31.206541,37.49021,32.305167,38.90537,35.476991,41.478634,32.555716,40.5359,31.504172,37.679821,32.750845,39.226965,34.738792,38.877553,34.684232,37.86629,31.152518,36.338318,32.427504,36.657165,37.003122,41.632621,35.287722,41.042163,32.761177,38.045665,37.268729,41.206167,38.254098,42.778946,42.125026,41.191435,34.976595,41.179169,38.699564,42.717903,78.140736,89.010925,138.944279,84.512555,76.136666,83.986499,135.905986,75.991251,75.821626,71.488107,70.896141,71.136345,75.222961,77.667063,32.851023,107.920366,3515.598372,0,205.029999,0.09127,-11.744,205.679993,0.08296,0.617,205.679993,0.07773,8.951,204.320007,7.997,-1802,118.660004,1.994,118.699997,35.357848,30.699167,29.535731,10.894479,68.579413,37.325628,44.869464,31.024714,-0.660668,0.029371,0.499174,0,107.920366,32.851023,845437.626821062,327852.748686411,845437.626821062,327852.748686411,279.12707092592586,281.7606922222222,330.87554777777774,332.5634883333333,302.3236416666666,299.3164544444444,280.2997024074074,272.60817453703703,298.7837422222222,304.8227361111111,3515.598372,261.5945177470682,171.57554437048998,561.8790841112723,0.894707824741384,2.386725100570385,293.55578645871117,252.7194812692311,596.3534408187476,1.1835167393004071,2.354108413526693,591.0029363951471,2.4944710181289746,6.682735593682138,-1.0,595.4436261113174,2.5103055844623205,6.60502157588749,20.16617447515398,669.1386185082711,2.5874844168603754,15.13701232005746,37.31976131906657,672.4724055811508,2.5975344482165226,-1.0,613.423572227307,2.4114073215531464,17.37378406123368,-8.76785520795545,607.5798346302017,2.3919811154494712,17.668380709320203,-5.760667985733221,594.2736955630412,2.5061482592882736,-1.0,281.0679594444444,589.9144694885409,2.4905669515694075,-1.0,278.47980333333334,588.8286683043791,2.4866633902249244,-1.0,277.83344999999997,608.5133244563865,2.3950973557358552,-6.240774652399921,299.7965611111111,607.3646021430519,2.391261902429679,-5.649988541288792,299.20577499999996,606.8613764016742,2.389579303012555,-5.391240763511007,298.9470272222222,608.5133244563865,2.5560688600144004,-1.0,607.3646021430519,2.552095528323251,-1.0,606.8613764016742,2.550352003210477,-1.0,281.2553130555555,273.88686027777777,-7.3684527777777475,280.16892416666667,271.7830683333333,-8.38585583333338,279.47487,272.154595,-7.320275000000038,-16.576898235054614,73.6949923969537,55.71504628096409,-0.2249392760062195
2025-04-13 23:23:32,54960,0,0,74.277849,73.526271,64.735361,43.918136,37.7222,38.042961,40.807257,32.51449,32.581436,40.250419,31.282658,32.17304,32.611676,39.215852,46.902661,37.532328,37.88576,44.981367,53.55405,64.08825,55.715474,49.480636,50.779337,46.09703,47.479773,50.469824,52.754337,50.593792,71.971294,56.256176,46.052907,26.695035,28.49757,28.564501,30.178971,28.208497,28.901441,46.697097,44.393701,44.379677,72.291034,49.25881,41.524163,25.447084,39.858853,71.123472,40.873295,40.353275,25.044722,40.010187,48.254449,44.121807,44.164332,45.468808,42.770876,47.426036,44.071045,32.940081,33.700589,29.773038,29.530015,30.661934,30.077141,36.218887,42.985436,33.43335,41.737333,31.304258,38.016128,32.998998,39.533855,36.594654,42.548896,36.298232,39.911313,31.170095,37.497929,32.31516,38.916341,35.46984,41.499245,32.54024,40.521459,31.491344,37.687538,32.73104,39.26003,34.756519,38.885922,34.687766,37.850414,31.143191,36.356055,32.423531,36.64454,36.945827,41.602483,35.24761,41.084194,32.761848,38.040777,37.232442,41.167957,38.184832,42.734222,42.067834,41.177298,34.946385,41.133874,38.671828,42.670541,76.208595,83.741409,135.895497,79.083091,76.259018,78.056858,133.485274,75.938321,76.230674,71.479008,70.821988,71.082159,75.253072,71.611591,10.33521,101.956815,3477.647544,0,204.839996,0.08632,-11.143,205.580002,0.07895,0.531,205.589996,0.07357,8.365,203.899994,7.59,-1687,118.709999,1.983,118.900002,67.262805,62.734061,61.563173,-21.209898,65.179945,37.314573,44.808553,31.1138,-0.863375,0.038749,0.65278,0,101.956815,10.33521,804320.391818955,172611.68939396998,804320.391818955,172611.68939396998,279.0630268518518,281.72002,329.53070777777776,330.86972055555555,299.30727277777777,295.25848148148145,280.26586268518514,272.65766648148144,297.7103305555555,301.8952272222222,3477.647544,243.86598341353772,129.63086964447766,541.2310625169306,0.7298227107083767,2.4176357755361915,291.67032836598224,247.69574010057462,594.468122360563,1.1666287432538875,2.355547699126783,596.4909952029002,2.629135614896625,3.398010425359471,-1.0,600.8308639941516,2.6446135467450684,3.3622666003593618,37.85403658646226,667.6330144067741,2.5913602273900453,14.393096338081781,37.86037941179552,670.2587029702105,2.599312041523827,-1.0,609.1753523474368,2.405323484890752,16.638837140734537,-7.636944411795525,601.3862783182379,2.3791221486044067,17.02174740823179,-3.5881531154992103,599.5822005911648,2.6401752517302994,-1.0,280.95717055555554,595.4790332268947,2.62550528499557,-1.0,278.44120166666664,594.4219121320185,2.6217042758830926,-1.0,277.7907083333333,601.5745822233921,2.379759802524496,-3.685946078462166,295.3562744444444,601.9165945596175,2.3809174198232173,-3.863579411795513,295.53390777777776,600.6675300135944,2.3766863067426285,-3.214933856239952,294.8852622222222,601.5745822233921,2.6472513424170194,-1.0,601.9165945596175,2.6484629576494916,-1.0,600.6675300135944,2.6440336699884526,-1.0,281.0322933333333,273.88351944444446,-7.148773888888854,280.27031666666664,271.84529249999997,-8.425024166666674,279.4949780555555,272.24418749999995,-7.250790555555568,-4.895283115337747,66.8021504126225,58.45766205933728,-0.0732803223414312
2025-04-13 23:24:32,55020,0,0,75.591927,73.47072,64.710014,43.942655,37.708904,38.011117,40.796671,32.569622,32.615061,40.259496,31.194704,32.173335,32.596405,39.351105,46.896189,37.496608,37.871889,45.610282,54.01356,63.779961,56.706718,48.191161,50.20218,48.78018,46.934788,51.538018,53.149942,52.208519,82.175209,58.442655,45.942477,26.776134,27.967015,28.089314,29.833977,27.595319,28.459892,46.619451,44.380324,44.51311,76.234197,55.714499,41.46962,24.576285,39.612646,74.499741,50.237906,40.327734,23.954477,39.94188,48.126632,44.067204,44.112801,45.267648,42.604428,47.362728,44.185735,32.766952,33.666902,29.502435,29.269634,30.368273,29.659309,36.183853,42.959916,33.385107,41.704977,31.251421,37.997502,32.927798,39.541813,36.565027,42.639402,36.260662,39.866861,31.145202,37.443507,32.25816,38.903567,35.4415,41.482114,32.548752,40.509189,31.456653,37.648155,32.687411,39.237791,34.738146,38.865437,34.656527,37.842214,31.12289,36.342528,32.393477,36.650095,36.956246,41.615919,35.248343,41.105604,32.738571,38.080142,37.253275,41.188679,38.194148,42.744364,42.06604,41.164062,34.970738,41.171504,38.672752,42.668386,83.66065,89.142988,138.243377,90.116455,75.932294,89.365233,135.303554,75.864094,76.669685,71.368758,70.83504,71.086295,75.179908,75.668807,7.278651,184.600168,3486.485408,0,204.830002,0.10254,-13.393,205.369995,0.09281,0.506,205.240005,0.08761,10.23,204.149994,9.109,-2103,118.580002,2.008,119.199997,73.111379,68.638522,67.496636,-27.168902,104.161795,37.302009,44.727408,30.872251,-0.046134,0.002135,0.03457,0,184.600168,7.278651,1374126.2284191758,151537.45783280698,1374126.2284191758,151537.45783280698,279.0277464814815,281.68484888888884,330.5408633333333,332.1740983333333,305.4369194444444,298.5035457407407,280.2207822222222,272.52347268518514,301.8503611111111,304.8961044444444,3486.485408,240.58477385666725,122.06404599094196,537.3423574843624,0.6987369622195867,2.424857467837411,313.2986428772569,307.57831161138563,614.3350918851651,1.3606962678737569,2.3398156711900375,597.1617433177021,2.6552962694628452,2.9701737526628125,-1.0,601.4844825946151,2.670715044648315,2.9393572871133142,41.10007503222158,652.2917513983472,2.457775621780829,27.016686112081185,17.24222045607638,655.8175395885103,2.4684160877135706,-1.0,285.1510360608599,1.288204900395082,481.49261058352783,7.861723432812482,266.07636759217536,1.2250385124376912,493.103546062712,14.795097136516176,600.1980763960142,2.6661418107503727,-1.0,280.89582055555553,596.1619932612599,2.651709326900357,-1.0,278.41089999999997,595.1352977004236,2.6480174213031096,-1.0,277.77651888888886,272.9453008219053,1.247952918203919,12.273526766145835,301.02511611111106,263.9691688181524,1.21797008180366,15.574088988368032,297.72455388888886,261.37201382694695,1.2092325957013064,16.537675655034718,296.7609672222222,272.9453008219053,1.3258807852150254,0.3633256316429465,263.9691688181524,1.2885711422984685,0.3417108933931377,261.37201382694695,1.277775966238188,0.33545688272288243,280.9816211111111,273.82607055555553,-7.155550555555578,280.2001247222222,271.69779694444446,-8.502327777777737,279.4806008333333,272.04655055555554,-7.4340502777777715,331.0853757255267,50.807268803732086,367.1407153374873,6.516496232153432
2025-04-13 23:25:32,55080,0,0,75.495555,73.505293,64.80566,43.988753,37.707634,37.984667,40.73659,32.483567,32.541359,40.258301,31.142697,32.107623,32.497813,39.406377,46.687228,37.492982,37.877318,46.039152,54.173494,62.585395,55.200518,48.708503,51.466529,49.454163,46.771406,50.727855,51.06394,50.332028,82.753666,60.854466,46.094434,27.707896,28.572787,28.626775,30.090065,28.483987,29.081808,46.744878,44.481491,44.631786,80.218355,55.553181,41.501211,25.727627,39.842286,80.221376,48.896359,40.518191,25.389938,40.049763,47.871741,44.255253,44.432762,45.800685,42.614284,47.42405,43.951669,32.872392,33.718801,29.524667,29.244592,30.457357,29.768645,36.171103,43.001713,33.378551,41.74334,31.239054,37.99907,32.885807,39.555634,36.545265,42.689623,36.252785,39.917194,31.144849,37.455764,32.246025,38.934607,35.427472,41.5003,32.517709,40.524693,31.457191,37.674993,32.683732,39.259544,34.709012,38.91147,34.639811,37.852269,31.127238,36.34729,32.37335,36.623758,36.972825,41.573472,35.237365,41.035736,32.694652,38.04219,37.257733,41.183758,38.216591,42.738575,42.10211,41.181252,34.986287,41.19672,38.658547,42.707833,80.587895,90.784078,139.70864,89.004216,76.444084,87.277003,136.322096,75.922119,76.446437,71.455087,70.908621,71.094082,75.132756,78.725607,16.854872,97.001599,3506.172527,0,204.690002,0.09684,-12.588,205.270004,0.08751,0.633,205.270004,0.08247,9.553,203.830002,8.5,-1932,118.480003,1.988,119.300003,56.271324,51.678101,50.695081,-10.17689,62.25643,37.303664,44.821066,30.931076,-0.254148,0.011667,0.192107,0,97.001599,16.854872,770155.3816164429,217563.17460610397,770155.3816164429,217563.17460610397,279.09700666666663,281.71891666666664,331.10672,332.9881333333333,304.81900888888885,300.4080364814815,280.27281425925923,272.5561531481481,300.14327499999996,305.8078211111111,3506.172527,249.95029698645266,143.81743891975987,548.3941113036195,0.786956926664379,2.405585419055364,290.04898049461104,243.40239596366098,592.8281273335236,1.1521011583154401,2.3568139994845376,594.9700524261009,2.5817522823262555,4.324470299460548,-1.0,599.2899219350032,2.5971579881885645,4.278194310636901,31.768619680213988,671.6511849360818,2.6109116152254654,13.621090093915138,41.05773950538895,675.3330553003245,2.622000018796109,-1.0,620.9918658911135,2.4515232782572123,15.354337086876718,-14.770028394277801,612.5832587035159,2.423736202756205,15.708863182645777,-10.35905598687043,598.0704839856799,2.5928237423666305,-1.0,280.98024111111107,593.8722971593373,2.5778143258595216,-1.0,278.4284505555555,592.9766986988868,2.5745945479320067,-1.0,277.8823283333333,614.3715150754821,2.4296796820625937,-11.297500616500031,301.3464811111111,611.6876051505066,2.420752411029486,-9.88899450538895,299.937975,611.690802977894,2.4207630726285734,-9.890672838722253,299.9396533333333,614.3715150754821,2.6498484133298414,-1.0,611.6876051505066,2.640592327308577,-1.0,611.690802977894,2.6406033861491016,-1.0,280.9630538888889,273.8697758333333,-7.093278055555629,280.43706861111104,271.69701638888887,-8.740052222222175,279.41832027777775,272.1016672222222,-7.316653055555548,-17.613206277414974,72.36126300107856,50.65931904496824,-0.24340656239171016
2025-04-13 23:27:32,55200,0,0,74.522414,73.591675,64.661634,44.132697,37.567227,37.865517,40.776435,32.524269,32.559459,40.298252,31.208063,32.158663,32.641336,39.525298,46.815299,37.563736,37.907226,45.848299,53.019781,64.24172,56.031246,49.448271,51.382267,47.791757,46.188581,51.298959,52.228839,52.029575,79.720624,57.479868,45.790013,26.338481,27.778044,27.994096,29.927461,27.627706,28.135697,46.540575,44.107627,44.116834,74.398489,54.431706,41.33832,24.353599,39.815619,71.312666,47.807773,40.3482,23.80604,39.980006,48.087157,43.908231,44.289662,45.499843,42.491302,47.207899,44.039965,32.64489,33.671686,29.359177,29.20932,30.476486,29.730005,36.167713,42.992644,33.400066,41.714505,31.266868,38.007082,32.901873,39.518961,36.534123,42.577544,36.230927,39.89808,31.132653,37.487912,32.286836,38.888197,35.42828,41.481309,32.534446,40.521007,31.463263,37.685478,32.687611,39.238667,34.673378,38.852193,34.583323,37.835784,31.103929,36.347596,32.39946,36.644724,36.938933,41.594749,35.224518,41.058628,32.740462,38.033377,37.240511,41.177327,38.204395,42.713271,42.091583,41.181273,34.953051,41.16401,38.648564,42.711954,82.099581,87.622106,137.399401,88.00706,76.079947,87.298516,134.524228,75.940113,76.075544,71.261493,70.918316,71.131358,75.240378,74.218262,34.670186,191.269296,3480.723656,0,204.880005,0.09977,-13.035,205.490005,0.09085,0.564,205.360001,0.08563,9.978,204.279999,8.868,-2036,118.599998,2.001,119.199997,32.860955,28.409262,27.419142,12.929058,106.744043,37.295063,44.71936,30.848594,-0.661853,0.030475,0.500732,0,191.269296,34.670186,1420108.245381072,340395.435514802,1420108.245381072,340395.435514802,278.97898759259255,281.5988327777778,330.10790444444444,331.70522277777775,304.2650333333333,297.11884796296295,280.21631111111105,272.51033,300.98310055555555,304.05116999999996,3480.723656,262.72009753912613,174.30402882539957,563.1635726428641,0.9050275452109326,2.3851561971864594,314.73182602782515,311.74253014097496,615.4844392411354,1.3736431707365186,2.3387248179713493,590.2816552616786,2.4852978648071797,6.9639144434186,-1.0,594.7104620816808,2.5010987920870007,6.882508068416585,18.878735238651643,649.7622210794739,2.4450795574883903,28.25609273721391,15.376078416619293,653.2484792259398,2.455615064150804,-1.0,281.8771460732169,1.2771530437600949,483.67452771730876,10.466792694491858,262.3393101883347,1.212177743581523,495.4689183742769,17.612978064862205,593.3768971589425,2.496356467038317,-1.0,280.8111183333333,589.2007808717372,2.4814190139167946,-1.0,278.33795555555554,588.274139814741,2.4780865263534877,-1.0,277.78788888888886,269.2216259174431,1.2352425311839796,15.070368250047409,299.66145777777774,261.22517472105176,1.2084253312582356,18.02710991671404,296.7047161111111,256.632773200037,1.1929024739633871,19.741456027825166,294.99037,269.2216259174431,1.2663154633455853,0.24409223999038326,261.22517472105176,1.2358783126620507,0.2235283851910655,256.632773200037,1.2183981062978197,0.21171846154632012,280.92649666666665,273.79349333333334,-7.133003333333306,280.3137513888888,271.6412491666666,-8.672502222222192,279.40868527777775,272.0962475,-7.312437777777745,327.94234507334386,55.05175899779306,367.88507500625695,5.956982139053732
2025-04-13 23:28:32,55260,0,0,75.047216,73.559564,64.690329,44.135085,37.483442,37.81402,40.64056,32.520881,32.479501,40.403627,31.070034,32.0627,32.536981,39.586303,46.581229,37.478603,37.878613,46.399879,56.518971,64.045911,56.901138,49.272012,51.978823,49.271417,46.217742,51.133671,52.882157,51.258407,85.202332,60.701928,45.550161,27.444889,28.131851,28.217095,29.919719,28.062782,28.799064,46.324017,43.971283,44.151046,80.487603,56.692178,41.366793,25.270062,39.787529,80.934279,51.330686,40.443158,24.959827,39.953884,48.575958,43.891247,44.432222,45.804521,42.514407,47.145266,44.098595,32.436609,33.390212,29.3143,29.057834,30.347835,29.500076,36.144411,42.966905,33.340438,41.702544,31.264551,37.974347,32.852033,39.530823,36.556208,42.694334,36.231621,39.900534,31.155185,37.42792,32.228233,38.903157,35.416714,41.472029,32.53114,40.500559,31.460843,37.63876,32.661947,39.222701,34.675508,38.87064,34.582792,37.840553,31.110075,36.310319,32.386466,36.639163,36.925855,41.581746,35.212236,41.07284,32.66544,38.052088,37.213696,41.187408,38.191548,42.732117,42.041056,41.165892,34.959279,41.18391,38.670594,42.718942,82.792157,91.71226,140.068054,91.782277,76.147117,89.78438,136.560551,75.902413,76.030256,71.484904,70.894454,71.099015,75.163849,78.927717,28.510392,120.066298,3466.099059,0,204.630005,0.10186,-13.204,205.449997,0.09247,0.652,205.460007,0.08785,10.312,203.690002,9.03,-2067,118.480003,2.003,119.300003,39.760106,35.576738,34.653103,5.790055,75.143314,37.286835,44.886158,30.674478,-0.869155,0.039941,0.658541,0,120.066298,28.510392,929180.876499586,297925.152714744,929180.876499586,297925.152714744,278.95742814814815,281.56403666666665,331.239195,333.1878077777777,306.3623761111111,301.0433729629629,280.3089768518518,272.4135987037037,301.367865,306.3234777777777,3466.099059,258.77147062539865,164.76850920358788,558.6413980394942,0.8687560737107329,2.3908438366468605,297.1967729818576,262.51840081052427,599.9233510516985,1.2161202191064497,2.3514116519705976,591.8317537015771,2.514324900697568,6.034518169890081,-1.0,596.1968104746674,2.529899942370645,5.96649812829063,22.792566041268003,667.5134847307482,2.5667294474825355,16.826860495408017,34.04242201814242,671.407994186868,2.578452382285245,-1.0,618.1648662197366,2.4118642753065305,19.045931522411014,-9.165603129253498,607.6010758928245,2.3770798552799683,19.642703646102134,-3.846599981105328,594.7105511445824,2.5246130367491304,-1.0,280.6778672222222,590.8237243945541,2.5107074262740015,-1.0,278.3537738888889,589.9676900830538,2.5076292420605797,-1.0,277.84064333333333,610.9100466421595,2.3880412814114123,-5.510078129253486,302.70685111111106,605.6970141798197,2.3707449162481455,-2.89078424036461,300.0875572222222,606.1915670733385,2.3723922639072383,-3.1389375736979446,300.3357105555555,610.9100466421595,2.5813625458687746,-1.0,605.6970141798197,2.563307249924056,-1.0,606.1915670733385,2.5650283883413847,-1.0,281.0575569444444,273.65745027777774,-7.400106666666659,280.43798416666664,271.58670388888885,-8.85128027777779,279.43138944444445,271.99664194444443,-7.4347475000000145,-15.769322191247397,71.31667425608089,49.34861851101164,-0.2211169036658045
2025-04-13 23:29:32,55320,0,0,74.609216,73.595225,64.622889,44.177542,37.55675,37.848858,40.748853,32.565344,32.494567,40.402249,31.128796,32.056676,32.550975,39.591798,46.663221,37.550033,37.870603,45.939337,53.626288,61.096799,53.965441,50.895992,53.395976,48.348459,46.998964,50.945183,52.66457,51.122109,74.327028,57.517322,45.993798,27.327885,28.479259,28.632305,30.297977,28.386057,29.073128,46.702724,44.420319,44.496133,75.071616,48.979325,41.541571,25.717917,39.946859,73.741689,41.009242,40.366432,25.284733,39.954918,47.660832,44.22513,44.620871,45.681798,42.813415,47.4155,44.093191,32.645066,33.702982,29.631861,29.279551,30.589905,29.764424,36.171782,42.973849,33.341942,41.688642,31.25492,37.990477,32.863376,39.530035,36.547894,42.713312,36.216476,39.90529,31.135041,37.430722,32.239952,38.910312,35.410161,41.48004,32.532826,40.493861,31.465651,37.656145,32.652758,39.242427,34.6501,38.851543,34.577345,37.849443,31.1079,36.342687,32.38563,36.623272,36.922356,41.575189,35.18488,41.030279,32.634883,38.044088,37.219838,41.184557,38.200611,42.705556,42.053858,41.188828,34.966873,41.200743,38.661997,42.736737,74.520436,84.959882,137.031998,77.120653,76.353899,76.416735,134.212314,75.936844,75.956675,71.102484,70.942243,71.110724,75.179303,74.368497,35.821921,114.306667,3515.639235,0,204.979996,0.08573,-11.145,205.339996,0.07748,0.536,205.289993,0.07188,8.116,204.399994,7.435,-1661,118.519997,1.985,119.5,31.80576,27.353533,26.178394,14.188038,72.087452,37.286398,44.849206,30.935631,-0.048882,0.002268,0.037179,0,114.306667,35.821921,889469.6203449189,348336.368468197,889469.6203449189,348336.368468197,279.0577409259259,281.71416666666664,329.93461888888885,331.50111,298.21702944444445,296.6945061111111,280.28844787037036,272.55868416666664,296.77246444444444,302.5721566666666,3515.639235,263.41668716999493,175.99680670585124,563.956590784848,0.9114065874877839,2.38420540007261,295.5016236141733,257.9399810127886,598.2733025556316,1.200941436349135,2.3526553165652566,590.1141753335467,2.480660872553602,7.13749475861952,-1.0,594.6136278529083,2.4967082937038607,7.052445582573431,18.297479496671713,666.0434470695728,2.5695803244109667,16.100236015676394,34.43299527471555,669.1525481852153,2.578981404199096,-1.0,603.637904811013,2.3707266829228772,18.924004450299066,-2.715405830271152,600.6322542075444,2.3606221235335068,19.099117494799025,-1.1928824969377843,593.2738568780015,2.4919458344460117,-1.0,280.9243322222222,589.0888437086155,2.4769826088151685,-1.0,278.45087277777776,587.9868617411793,2.4730204174968153,-1.0,277.7980177777778,600.5739812730251,2.3604257065806262,-1.1633919413822582,296.66501555555556,601.3911692799019,2.363178369727695,-1.5770519413822512,297.07867555555555,599.9312657104517,2.35825804923352,-0.8382036080489002,296.3398272222222,600.5739812730251,2.5177352071796535,-1.0,601.3911692799019,2.520597962343777,-1.0,599.9312657104517,2.515480282566176,-1.0,280.89610055555556,273.8022355555555,-7.093865000000051,280.45629694444443,271.7365033333333,-8.719793611111129,279.5129461111111,272.1373136111111,-7.375632499999995,-10.518078873997752,71.42981921666455,62.405542258559876,-0.14725053191152257
2025-04-13 23:30:32,55380,0,0,74.793335,73.562955,64.732667,44.30877,37.535697,37.788487,40.740184,32.59528,32.506276,40.385214,31.091063,31.986538,32.563178,39.628583,46.636749,37.65011,37.819492,45.65641,53.450908,62.148446,53.442643,49.696177,50.579932,49.864128,46.411932,51.638209,52.840578,52.503919,76.824418,56.856892,45.736276,26.201809,27.715374,27.874297,29.998179,27.4521,28.165464,46.238344,43.901259,44.02097,73.031144,53.29445,41.381792,24.470818,40.00816,69.396699,45.69621,40.127933,23.889252,39.735319,47.636715,43.783632,44.325994,45.6394,42.619563,47.178633,44.240019,32.384828,33.337197,29.445723,29.21559,30.412772,29.577405,36.129093,42.973669,33.335574,41.689816,31.237395,37.981835,32.851566,39.501326,36.516422,42.603901,36.175123,39.882637,31.122831,37.477201,32.226667,38.896583,35.354268,41.474273,32.510409,40.503814,31.440077,37.65886,32.631919,39.230324,34.622401,38.830608,34.543876,37.817553,31.073511,36.320477,32.370872,36.63001,36.888394,41.573968,35.178811,41.013252,32.651477,38.017842,37.187816,41.157795,38.162707,42.701682,42.072005,41.166953,34.935072,41.17469,38.643978,42.731106,80.661328,86.434318,136.972166,85.955252,76.220954,85.40105,134.346298,75.901307,75.701699,71.239868,70.831865,71.120464,75.202088,73.237383,33.321582,158.054444,3481.098238,0,204.759995,0.09651,-12.594,204.160004,0.08936,0.572,205.169998,0.08261,9.581,204.139999,8.577,-1962,118.480003,1.987,119.300003,34.309946,29.955462,28.701603,11.42633,93.207727,37.268176,44.707554,30.728919,-0.252198,0.011618,0.190944,0,158.054444,33.321582,1191099.9120501077,331097.1386455739,1191099.9120501077,331097.1386455739,278.93629648148146,281.5825738888889,330.0090544444444,331.46786999999995,303.12514,295.9744927777778,280.20975212962963,272.44384398148145,300.1840711111111,303.39128777777773,3481.098238,261.8887331450677,172.28793913401094,562.215200407475,0.8974067709633289,2.3863110723846175,307.2195316872552,290.2106482940197,609.1934751309304,1.3059676062813674,2.3442571482419665,590.5601248395728,2.4911541174042924,6.759882409089446,-1.0,595.0240380721044,2.507081970916294,6.680609824089607,19.69384074382117,657.1706442837955,2.49493113441094,22.680564640541327,22.789522757189218,660.2082854679687,2.5041155706801836,-1.0,278.74788241826747,1.2684062726378844,484.8241009922848,4.094391687255211,259.23992645018996,1.2032829782409002,496.6120844795913,11.245038909477387,593.67029659134,2.5022675007141837,-1.0,280.78126444444445,589.5940641354383,2.4876871744214273,-1.0,278.36210666666665,588.4232518020161,2.48347582727111,-1.0,277.6655183333333,264.84686297636665,1.2221606779038026,9.167077242810763,298.05245444444444,259.16090734572896,1.2030159855341833,11.274451687255237,295.94507999999996,253.75872922616588,1.1846995263303857,13.293587798366332,293.92594388888887,264.84686297636665,1.2508352011626702,0.23737484663182398,259.16090734572896,1.2291238600050953,0.22279275352023203,253.75872922616588,1.2084960992966167,0.20893843078855107,280.76676305555554,273.62834027777774,-7.138422777777805,280.3626094444444,271.66703138888886,-8.69557805555553,279.49988388888886,272.03616027777775,-7.4637236111111065,331.3201983893829,62.14660621169105,378.422761865528,5.331267764820515
2025-04-13 23:31:32,55440,0,0,74.628982,73.584129,64.732257,44.333137,37.402461,37.661039,40.796875,32.576055,32.470118,40.430452,30.934968,31.912046,32.476343,39.71665,46.708226,37.639745,37.837481,46.269108,54.45096,62.137626,53.314239,49.429994,52.670038,47.10101,46.12966,51.103497,53.996335,51.43378,85.974606,60.415712,45.652538,27.052765,27.97443,28.163229,29.883741,28.015878,28.665181,46.238279,43.860265,43.996644,80.026047,57.008821,41.555306,24.965998,40.040603,80.320038,51.654098,40.092245,24.601235,39.738615,48.0694,43.892233,44.411733,45.782317,42.616927,47.127966,44.335565,32.250458,33.266384,29.256463,29.068682,30.12375,29.293215,36.105075,42.980148,33.347367,41.706763,31.240755,37.999496,32.848444,39.53312,36.510717,42.552996,36.18828,39.882953,31.124487,37.465852,32.253064,38.893102,35.350328,41.465084,32.494715,40.50413,31.438168,37.670495,32.644517,39.23558,34.584211,38.815567,34.511894,37.842539,31.066626,36.336656,32.380459,36.638479,36.908362,41.581066,35.195235,41.003151,32.731988,38.027815,37.225215,41.155861,38.152375,42.694921,42.069396,41.169622,34.931997,41.209092,38.612906,42.755966,84.039179,91.831773,140.064703,92.528281,76.270381,90.983664,136.753901,75.850131,76.359733,71.242296,70.755241,71.144437,75.239037,78.558066,37.161897,147.039107,3509.005729,0,204.630005,0.10409,-13.537,205.179993,0.09511,0.664,205.210007,0.09016,10.627,203.960007,9.293,-2147,118.410004,1.999,119.400002,30.026747,25.929515,24.466454,15.625791,88.297783,37.271605,44.851363,30.543159,-0.459308,0.021442,0.348513,0,147.039107,37.161897,1115151.8401619988,357575.17737402895,1115151.8401619988,357575.17737402895,278.94631277777773,281.55442555555555,331.34661166666666,333.1859461111111,306.77682277777774,300.98716499999995,280.28964583333334,272.3406437037037,302.060655,306.38987388888887,3509.005729,264.2122717640847,177.9341135308644,564.8604704957758,0.9186852935074579,2.383137926163368,304.49501029284215,282.5726405409229,606.7629740225424,1.2815125773912597,2.3461945016363757,589.5743545085437,2.4741533603859613,7.347008878346848,-1.0,594.000448443446,2.489946782437475,7.260359664949542,17.342153791470878,662.2867556194358,2.5209748534763774,20.810151107748002,26.851601373824508,666.0674237574486,2.5323533083575387,-1.0,611.5598558085969,2.3618893915497865,23.90064154700092,-2.2818124849355854,272.85554633793646,1.2494156840825308,488.18368328068823,3.5078452928422053,592.607523783634,2.484992302435826,-1.0,280.7347433333333,588.7484315517219,2.4711899016662775,-1.0,278.4585033333333,587.3735440869317,2.466245187847414,-1.0,277.64569166666666,278.7886874807465,1.2690578120368667,1.3591180706199566,303.1358922222222,269.68742459476977,1.2388696657607892,4.663873070619957,299.8311372222222,270.13404014539805,1.2403588170906046,4.500544737286646,299.9944655555555,278.7886874807465,1.3004032707857256,0.26065573495947736,269.68742459476977,1.2659564874277471,0.23713378376088767,270.13404014539805,1.267646853842775,0.23828804875883608,280.91712027777777,273.57134499999995,-7.345775277777818,280.42612499999996,271.57365138888883,-8.852473611111122,279.52569222222223,271.8769347222222,-7.648757500000045,316.71880817060725,68.2863071759898,50.72689981083886,4.638101271962895
