Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 23:32:32,55500,0,0,74.611963,73.527738,64.782592,44.266358,37.481876,37.651601,40.868038,32.620379,32.519426,40.485878,31.030712,31.898053,32.490393,39.676353,46.723831,37.810192,37.757879,45.33672,52.847165,62.485645,56.527385,48.743081,52.410434,47.769361,46.775611,51.874944,52.159336,50.210903,75.929695,57.882006,45.813455,27.611752,28.647394,28.917306,30.29968,28.568121,29.297042,46.421241,44.07964,44.187049,76.353091,49.362441,41.497286,26.014288,39.84195,75.33837,41.627713,40.287948,25.73428,39.838707,47.976938,44.070795,44.279466,45.750912,42.864273,47.422408,44.495626,32.664248,33.649749,29.726905,29.42813,30.598884,29.743611,36.116134,42.955112,33.323529,41.694165,31.247594,38.004132,32.862003,39.494663,36.511506,42.489204,36.156541,39.857088,31.102793,37.45798,32.271837,38.889916,35.351117,41.446954,32.461493,40.462431,31.449001,37.680744,32.661502,39.247228,34.625207,38.831192,34.516956,37.808624,31.077875,36.323927,32.380567,36.635858,36.869468,41.575823,35.175298,41.045412,32.705764,38.035271,37.202168,41.158087,38.135618,42.664642,42.032112,41.18686,34.90458,41.197597,38.611608,42.735351,75.513841,86.145092,136.693392,79.684765,76.133241,79.539149,134.311588,75.938114,76.80307,71.6124,70.880755,71.109931,75.228345,75.317444,34.941015,106.532474,3306.67698,0,205.220001,0.08347,-10.898,205.710007,0.07611,0.472,205.619995,0.0693,7.86,204.210007,7.231,-1603,118.75,1.985,118.900002,32.586369,28.2702,27.060862,13.227086,67.799318,37.263136,44.906335,30.968588,-0.657586,0.031098,0.497899,0,106.532474,34.941015,835868.4487388179,342262.73565835494,835868.4487388179,342262.73565835494,279.0016090740741,281.71800444444443,329.9897711111111,331.3129955555555,299.64153611111107,297.5242881481481,280.32018611111107,272.5769932407407,297.3243561111111,303.23060666666663,3306.67698,262.88498928683197,174.7044400048131,563.3514242264996,0.90653806159248,2.3849297540053067,293.12310607206183,251.56362677312163,595.9229243982253,1.179641681463342,2.3544357884159557,590.2492678811171,2.4842234631334814,7.004549871876053,-1.0,594.8437550596545,2.5006113584358785,6.919588792494466,18.833015157612465,667.6585692570463,2.5849271166793932,15.00069481525723,36.86666503904928,670.2655417406222,2.5928114770369346,-1.0,608.5893153685338,2.397174566524615,17.3944674216713,-6.518430039049235,604.4817488347521,2.383417628826469,17.605221055379225,-4.401182076086286,593.3296955196362,2.4952284364653416,-1.0,280.82414166666666,589.2786537882174,2.4807409882673364,-1.0,278.42627,588.1463001159808,2.47666909573871,-1.0,277.7544155555555,604.5421165246562,2.38362051826325,-4.43228003904926,297.5553861111111,604.9986894510544,2.385154325362363,-4.667500039049287,297.7906061111111,603.9043399205639,2.3814759462866206,-4.103766150160368,297.2268722222222,604.5421165246562,2.5346932738488754,-1.0,604.9986894510544,2.536281099731846,-1.0,603.9043399205639,2.5324728056849373,-1.0,280.9410369444444,273.7927769444444,-7.148259999999993,280.38066055555555,271.8041763888889,-8.57648416666666,279.6388608333333,272.13402638888886,-7.504834444444441,-14.23248095363499,72.8148141973918,59.06925388851255,-0.1954613372363009
2025-04-13 23:33:32,55560,0,0,75.520302,73.589757,64.855946,44.28663,37.614145,37.813006,41.05861,32.835153,32.651701,40.51028,31.33033,32.113204,32.676401,39.786212,46.822306,37.939802,37.841131,45.823976,53.966514,64.423032,56.302045,49.603682,50.085076,49.377115,46.680868,50.489435,53.707736,51.874162,71.560682,55.647591,45.856332,26.581377,28.252474,28.404202,30.296995,27.921086,28.840798,46.574748,44.15274,44.237346,71.049285,50.347117,41.561888,25.213904,39.978116,69.332839,41.963983,40.242052,24.83614,39.912698,48.165363,44.069906,44.311013,45.529478,42.791297,47.428002,44.287685,32.788552,33.904256,30.03459,29.647575,30.844494,29.998034,36.07169,42.961536,33.281672,41.697596,31.186017,38.009992,32.790092,39.52342,36.464688,42.531032,36.087986,39.87127,31.035585,37.488568,32.198063,38.893101,35.305561,41.458926,32.434437,40.487611,31.387595,37.659618,32.592656,39.253045,34.58137,38.829509,34.440722,37.798266,31.022422,36.329929,32.335437,36.645992,36.864558,41.571382,35.147613,41.047415,32.703341,38.047345,37.220003,41.155953,38.155117,42.672174,42.025453,41.182393,34.910722,41.237072,38.614322,42.75957,78.245051,84.401615,134.777723,82.446172,76.050437,82.010257,132.675837,75.818016,76.615219,71.307588,70.835013,71.11088,75.233091,71.735282,32.733781,129.440129,3279.439193,0,205.169998,0.08787,-11.584,205.729996,0.08082,0.548,205.660004,0.07508,8.605,204.759995,7.769,-1754,118.709999,1.998,119.400002,35.094986,30.800542,29.480706,10.761346,79.917624,37.249372,44.859124,31.202917,-0.852172,0.040355,0.643664,0,129.440129,32.733781,993811.163403653,327044.39358621696,993811.163403653,327044.39358621696,279.0130133333333,281.7211122222222,329.08102055555554,330.248735,301.1756511111111,294.62089,280.29395759259256,272.7071760185185,298.84169499999996,302.2620083333333,3279.439193,261.5208718185745,171.39731138805215,561.7949100258833,0.8940320785386706,2.3868291769999446,299.8453990367106,269.7306692185063,602.4571558017489,1.2398399498276427,2.349500086858817,590.841361029996,2.4943259521693215,6.66838097494459,-1.0,595.406232667294,2.5106077887077993,6.588662773780331,20.200240403647683,661.31314573887,2.5368145671913664,18.367437189319556,29.235621518844937,663.664592072911,2.543947411634878,-1.0,605.1653459854741,2.358512074721345,21.36041695331294,-1.330252074400505,255.58720163210114,1.1922565241104401,498.184873176415,5.224509036710629,593.9321820651825,2.5053673611908898,-1.0,280.8479622222222,589.9152982946136,2.4910036054699254,-1.0,278.46216,588.6838855394103,2.486575583517373,-1.0,277.7289177777778,256.94688122213574,1.196867568520973,4.717242370043948,295.12815666666665,256.1850071274998,1.1942848228336045,5.00135181448843,294.8440472222222,253.63427065370342,1.1856196741261937,5.954932925599508,293.8904661111111,256.94688122213574,1.2211553755787328,0.21913446735477302,256.1850071274998,1.218242131640159,0.2171829335920289,253.63427065370342,1.2084886597430253,0.21064924464850995,280.99313027777777,273.8980022222222,-7.095128055555563,280.32791416666663,271.95060138888886,-8.377312777777774,279.5608283333333,272.2729244444444,-7.287903888888877,335.2541593978949,65.90691307157601,56.14779975339593,5.086782915076045
2025-04-13 23:34:32,55620,0,0,74.752089,73.52038,64.825607,44.298607,37.761891,37.960273,41.159103,32.865105,32.703891,40.556236,31.291726,32.161867,32.835302,39.845429,47.168799,37.894357,37.809919,46.080902,54.236915,64.509152,55.3847,49.603835,52.437987,46.340697,47.166256,51.439341,53.189344,51.463672,84.829672,59.505122,46.31192,27.594206,28.385635,28.595356,30.229413,28.309636,28.896814,47.032499,44.65394,44.798071,78.494056,55.930524,41.587866,25.149909,39.858654,78.245948,50.750791,40.367403,24.739075,39.991169,48.485527,44.316241,44.302653,45.682173,42.848634,47.655706,44.328077,32.899329,33.971491,29.859564,29.546095,30.679788,29.770257,36.07529,42.957641,33.283895,41.700675,31.184235,38.003631,32.816593,39.519909,36.466917,42.501177,36.105532,39.860967,31.063936,37.485891,32.215836,38.899736,35.32375,41.457183,32.429376,40.486124,31.390992,37.684783,32.61131,39.256763,34.576237,38.834995,34.451119,37.794099,31.022675,36.332836,32.349482,36.610079,36.860507,41.560317,35.160837,40.978684,32.67258,38.026933,37.206203,41.158851,38.11695,42.646519,42.032932,41.155559,34.920041,41.254329,38.627823,42.771246,84.721802,90.573609,137.778774,91.961857,76.139544,90.951659,134.794442,75.844122,76.93552,71.349953,70.852491,71.07531,75.207406,77.411917,29.936292,155.460075,3276.022551,0,204.830002,0.09913,-12.954,206.619995,0.09015,0.688,205.520004,0.08621,10.123,204.339996,8.867,-2043,118.550003,1.987,119.199997,38.8038,34.079746,32.859283,7.50812,92.07245,37.247999,44.993884,31.121087,-1.050026,0.049994,0.792592,0,155.460075,29.936292,1173212.3682267747,307756.38672104396,1173212.3682267747,307756.38672104396,279.12540537037034,281.84761444444445,330.2580233333333,331.91598555555555,306.46214277777773,300.1073474074074,280.368824537037,272.6617151851852,302.43989,305.69089388888887,3276.022551,259.72152047910305,167.05358389339352,559.7334800395479,0.8775010168599106,2.3894276967198804,306.5895495199171,288.4368322631893,608.6379607219961,1.3003097888578417,2.3447065367580993,591.7489732709214,2.508288518306668,6.2434104694966015,-1.0,596.3191376936867,2.5245822887603704,6.169504688592149,22.126093965341397,658.2515964259984,2.5006179698948507,22.239127762682674,23.6684738134162,661.6927339165419,2.511011445625154,-1.0,288.0776551092388,1.2991380209447045,478.95314034766255,0.1274067421393852,270.4408832869561,1.2409864226497673,489.84079337333077,6.482202112509697,595.0636427389895,2.5201218632588906,-1.0,281.10106666666667,590.6628798998909,2.5043929310131112,-1.0,278.4765922222222,589.5291470049274,2.500316771243364,-1.0,277.7985572222222,277.0191201963241,1.262818968728737,4.0897317421393495,302.49981777777776,267.3654791506809,1.2307194628461442,7.609518408806025,298.9800311111111,266.9904804717486,1.2294649137120588,7.747356186583829,298.8421933333333,277.0191201963241,1.3008988781541115,0.2800386202149796,267.3654791506809,1.2637296785135301,0.2554546240889083,266.9904804717486,1.2622858294314805,0.25449965113864353,281.1504911111111,273.94745,-7.203041111111077,280.3680072222222,271.87379416666664,-8.494213055555576,279.5879752777778,272.1639013888889,-7.42407388888887,321.3080899839653,61.932458732311716,370.1739413167596,5.188040270978792
2025-04-13 23:35:32,55680,0,0,74.5753,73.493145,64.774574,44.289883,37.664271,37.959874,40.989543,32.937437,32.752473,40.606986,31.40501,32.141647,32.760853,39.89636,46.856294,37.92071,37.874539,45.320094,53.742374,63.192368,53.824625,50.74595,51.09492,49.883454,46.793474,50.689804,53.18141,52.366761,77.423398,58.732641,45.975822,27.976545,28.878757,29.042472,30.452389,28.652044,29.374239,46.393301,44.204696,44.362931,77.538176,50.772117,41.650329,26.13272,39.881601,76.560694,43.042063,40.538088,25.940813,40.138352,48.25963,44.155395,44.399106,45.811274,42.987186,47.613608,44.334811,32.77322,33.737729,30.143367,29.692164,30.867221,29.871853,36.0553,42.940456,33.258282,41.673571,31.179049,37.985095,32.786375,39.529229,36.472289,42.580306,36.086717,39.832103,31.034753,37.434971,32.172589,38.897149,35.313173,41.46736,32.459852,40.451998,31.381862,37.621501,32.581872,39.24055,34.582555,38.826717,34.451669,37.799848,31.029365,36.308494,32.35616,36.633244,36.858891,41.553873,35.156904,41.041675,32.695317,38.038036,37.230583,41.15375,38.133031,42.653286,42.016698,41.159109,34.930271,41.257183,38.612112,42.769229,76.659685,87.289297,136.856673,81.920096,75.871418,81.699629,134.231095,75.848014,76.684396,71.259259,70.756097,71.102859,75.19048,76.188232,14.623259,85.753723,3301.006035,0,205.130005,0.08522,-11.084,205.729996,0.07727,0.514,205.589996,0.07127,8.073,204.809998,7.381,-1653,118.730003,1.974,119.5,59.712459,55.386966,54.274725,-13.736637,55.246316,37.243425,44.991234,31.180926,-1.247337,0.059434,0.940746,0,85.753723,14.623259,692604.0098303109,202176.74525306298,692604.0098303109,202176.74525306298,279.1063405555555,281.8242266666666,329.94505277777773,331.4037072222222,300.88338666666664,298.24671629629626,280.36735203703705,272.69495870370366,297.9609361111111,303.8662761111111,3301.006035,247.98606663940788,139.21484188860416,546.0890754294599,0.7685806373846653,2.409294726908433,286.16179126601935,233.20630317650537,588.8299972487484,1.117241330024745,2.3599777991351565,595.5286471016284,2.59699788035637,4.004911338540391,-1.0,599.9937739322155,2.6129183563186134,3.9609728296743594,33.83816002725874,671.4739612091475,2.6285931005790064,12.168804466546375,43.78326151175838,674.2962230995826,2.6371279747650496,-1.0,616.3163750560815,2.453639731587881,13.847029188089767,-14.721595400647288,611.3859459522348,2.4371810162608245,14.031770491848604,-12.084925030276906,598.4960657425186,2.6075954274138433,-1.0,280.91434555555554,594.5545135464569,2.593503967517488,-1.0,278.5112938888889,593.5442478925329,2.589872560852217,-1.0,277.8933822222222,611.6447785524458,2.4380486620839723,-12.223429845091744,298.3852211111111,611.7639468022372,2.4384479966014294,-12.287195400647306,298.44898666666666,610.7491870875813,2.435044788511539,-11.744149845091727,297.9059411111111,611.6447785524458,2.6537521454870996,-1.0,611.7639468022372,2.6541646674861035,-1.0,610.7491870875813,2.6506486370132554,-1.0,281.0430625,273.8474858333333,-7.195576666666739,280.43066111111114,271.99320305555557,-8.437458055555567,279.6283325,272.2441872222222,-7.3841452777778045,-15.857298850606412,71.48018727693204,55.15758615306606,-0.22184187611556316
2025-04-13 23:36:32,55740,0,0,74.920183,73.499168,64.784508,44.369574,37.767598,37.951842,41.152899,32.94953,32.770084,40.613858,31.478794,32.192109,32.854848,39.899181,47.086509,37.975472,37.936218,44.868898,57.299062,65.999148,57.160843,47.610425,50.648368,49.545557,47.37288,51.443308,52.789121,50.944361,70.880159,55.737533,46.037899,27.128184,28.569221,28.666042,30.491706,28.127407,29.039419,46.800362,44.476455,44.47032,71.304123,49.489399,41.544119,25.508074,39.79864,70.208698,41.295229,40.510858,25.121381,40.172494,49.152666,44.149158,44.020258,45.365239,43.077254,47.594909,44.486229,33.066858,34.038376,30.25619,29.821957,30.979114,30.125428,36.058739,42.96011,33.266686,41.680568,31.188813,37.99269,32.777123,39.537242,36.471924,42.550953,36.094449,39.850376,31.046099,37.45161,32.208027,38.889725,35.292419,41.449403,32.431143,40.46277,31.373157,37.664211,32.596834,39.273904,34.57174,38.808898,34.433753,37.79054,31.005272,36.304923,32.342784,36.60345,36.83353,41.529979,35.140318,40.98296,32.66356,38.027386,37.208867,41.142006,38.114617,42.661328,42.008444,41.153925,34.938351,41.256439,38.58753,42.764535,77.2671,83.832087,134.456028,80.936641,75.956782,80.400788,132.087083,75.929537,77.081506,71.179578,70.855336,71.064998,75.091562,71.326367,25.384172,137.834944,3257.981303,0,205.139999,0.08575,-11.166,205.619995,0.07873,0.485,205.559998,0.07217,8.204,204.460007,7.512,-1674,118.75,1.993,119.199997,44.171082,39.677302,38.644041,1.866817,84.003445,37.238419,45.041801,31.381321,-1.441939,0.068377,1.085672,0,137.834944,25.384172,1051691.372888608,276370.62548620393,1051691.372888608,276370.62548620393,279.09312518518516,281.8138383333333,328.75393499999996,330.0700155555555,300.33702277777775,294.70425555555556,280.39544481481477,272.80628916666666,298.2983888888889,301.94560388888885,3257.981303,256.6025892874267,159.57323908006438,556.1392576167452,0.8487472948067656,2.394195529128664,302.1122708835438,275.96209588378395,604.5801045927718,1.2601496382288515,2.3478843659442346,592.849228284799,2.5312970891859097,5.5667477305368696,-1.0,597.3861328277629,2.547474180221818,5.502357218972415,25.211249045906584,658.9137150662882,2.520259778082386,19.660237015652385,26.641664116456184,661.588248878321,2.528378902800149,-1.0,271.07492294772334,1.2439253098585912,489.06192522830503,1.7752481057660248,255.81760496302658,1.1926441722337495,498.2213340778062,7.40801532798821,595.9411978037452,2.54233902953091,-1.0,280.94883277777774,591.7839327318507,2.527475711569132,-1.0,278.4522883333333,590.8307485269911,2.5240490279774166,-1.0,277.8782544444444,255.9403059422689,1.1930604927867055,7.362182550210434,294.75008833333334,256.57122795737155,1.1952001699183117,7.126646994654891,294.9856238888889,254.94229900453792,1.1896724061063189,7.735216439099361,294.3770544444444,255.9403059422689,1.2242971562863838,0.24300384389413063,256.57122795737155,1.226755907840118,0.24459480727881683,254.94229900453792,1.2204078465935146,0.2404872214628553,281.28939555555553,274.012565,-7.276830555555534,280.2015269444444,272.0605963888889,-8.140930555555542,279.6954119444444,272.3457061111111,-7.349705833333303,337.0316233217724,61.52758223852527,387.83879211856487,5.47773227973098
2025-04-13 23:37:32,55800,0,0,75.30375,73.476395,64.686672,44.373607,37.843246,38.062811,41.088985,32.948533,32.769159,40.595769,31.490787,32.274627,32.862608,39.941688,47.038285,37.951883,37.947227,45.12243,54.905986,64.463566,56.663823,49.120939,49.102362,49.537111,46.975668,50.930259,53.337478,51.526102,83.83222,58.997183,46.03503,27.311929,28.258842,28.458317,30.351498,28.128804,28.732555,46.690733,44.415466,44.584177,77.65985,55.52205,41.551787,25.113329,40.111253,77.144519,50.815844,40.411272,24.664779,40.096025,49.052636,44.198426,44.308011,45.62976,43.041642,47.618864,44.371048,32.857111,33.892849,30.157327,29.686508,30.916828,29.817965,36.041191,42.960713,33.237993,41.66009,31.161825,37.988026,32.743525,39.548189,36.463881,42.699335,36.106596,39.860704,31.069909,37.439262,32.160444,38.899357,35.304753,41.465602,32.45847,40.458117,31.378251,37.634189,32.557725,39.232179,34.516016,38.813046,34.430824,37.821651,31.028627,36.313073,32.332289,36.631303,36.832619,41.553703,35.106776,41.014359,32.576544,38.056913,37.203934,41.191577,38.152892,42.668205,41.999586,41.188181,34.93651,41.253359,38.642555,42.809615,84.44919,89.860241,137.288504,91.258324,76.124693,90.435151,134.164644,75.824801,75.923542,71.323318,70.946779,71.079613,75.174103,76.702363,36.230968,161.966707,3237.354327,0,204.679993,0.09863,-12.864,205.380005,0.09105,0.587,205.449997,0.08488,9.95,204.300003,8.823,-2027,118.57,1.997,119.099998,31.405074,26.921831,25.781316,14.629956,94.896308,37.24176,45.100254,31.221431,-0.03905,0.001754,0.029143,0,161.966707,36.230968,1218074.014755199,351156.6481347759,1218074.014755199,351156.6481347759,279.07557203703703,281.82714666666664,329.90813555555553,331.6436133333333,306.07129111111107,299.5641831481481,280.4279187962963,272.71746185185185,302.2884388888889,305.29457833333333,3237.354327,263.66121434414106,176.5917970490244,564.2346134530611,0.9136445113881165,2.3838752291230025,308.1565716216764,292.8577909199184,610.0122742986354,1.3143871035390464,2.3435862593762518,590.0373536625021,2.4789757974549755,7.199614321312913,-1.0,594.7014507595374,2.4956065540597243,7.110619228439286,18.165932322525578,656.1007512910537,2.4881341218898703,23.321731351572286,21.75156393387914,659.7325092945852,2.4991136622524843,-1.0,286.96553024111006,1.2952012345084236,479.81180147152855,2.085280510565326,268.9567058085079,1.2357313329283144,490.8822567780553,8.592388473528274,593.2077868537864,2.4902983359742508,-1.0,280.9472388888889,588.9907685368415,2.4752214473919154,-1.0,278.45654833333333,587.9205081122694,2.471373522958155,-1.0,277.82292888888884,275.484862301775,1.2574371945825356,6.210893843898646,301.94567777777775,266.10656290203457,1.226200372472031,9.63998828834309,298.5165833333333,265.32988022748094,1.2235973168200962,9.926283288343086,298.2302883333333,275.484862301775,1.2887207830299205,0.25511388594823137,266.10656290203457,1.253151276065959,0.23092073956998008,265.32988022748094,1.2502055160060823,0.22891713562922225,281.27529499999997,273.91387777777777,-7.361417222222201,280.35493638888886,271.9955097222222,-8.35942666666665,279.65352499999995,272.2429980555555,-7.4105269444444275,321.08064785399426,61.39930053151636,369.13522104994365,5.229386085419378
2025-04-13 23:38:32,55860,0,0,74.654086,73.525064,64.752526,44.475525,37.858956,38.116945,41.209695,33.026025,32.816522,40.651037,31.38498,32.174994,32.862645,39.987555,47.089247,38.020649,37.985008,45.744199,53.94644,63.783697,54.430898,48.879984,51.302331,49.678491,47.183084,50.839751,52.160944,51.546883,79.11965,59.597879,46.132021,27.979283,28.885217,29.12253,30.597908,28.952058,29.325841,46.720899,44.526235,44.563919,78.488747,51.859096,41.586713,26.042574,39.945642,77.864358,44.804721,40.533049,25.90744,40.129692,48.13633,44.301068,44.429922,45.620202,43.115177,47.640915,44.276065,32.907926,33.863908,30.222779,29.665917,30.923433,29.867295,36.037931,42.92543,33.243708,41.672781,31.16399,37.984181,32.768559,39.517329,36.431132,42.489381,36.057162,39.827808,31.018379,37.468059,32.193882,38.85391,35.256885,41.429977,32.433721,40.448587,31.382422,37.645301,32.576468,39.239351,34.529885,38.785358,34.385679,37.779886,30.997648,36.300005,32.331168,36.622311,36.831593,41.550484,35.11287,41.001923,32.677385,38.019271,37.206935,41.159091,38.122933,42.649394,42.016348,41.182519,34.917501,41.243138,38.579066,42.805738,77.785889,88.31483,137.171851,84.042348,76.205585,83.285801,134.123775,75.841967,77.043779,71.319362,70.815561,71.09101,75.199804,77.086679,31.094159,138.599334,3289.668683,0,205.020004,0.08701,-11.344,205.470001,0.07919,0.493,205.399994,0.07253,8.265,203.759995,7.535,-1674,118.629997,1.984,119.199997,37.259172,32.713864,31.6602,8.872849,84.367209,37.226551,44.979794,31.241876,-0.23708,0.010807,0.177574,0,138.599334,31.094159,1056961.6561918377,315739.598324363,1056961.6561918377,315739.598324363,279.12255240740734,281.8393972222222,329.88543055555556,331.5788061111111,302.06241555555556,298.9782879629629,280.3609966666666,272.72882018518516,298.58660499999996,304.43601666666666,3289.668683,260.4762876216744,168.873081328047,560.5993024719211,0.8844401805833689,2.388324563766966,302.3141006882487,276.5196019862157,604.7669799917351,1.2619584931981986,2.3477410526561626,591.4476626312759,2.5026907111088814,6.417497453042722,-1.0,596.0167280731831,2.5189808858554863,6.341230322723677,21.36310960054783,661.054642698287,2.5259470081472766,19.66858105684504,27.571329867306872,664.5007550761344,2.5363666759969647,-1.0,275.8236926808276,1.2596555933661537,486.1727317254408,0.251685132693126,267.360685428104,1.2314945026270558,491.33296145933366,3.335812725285791,594.604694608737,2.5139633579696077,-1.0,281.00112277777777,590.3633260925311,2.498801400822745,-1.0,278.4759516666667,589.3826783968112,2.4952762143483613,-1.0,277.89058277777775,268.3133198133416,1.2346789418542232,2.9865173549154065,299.3275833333333,267.3573980169167,1.2314835071203631,3.337019021582023,298.97708166666666,266.4127864453978,1.2283221950702046,3.6839017993598304,298.63019888888886,268.3133198133416,1.2662032938143346,0.25385137148828224,267.3573980169167,1.2625333943192476,0.25141109114750365,266.4127864453978,1.2589069161467277,0.24899968358647645,281.0492772222222,273.91995388888887,-7.129323333333332,280.3861455555556,272.0079711111111,-8.378174444444483,279.64756722222216,272.25853555555557,-7.389031666666597,324.0869772031719,65.0379146251039,385.2309500174594,4.983046874600712
2025-04-13 23:39:32,55920,0,0,74.80354,73.467391,64.666884,44.517203,37.902745,38.105068,41.305057,33.012577,32.803018,40.643388,31.521149,32.21528,32.833094,40.006739,47.22076,37.940733,37.960987,46.693811,54.877494,62.509914,54.629379,49.25453,49.068706,50.096437,47.113046,50.790464,52.73405,51.935458,71.259567,55.76263,46.414424,27.125533,28.626145,28.748839,30.638156,28.186165,29.130705,46.817689,44.667094,44.698199,71.791089,48.751788,41.413118,25.615695,39.700643,70.630703,40.468036,40.446896,25.148295,40.066386,48.626669,44.234501,44.196363,45.467962,42.979252,47.641077,44.268088,33.061646,33.971951,30.436892,29.845759,31.098264,30.068033,36.007926,42.937393,33.208322,41.642603,31.146779,37.953653,32.747169,39.520861,36.432464,42.571091,36.037377,39.802828,31.021643,37.409501,32.137606,38.870683,35.271074,41.43526,32.440537,40.409532,31.356278,37.61239,32.548686,39.23272,34.512123,38.771221,34.375457,37.766777,30.978189,36.292627,32.338435,36.609723,36.807506,41.539732,35.102355,41.012611,32.621477,38.028735,37.193414,41.161502,38.097084,42.609634,41.972795,41.162683,34.928108,41.285795,38.58016,42.7998,76.460935,83.389605,134.303346,79.633114,76.078594,78.955532,132.167809,75.854706,76.855476,71.189191,70.732325,71.102012,75.162187,71.203,27.894673,164.596233,3274.546924,0,205.179993,0.08331,-10.917,205.770004,0.07667,0.535,205.679993,0.07065,7.994,204.770004,7.326,-1636,118.739998,1.981,118.800003,41.379581,36.378275,35.412053,5.034843,96.015907,37.214632,44.962139,31.413758,-0.431192,0.019878,0.322478,0,164.596233,27.894673,1236203.9575503808,293679.91982946097,1236203.9575503808,293679.91982946097,279.1267477777778,281.8394872222222,328.7987827777778,329.9851922222222,299.6128411111111,294.94284425925923,280.3511884259259,272.82430972222215,297.85051944444444,301.69978055555555,3274.546924,258.35390361189144,163.7659849161688,558.1606305879486,0.864908755832901,2.391476151014417,308.777880459348,294.6188400355899,610.5501446560188,1.3199725466200105,2.343139439761577,592.2710648806284,2.518440687970495,5.938246514004651,-1.0,596.8115178137432,2.534628722858915,5.868910698468482,23.485583610330764,653.1866060742964,2.476953936956352,23.89123339697328,20.020902318429762,655.6792883256516,2.4845214718710817,-1.0,269.0892291181292,1.236050400877704,490.86009622657417,9.165039348236917,256.4799299650953,1.1936347352009886,498.37970790891677,13.83503620008878,595.6688127213658,2.5305693607330855,-1.0,281.1580133333333,591.0242284663528,2.513967781069994,-1.0,278.37951,590.1295544392713,2.510750814464636,-1.0,277.84272,256.52813882214326,1.193798181729074,13.817009903792496,294.9608705555555,257.3183466364004,1.196475867260365,13.521719903792473,295.25616055555554,255.59441646808702,1.1906307255217794,14.166378792681371,294.61150166666664,256.52813882214326,1.2239594711854567,0.2352013520568235,257.3183466364004,1.2270180965950586,0.23720494876618345,255.59441646808702,1.2203453498542038,0.2328338697283913,281.1669916666666,273.9926658333333,-7.174325833333285,280.27897916666666,272.11740305555554,-8.161576111111117,279.60759444444443,272.36286027777777,-7.24473416666666,335.79113491553306,56.375088260553184,384.0973769561672,5.95637444261871
2025-04-13 23:40:32,55980,0,0,74.987656,73.41061,64.758311,44.584821,37.958992,38.15335,41.384623,33.020518,32.808245,40.701839,31.476042,32.180738,32.883945,40.068152,47.216093,38.015088,37.938791,45.41571,54.537234,63.778949,58.859759,48.395129,51.432,49.533224,47.263159,51.171596,53.578974,50.891643,83.113354,58.673048,46.111246,27.288825,28.271045,28.597239,30.361012,28.008643,28.71952,46.718607,44.480023,44.591323,77.178632,55.274078,41.517713,24.960443,39.802882,76.392614,50.488572,40.406206,24.498985,40.064973,48.907309,44.167843,44.214749,45.511266,43.194617,47.654439,44.523027,32.845461,33.862522,30.215147,29.662742,30.873022,29.668893,36.024663,42.929838,33.226997,41.64789,31.145006,37.978133,32.714891,39.546469,36.478531,42.597481,36.047778,39.814942,31.022305,37.426727,32.146936,38.87469,35.264904,41.442333,32.422515,40.421197,31.370752,37.628728,32.55134,39.256885,34.516909,38.789663,34.368262,37.777987,30.992167,36.288805,32.344827,36.604911,36.810216,41.527473,35.085329,40.989989,32.613293,38.044956,37.193733,41.166484,38.097227,42.648428,41.963826,41.179666,34.948327,41.319059,38.593987,42.807846,84.027534,89.460589,136.985138,90.71456,75.986035,89.82722,134.021736,75.844942,76.779125,71.453008,70.822066,71.091148,75.189805,76.231848,35.076455,172.839984,3211.325317,0,204.919998,0.09815,-12.786,205.429993,0.08987,0.636,205.440002,0.08492,9.938,203.649994,8.767,-1999,118.510002,1.998,118.300003,32.735579,28.142046,27.030539,13.375667,99.449725,37.221985,45.086468,31.187964,-0.628253,0.028864,0.470102,0,172.839984,35.076455,1293042.6174638877,343196.561546435,1293042.6174638877,343196.561546435,279.08243796296296,281.84691055555555,329.8287422222222,331.47507666666667,305.76919999999996,299.20270370370366,280.42026027777774,272.69886916666667,302.05418555555553,305.0725494444444,3211.325317,262.9671971481087,174.9041349748558,563.4450479591908,0.9072910196556861,2.384817179564906,310.683502011051,300.049867800756,612.1739052817826,1.3371195688115116,2.341756234294717,590.350418945397,2.4841088070908124,7.022668227186265,-1.0,595.0279911666031,2.5007868193916107,6.935987654381125,18.879713407446843,653.4902150040858,2.470831056563868,25.121586411363488,19.1452402111712,656.986367223107,2.481404596223708,-1.0,286.099141811518,1.2918588516857517,480.6186933155422,4.914302011051063,267.972313615418,1.2319335784736969,491.71308310828005,11.480798307347357,593.5751684485463,2.49562431356356,-1.0,280.9895811111111,589.2622734652218,2.4802052856129615,-1.0,278.4376183333333,588.2212311181339,2.4764622631537305,-1.0,277.8201144444444,274.3797419406223,1.2532650093269173,9.137194233273249,301.54630777777777,265.38407772660156,1.2232693325087067,12.434262011051032,298.24924,264.2021698314689,1.2193036100431938,12.870938677717731,297.8125633333333,274.3797419406223,1.285572448079399,0.2560235065123685,265.38407772660156,1.2513641349833966,0.232871081855397,264.2021698314689,1.2468696280336684,0.22982916823540123,281.2264311111111,273.9022175,-7.324213611111077,280.29611527777774,272.0049691666667,-8.291146111111061,279.7382344444444,272.1894208333333,-7.548813611111086,322.378105329979,58.462223837482725,367.39107319256783,5.514297680946036
2025-04-13 23:41:32,56040,0,0,74.716689,73.441343,64.720096,44.734059,37.964572,38.207952,41.463764,33.078264,32.824991,40.673073,31.447378,32.08598,32.823507,40.083162,47.185051,38.042885,37.927156,45.585378,55.423534,62.571834,55.724276,48.73046,51.257282,48.284513,47.396155,50.645762,52.48642,50.229879,80.601437,60.089461,46.224286,28.019448,28.850991,29.055746,30.629676,28.763917,29.304552,46.724075,44.580351,44.61628,79.278974,53.152768,41.731528,25.97743,39.916672,78.883074,46.326654,40.568121,25.757369,40.112206,48.433499,44.348519,44.672789,45.83034,43.151893,47.737661,44.34223,32.959474,33.809713,30.3186,29.713163,30.860132,29.729127,35.979972,42.952266,33.208872,41.648424,31.117029,37.98131,32.698968,39.539574,36.407873,42.53307,36.010343,39.808096,30.985526,37.456018,32.136371,38.871761,35.226057,41.433255,32.406263,40.430211,31.33888,37.643869,32.528771,39.232862,34.48387,38.770922,34.320128,37.760515,30.950037,36.303175,32.316558,36.593057,36.770935,41.484463,35.07642,40.976304,32.618143,38.003725,37.15688,41.136366,38.075387,42.621879,41.98355,41.188409,34.927428,41.305919,38.569512,42.817312,78.887158,89.286057,137.612335,86.195344,76.129951,84.784137,134.47811,75.863049,77.129301,71.320619,70.813223,71.100555,75.188187,77.745657,36.994449,110.50291,3305.669013,0,205.020004,0.08964,-11.634,205.660004,0.08117,0.503,205.550003,0.07524,8.584,204.710007,7.807,-1756,118.68,1.983,118.5,30.776617,26.283859,25.120452,15.447669,70.013851,37.203886,45.129878,31.231701,-0.826706,0.037933,0.61903,0,110.50291,36.994449,863243.64014287,356420.66410389304,863243.64014287,356420.66410389304,279.17295092592593,281.893145,330.0822833333333,331.8235194444444,303.25852444444445,299.5876824074074,280.4443768518518,272.7231675,299.1984211111111,304.9755872222222,3305.669013,264.11370294243835,177.69386075801106,564.7485922139974,0.917783892759769,2.383269125611704,294.35142058479806,254.84963352697875,597.1417011173875,1.1906418676395725,2.353510614494491,590.0021992201467,2.4762509176211367,7.313626866952601,-1.0,594.6192528111102,2.4927091365223286,7.223937595408906,17.779442057561653,667.0756668405982,2.5777304082140162,15.551460421255976,35.73086274853523,670.5200003874019,2.588137746149383,-1.0,614.5650633231342,2.4118260772629796,17.723689715305504,-8.907103859646384,607.3983928412159,2.3880496239505806,18.09421422019071,-5.236261822609322,593.1901545181271,2.4876319174071644,-1.0,281.05238111111106,588.9583457339268,2.4725076908176913,-1.0,278.5564044444444,587.8650701129607,2.4685783402878134,-1.0,277.9100672222222,608.4986965755079,2.3917189036649145,-5.799377748535278,300.15079833333334,607.0630400134199,2.3869299220368365,-5.064676081868583,299.41609666666665,606.6331146486979,2.3854935151173264,-4.844731637424104,299.19615222222217,608.4986965755079,2.5412494524539375,-1.0,607.0630400134199,2.5362917855689493,-1.0,606.6331146486979,2.5348043683545978,-1.0,281.14500499999997,273.9192186111111,-7.225786388888878,280.51198027777775,272.0477119444444,-8.464268333333337,279.6761452777778,272.20257194444446,-7.47357333333332,-17.396193621069187,72.45641402948797,52.510603517464006,-0.24009183802540057
2025-04-13 23:42:32,56100,0,0,74.939958,73.550712,64.80666,44.731469,38.071955,38.269377,41.520128,33.08722,32.764884,40.66727,31.553779,32.215913,32.835061,40.143517,47.21245,38.063087,38.02824,44.992979,53.452857,64.895459,57.96193,49.827399,51.108523,48.638927,46.867822,51.664748,53.23307,51.795049,72.081082,56.128309,46.160932,26.952792,28.646045,28.790598,30.730681,28.529194,29.313882,46.953,44.638986,44.625403,72.537401,48.075365,41.679617,25.678362,40.17093,71.248312,39.874974,40.479863,25.2583,40.176507,48.898655,44.35423,44.488773,45.277176,43.207453,47.658475,44.669892,33.006478,33.907868,30.496919,29.812617,31.090988,30.075701,35.988972,42.930016,33.201196,41.63731,31.128939,37.977829,32.711917,39.497268,36.402141,42.50322,36.024699,39.818417,31.025373,37.447207,32.159542,38.856338,35.21677,41.428438,32.411342,40.42467,31.366245,37.647435,32.558157,39.218691,34.435892,38.762921,34.315633,37.76834,30.984667,36.270729,32.303526,36.613288,36.790277,41.497974,35.032549,40.958282,32.608382,37.991003,37.152547,41.143116,38.079954,42.588207,41.977997,41.17493,34.887679,41.290462,38.556418,42.834586,75.480058,83.28412,134.443666,78.173145,76.180937,76.816802,132.050834,75.868588,76.040313,71.344429,70.938523,71.121008,75.230501,72.09515,35.155481,126.274675,3453.846833,0,205.399994,0.0837,-10.914,205.839996,0.07705,0.478,205.759995,0.07045,7.993,205.240005,7.33,-1645,118.809998,1.989,118.599998,32.698712,28.217397,27.017643,13.46222,78.331587,37.200031,45.149363,31.398428,-1.021432,0.046799,0.764617,0,126.274675,35.155481,971986.1272789749,343741.426613117,971986.1272789749,343741.426613117,279.13526148148145,281.84915277777776,328.73379666666665,330.0631477777778,298.8017472222222,295.34755462962954,280.45520175925924,272.81579361111113,297.30558777777776,301.6411777777778,3453.846833,263.0150858277826,175.02048429126353,563.4995772395587,0.9077296049097936,2.3847516993863964,298.96549080882147,267.3265940479716,601.6215842647392,1.2319591002949901,2.3501316001121615,590.419026325963,2.4840768413957193,7.033056280302111,-1.0,595.0117789194358,2.500450816941393,6.9478066563204735,18.834066949995133,661.2613624464947,2.540313809789351,17.927810061411346,29.768305857845178,663.9288319436232,2.548411820339364,-1.0,266.8800755078829,1.230465145764981,491.3530008886295,0.16374358659925292,257.53361476493234,1.1990035818235907,496.9633096244202,3.617936179191929,593.6017284652737,2.495440565218706,-1.0,281.0171844444444,589.393283199215,2.480398119021669,-1.0,278.527565,588.2693308082459,2.4763579474552113,-1.0,277.86103499999996,257.72090738906974,1.1996376501257149,3.548223031043733,295.41726777777774,258.4024477315302,1.2019437036408465,3.2947124754881543,295.6707783333333,256.4789458584907,1.195430263198089,4.0108730310437295,294.95461777777774,257.72090738906974,1.22216184683814,0.21288255815818968,258.4024477315302,1.2247531063482757,0.21463693916564106,256.4789458584907,1.2174398305071368,0.20968557393658493,281.2758013888889,273.9595405555556,-7.316260833333331,280.3072080555555,272.12487111111113,-8.182336944444387,279.7825958333333,272.36296916666663,-7.419626666666659,332.8854115610307,66.24958352705892,394.38128693861177,5.024717044825909
2025-04-13 23:44:32,56220,0,0,75.0775,73.5112,64.888581,44.966141,37.869516,38.262204,41.315317,32.965155,32.690103,40.70682,31.245829,31.956826,32.669604,40.200748,46.98045,37.90709,38.103257,45.754129,53.2187,62.85081,55.212739,49.711982,52.916864,48.352819,47.256783,51.945053,52.421693,51.017895,82.365326,60.785947,46.081094,27.670171,28.408182,28.702226,30.357137,28.319241,28.969314,46.620242,44.443904,44.507884,80.229201,55.298432,41.527967,25.493587,39.779512,80.148565,48.948542,40.362606,25.203808,39.969931,48.078492,44.127063,44.465445,45.996043,43.197694,47.413891,44.490724,32.583667,33.491399,30.078917,29.330247,30.609814,29.276089,35.974261,42.926848,33.174792,41.635369,31.093998,37.962374,32.674124,39.548026,36.414587,42.584098,35.987128,39.801299,30.979991,37.40972,32.143611,38.87007,35.229678,41.445205,32.421201,40.402279,31.336465,37.612167,32.517771,39.255926,34.449833,38.763548,34.273658,37.757381,30.971387,36.307119,32.324971,36.601123,36.771035,41.488521,35.073269,40.98946,32.584295,38.039521,37.175911,41.166343,38.081625,42.596897,41.954504,41.181335,34.920742,41.322972,38.550584,42.857325,80.272434,90.553522,139.558081,88.476739,76.166973,86.692548,136.249749,75.937178,76.829112,71.412537,70.819885,71.100425,75.199883,78.545985,28.830733,114.748783,3497.193911,0,205.169998,0.09609,-12.519,205.690002,0.08685,0.495,205.600006,0.08075,9.329,204.089996,8.381,-1888,118.669998,1.999,118.699997,39.901353,35.348226,34.182865,6.179741,72.325539,37.200091,45.059244,30.895022,-0.378063,0.016805,0.286448,0,114.748783,28.830733,892517.902730731,300133.82606688095,892517.902730731,300133.82606688095,279.070679074074,281.7132727777778,331.0665272222222,332.90448944444444,304.5259661111111,300.32464666666664,280.4051352777778,272.5361234259259,299.9680188888889,305.6797344444444,3497.193911,258.98694505066777,165.2862676020351,558.8893017999952,0.8707404839917151,2.390519923534338,295.63369124916716,258.2956517544908,598.4026221267565,1.2021240068150443,2.3525577376093314,591.9394474178952,2.513403945781117,6.0793737787206235,-1.0,596.3679034774254,2.529197809256515,6.009850963470875,22.726327727110004,668.2040061394232,2.575544385509964,16.082831104926253,35.432835973055035,671.8580794414504,2.5865511294721775,-1.0,615.9327108718193,2.410981259978426,18.323552571314515,-8.892274861943918,607.6676607725071,2.3836515070331115,18.768404880356883,-4.690955417499481,595.1249783765968,2.5247799803760405,-1.0,280.97283,590.8911257422011,2.509643244112099,-1.0,278.443315,589.8104782651691,2.5057576937334196,-1.0,277.7958922222222,609.2552941669735,2.3889308166009653,-5.497045417499464,301.1307366666666,606.9175815000915,2.381152361347933,-4.310309306388376,299.94400055555553,606.8292887499399,2.38085797524876,-4.2655115286106025,299.89920277777776,609.2552941669735,2.574335210189742,-1.0,606.9175815000915,2.5662362845206466,-1.0,606.8292887499399,2.565929640134812,-1.0,280.9848763888889,273.7264072222222,-7.258469166666714,280.5004133333333,271.8747677777777,-8.625645555555593,279.7301161111111,272.0071952777778,-7.722920833333319,-15.728213354611967,71.83610266199776,52.27129526760393,-0.21894580540673456
2025-04-13 23:45:32,56280,0,0,74.736199,73.595016,64.7501,44.938856,37.856571,38.216584,41.222957,32.902504,32.557216,40.598154,31.198241,31.796792,32.606786,40.136316,46.954663,37.829316,37.977893,46.50686,53.637056,61.722035,55.378695,51.5164,50.632358,48.49323,47.303748,51.377996,52.32124,51.679935,73.060058,56.703139,45.959752,26.943422,28.225214,28.480471,30.430239,28.156151,28.977595,46.635348,44.311369,44.356075,73.705712,48.448638,41.420467,25.323228,40.052775,72.318429,40.590757,40.169247,24.945965,39.904533,48.157717,44.047734,44.455831,45.575618,43.082716,47.275927,44.250737,32.639898,33.625032,30.144375,29.329279,30.655644,29.436531,35.945362,42.895563,33.152045,41.618579,31.108177,37.956928,32.640625,39.513428,36.363918,42.553144,35.962459,39.822586,30.975222,37.439689,32.122158,38.840738,35.154994,41.421686,32.419109,40.406814,31.331251,37.598374,32.495883,39.221051,34.398329,38.738802,34.252767,37.745715,30.946699,36.258245,32.269623,36.609188,36.754765,41.519409,35.03862,40.964749,32.547758,38.0042,37.118439,41.152777,38.066683,42.622448,41.972422,41.19927,34.874071,41.309107,38.558164,42.867499,74.757409,83.886457,136.379403,76.792663,76.566552,74.645986,133.702335,75.896736,75.792928,71.294669,70.887273,71.130875,75.1888,73.271893,35.762206,93.405827,3495.979358,0,205.339996,0.08456,-10.949,205.839996,0.07661,0.516,205.690002,0.07141,8.054,204.270004,7.377,-1636,118.730003,1.98,118.400002,31.836453,27.297168,26.045948,14.123299,60.074484,37.182282,44.928392,30.971793,-0.025645,0.001176,0.018979,0,93.405827,35.762206,745363.407449039,347924.64805394196,745363.407449039,347924.64805394196,278.9924937037037,281.63662611111107,329.6512972222222,331.1385572222222,298.03481277777774,295.9433701851852,280.3324400925926,272.57877398148145,296.9041161111111,301.9758094444444,3495.979358,263.38086541782405,175.90967774780668,563.9158465877262,0.9110786869801006,2.3842539240057357,288.8389819723169,240.21404739477165,591.5933669104791,1.1412551438409075,2.3577783330459754,590.0195066135057,2.480528425207032,7.130466116146367,-1.0,594.4972174389237,2.496502370829668,7.04587790626215,18.255760693287016,669.4850027390918,2.609948249944649,13.213428451416451,40.81231524990528,672.3801332785314,2.618710894291034,-1.0,609.0118118848158,2.4171436583063186,15.3054670281243,-9.195830805460844,605.0528355716631,2.4038132275791706,15.478211474837462,-7.104388212868287,593.2571011220538,2.492093396537581,-1.0,280.90541777777776,588.9909438237945,2.4768376926801507,-1.0,278.3835927777778,587.8178881292557,2.4726186134336414,-1.0,277.6884705555555,605.0864787820564,2.4039269054094152,-7.122161361016424,295.9611433333333,605.765459841595,2.406219672397986,-7.480858027683098,296.31984,604.3065556132209,2.4012898479110807,-6.710145249905281,295.5491272222222,605.0864787820564,2.533692264304478,-1.0,605.765459841595,2.5360494850656576,-1.0,604.3065556132209,2.530980596909021,-1.0,280.9848475,273.7791472222222,-7.205700277777794,280.38095805555554,271.89268166666665,-8.488276388888892,279.63151472222216,272.06449305555554,-7.567021666666619,-15.033328958157426,74.98778530016807,60.47319085427603,-0.20047703633305905
2025-04-13 23:46:32,56340,0,0,75.008324,73.537529,64.727069,44.897619,37.814528,38.167936,41.268808,32.911935,32.513689,40.713573,31.16622,31.80035,32.53117,40.220897,46.760524,37.929912,38.001368,46.228423,52.371685,60.944108,55.962673,50.265957,51.412097,48.18343,46.973841,51.562516,52.433947,51.797073,80.965943,57.97601,45.77367,26.24805,27.57922,27.963589,30.082902,27.435394,28.159924,46.16776,43.927042,44.023948,75.627064,54.863025,41.388726,24.3519,40.088052,73.758365,49.527004,39.970403,23.828244,39.703916,47.945172,43.757453,44.413787,45.877553,43.178721,47.169674,44.459979,32.262863,33.228762,30.03786,29.29631,30.580802,29.111018,35.933476,42.925052,33.136228,41.627115,31.092319,37.980015,32.629178,39.529849,36.373764,42.626605,35.957,39.803049,30.974631,37.414795,32.078407,38.865116,35.168845,41.418714,32.389158,40.407992,31.328878,37.582767,32.501527,39.202452,34.392487,38.745349,34.257576,37.767288,30.952858,36.282957,32.293569,36.623701,36.73211,41.501726,35.029623,40.976503,32.50137,37.988284,37.117985,41.173833,38.055574,42.590318,41.92592,41.205525,34.890133,41.333734,38.560747,42.865238,82.8504,88.28417,137.635943,88.944021,76.238031,88.272277,134.891712,75.929819,75.659734,71.454768,70.925899,71.118995,75.130521,75.105603,37.340015,152.989169,3272.104195,0,205.229996,0.09639,-12.513,205.880005,0.08785,0.588,205.839996,0.08292,9.628,204.110001,8.565,-1943,118.800003,1.992,118.400002,29.958883,25.573939,24.155616,15.814787,90.979344,37.181486,44.938777,30.752936,-0.102851,0.004419,0.077473,0,152.989169,37.340015,1156176.0717869329,358803.257701355,1156176.0717869329,358803.257701355,278.91533314814814,281.57759666666664,330.3120622222222,331.836635,304.7855672222222,298.0298837037037,280.3382097222222,272.4571865740741,301.40022222222217,304.4189833333333,3272.104195,264.31685962446477,178.1891086881105,564.9791469417594,0.9196416170755408,2.382999038933499,305.9829788905616,286.7333518005317,608.0993521695829,1.294864127846649,2.345138236342048,589.4750124147878,2.473199100022722,7.375502376970222,-1.0,593.9942639049516,2.489325159459106,7.286635908192465,17.260737042201868,658.8953921941807,2.504907449797132,21.843502847313285,24.329083331660627,662.0501970804914,2.5144364585638774,-1.0,283.37604782918174,1.2838704321764378,481.83684292322255,1.1974116683393845,264.78441397395403,1.2221887174821366,493.197334983537,7.953095186857865,592.6758626204346,2.484636505469154,-1.0,280.8020388888889,588.5446630853579,2.469860213462573,-1.0,278.3659588888889,587.2115747252043,2.465064446300902,-1.0,277.57800166666664,271.114590600407,1.2433462875177175,5.62967722389493,300.35330166666665,263.0446993044582,1.216345034543991,8.595721112783849,297.38725777777773,260.244057037229,1.2069110775393297,9.63388722389493,296.34909166666665,271.114590600407,1.2712101172624861,0.24024786763344175,263.0446993044582,1.2406789914485132,0.21938411599086013,260.244057037229,1.2300832153364323,0.2121433859041339,280.84517361111114,273.5643402777778,-7.280833333333362,280.45314999999994,271.8539361111111,-8.599213888888812,279.71630555555555,271.9532833333333,-7.763022222222276,324.69059844083375,64.90112828922906,375.5193443649989,5.002849827107229
2025-04-13 23:47:32,56400,0,0,74.286434,73.437114,64.594382,44.780933,37.682229,38.069266,41.262853,33.013498,32.534251,40.736127,31.210435,31.780616,32.573291,40.230898,46.851048,38.043518,37.853026,45.834879,56.698193,64.663875,54.190727,48.826068,52.477321,47.518421,47.041013,50.439953,53.02686,51.563715,83.283714,60.216159,45.599041,27.57513,28.329115,28.590601,30.314708,28.195186,29.012149,46.259156,44.031455,44.279587,80.102032,55.182576,41.431691,25.469424,39.744675,80.258969,48.857716,40.120145,25.193125,39.743886,49.004683,43.87273,44.29538,45.828486,43.088225,47.238172,44.287276,32.561336,33.44445,30.130328,29.393274,30.605945,29.18901,35.894435,42.888983,33.130351,41.610306,31.039638,37.963324,32.605704,39.520522,36.365285,42.569436,35.932203,39.779694,30.930519,37.400485,32.065781,38.848721,35.169663,41.40237,32.345121,40.389058,31.297694,37.608238,32.47245,39.229471,34.407244,38.735311,34.223958,37.749554,30.918038,36.264304,32.275712,36.591714,36.720922,41.505119,35.063646,40.955261,32.541728,38.017406,37.139178,41.147176,38.050459,42.596213,41.936623,41.181037,34.906695,41.372734,38.539743,42.872448,81.188572,90.654048,138.371996,89.888792,76.03034,87.759119,135.661156,75.826678,76.30888,71.243323,70.853968,71.099701,75.114697,78.350903,37.517852,165.066125,3301.662121,0,205.440002,0.09523,-12.333,205.940002,0.08557,0.461,205.800003,0.07972,9.15,204.220001,8.311,-1868,118.870003,1.992,118.599998,29.596043,25.428693,24.117147,16.002998,96.214708,37.170243,45.062797,30.88739,-0.301554,0.012882,0.225755,0,165.066125,37.517852,1239443.7487066248,360029.4006019639,1239443.7487066248,360029.4006019639,278.91868092592586,281.6156511111111,330.7395311111111,332.2455533333333,305.31043999999997,300.4916138888889,280.40710925925924,272.531883611111,300.47698444444444,305.7355822222222,3301.662121,264.42101475126213,178.44312205540083,565.097297873108,0.9205938607908262,2.3828610568434123,308.8882041586607,294.9320359659979,610.6452253990584,1.3209645860114976,2.343059911059564,589.4338558348477,2.472456603413744,7.40281158723221,-1.0,594.0134690466757,2.4887968467975505,7.312387971960306,17.19463635984897,657.1598914251783,2.4885899531630966,23.71992185241237,21.851326952450393,660.3234548089703,2.498133363633951,-1.0,284.82627700689847,1.2880576629600458,481.22416177846327,3.5777641586607274,271.48992970375656,1.244029312357214,489.4187467235356,8.39659026977182,592.4650928573504,2.483289750809529,-1.0,280.70502277777774,588.5379781461244,2.4692415875520286,-1.0,278.3898283333333,587.3047875215415,2.4648060555453983,-1.0,277.66119166666664,274.64395174516414,1.254505479543108,7.247251936438488,301.6409522222222,269.7999289802173,1.2383994017808355,9.014853047549593,299.8733511111111,270.03797481261734,1.2391931076252958,8.92766582532738,299.9605383333333,274.64395174516414,1.2844107449377178,0.24880328651905828,269.7999289802173,1.2660913887038587,0.2362752367321846,270.03797481261734,1.266991641781792,0.23689089239372407,281.1715036111111,273.70716277777774,-7.464340833333381,280.40662944444443,271.90655611111106,-8.500073333333376,279.64319472222223,271.98193194444445,-7.661262777777779,317.94392613109113,63.14642237850262,372.33361441827986,5.03502675456925
