Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-13 23:48:32,56460,0,0,74.426205,73.557562,64.64469,44.761482,37.807549,38.13181,41.39,33.011282,32.652429,40.766379,31.303434,31.816382,32.733517,40.365815,46.929876,38.081248,37.877201,46.357822,56.375511,61.838307,54.930581,47.982758,53.567275,48.700449,47.206847,51.134243,52.932605,52.115972,73.197232,56.59608,45.88234,27.299395,28.448701,28.709722,30.628941,28.409839,29.154885,46.354909,44.003231,44.0519,73.989839,47.786276,41.451581,25.646813,40.183019,72.764343,40.01588,40.154672,25.274626,39.895601,48.383543,44.024764,44.259747,45.94166,43.242012,47.382442,44.291361,32.651762,33.430482,30.364612,29.63612,30.783578,29.411022,35.936858,42.919624,33.132902,41.621185,31.076952,37.965792,32.609078,39.516523,36.360385,42.575555,35.944914,39.794988,30.955786,37.402955,32.075388,38.847366,35.13727,41.413776,32.40371,40.402139,31.334096,37.598774,32.474046,39.206046,34.363709,38.736587,34.224354,37.749517,30.933599,36.253642,32.278345,36.619697,36.717487,41.484991,35.045295,40.947167,32.481952,37.969869,37.100877,41.169354,38.058587,42.599464,41.96282,41.198459,34.871924,41.351177,38.555812,42.906873,74.247978,83.905754,135.157324,76.451655,76.345434,75.273127,132.674816,75.85744,75.64347,71.52368,70.902033,71.12102,75.162522,73.346713,38.261169,105.193488,3292.769771,0,205.449997,0.08163,-10.616,205.800003,0.07463,0.438,205.759995,0.06737,7.554,204.740005,7.025,-1540,118.860001,1.996,119.099998,29.097858,24.667099,23.37019,16.784482,67.040454,37.17266,45.023848,31.046263,-0.497261,0.020655,0.370314,0,105.193488,38.261169,826636.465642416,365154.390690933,826636.465642416,365154.390690933,278.9812209259259,281.6958011111111,329.0804533333333,330.45962444444444,297.84536388888887,296.10396555555553,280.3854710185185,272.6201459259259,296.62109888888887,301.98652999999996,3292.769771,264.85349865683565,179.49864699559603,565.5875262249432,0.9245465620913063,2.382291621859586,292.7022087308311,250.44096741018163,595.5029024158675,1.1758719204210548,2.354755867016092,589.3438981415834,2.4696709835068984,7.515454757668791,-1.0,593.9594071792068,2.4861351152428828,7.4227398734012064,16.842302454275455,666.1282600058466,2.5821589254641055,14.871919528463716,36.37824460250221,668.839379980969,2.590380177024332,-1.0,605.4761150449638,2.388533075991878,17.33746416633056,-5.143155158057766,602.1037466522948,2.3771772930592694,17.511889914812556,-3.40175682472443,592.540447802833,2.481090446281676,-1.0,280.8624111111111,588.3595303188843,2.466138871378184,-1.0,278.4008783333333,587.1385504302626,2.4617474976357587,-1.0,277.6803733333333,601.974666240544,2.376741314657519,-3.33514238027999,296.0373511111111,602.8278072262162,2.379621042995861,-3.77547960250223,296.47768833333333,601.5086038899483,2.375166338506218,-3.0946484913910695,295.7968572222222,601.974666240544,2.5143542819220754,-1.0,602.8278072262162,2.517330717780243,-1.0,601.5086038899483,2.512726102373225,-1.0,281.04119638888886,273.7284011111111,-7.312795277777752,280.4281686111111,272.03909222222217,-8.389076388888952,279.6870480555556,272.0929444444444,-7.594103611111166,-12.759848510711436,72.16885282663986,60.65214496088288,-0.17680547786123824
2025-04-13 23:49:32,56520,0,0,74.548486,73.521306,64.605056,44.830898,37.819685,38.146149,41.367199,33.082477,32.679409,40.751706,31.34116,31.835,32.731202,40.392151,47.127903,38.121138,37.84922,45.692414,53.653849,64.369665,58.751445,50.283267,51.54717,49.75142,46.737563,51.844081,53.321031,51.16937,77.396022,56.575661,45.890088,26.265079,27.883309,28.282774,30.377631,27.71438,28.363809,46.589154,44.24176,44.316276,73.194241,52.687424,41.47824,24.560478,39.916647,69.535447,45.262466,40.002353,24.13742,39.797584,48.675084,43.908769,44.586451,45.627294,43.207911,47.382137,44.474471,32.766848,33.607519,30.242258,29.457976,30.716513,29.396856,35.91969,42.907433,33.121942,41.611661,31.060617,37.975177,32.631424,39.526966,36.368213,42.462081,35.916688,39.777477,30.946103,37.434036,32.094662,38.850757,35.138903,41.389883,32.353115,40.38376,31.297235,37.643548,32.486192,39.215743,34.362814,38.723339,34.19239,37.746894,30.926943,36.283775,32.305069,36.637483,36.724651,41.49871,35.037119,40.986585,32.584502,38.030044,37.144313,41.160424,38.044322,42.601092,41.966602,41.209285,34.875739,41.376968,38.519042,42.931771,80.544237,86.089619,135.252388,85.873591,76.125945,85.300789,132.713012,75.925552,76.392938,71.40509,70.792693,71.120345,75.249689,73.242767,37.333552,125.986145,3277.087272,0,205.449997,0.09309,-12.127,205.800003,0.08591,0.525,205.860001,0.07925,9.164,204.860001,8.242,-1860,118.910004,1.999,118.599998,30.082151,25.670303,24.194416,15.807937,78.185724,37.17465,45.079997,31.031328,-0.692889,0.02849,0.515125,0,125.986145,37.333552,969996.7830417649,358758.69688686397,969996.7830417649,358758.69688686397,278.95938537037034,281.69563166666666,329.1016733333333,330.51243777777773,303.07977277777775,296.1362425925925,280.41666481481485,272.61184907407403,300.11902055555555,303.1997883333333,3277.087272,264.3130693628637,178.1798663828526,564.9748467155822,0.919606962096445,2.3830040663906553,298.8845698538932,267.10590909632504,601.5444266146417,1.2312343883517658,2.3501898355392985,589.5513464994586,2.4734944238092726,7.37301379779521,-1.0,594.1967062957634,2.490065687640015,7.281776949337084,17.382562303802956,662.057804685845,2.5430732644693803,17.854688645990947,30.217103479440084,664.8885825617766,2.5516564076739425,-1.0,610.0092061223156,2.3783143661893535,20.472671448481123,-4.195202923884551,259.65551949203683,1.2061919868409037,495.69207055812416,2.7483272613006875,592.7874162564758,2.4850554318811544,-1.0,280.8667155555555,588.630559038424,2.470190409415531,-1.0,278.4156888888889,587.2433133955086,2.4652004176860793,-1.0,277.5957516666666,265.7042841591003,1.2265408292808304,0.5145576316709821,298.3700122222222,259.3845766991545,1.205276905341151,2.848880409448782,296.0356894444444,253.9315165060619,1.1867931835700238,4.881543742782128,294.00302611111107,265.7042841591003,1.2507461599697418,0.22628116244155314,259.3845766991545,1.226836228178704,0.2099425133347072,253.9315165060619,1.2062051628808839,0.1958444498376015,281.08995916666663,273.80954638888886,-7.280412777777769,280.4315958333333,271.9556205555555,-8.475975277777763,279.72843944444446,272.07038027777776,-7.658059166666703,329.8958270074218,67.86109839008157,52.04859856352937,4.861339336288118
2025-04-13 23:50:32,56580,0,0,75.77441,73.531805,64.743518,44.760969,37.822497,38.23773,41.481423,33.164555,32.613894,40.791187,31.301809,31.829885,32.763449,40.467251,46.980654,38.170569,37.828755,46.31819,53.565743,60.96013,55.998235,51.363583,52.88714,49.182567,47.722968,51.137331,52.21456,50.588181,85.588483,60.247371,45.991315,27.470027,28.243609,28.458257,30.468224,28.275459,29.054913,46.677449,44.457702,44.523434,79.854496,56.287159,41.778045,25.255308,40.43389,80.35646,50.656817,40.007871,24.950474,39.737962,48.001126,44.204308,44.899701,46.350786,43.337169,47.581893,44.418939,32.665585,33.476563,30.24636,29.398306,30.604289,29.096879,35.907921,42.904987,33.118069,41.613105,31.064309,37.962837,32.594984,39.530358,36.342846,42.566057,35.934948,39.774932,30.956008,37.412338,32.067032,38.840031,35.129457,41.402506,32.396369,40.397954,31.34011,37.607271,32.467028,39.217684,34.357667,38.715572,34.183247,37.735807,30.934479,36.250532,32.297021,36.603329,36.71705,41.482356,35.017258,40.958508,32.502755,37.987762,37.114366,41.175661,38.068894,42.593022,41.962445,41.194564,34.889285,41.390143,38.529031,42.960585,84.381017,91.399048,138.482942,92.460678,76.276931,91.010837,134.774643,75.874889,75.721278,71.490745,70.928956,71.151754,75.157213,78.685194,36.585867,150.912112,3286.840025,0,205.309998,0.101,-13.113,205.740005,0.0922,0.466,205.669998,0.08539,9.946,204.639999,8.927,-2042,118.830002,2.012,118.599998,30.980108,26.766838,24.996664,15.011207,90.051303,37.170218,45.202005,30.914664,-0.085462,0.003283,0.063451,0,150.912112,36.585867,1141855.268496784,353603.59049931896,1141855.268496784,353603.59049931896,279.0346724074074,281.8066072222222,330.24702388888886,332.30719,306.73926555555556,300.89063685185187,280.4844471296296,272.54703537037034,302.250565,306.1494711111111,3286.840025,263.8721796826059,177.1054451993303,564.4743273989218,0.9155747215814188,2.383591860279147,305.46801190762926,285.29049602721534,607.6392541049333,1.2902422336953876,2.345504144966128,589.8751975141817,2.4771814681500226,7.255445015984703,-1.0,594.5762212477536,2.4939457318603817,7.164913389527222,17.93442753961631,659.2052790146344,2.507845331854264,21.525305629281657,24.7790119812596,663.4579374005717,2.5206825350273143,-1.0,610.3348597081712,2.354310355063474,24.660396613742474,-1.2712536479263008,272.58867371329,1.2483471676510245,488.4338229990691,4.577375055777395,593.0754241157804,2.4886117386533617,-1.0,280.92295277777777,589.1097887300658,2.4744361824340024,-1.0,278.5822472222222,587.4477981339949,2.4684597415753355,-1.0,277.5988172222222,278.1899731247478,1.2669002638556033,2.546632463184835,302.9213794444444,269.42633107049676,1.237817024535311,5.732180796518151,299.7358311111111,270.1885067711874,1.2403586669130737,5.453311907629313,300.01469999999995,278.1899731247478,1.2986561364050864,0.2609515956765308,269.42633107049676,1.2654444425281788,0.2383280901319229,270.1885067711874,1.2683328701813228,0.2402956609299767,280.98484277777777,273.74504111111105,-7.239801666666722,280.7195797222222,271.940185,-8.779394722222207,279.74891888888885,271.95588,-7.793038888888873,317.28652380089164,64.6290577668808,48.87041930646319,4.909347819139726
2025-04-13 23:51:32,56640,0,0,75.604099,73.52016,64.7108,44.743734,37.775508,38.199157,41.499769,33.211979,32.704941,40.812639,31.330205,31.802703,32.817242,40.439057,46.872416,38.232956,37.910816,45.451899,54.711085,63.13446,56.171909,49.460284,51.080532,48.509693,46.930837,51.238181,53.967262,54.203731,75.493302,57.891928,45.783273,27.681853,28.486882,28.838461,30.600222,28.554365,29.110233,46.316387,44.138753,44.245278,76.079535,49.307318,41.833894,25.894995,40.577273,75.086737,41.464525,40.172952,25.578888,39.957461,48.383267,44.121711,44.601632,45.857721,43.334389,47.469546,44.615101,32.659205,33.455573,30.616213,29.643913,30.830584,29.35587,35.880314,42.883767,33.091251,41.593167,31.029846,37.948029,32.571182,39.508892,36.366889,42.577616,35.912113,39.768075,30.953977,37.394613,32.055864,38.83311,35.1194,41.399125,32.389003,40.371722,31.301098,37.595738,32.433179,39.21699,34.324129,38.703843,34.159022,37.723966,30.905603,36.247523,32.266856,36.578622,36.671107,41.469675,34.995709,40.957365,32.478469,37.993756,37.092505,41.170185,38.016131,42.587994,41.926126,41.195171,34.877479,41.400001,38.530158,42.925264,75.355728,85.845613,136.252596,79.290998,76.353019,79.152535,133.67931,75.918179,75.739676,71.408283,70.907325,71.09024,75.128087,75.244223,30.345267,98.761906,3313.989275,0,205.490005,0.08376,-10.825,206.029999,0.07625,0.52,206.009995,0.06996,7.899,204.979996,7.253,-1605,118.919998,1.991,118.800003,37.790077,33.840698,32.179756,7.993196,63.305745,37.153992,45.152303,31.09356,-0.282434,0.011385,0.21078,0,98.761906,30.345267,782292.2706268419,310576.1699651189,782292.2706268419,310576.1699651189,279.037059074074,281.7441922222222,329.6385055555555,331.0681088888889,299.42277666666666,297.3462174074074,280.45683527777777,272.64642203703704,297.2365155555555,303.06422944444444,3313.989275,259.98978280680416,167.6998571736729,560.0413970362655,0.8799681907384922,2.3890334148674652,290.63090398943046,244.94053364927552,593.4186887449927,1.157315974627811,2.356356236046092,591.4963257186547,2.505773135264167,6.307255693172086,-1.0,596.0432154801995,2.521989469158864,6.232806914209809,21.754409415418024,668.4514621384112,2.5985608997195233,13.945807831662279,39.00760156612506,671.2472932170868,2.607024061912344,-1.0,610.2441086838262,2.413391118457517,16.08679738839064,-8.7918726772362,606.2748032236864,2.4000884095822244,16.269910046516042,-6.715313417976915,594.46733329053,2.5163868434526027,-1.0,280.8073738888889,590.78644463522,2.503227162947987,-1.0,278.6132744444444,589.2425058861712,2.4976764566788217,-1.0,277.6905288888889,606.2111941169122,2.3998744749090233,-6.682041566125065,297.31294555555553,606.8338198031873,2.4019675049209623,-7.007726566125086,297.63863055555555,605.779364696821,2.398421482222145,-6.456172121680595,297.08707611111106,606.2111941169122,2.5576988261378157,-1.0,606.8338198031873,2.559861214079504,-1.0,605.779364696821,2.556197461257461,-1.0,281.06804944444445,273.73743833333333,-7.330611111111125,280.49982027777776,272.1111461111111,-8.388674166666647,279.8026361111111,272.0906816666666,-7.711954444444473,-14.778477505031674,72.40824665821174,58.20735345458502,-0.20409936971392834
2025-04-13 23:52:32,56700,0,0,74.575573,73.461681,64.745776,44.791674,37.828724,38.129567,41.398722,33.363187,32.779971,40.860943,31.491373,31.939765,32.833551,40.42218,46.864141,38.191469,37.958852,45.127385,54.475944,64.075393,56.059876,49.828968,51.843505,48.156441,46.759731,51.289637,53.249817,52.000722,72.610128,55.606506,45.688305,26.306103,28.046023,28.356645,30.425563,27.566269,28.486637,46.476053,44.076696,44.2126,71.494524,50.954012,41.663233,24.964105,40.038297,69.171478,42.596443,40.218409,24.513704,39.978998,48.464762,43.933352,44.311264,45.727086,43.175594,47.401075,44.371944,32.703283,33.447167,30.626499,29.720644,30.938019,29.4494,35.860702,42.891987,33.085991,41.587962,31.00452,37.979672,32.566123,39.539631,36.337106,42.572221,35.885003,39.743298,30.904864,37.418663,32.039576,38.847547,35.123264,41.404719,32.322622,40.357535,31.279617,37.610501,32.431579,39.247174,34.332309,38.708448,34.168536,37.717776,30.879307,36.265229,32.25395,36.586427,36.665195,41.436086,35.00513,40.964075,32.514608,38.010855,37.1366,41.1516,38.041648,42.559779,41.903967,41.206872,34.892821,41.408402,38.504449,42.929991,78.51647,84.431961,134.701681,82.90694,76.095344,82.513051,132.349649,75.883742,76.712079,71.437292,70.828949,71.107364,75.153154,72.000137,32.008367,139.624956,3272.914655,0,205.320007,0.08877,-11.562,205.880005,0.08183,0.513,205.860001,0.07592,8.686,204.5,7.836,-1740,118.889999,2.003,118.900002,35.756282,31.73121,30.286386,9.932023,84.853206,37.15179,44.997334,31.147502,-0.477239,0.019318,0.355683,0,139.624956,32.008367,1064033.070655692,322042.84033181897,1064033.070655692,322042.84033181897,278.9962864814815,281.70615277777773,328.89980499999996,330.2064894444444,301.4316333333333,294.8678018518518,280.3707409259259,272.67638999999997,298.9924833333333,302.2788672222222,3272.914655,261.0621279484117,170.2878868493859,561.2702296959765,0.8898213262469643,2.387481465307244,302.5837517163674,277.2651452620427,605.0160911729014,1.2643753602469898,2.3475496683575017,591.0005100772853,2.4976069252305293,6.559078242507559,-1.0,595.5631714077003,2.5138817971203324,6.480899687833689,20.644024829366003,658.8345411235339,2.518122409783368,19.919389615258392,26.316053283632584,661.4955467094574,2.526197006225775,-1.0,274.08250437748075,1.253837087854289,487.2650931983126,1.1521183830340647,256.2570472956425,1.194050837496759,497.99802490431927,7.715949864515551,593.9586820337462,2.5081765452305347,-1.0,280.75461388888885,590.1981151132813,2.4947284540446777,-1.0,278.51846277777776,588.8516054439438,2.4898869319968253,-1.0,277.71578277777775,258.5197661727295,1.201713550272168,6.872569494145182,295.7111822222222,256.8561913550518,1.1960819747335005,7.492349494145174,295.0914022222222,253.40545940641917,1.1843625775336868,8.782930605256297,293.8008211111111,258.5197661727295,1.2277940533396472,0.22566717126139646,256.8561913550518,1.2214217203216369,0.22141231206349543,253.40545940641917,1.2082036715155897,0.2125865120963942,281.038365,273.7473472222222,-7.2910177777778244,280.382875,272.1353175,-8.247557500000028,279.6909827777778,272.1465052777778,-7.544477499999971,334.7434627816428,63.27136971583354,384.75203674605314,5.290599275549963
2025-04-13 23:53:32,56760,0,0,75.492711,73.566758,64.767721,44.90207,37.889712,38.186115,41.607076,33.303516,32.731304,40.856345,31.52548,31.936922,32.823155,40.552808,46.979006,38.311105,37.994438,46.474272,53.730846,61.451033,54.322308,51.659134,49.602566,49.429231,47.210831,51.594899,52.609486,51.527563,84.897567,59.508388,46.007371,27.469005,28.02297,28.331811,30.43196,28.08387,28.754115,46.579862,44.357602,44.494336,78.710553,55.807663,41.683603,24.944169,40.372424,78.780655,50.877126,40.189238,24.56979,39.872491,48.185766,44.090957,45.047047,46.060183,43.132045,47.472588,44.325073,32.448016,33.352076,30.388919,29.504361,30.683538,29.066701,35.85758,42.892405,33.081591,41.601201,31.010359,37.973699,32.554327,39.521085,36.299449,42.523873,35.868295,39.7875,30.917466,37.417398,32.042753,38.848843,35.082891,41.374778,32.364567,40.363385,31.302912,37.597303,32.434309,39.21004,34.279857,38.673937,34.122732,37.717224,30.880979,36.241212,32.276531,36.58846,36.670325,41.475495,34.990192,40.940445,32.520974,37.992904,37.119071,41.169744,38.037333,42.598535,41.9367,41.229954,34.855329,41.399259,38.500137,42.952046,84.64986,90.632964,137.780382,91.963132,76.20722,90.842774,134.62612,75.903284,76.152201,71.419609,70.900997,71.1255,75.219347,77.530385,34.457048,143.634337,3276.871603,0,205.440002,0.10022,-13.073,205.820007,0.09236,0.519,205.820007,0.08543,10.007,204.089996,8.93,-2029,118.830002,2.007,118.900002,33.313727,28.989959,27.495594,12.693644,86.730645,37.147862,45.140178,30.907269,-0.07082,0.002998,0.052775,0,143.634337,34.457048,1091676.7783711087,338925.900797336,1091676.7783711087,338925.900797336,279.053742962963,281.7458822222222,330.1645111111111,331.91687888888885,306.4628511111111,300.2590324074074,280.45009916666663,272.54292694444445,302.3999222222222,305.7238688888889,3276.871603,262.58985159027003,173.98787627485333,563.0151327321346,0.9038341795885777,2.3853356698453143,303.62545378584616,280.1528446986906,605.972337540886,1.2737141770984157,2.3468109441171774,590.4632156370011,2.4867067849410285,6.929055567016108,-1.0,595.0135292164578,2.502934801677212,6.8459873299464675,19.15603063195215,660.5744234439204,2.519241739655375,20.408160729535606,26.539057325264935,664.1611756383537,2.5300765395559583,-1.0,611.8955535216418,2.3662287573723493,23.296764363328812,-2.8373973252649307,270.85921568173933,1.242934811171415,489.32315133588895,3.3664213784387584,593.6355990749819,2.4980370403853134,-1.0,280.93187277777776,589.5798561780833,2.483538256567256,-1.0,278.52977944444444,588.1816726930288,2.478510891283451,-1.0,277.69957666666664,277.13353719307605,1.2637521499405324,1.0879165636239918,302.53753722222217,267.69303595826665,1.2323696018058292,4.5251465636239345,299.1003072222222,267.7991915135703,1.232724494936794,4.486201008068406,299.13925277777776,277.13353719307605,1.2966355780187235,0.26513736301546026,267.69303595826665,1.2606840696963848,0.2408704226453167,267.7991915135703,1.2610883334356748,0.24114329698391795,281.00464527777774,273.65002555555554,-7.354619722222196,280.67978611111107,272.00924444444445,-8.670541666666622,279.6658661111111,271.9695108333333,-7.696355277777798,319.60399995526177,65.56089422746265,48.678869922278636,4.874918253042735
2025-04-13 23:54:32,56820,0,0,74.757829,73.499048,64.689466,44.820479,37.801665,38.106934,41.53139,33.242151,32.715384,40.865677,31.483244,31.861017,32.818088,40.594906,46.848893,38.19858,38.027216,45.610979,54.45982,61.522975,54.820333,49.938765,51.564261,49.862585,46.649463,50.793938,54.444931,53.644101,78.368369,59.205689,45.69615,27.632243,28.432153,28.715485,30.601716,28.547098,29.024462,46.316699,44.084693,44.339383,78.146862,51.37147,41.62738,25.763318,40.383702,77.478776,44.124434,40.241316,25.588878,39.945273,48.458862,44.008355,44.841905,46.081879,43.420038,47.397581,44.620063,32.455645,33.293266,30.592458,29.563959,30.745775,29.18151,35.872371,42.90575,33.066315,41.595321,31.011085,37.961295,32.541839,39.537966,36.338975,42.610533,35.886485,39.757116,30.918387,37.400025,32.047961,38.846321,35.086121,41.39162,32.396183,40.357248,31.285564,37.586564,32.427504,39.230998,34.288074,38.689171,34.145155,37.738142,30.90965,36.267038,32.27757,36.619355,36.678207,41.477613,34.986657,40.970386,32.447591,38.02193,37.107444,41.200249,38.027761,42.608343,41.94412,41.23958,34.889423,41.467231,38.543105,42.977215,77.356139,87.91615,137.314453,83.242674,76.368134,82.545601,134.332678,75.905762,75.771992,71.305441,70.898324,71.157623,75.154608,76.748243,33.416694,104.887061,3301.380617,0,205.380005,0.08582,-11.148,205.839996,0.0787,0.568,205.869995,0.07194,8.214,204.369995,7.464,-1658,118.830002,1.988,119.0,34.162799,30.094029,28.707965,11.533351,66.86591,37.157928,45.238517,30.972102,-0.26838,0.011585,0.200747,0,104.887061,33.416694,824523.725939177,331752.91277335794,824523.725939177,331752.91277335794,278.99534185185183,281.70421166666665,330.00148777777775,331.6580294444444,301.6181522222222,298.7044457407407,280.5047316666666,272.57894564814814,298.347855,304.21452777777773,3301.380617,261.94793780475135,172.43136217957067,562.2828058593586,0.8979497501821413,2.386228096432657,292.6054010145239,250.18299083803396,595.4061259422245,1.1750048279961034,2.3548297181287854,590.6348715466694,2.4910746370348176,6.77253591600218,-1.0,595.205716527713,2.5073787851410025,6.691255036143378,19.756273861915304,667.9969572413356,2.58826210391592,14.7706278348332,37.396086763253834,671.2563825582295,2.5981143902098927,-1.0,612.8533816661541,2.4135578867980634,16.924856247422785,-9.012751207698273,607.222209745021,2.3947972398374375,17.200073719734085,-6.099044726216789,593.6084560880279,2.5016992623171768,-1.0,280.7589722222222,589.7987646918273,2.4880751172252515,-1.0,278.4985444444444,588.5041007783403,2.483419952145778,-1.0,277.7285088888889,607.6200528804042,2.396128676918564,-6.304803985476042,298.91020499999996,607.3821170592342,2.395332501982389,-6.181744541031605,298.7871455555555,606.664403543812,2.3929289190762293,-5.81058565214272,298.41598666666664,607.6200528804042,2.550885352329636,-1.0,607.3821170592342,2.550061845376818,-1.0,606.664403543812,2.5475754031123703,-1.0,281.0575602777777,273.6358086111111,-7.421751666666637,280.62882888888885,272.0823380555555,-8.546490833333337,279.8278058333333,272.01869027777775,-7.809115555555536,-16.58733819835163,72.79124071362264,55.14357557518156,-0.22787547012160442
2025-04-13 23:55:32,56880,0,0,74.921291,73.474466,64.654791,44.838249,37.704257,38.021049,41.607233,33.244573,32.708561,40.923187,31.518733,31.871248,32.858088,40.57992,46.847904,38.303569,38.01602,45.381926,55.294739,63.040582,56.872688,50.075856,53.808793,46.969365,46.670563,51.996364,53.851326,52.71074,70.8105,55.294769,45.672559,26.601024,28.155046,28.349625,30.557172,27.904077,28.766695,46.119128,43.845692,44.116678,71.410775,48.892247,41.674032,25.14238,40.101536,70.211811,40.797219,40.174947,24.787819,39.890223,48.6477,43.844119,44.585391,45.837131,43.377627,47.315202,44.659166,32.380576,33.213344,30.52567,29.563581,30.838987,29.321651,35.868034,42.896182,33.075751,41.601579,30.963952,37.965353,32.541922,39.564507,36.318699,42.533311,35.856205,39.741968,30.885248,37.42048,32.044966,38.854352,35.087982,41.404464,32.337742,40.348719,31.267579,37.613643,32.42451,39.264441,34.288883,38.714251,34.104238,37.717826,30.887825,36.283429,32.281586,36.614239,36.605831,41.456253,34.944686,40.974501,32.521586,38.02834,37.093075,41.188686,37.988321,42.573959,41.898085,41.242785,34.860722,41.40275,38.498393,42.935383,76.545174,83.278353,134.34845,79.86711,76.278897,79.317404,132.089819,75.981816,77.568013,71.312759,70.888718,71.120438,75.260338,71.150565,38.311571,160.601071,3261.125537,0,205.470001,0.0832,-10.899,205.820007,0.07766,0.503,205.830002,0.07023,7.998,205.009995,7.337,-1636,118.870003,1.986,117.800003,28.835387,24.83686,23.337775,16.837172,94.310024,37.145567,45.158522,30.973968,-0.461994,0.02062,0.345162,0,160.601071,38.311571,1208658.286384747,365501.900233247,1208658.286384747,365501.900233247,278.98732185185185,281.65844555555555,328.755455,330.01025,299.74283888888885,294.7116825925926,280.46029018518516,272.5799823148148,297.8973188888889,301.63797388888884,3261.125537,264.8826587537753,179.56986100563557,565.6205581240317,0.9248129964737996,2.382253430418002,307.8312240490474,291.93748696025096,609.7290067158831,1.3114632199780445,2.3438195728378104,589.3409449273802,2.469494739770982,7.52303646596352,-1.0,593.8828288394851,2.4856971418574307,7.4316706133067445,16.77578680178027,653.9930754288209,2.482962256787509,23.242786272289507,20.924230950952563,656.6153046114379,2.490923304768305,-1.0,269.44419755755086,1.2374222168838482,490.5577904620454,8.088385160158566,255.85819025162496,1.1917133217779665,498.6644830714814,13.11954145645484,592.3290940396805,2.480171808722931,-1.0,280.74586611111107,588.555711255269,2.466677817140866,-1.0,278.5244622222222,587.1441373163398,2.4616021834765878,-1.0,277.6916372222222,255.85740530899292,1.1917106583510653,13.119835160158573,294.71138888888885,256.7492624864462,1.1947351524176384,12.78634904904743,295.044875,254.96908496940088,1.1886947522487807,13.452440160158574,294.37878388888885,255.85740530899292,1.2128180499653207,0.19761017108061601,256.7492624864462,1.2161850396416145,0.1999203784811216,254.96908496940088,1.2094644127594294,0.19530912526921684,281.06439416666666,273.5927555555555,-7.471638611111132,280.4895894444444,272.0636808333333,-8.425908611111083,279.8268869444444,272.08351055555556,-7.743376388888862,333.48275467575525,60.110246589335816,384.54887787127007,5.547852048487829
2025-04-13 23:56:32,56940,0,0,75.096525,73.523913,64.6868,44.915244,37.798285,38.052318,41.609339,33.29647,32.640387,40.899726,31.461125,31.876688,32.867964,40.645181,46.97149,38.310132,37.974804,46.433422,53.982784,62.279849,57.503585,50.507134,50.076131,47.647495,46.929412,50.812919,53.585016,53.635284,82.778049,58.34385,45.74984,26.974321,27.747441,28.122841,30.442996,27.7699,28.341213,46.52637,44.124719,44.467046,76.714351,55.096897,41.687181,24.550674,40.359032,76.143016,50.401613,40.032675,24.185363,39.805117,48.700845,43.989935,44.525586,45.842606,43.375036,47.359786,44.510975,32.407619,33.172084,30.534655,29.4593,30.718282,28.957353,35.824743,42.89498,33.043252,41.581738,30.95365,37.971716,32.50296,39.537262,36.268323,42.575131,35.837907,39.758142,30.88823,37.411393,32.007778,38.824435,35.051717,41.399716,32.348282,40.345059,31.270561,37.595719,32.405579,39.203015,34.235063,38.689859,34.072602,37.708076,30.856156,36.25374,32.245963,36.578835,36.636805,41.445694,34.943798,40.921683,32.420166,37.991445,37.077809,41.160564,37.994104,42.586737,41.869822,41.232098,34.86769,41.436509,38.471943,42.983278,83.789897,89.073851,136.940242,90.278993,76.229441,89.523647,133.793576,75.90795,75.869552,71.495136,70.899914,71.099806,75.187019,76.023627,27.28555,146.853503,3263.14601,0,205.419998,0.09773,-12.852,206.009995,0.08933,0.609,205.960007,0.08395,9.818,204.860001,8.684,-1999,118.860001,2.004,118.199997,41.470328,37.407669,35.753163,4.279512,88.21298,37.128786,45.157497,30.874882,-0.658368,0.030243,0.492554,0,146.853503,27.28555,1113872.1456837708,289480.16476135,1113872.1456837708,289480.16476135,278.97772148148147,281.68321444444445,329.70198666666664,331.4501344444444,305.5272183333333,299.0084103703703,280.4597206481481,272.52493453703704,301.92216499999995,304.857695,3263.14601,257.9363007141403,162.76447543625315,557.6793573855871,0.8610587952175748,2.3921146444948773,304.44795530652493,282.4414774428421,606.7203695314364,1.2810905036647273,2.34622786601654,592.1768635781177,2.520656257032006,5.851418262766385,-1.0,596.6998848077434,2.5367909231886077,5.7834226418282375,23.74691373030413,658.9471691319796,2.5110563514354,20.951663381994447,25.25403136014171,662.5381446903664,2.5219191566934387,-1.0,608.9920376318128,2.3536762755913223,24.063261975240323,-1.0792630268083485,267.44258068804857,1.2313810619663368,491.46450582047646,5.439544936154618,595.2021534301745,2.5314653889296976,-1.0,280.7888,591.4334333133246,2.517989287734986,-1.0,278.5317672222222,589.902981423633,2.5124854916145103,-1.0,277.6125972222222,273.88100864300213,1.2528292810568387,3.087928084302746,301.3600272222222,264.6783893066591,1.2221207874895674,6.456649195413831,297.9913061111111,263.81822889512245,1.2192327208902514,6.774057528747164,297.67389777777777,273.88100864300213,1.291849393125291,0.281368310706014,264.6783893066591,1.2561715171890073,0.2580655187450777,263.81822889512245,1.2528367387605532,0.2558874280960475,281.1196611111111,273.5888063888889,-7.530854722222216,280.47449777777774,272.0372097222222,-8.437288055555541,279.78500305555553,271.9487875,-7.836215555555555,324.73428289006915,62.24728432423626,49.955131500166885,5.216842572578422
2025-04-13 23:58:32,57060,0,0,74.571184,73.458132,64.626312,44.921694,37.733208,38.033644,41.834569,33.365439,32.63694,40.94077,31.503116,31.756283,32.802035,40.713742,46.724199,38.285864,37.931177,46.370576,52.889766,61.628512,55.286182,51.486017,51.710495,47.94298,47.708058,50.182642,52.278298,51.185506,71.966697,55.901964,45.665371,26.819744,28.238935,28.545503,30.721618,28.077562,28.835252,46.395769,44.095012,44.427272,72.987195,47.875542,41.736802,25.361575,40.20951,71.587057,39.659402,40.022135,24.959064,39.787419,48.489751,43.952032,44.917484,45.957902,43.568566,47.38602,44.290162,32.296025,33.337497,30.760724,29.516485,30.706797,29.016372,35.843925,42.872721,33.041286,41.577155,30.957028,37.946965,32.505616,39.523204,36.314415,42.58221,35.839347,39.742824,30.878092,37.389091,32.014254,38.850081,35.072607,41.379972,32.31992,40.333277,31.273346,37.577841,32.407604,39.221192,34.25069,38.677152,34.074027,37.706452,30.876355,36.245915,32.261236,36.580834,36.612254,41.45472,34.939768,40.939691,32.417458,38.001194,37.083588,41.187865,38.001633,42.588074,41.88111,41.248234,34.884842,41.489896,38.459601,43.012273,74.75561,83.129152,134.670454,77.156053,76.000111,75.291012,132.264735,75.916122,76.494418,71.326887,70.87658,71.100241,75.170137,72.37953,32.553341,104.275951,3273.352802,0,205.419998,0.08062,-10.548,206.169998,0.07366,0.489,206.039993,0.0674,7.564,204.860001,6.968,-1528,118.970001,1.983,118.300003,35.109409,31.18084,29.466173,10.555962,66.516831,37.132059,45.195983,30.938983,-1.049611,0.049241,0.786431,0,104.275951,32.553341,820310.270988907,325800.303633137,820310.270988907,325800.303633137,278.9693162962963,281.69778888888885,328.85263055555555,330.1891411111111,298.2366961111111,295.47239796296293,280.48110157407405,272.56054629629625,296.9031166666666,301.55508444444445,3273.352802,261.40725970699094,171.12242440919144,561.6650252126129,0.8929894881825331,2.386990080366462,292.41179084346163,249.66731855077694,595.2123886298306,1.1732706477702675,2.354977681820874,590.8145140473854,2.4948997471615106,6.64234408893532,-1.0,595.4122007347389,2.511300588514911,6.562400403879516,20.29052918189791,665.8582119509091,2.582636077255327,14.758082729694944,36.44083971209392,668.4824835296582,2.5905999846433034,-1.0,606.4851824088165,2.393150093368602,17.139073246836432,-5.824905267649456,601.1414680804602,2.375148821112178,17.412464726664403,-3.0606071195012987,593.799037844974,2.505564279997849,-1.0,280.74187277777776,590.125443516917,2.4924278720476396,-1.0,278.5593344444444,588.526146364329,2.486676719336889,-1.0,277.60674166666666,600.911844207514,2.374371523462249,-2.941929712093895,295.3537205555555,602.0086260180304,2.3780814160092096,-3.508873045427208,295.92066388888884,600.5037121558513,2.372989188250713,-2.731018600982793,295.1428094444444,600.911844207514,2.5307120188258976,-1.0,602.0086260180304,2.534556764189428,-1.0,600.5037121558513,2.5292790961699185,-1.0,281.0504952777777,273.6037561111111,-7.446739166666589,280.61538499999995,272.1158913888888,-8.49949361111112,279.7774244444444,271.96199138888886,-7.815433055555559,-10.326954033074799,70.44601121617018,59.37302954209258,-0.14659387884128136
2025-04-13 23:59:32,57120,0,0,74.491537,73.450323,64.628257,44.968227,37.6741,37.967049,41.932109,33.390263,32.653569,40.937421,31.430668,31.736432,32.846693,40.708212,46.911826,38.427777,37.966693,45.523012,54.207401,63.660459,54.810526,49.683356,50.901074,49.823855,46.888606,51.25919,53.077659,52.093173,79.882943,57.240211,45.83308,26.428944,27.71765,28.112249,30.476545,27.561625,28.156224,46.45708,44.168033,44.388512,74.777325,53.874545,41.688172,24.338469,40.025921,72.563761,48.022377,39.973185,23.868029,39.816689,48.507371,43.870165,44.673628,45.961101,43.443048,47.40083,44.532505,32.196789,33.111174,30.543103,29.453036,30.596142,28.773228,35.812902,42.868753,33.023375,41.584941,30.927484,37.998608,32.505572,39.545833,36.276486,42.481319,35.795034,39.71724,30.852226,37.408966,32.013791,38.827276,35.032846,41.374395,32.304775,40.324009,31.230553,37.608319,32.406696,39.245035,34.22009,38.665259,34.040313,37.68664,30.834984,36.269896,32.26576,36.600729,36.618873,41.426989,34.962772,40.939636,32.515708,38.00512,37.094152,41.155044,37.982819,42.550039,41.874792,41.243671,34.874477,41.498168,38.437265,43.001039,82.124029,87.319773,135.917942,87.98077,75.817325,87.304584,133.27947,75.911363,77.13541,71.328042,70.83182,71.082227,75.194019,74.248795,29.132587,146.402526,3269.840813,0,205.410004,0.09567,-12.542,206.020004,0.08744,0.473,205.929993,0.08112,9.399,205.179993,8.496,-1951,118.910004,2.002,118.300003,39.288129,35.143221,33.428234,6.544951,88.00663,37.123556,45.164636,30.778912,-1.245246,0.058297,0.932304,0,146.402526,29.132587,1110762.7688561818,302215.036046359,1110762.7688561818,302215.036046359,278.9823031481481,281.70601666666664,329.4163722222222,330.88219,304.25042777777776,297.45074611111113,280.46368685185183,272.47161777777774,300.9966827777778,303.8832072222222,3269.840813,259.188892153427,165.77178943910792,559.1215279387918,0.8725997643074397,2.3902178043075493,304.3334569068596,282.12242465106436,606.616613939744,1.2800635120890367,2.34630904613819,591.7147145469264,2.5113763897818955,6.1268902218191945,-1.0,596.2807799615575,2.5276638117346186,6.0545546488163975,22.51712451323965,658.4566306905726,2.5100186348935156,20.9115391211223,25.082915315362584,661.4658016051698,2.519133225532423,-1.0,281.89071573419017,1.2793020429735489,482.6036436552649,0.083029129081865,263.2140388960014,1.2172234159987638,493.99725064825617,6.882710795748494,594.8182882138749,2.5224642185544752,-1.0,280.8350444444444,590.9624426157906,2.5086777268675937,-1.0,278.53231777777773,589.3715489778966,2.502956236091121,-1.0,277.5795472222222,269.47025838806695,1.2381751427633316,4.581821906859659,299.75163499999996,261.7666099126177,1.2123529184785224,7.418276351304087,296.91518055555554,258.45523388880525,1.2011771790850638,8.64803412908185,295.6854227777778,269.47025838806695,1.2726881634953748,0.263629179834938,261.7666099126177,1.2429660237406777,0.24404444970436126,258.45523388880525,1.230190105774825,0.23562604821655886,281.03264888888884,273.51332305555553,-7.519325833333312,280.5485358333333,272.03781638888887,-8.510719444444419,279.8098758333333,271.86371388888887,-7.946161944444441,328.500675650925,62.17585072901511,376.56591495638247,5.2834126401044355
2025-04-14 00:00:32,57180,0,0,75.683496,73.509203,64.816879,44.995452,37.728971,38.001579,42.096101,33.373417,32.617924,40.957602,31.514808,31.683012,32.893859,40.822712,46.935007,38.401752,37.931727,45.71418,52.756273,63.531195,55.023864,50.852982,50.697598,48.522886,46.698267,50.839015,52.836708,52.414992,84.218379,60.385695,45.839435,27.408766,28.155049,28.376403,30.591048,28.223694,28.772982,46.604902,44.254484,44.539794,80.367647,56.054362,41.767983,25.272718,40.247978,80.791197,49.964353,39.992213,24.922788,39.726552,48.380254,44.061354,44.837032,46.20821,43.454096,47.441952,44.405369,32.066794,32.921925,30.600714,29.331399,30.515137,28.574884,35.827273,42.86807,33.008365,41.579326,30.914219,37.967744,32.456257,39.545805,36.27336,42.614829,35.831495,39.73501,30.873311,37.403506,31.97801,38.838723,35.004884,41.387125,32.328494,40.336039,31.263219,37.583413,32.366946,39.237044,34.195183,38.663883,34.026054,37.716039,30.851262,36.234269,32.244192,36.584384,36.551636,41.398424,34.872011,40.924378,32.389525,37.995966,37.054914,41.180019,37.964158,42.555644,41.836336,41.255344,34.868503,41.497963,38.441574,42.998738,82.260481,91.067473,138.484572,91.04301,76.077883,88.947245,135.22646,75.929863,76.611028,71.093342,70.802727,71.04805,75.095389,78.656853,25.622788,124.123096,3303.936855,0,205.009995,0.0971,-12.545,205.949997,0.08779,0.571,205.960007,0.08219,9.551,204.910004,8.486,-1930,118.879997,1.998,117.800003,43.665115,39.593663,37.817893,2.17432,77.238554,37.11506,45.224386,30.668475,-1.444457,0.067057,1.081264,0,124.123096,25.622788,957151.5129076719,278015.824822516,957151.5129076719,278015.824822516,279.0017835185185,281.7288622222222,330.4980333333333,332.3080955555555,305.9516722222222,300.8124487037037,280.4968810185184,272.41026416666665,301.07248944444444,305.96526277777775,3303.936855,256.77255569335324,159.97930999326667,556.3357793694298,0.8503176077656738,2.393926769211672,298.3591097890519,265.6745445820746,601.042133763723,1.226528650298386,2.3505687019621777,592.6372077529128,2.5294817308096005,5.6042143932181405,-1.0,597.1855517606083,2.5457047113958238,5.539129293123018,24.956306528868936,665.2310056642962,2.5549002915043366,17.468979879891453,32.1389235442814,668.8604719052792,2.5658521300410317,-1.0,616.2758379046439,2.4009891794877323,19.797427966755798,-7.592562433170315,605.9816178984624,2.3670565519769777,20.413703873353924,-2.4533389146517948,595.6981530064552,2.540416814360684,-1.0,280.838575,591.9302257030869,2.52694582889791,-1.0,278.5766572222222,590.2917287798025,2.5210537193908866,-1.0,277.5901183333333,608.6873149239566,2.376031099516771,-3.801100766503623,302.1602105555555,604.3901226390403,2.3617589213899746,-1.6618052109481027,300.020915,604.8634409393497,2.3633359207727507,-1.8971107665036016,300.2562205555555,608.6873149239566,2.5860420144330316,-1.0,604.3901226390403,2.5710843599015787,-1.0,604.8634409393497,2.572738391613904,-1.0,281.05044666666663,273.42464416666667,-7.625802499999963,280.66256722222215,272.02003138888887,-8.642535833333284,279.77762916666666,271.7861169444444,-7.991512222222241,-13.34441014554966,68.04545390368787,48.95516775965223,-0.19611023778954365
2025-04-14 00:01:32,57240,0,0,74.580441,73.553299,64.804999,45.050219,37.732091,37.987912,42.159757,33.484861,32.677167,41.023273,31.553664,31.782157,33.099476,40.904389,46.765055,38.434003,37.982626,44.756781,53.028744,62.927042,57.668238,49.094727,52.09328,47.743319,46.873386,50.773249,54.376712,52.302477,73.835818,57.076576,45.636956,27.114576,28.338687,28.701899,30.80118,28.383953,28.95103,46.600142,44.022353,44.34281,74.903187,48.499047,41.741779,25.573318,40.289464,73.641257,40.450551,40.060253,25.203449,39.924187,48.703968,44.004432,44.637345,45.916565,43.500785,47.400651,44.65456,32.152541,33.186267,30.744984,29.342862,30.650945,28.839178,35.810167,42.869116,33.006904,41.581399,30.889136,37.954484,32.480272,39.560984,36.276205,42.621165,35.806678,39.731473,30.847007,37.379904,31.972492,38.847737,35.021036,41.384233,32.326703,40.331624,31.249841,37.574403,32.357432,39.227887,34.191294,38.662665,34.014174,37.683422,30.837533,36.236125,32.242053,36.561814,36.577303,41.426576,34.922474,40.913282,32.384983,37.995712,37.055102,41.180163,37.981973,42.554469,41.869583,41.237578,34.867005,41.513811,38.414344,43.037514,74.526358,84.59563,135.619476,77.417992,76.02938,76.756414,133.001878,75.866611,76.183032,71.354319,70.936547,71.131762,75.194751,74.140444,32.95247,98.20476,3051.704672,0,205.919998,0.08169,-10.63,206.270004,0.07455,0.436,206.199997,0.0675,7.604,205.199997,7.03,-1554,119.080002,1.996,117.599998,34.62748,30.732303,29.050777,11.009476,62.974939,37.113942,45.236276,30.819463,-1.640138,0.075317,1.226745,0,98.20476,32.95247,778450.8843433199,328552.20109978993,778450.8843433199,328552.20109978993,278.9720348148148,281.7059172222222,329.26215444444443,330.71637555555554,298.3822177777778,296.55375222222216,280.50348657407403,272.4941460185185,296.77575444444443,302.36979444444444,3051.704672,261.65813179016936,171.7295274027308,561.9517793841243,0.8952914690116832,2.3866353432174523,290.4474453022925,244.45527976567283,593.2327394041286,1.1556720252451798,2.356500145029308,590.7158703786904,2.4930677723969863,6.702766936592581,-1.0,595.3255399638045,2.509511041668607,6.621773627823691,20.04778543205282,667.8221097794063,2.5974883233295825,13.891189291200618,38.81470914215191,670.6633661052989,2.6060984791891255,-1.0,608.403778612326,2.408033140652796,16.083244878339787,-7.934772475485261,604.9118568485139,2.3962942863841574,16.24539799970576,-6.1063069199296365,593.6710340678397,2.5036276396754955,-1.0,280.7260866666666,590.0264389556783,2.4905946269906236,-1.0,278.5620994444444,588.4570169501083,2.484951149843092,-1.0,277.6279183333333,604.6031187022061,2.395252915937266,-5.944675808818545,296.39212111111107,605.7357402529452,2.3990704603480246,-6.537658586596365,296.9851038888889,604.396645400171,2.3945561667816038,-5.836586364374114,296.28403166666664,604.6031187022061,2.5421287737183778,-1.0,605.7357402529452,2.546068301505957,-1.0,604.396645400171,2.541409629266765,-1.0,281.1245555555555,273.5218911111111,-7.602664444444429,280.5260861111111,272.0632905555555,-8.462795555555601,279.85981805555554,271.8972563888889,-7.962561666666659,-14.195986469823538,72.49656981560179,59.41833116708028,-0.1958159745479221
2025-04-14 00:23:32,57300,0,0,74.771515,73.57453,64.737522,46.836916,45.698303,48.475136,45.961295,40.869065,42.180077,44.700444,39.522641,39.011225,39.122841,42.834829,54.043605,44.949384,44.036011,48.48992,56.901401,65.816529,60.756025,54.854503,53.212902,52.257661,50.294801,52.158388,54.781002,51.963449,80.019668,60.314789,51.763723,32.286222,34.720743,34.087965,36.770943,33.887196,33.130209,52.15058,50.967905,50.770074,78.929147,61.272247,48.032994,29.528607,45.947748,77.444803,49.022236,44.293842,28.0435,43.70949,51.840049,49.686151,49.279799,48.771248,45.517147,51.063051,47.124955,38.053668,38.724928,35.226625,34.941098,35.369351,35.356654,36.380268,42.851761,33.041915,41.575138,32.608853,38.036149,32.548709,39.613249,36.187015,42.476447,35.801564,39.710073,31.209495,37.455714,32.074652,38.90093,35.315198,41.330364,33.213544,40.315966,31.319997,37.68334,32.494661,39.30162,34.735803,38.636698,34.411052,37.725827,31.066568,36.282591,32.454691,36.706605,36.476488,41.419629,35.040487,40.937993,32.431311,38.0881,37.128582,41.22973,37.995514,42.755035,41.859988,41.572412,34.817855,41.846228,38.436709,43.270877,75.007038,87.720814,132.817319,77.207858,76.366803,77.014329,127.482708,75.826844,76.121344,71.253248,70.96749,71.142755,75.259744,78.157531,38.358058,114.791222,5519.701181,0,205.020004,0.12957,-17.051001,205.570007,0.11712,0.655,205.520004,0.11377,13.858,203.880005,11.778,-2824,118.589996,1.985,118.400002,34.877988,31.147259,27.408107,16.885735,72.348361,37.266112,48.703225,36.278721,-2.837594,0.261037,1.474841,0,114.791222,38.358058,892810.5093230539,365822.416801906,892810.5093230539,365822.416801906,282.0556590740741,283.74058388888886,326.1959488888889,329.1596216666666,298.26547666666664,299.1488181481481,282.4295693518518,275.52706703703706,297.04279888888885,304.10600777777773,5519.701181,264.9095353921261,179.63550352042483,565.6510009450842,0.9250585586206084,2.3822182522241984,295.646351081905,258.329754965714,598.4150118324425,1.2022373662482317,2.3525483902882742,594.5478960502511,2.4879036522780655,7.4253834244487535,-1.0,597.4242194369192,2.4980710163166013,7.369342923543845,18.831048496762776,658.543159949829,2.546092023918716,16.442693987102047,30.54959780698391,664.4115009929193,2.5640009874415917,-1.0,603.5945273045681,2.3699905815581572,19.00661070590628,-2.6191255847616617,605.3377683005687,2.3758265405688,18.90660252157825,-3.5024670662431276,598.0897946115746,2.5004151258086154,-1.0,284.1298461111111,594.5505553665143,2.4879130805906158,-1.0,282.0572188888889,591.0144805334669,2.4753299824608863,-1.0,279.9799122222222,606.676245396688,2.380295757750643,-4.18124225142833,299.8275933333333,605.4816218613752,2.3763073582086163,-3.575397251428342,299.2217483333333,603.8544107982339,2.370861705385674,-2.750761695872768,298.39711277777775,606.676245396688,2.5303721081248822,-1.0,605.4816218613752,2.5262353607433488,-1.0,603.8544107982339,2.520584613261315,-1.0,283.57394444444446,276.69961,-6.874334444444457,282.6086241666667,274.8632563888889,-7.745367777777801,281.1061394444444,275.0183347222222,-6.087804722222188,-10.789872250317558,61.11894051290983,54.948632645260886,-0.17653892819098313
2025-04-14 00:24:32,57360,0,0,74.982238,73.519861,64.723326,44.424793,42.591274,44.319168,42.745558,37.796,38.90314,43.246626,35.990854,35.160933,35.432201,40.431522,52.511473,42.78023,41.678277,47.026276,57.681188,67.403118,60.117811,52.398365,51.661843,53.333782,48.502484,52.122006,54.332225,51.895793,74.149573,59.56141,50.239625,28.950813,31.090828,30.387553,32.170146,29.837716,29.43193,50.231214,48.671129,48.589164,72.920772,61.813174,46.42024,26.307671,44.048183,70.121477,56.226841,42.815635,24.80924,41.916239,50.927245,48.075886,47.49542,47.763446,44.155163,49.4891,45.944529,35.867015,36.505655,33.863971,33.935903,32.174817,32.043301,36.462491,42.862634,33.121365,41.543801,32.694572,38.04735,32.563546,39.632563,36.245373,42.554996,35.846207,39.676917,31.245492,37.438677,32.081088,38.91938,35.408632,41.369873,33.360089,40.29649,31.323466,37.679566,32.498869,39.318871,34.80416,38.67162,34.520256,37.705856,31.128422,36.302427,32.507983,36.716675,36.506035,41.405447,35.072395,40.944139,32.435744,38.091006,37.186769,41.234228,38.008424,42.784117,41.868781,41.586045,34.894579,41.916868,38.455792,43.291602,81.682372,89.639101,146.745469,86.995055,76.347268,86.831492,142.066764,75.870147,76.679527,71.149982,70.80124,71.052081,75.20625,74.170985,27.176121,161.877441,5563.058812,0,204.759995,0.14191,-18.783001,205.449997,0.12776,0.666,205.339996,0.12471,15.383,203.059998,13.007,-3134,118.459999,1.995,119.0,46.09669,42.277305,38.6727,4.142935,94.858087,37.296493,47.393615,34.06511,-0.281749,0.010022,0.230877,0,161.877441,27.176121,1217458.5473768369,288725.678397597,1217458.5473768369,288725.678397597,281.20101851851854,282.86616666666663,334.2982022222222,336.8974827777778,303.7028083333333,295.59292999999997,281.7020082407407,274.2972835185185,300.75131777777773,305.17172277777775,5563.058812,257.8607941292223,162.58351012208354,557.5922894783687,0.8603624369579023,2.3922307486576395,308.13536130351895,292.7977547733304,609.9938408491662,1.3141964683936935,2.3436014829106506,595.9192625186512,2.5344809659223366,5.779315817415287,-1.0,598.7112684827259,2.544380530835439,5.738330571861387,25.005372537444316,665.3041754601343,2.51592750492165,22.78363322274505,26.16284091870324,670.7406148025717,2.5321268519239597,-1.0,280.34711219507057,1.2734977059093182,483.92712787152107,4.432552970185668,258.21854762934413,1.1996505298966573,497.29667980876053,12.542431303518981,599.41174339472,2.5468550547189674,-1.0,283.283125,595.8526765584173,2.5342441578551065,-1.0,281.16124444444443,592.506398142029,2.522299962218342,-1.0,279.1586861111111,260.83444917999185,1.2084856551682746,11.568931859074496,296.56642944444445,258.9989595324345,1.2022893892154383,12.251599081296774,295.8837622222222,254.83646358979476,1.1881843163624626,13.806762970185616,294.32859833333333,260.83444917999185,1.2413856141713862,0.24873102622686047,258.9989595324345,1.2342674725641845,0.24408432027123983,254.83646358979476,1.218125057596852,0.23354659007338682,282.87309194444447,275.47574166666664,-7.397350277777832,281.8330183333333,274.20552055555555,-7.627497777777762,280.39991444444445,273.2105883333333,-7.189326111111143,337.70071488930705,66.59290697740835,384.9570632650637,5.071121388406607
