Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 00:25:32,57420,0,0,74.445039,73.571761,64.699235,43.602723,41.708417,42.34884,42.095272,36.513935,37.186108,42.245755,34.462374,33.410365,33.823009,39.386423,51.713779,41.54819,40.075123,46.307317,55.089409,65.751023,58.868133,52.177256,51.319732,52.232225,48.28913,50.81979,52.728603,51.678546,88.206756,64.707757,49.553069,30.06339,31.281903,30.919628,31.268091,30.411146,30.484692,49.835268,48.053906,48.155121,83.467056,67.570202,45.656937,28.545924,43.138988,83.11093,62.49314,40.49654,26.169933,39.855273,50.367435,47.190848,47.09126,47.141929,43.098978,48.370924,44.777083,36.298331,37.140805,32.709813,32.435839,31.329294,31.200759,36.508402,42.86559,33.168242,41.564241,32.779715,38.044393,32.602821,39.612369,36.256084,42.601202,35.903631,39.710263,31.337566,37.433737,32.110382,38.946822,35.462342,41.395033,33.490997,40.306466,31.363854,37.684792,32.493009,39.307785,34.815187,38.692304,34.580533,37.723144,31.196651,36.320188,32.554739,36.726258,36.555452,41.427731,35.093926,40.89817,32.435104,38.068992,37.198338,41.226901,38.078371,42.833013,41.859552,41.632665,34.916756,41.95622,38.455062,43.328618,83.612088,95.59581,153.492212,93.67604,76.172027,92.657635,149.062687,75.864035,76.140805,71.148503,70.937019,71.098712,75.237873,81.682933,32.122589,146.698514,5551.898739,0,204.779999,0.1501,-19.886,205.479996,0.13388,0.664,205.259995,0.13184,16.348,203.039993,13.643,-3324,118.540001,1.997,119.099998,39.489819,35.593687,30.43329,10.06325,88.14211,37.323409,46.611255,33.51914,-0.596052,0.021623,0.489399,0,146.698514,32.122589,1112803.5341910978,322830.37326587294,1112803.5341910978,322830.37326587294,280.5030640740741,282.24495777777776,338.1848261111111,340.6456733333333,307.4144666666666,302.5545818518518,281.26736416666665,273.99396675925925,301.8233822222222,308.48100555555556,5551.898739,261.1347148594577,170.46333947106993,561.3532903983671,0.8904877650151235,2.3873777941239447,304.4086316168508,282.33188418094454,606.6847492033044,1.2807377847321766,2.346255747542809,593.5059395204338,2.5061328316550497,6.532455424942603,-1.0,596.4443521156151,2.516575933707961,6.482594939720675,21.11024291832007,676.4219840949039,2.563543527837558,20.092660346928337,33.77619449426027,681.4952705955812,2.578490717182933,-1.0,612.9939782868981,2.366880400354635,23.73612432871567,-3.0058350498158006,277.17800743437823,1.2637553072176115,485.5267774713013,1.8540497649989902,597.5544879284678,2.5205045991085706,-1.0,282.901705,593.9003811222987,2.5075384386587176,-1.0,280.7371872222222,589.0808762644551,2.4902829316629176,-1.0,277.8703,282.2407093496935,1.2804382540602905,0.03265606129525622,304.37597555555556,274.9355790930304,1.2563337037606772,2.665822727961938,301.7428088888889,274.3903197858973,1.2545260778618021,2.8636705057397194,301.5449611111111,282.2407093496935,1.318532615117807,0.2859561101876814,274.9355790930304,1.290558049343989,0.26726765263247093,274.3903197858973,1.2884700109633909,0.26587273494313257,282.47174527777776,275.7719822222222,-6.699763055555536,281.54810805555553,273.46823666666666,-8.079871388888876,279.7822391666666,272.7416813888889,-7.040557777777735,316.32793208605557,79.97763197928884,63.428005808005764,3.9552050274253236
2025-04-14 00:26:32,57480,0,0,74.81446,73.590881,64.677936,43.120832,41.169954,41.57159,41.552003,35.706426,36.158095,41.436241,35.114246,34.141835,34.532806,39.243137,50.953187,40.755566,39.763872,47.158925,56.564322,65.29571,56.578141,50.12317,52.797493,49.768069,48.354424,50.567861,53.656735,52.416072,79.653707,62.509122,49.228456,29.700353,31.746839,31.004102,31.702735,30.780336,30.832033,49.022218,47.432445,47.390964,79.182852,61.408975,44.211784,28.488431,42.213666,77.57754,49.432664,39.977626,26.677275,39.552152,49.844049,45.876955,46.157322,46.84449,43.058179,47.150627,44.83659,35.282523,35.982709,32.293529,31.85149,33.173983,32.697649,36.543418,42.895061,33.243523,41.587283,32.857699,38.06683,32.652095,39.630187,36.238117,42.520562,35.922321,39.730187,31.4183,37.459689,32.142737,38.93068,35.500637,41.400935,33.582151,40.345756,31.397359,37.708526,32.528017,39.323849,34.810496,38.721621,34.678317,37.739711,31.239645,36.354048,32.576751,36.730087,36.551758,41.428019,35.094651,40.922659,32.537249,38.04305,37.166177,41.209466,38.051591,42.844154,41.870135,41.630498,34.851597,41.925707,38.455668,43.316055,75.948866,89.616708,151.482632,78.375391,76.365025,77.649063,147.886184,75.834676,75.680636,71.298457,70.986912,71.107859,75.193344,77.600894,25.970681,114.79009,5550.48223,0,204.800003,0.1317,-17.336,205.509995,0.11812,0.683,205.410004,0.11594,14.142,203.570007,11.98,-2876,118.540001,1.989,119.0,46.608282,41.59161,37.357452,2.620174,72.347753,37.341146,46.102931,33.54698,-0.906942,0.032646,0.743883,0,114.79009,25.970681,892802.70445813,280414.462519517,892802.70445813,280414.462519517,280.0792344444444,281.56701499999997,337.5312133333333,339.52923999999996,298.9141061111111,299.1526109259259,280.984961574074,274.0094336111111,297.56603666666666,305.1592822222222,5550.48223,257.0190023850137,160.56842037456653,556.6206003199104,0.8525938126002311,2.3935389422216584,295.6460134383971,258.32884539691247,598.4146814085829,1.2022343429009994,2.352548639570973,594.3446822562038,2.53406221513878,5.629477577079506,-1.0,596.8294181720884,2.542910271013758,5.593750624976539,24.54801261498625,681.0807418240439,2.614010075107657,15.649255462088558,41.88519989493619,685.0819123880997,2.6258293373931108,-1.0,604.8750524978435,2.3742805383373606,18.932811337738045,-3.2680926727139763,605.3455703797297,2.375854001300957,18.90597240302658,-3.5065974875287793,598.7620511864435,2.5497600816871153,-1.0,282.7213644444444,594.1030341929281,2.533199207227449,-1.0,279.9343244444444,590.1893250851283,2.519159365612174,-1.0,277.58201444444444,606.2757448716277,2.3789609172564434,-3.978268228269542,299.62428166666666,605.7599279664653,2.3772386195534363,-3.7166821171584274,299.36269555555555,604.0003054844698,2.371351950304404,-2.8248421171584255,298.47085555555554,606.2757448716277,2.576128480838775,-1.0,605.7599279664653,2.5743314140398548,-1.0,604.0003054844698,2.56818659355511,-1.0,281.96138999999994,275.16812,-6.79326999999995,281.20605888888883,273.19028305555554,-8.015775833333294,279.78743583333335,273.66989777777775,-6.117538055555599,-11.000888123525897,84.25132365195554,76.2056893262004,-0.1305722883235741
2025-04-14 00:27:32,57540,0,0,74.640323,73.595484,64.78435,42.435934,40.383422,40.677587,40.807288,34.632493,35.142138,40.662536,34.415627,33.304584,33.763471,38.96425,50.697341,39.805225,39.324691,46.321592,56.320717,66.383644,54.186823,48.713595,52.14076,48.591521,48.464706,52.156461,52.950936,50.589555,75.162746,60.084677,48.712908,26.729325,29.525969,28.523645,30.804964,28.453125,27.486301,48.501392,46.861414,46.968894,72.902736,61.383311,43.078791,24.887554,40.875464,70.005069,55.287524,41.428903,23.413918,40.493903,49.674343,45.912101,45.146208,45.946658,42.951637,47.394016,44.730426,34.423762,35.048349,30.345088,30.192634,31.463651,31.25663,36.619654,42.910987,33.293643,41.602143,32.937186,38.069823,32.701357,39.646824,36.276959,42.535382,35.982809,39.753363,31.488061,37.457948,32.191268,38.969393,35.554138,41.383663,33.676129,40.376402,31.42925,37.708111,32.563181,39.328976,34.879073,38.730725,34.784162,37.760215,31.292401,36.365734,32.642306,36.772375,36.586532,41.432671,35.159025,40.9606,32.572032,38.068152,37.217838,41.243513,38.070753,42.919405,41.900511,41.692104,34.891552,41.9636,38.529565,43.357913,82.232546,90.403402,152.178746,88.016346,76.265155,87.568753,148.381842,75.827198,75.74997,71.318939,71.00059,71.112623,75.277053,73.992398,25.68731,162.961062,5552.546112,0,204.960007,0.14266,-19.094,204.119995,0.12993,0.606,205.070007,0.12606,15.542,203.179993,13.122,-3190,118.370003,1.988,118.900002,46.455677,40.82156,39.171672,2.257231,95.321111,37.380196,45.726896,32.121686,-1.21528,0.043937,0.995983,0,162.961062,25.68731,1224929.850851934,278460.68833366997,1224929.850851934,278460.68833366997,280.04270407407404,281.7022311111111,337.80657888888885,339.91596999999996,304.2701922222222,295.75565759259257,280.77605305555556,273.21760314814816,301.05697,305.59633444444444,5552.546112,256.81838407372214,160.08883037643804,556.3887553926206,0.850740946184292,2.3938544831903505,308.3923099022237,293.5254189406275,610.2168327122105,1.3165060654249463,2.343416930588837,594.3544901688769,2.535340986990783,5.588649703206379,-1.0,597.1251846369918,2.5452056003902817,5.54916870170537,24.883847037388932,672.4240304956076,2.536133582825713,22.554022687715513,29.41426898666515,676.843216035483,2.5491749040156493,-1.0,281.92436805727635,1.278635439470154,482.97701634092766,4.122117680001509,258.65591263859557,1.2010789178613301,497.0602534110874,12.636652309631131,598.3512506122264,2.549552295987767,-1.0,282.43494888888887,593.1253862806805,2.5309462090037735,-1.0,279.30488388888887,591.6007716478023,2.5254786314705036,-1.0,278.38827944444444,262.35224618695275,1.2135478869228318,11.263006568890376,297.1293033333333,258.97285059818336,1.2021503249240733,12.518567680001524,295.8737422222222,254.66505825768826,1.1875510521867503,14.128382680001494,294.2639272222222,262.35224618695275,1.2489344640640665,0.2580455088563008,258.97285059818336,1.235775765939873,0.24951814012507692,254.66505825768826,1.2190020744612342,0.23864810945242612,281.92401222222225,274.67003083333327,-7.253981388888974,280.67579611111114,272.18825611111106,-8.487540000000081,279.7283508333333,272.79452249999997,-6.933828333333338,335.6985775302813,75.29884585861578,390.4996624383312,4.4582167721481785
2025-04-14 00:28:32,57600,0,0,75.772912,73.58404,64.912583,41.926426,39.834271,40.005704,40.352876,33.628864,34.231643,39.925331,33.435886,32.338894,32.853026,37.954128,50.11641,39.070865,38.635698,46.69989,54.179684,62.156509,56.512893,50.666933,49.580509,48.038758,47.391529,50.817276,51.184619,50.300109,86.586918,63.880648,48.322555,28.934049,29.869083,29.288926,30.670584,29.468203,28.969105,48.110377,46.380334,46.546888,82.343665,64.620421,43.009545,26.049213,40.397155,81.949509,60.347319,41.002494,25.734921,39.912059,48.741668,45.743096,45.530424,45.607885,42.204415,47.33632,44.050984,34.152911,34.828214,30.123348,29.70603,30.738913,30.707761,36.653869,42.902785,33.357786,41.599221,32.987577,38.086547,32.738204,39.649211,36.3161,42.569827,36.029559,39.74127,31.568953,37.45368,32.203436,38.979724,35.615911,41.396603,33.769645,40.372687,31.437076,37.740522,32.559777,39.353302,34.892447,38.767867,34.903534,37.782182,31.339948,36.395265,32.672864,36.789717,36.614499,41.437157,35.178953,40.952657,32.601809,38.060419,37.242818,41.245633,38.099385,42.90352,41.902332,41.677656,34.888511,41.982135,38.529044,43.384601,82.685551,94.887814,155.553245,91.961402,76.182131,90.862897,150.837219,75.779108,75.594245,71.30411,70.962092,71.090257,75.235371,80.611444,26.703332,131.172962,5550.843375,0,204.759995,0.14529,-19.334,205.149994,0.13122,0.687,205.059998,0.12805,15.856,202.449997,13.174,-3209,118.360001,2.005,119.400002,44.77284,39.45983,37.452779,3.549715,80.775045,37.402671,45.313079,31.70953,-1.527442,0.055576,1.251955,0,131.172962,26.703332,1005758.6258602339,285465.913130324,1005758.6258602339,285465.913130324,279.8786285185185,281.6701777777778,339.1706772222222,341.79069166666665,306.46189,301.83149851851846,280.54615481481477,272.9886275,301.30863944444445,308.0876744444444,5550.843375,257.53284334464973,161.79793127137017,557.2139508218653,0.8573370264936765,2.392737383260294,300.32109388258044,271.03375219661655,602.9062412237722,1.2441009881995566,2.349159859478546,593.8266842379544,2.5290388391193472,5.742455664769511,-1.0,596.8216481391506,2.5397056548741666,5.69842696191569,24.137334433128046,681.3775632965303,2.5948893618303126,17.79257121859577,38.849583339641754,686.7082174680978,2.6105456740597566,-1.0,615.3971507863328,2.390332896205186,20.99056442078778,-6.140796117419541,605.9908198500963,2.3594050666140713,21.59845963443788,-1.5104046359380163,597.739572607042,2.5429613516654834,-1.0,282.21808611111106,592.8054788918071,2.5253860997768807,-1.0,279.26641388888885,590.9484520146652,2.5187231330954822,-1.0,278.1513855555555,609.339437060756,2.3704692925437176,-3.15497167297508,303.4760655555555,604.5363028410196,2.3545803959130542,-0.7976088951972997,301.11870277777774,604.0890533695339,2.353094562651924,-0.5786333396417831,300.8997272222222,609.339437060756,2.583570077651019,-1.0,604.5363028410196,2.5668736605187776,-1.0,604.0890533695339,2.565310535258149,-1.0,281.61798999999996,274.5336458333333,-7.084344166666654,280.6884191666666,271.99149388888884,-8.69692527777778,279.3320552777777,272.44074277777776,-6.8913124999999695,-12.164135612141877,84.55591515737967,65.98041251019754,-0.14385907348411264
2025-04-14 00:29:32,57660,0,0,74.502634,73.546063,64.765622,41.349961,39.410223,39.419925,39.812528,33.395479,33.982037,39.642667,33.194031,32.093601,32.597217,37.57178,49.532897,38.773319,38.213476,45.949923,53.159973,63.594516,55.887266,50.3384,51.632821,48.659676,47.244499,49.847181,51.71917,50.998711,78.439891,61.157056,47.764064,27.37059,29.866382,29.047595,30.600584,28.908233,28.763244,47.678159,45.927691,46.103522,78.25153,58.519028,42.802781,26.340689,40.113098,76.707976,49.655011,40.58048,25.889645,39.555048,48.31613,45.266992,45.187747,45.515621,41.713997,46.848561,43.458072,33.734313,34.500588,30.485504,30.009413,30.706573,30.65465,36.731229,42.910616,33.432242,41.596396,33.070068,38.083368,32.767909,39.675537,36.355373,42.63427,36.091531,39.743009,31.624173,37.457299,32.242676,39.009601,35.718129,41.418913,33.840229,40.392923,31.460666,37.714533,32.598999,39.374616,34.924522,38.769336,35.018086,37.811019,31.411799,36.418397,32.721896,36.789845,36.621707,41.457518,35.174494,40.982119,32.575542,38.101352,37.250188,41.274233,38.105129,42.992649,41.855693,41.734342,34.867185,41.988901,38.581578,43.344232,75.798731,88.980702,153.053612,78.215138,76.030007,77.417749,149.601684,75.742968,76.324334,71.383595,70.970665,71.027534,75.21983,76.871088,29.253726,100.053608,5560.988581,0,204.559998,0.1296,-17.101999,205.410004,0.11705,0.661,205.389999,0.11386,13.906,203.649994,11.767,-2824,118.639999,1.984,118.400002,41.073086,36.111803,33.889502,6.690978,64.068112,37.431585,44.90976,31.68184,0.0,0.0,0.0,0,100.053608,29.253726,791198.242033256,303050.260014582,791198.242033256,303050.260014582,279.65876388888887,281.3992005555555,338.4842688888889,340.40200666666664,298.82507666666663,298.59433277777777,280.3220887962963,272.973244537037,297.4826283333333,304.8059455555555,5560.988581,259.26964188086475,165.96600086313646,559.2143537778501,0.8733430600208283,2.390097393701791,291.05370392531984,246.06003836236547,593.8464059475308,1.1611043416161695,2.3560259759905637,592.8159944836867,2.5148310517580557,6.12680119390482,-1.0,595.7351462762788,2.525236951758945,6.080505904778811,22.12955867469077,685.6094239356161,2.647989394155217,13.621388305667004,47.430564963569054,689.4099516532797,2.6591857700918173,-1.0,608.7580257797584,2.4065875916352946,16.358078562212814,-7.771372741346795,608.3159353772842,2.405107591425753,16.378743020741332,-7.540628852457928,596.5899152583343,2.5282717767364864,-1.0,281.9078133333333,591.966931954174,2.511792229331087,-1.0,279.151545,589.9033505743024,2.5043835059117923,-1.0,277.9169333333333,608.9972478886475,2.4073879667131703,-7.896235519124559,298.9499394444444,608.7967609334196,2.4067172120934934,-7.791590519124611,298.84529444444445,607.1536977919649,2.4012112693083414,-6.934060519124614,297.98776444444445,608.9972478886475,2.5717200741863264,-1.0,608.7967609334196,2.5710267773149527,-1.0,607.1536977919649,2.565334298338862,-1.0,281.3675338888889,274.32636138888887,-7.041172500000016,280.56760222222215,272.1763658333333,-8.391236388888842,279.0311302777777,272.41700638888886,-6.614123888888855,-15.499940893597454,89.87427765933728,76.85139815585762,-0.17246248089302027
2025-04-14 00:30:32,57720,0,0,75.57349,73.581718,64.873901,41.041266,39.124165,39.014756,39.561761,33.090248,33.560666,39.283366,32.592138,31.63261,32.162568,37.239324,49.163048,38.543774,37.763837,45.73913,54.552398,64.586378,54.848151,48.910526,52.967462,46.56823,46.070165,49.156014,52.694133,51.040016,74.622758,58.913836,47.5192,25.990996,28.57458,27.287231,29.895689,27.614464,27.024558,47.245037,45.517668,45.669083,72.451969,59.333828,42.325048,24.018895,39.925956,69.255289,52.242455,40.00146,22.890431,39.099208,48.382602,44.863814,44.850236,45.867117,41.141511,46.610625,43.552598,33.248056,34.119596,29.605677,29.462084,29.802766,29.864269,36.7989,42.918498,33.486602,41.595674,33.133786,38.100407,32.842863,39.661725,36.377802,42.569557,36.135553,39.742313,31.708114,37.448712,32.300772,38.990484,35.751651,41.417448,33.92345,40.396191,31.504515,37.715671,32.637947,39.345634,34.971653,38.762841,35.125951,37.783183,31.476849,36.416628,32.756137,36.853047,36.684038,41.469333,35.27443,40.974832,32.692703,38.090165,37.278784,41.277502,38.163179,42.999423,41.910977,41.761495,34.905215,42.05324,38.591038,43.408049,81.752093,89.25569,151.979065,87.063777,76.015819,86.688256,148.477376,75.744104,75.747903,71.177275,70.940661,71.050581,75.225449,73.369147,26.983911,149.602636,5027.707723,0,205.050003,0.13005,-17.156,205.690002,0.11717,0.633,205.509995,0.11378,13.856,204.279999,11.775,-2827,118.650002,1.99,118.699997,43.616818,38.422666,36.099078,3.902382,89.461828,37.462187,44.776313,31.017075,-0.285934,0.010589,0.233057,0,149.602636,26.983911,1132826.7496794518,287400.43715462694,1132826.7496794518,287400.43715462694,279.41772370370364,281.26701388888887,337.8596533333333,339.80503611111106,303.7409872222222,295.43333629629626,280.24795166666667,272.6039303703703,300.79005166666667,304.95871666666665,5027.707723,257.7278065781581,162.26486822106418,557.4389029570851,0.859135775280469,2.3924357322495324,305.1409181880791,284.3756238306192,607.3456812022134,1.2873071424996592,2.3457363406858085,592.9870517942744,2.524837243441436,5.795489868971872,-1.0,596.0773674535209,2.5358606258928607,5.749445429870613,23.539207310730774,675.1865494897431,2.5569733907040977,20.54887844926535,32.718735145254186,679.207040862116,2.5688391421857655,-1.0,280.4672486508937,1.2744692774462998,483.5633436993938,1.3999309658569246,257.7809473052414,1.1987456041758942,497.30150857435336,9.707581891782866,596.9226858626067,2.5388633267040484,-1.0,281.77177777777774,592.100641604309,2.5216618746699906,-1.0,278.8861377777778,589.9516231950818,2.513938272841472,-1.0,277.5952555555555,261.536365481222,1.2114271963074572,8.311608188079163,296.82930999999996,258.2907636644954,1.2004707056652835,9.517602076968046,295.6233161111111,253.5401945942906,1.1843526307753707,11.293535410301388,293.84738277777774,261.536365481222,1.2443153900771087,0.2512095647338568,258.2907636644954,1.231722252146754,0.24299646991629192,253.5401945942906,1.2132897471979167,0.23097500936315055,281.2740044444444,274.08545888888887,-7.1885455555555495,280.5714869444444,271.7799336111111,-8.791553333333297,278.8983636111111,271.9463986111111,-6.95196500000003,335.206104489033,79.10918203622225,394.71930083884945,4.237259138080203
2025-04-14 00:31:32,57780,0,0,75.253073,73.586403,64.926513,40.855204,38.991488,38.845435,39.587351,32.958246,33.470765,39.141172,32.506132,31.524713,32.009838,37.023875,48.880194,38.405994,37.593088,46.565934,53.218417,62.108268,55.948107,48.737835,53.006025,50.519974,46.390124,50.571146,52.131575,49.400719,86.37889,62.655178,47.505623,28.544071,29.511362,28.510368,30.037953,28.967557,28.725315,47.235425,45.506839,45.700702,81.791693,62.676488,42.384336,25.798874,39.751646,81.170666,56.904377,39.956783,25.236957,38.914758,47.755628,45.056303,44.730434,45.526042,41.391682,46.828089,43.363029,33.705179,34.416733,29.996937,29.704448,30.136032,30.18759,36.872434,42.910251,33.536575,41.597209,33.170449,38.101607,32.892533,39.692383,36.446208,42.67565,36.245448,39.752102,31.764338,37.439139,32.327175,39.019844,35.833842,41.447159,34.017223,40.429756,31.548715,37.742779,32.657668,39.365745,35.028233,38.798855,35.260539,37.82429,31.537455,36.433904,32.814844,36.810476,36.701636,41.441961,35.287454,40.965758,32.666191,38.094569,37.320775,41.25729,38.16983,42.991108,41.900394,41.753987,34.908286,42.0616,38.602983,43.376481,82.851521,94.069873,153.160559,92.459786,76.021735,91.001312,148.788686,75.788359,75.924658,71.021905,70.905866,71.050589,75.205187,79.885376,34.462737,138.227117,4856.290007,0,204.800003,0.13121,-17.278999,205.5,0.1187,0.738,205.490005,0.11609,14.221,203.039993,11.96,-2845,118.559998,1.987,118.699997,34.805685,29.684398,27.256845,12.699938,84.190242,37.489482,44.637186,31.35782,-0.566297,0.021507,0.460124,0,138.227117,34.462737,1054395.3104255688,338965.1250699089,1054395.3104255688,338965.1250699089,279.41791518518517,281.3878272222222,338.0326033333333,340.46142166666664,306.73877,301.5465275925926,280.1706590740741,272.7932332407407,301.400845,307.63326277777776,4856.290007,262.59333357660626,173.9963268157102,563.0191017818356,0.9038660855625233,2.385330864837418,302.21591266888436,276.2483255762154,604.6761118209225,1.2610784907506525,2.3478107655152214,591.0761336503797,2.4888814805022497,6.918538687897911,-1.0,594.4057563487459,2.5007559318390222,6.857749934637989,18.794493645615944,677.7346214116668,2.5762941255632112,18.882556774689167,35.81669066444897,682.7018727748671,2.590936161343069,-1.0,614.0076448085229,2.378459389919932,22.24202236633134,-4.522857331115631,274.4000497673725,1.2549559651262938,487.0384977072728,0.6693850762917464,595.0431785441793,2.50301969784337,-1.0,281.764235,590.2346270708397,2.4858671478707635,-1.0,278.91907555555554,587.9628374062795,2.4777024218369736,-1.0,277.570435,607.0460500069024,2.3556378307350756,-1.1445817755600842,303.36049444444444,272.3785904282329,1.248244152489543,1.4038610022176954,300.81205166666666,271.4313520511537,1.2450934081574112,1.7488760022177416,300.4670366666666,607.0460500069024,2.5450938899533426,-1.0,272.3785904282329,1.2785224497303582,0.2528958969589618,271.4313520511537,1.274915205158771,0.2504609794219058,281.15331416666663,274.29497555555554,-6.858338611111094,280.4434655555556,271.95594027777776,-8.48752527777782,278.9151975,272.12878388888885,-6.786413611111129,316.6760838830072,83.32886506292095,63.72697660314395,3.800316776712219
2025-04-14 00:32:32,57840,0,0,74.98569,73.576209,64.802497,40.801965,38.897972,38.756315,39.591007,32.874797,33.376313,38.847948,32.600605,31.733826,32.272561,36.902403,48.782863,38.242038,37.477461,45.004184,54.296994,63.57618,55.34352,50.447237,51.012529,48.502963,45.589498,49.263326,52.423081,50.35129,77.307275,60.063323,47.462244,27.508386,29.712951,28.564389,30.170835,28.819705,28.696124,47.392447,45.663409,45.737795,77.109699,55.726056,42.125501,26.307514,39.761322,75.427066,45.577653,40.04513,25.916162,39.036522,47.795768,44.959936,44.743993,45.206033,41.109875,46.968553,43.260511,33.63207,34.417871,30.310585,29.964197,30.570895,30.685133,36.925175,42.92923,33.600997,41.629325,33.208237,38.145295,32.935172,39.699032,36.439605,42.601458,36.270504,39.798206,31.83989,37.512187,32.386457,39.036645,35.884816,41.451594,34.068541,40.457764,31.57883,37.786637,32.698248,39.393643,35.052736,38.836923,35.346645,37.860273,31.611607,36.472606,32.828823,36.821412,36.74266,41.46823,35.319399,41.016842,32.78006,38.127148,37.322437,41.252068,38.187996,43.048676,41.920218,41.818222,34.893693,42.054144,38.646299,43.400234,75.144209,87.618836,148.890937,77.320341,76.169401,76.502577,145.5058,75.737454,75.609567,71.123489,70.899316,71.041069,75.21514,75.957635,30.796249,112.181466,4906.454539,0,205.389999,0.11508,-15.06,205.979996,0.10405,0.523,205.869995,0.09946,11.86,204.169998,10.341,-2414,118.900002,1.988,118.599998,38.938006,33.601263,31.520892,8.524238,70.934543,37.523059,44.512686,31.596792,-0.837717,0.03174,0.678203,0,112.181466,30.796249,874816.875873762,313685.58126649295,874816.875873762,313685.58126649295,279.37831018518517,281.4658627777778,336.20877777777775,338.0894094444444,298.3279672222222,297.9359333333333,280.1014922222222,272.92599546296293,297.11900499999996,304.04935333333333,4906.454539,260.28347891246676,168.40793359688425,560.3782765174608,0.8826682259201437,2.3886045402737612,294.8621113078315,256.22014784872573,597.6453052196579,1.1952149720022829,2.353129618467287,591.9531036051516,2.5056515366578638,6.365446763887609,-1.0,595.4619116967946,2.518164162044326,6.3073076004204145,21.18238386531101,678.9169662266063,2.611028352928802,15.379597008354963,41.34666646994623,682.6687631809751,2.6221563756601025,-1.0,604.4617325298365,2.376112238167478,18.52754865192037,-3.4658559143906587,603.691983216409,2.37353032953591,18.570583121390374,-3.0738220255017836,595.9238532934745,2.519804562241479,-1.0,281.7401355555555,590.9418295858578,2.5020278952490944,-1.0,278.7752783333333,589.0064863145875,2.4950711631464615,-1.0,277.61951666666664,604.4474824476366,2.3760644710885037,-3.458597025501774,298.3207083333333,604.2319897782291,2.375341985796247,-3.3488325810573656,298.2109438888889,602.3958417959019,2.3691751017032088,-2.414036469946211,297.27614777777774,604.4474824476366,2.5497904152151794,-1.0,604.2319897782291,2.5490388202664525,-1.0,602.3958417959019,2.5426211802488723,-1.0,281.1376955555555,274.2749836111111,-6.862711944444413,280.3583405555555,272.1152172222222,-8.243123333333301,278.80844055555553,272.3877855555555,-6.420655000000011,-11.738879611257403,83.45505452981172,74.45523369676982,-0.14066109808920027
2025-04-14 00:33:32,57900,0,0,74.200336,73.564207,64.815166,40.744617,38.835193,38.707207,39.492991,32.788851,33.252439,38.80127,32.564235,31.840904,32.268718,36.77604,48.585126,37.886645,37.570826,45.779497,53.359583,62.552827,55.753089,49.676178,52.555818,49.103379,46.028767,50.528797,51.351792,49.907415,74.941939,58.265765,47.30238,26.348742,28.85717,27.55443,29.702352,27.812142,27.420143,47.134882,45.475411,45.624647,72.411138,57.888582,41.671249,24.256015,39.196556,68.890174,49.186771,39.965965,23.100902,39.072133,47.403633,44.620526,44.397919,45.346643,40.863562,46.887441,43.168968,33.401701,34.290041,29.715377,29.534333,30.198671,30.310235,36.979538,42.960359,33.634723,41.630612,33.212204,38.160047,32.974471,39.718188,36.472118,42.699164,36.344426,39.795554,31.856811,37.475159,32.407468,39.058023,35.941711,41.476867,34.109819,40.476695,31.575259,37.792484,32.707245,39.420207,35.092301,38.868799,35.464194,37.873605,31.63886,36.471355,32.876918,36.884251,36.814796,41.491562,35.420832,41.018982,32.805343,38.140648,37.391214,41.285264,38.211603,43.074335,41.909324,41.834147,34.941241,42.078209,38.649147,43.414035,81.922076,88.932486,147.867039,87.311674,75.827128,86.953993,144.856206,75.741209,76.349567,70.956664,70.908492,71.054488,75.153745,73.333684,20.070635,152.085809,4690.702247,0,205.470001,0.12359,-16.25,205.929993,0.11193,0.547,205.789993,0.10718,12.915,203.949997,11.215,-2646,118.809998,1.997,118.699997,52.675494,47.044363,45.339079,-5.373114,90.576759,37.552711,44.300208,31.241726,-1.098495,0.041183,0.885906,0,152.085809,20.070635,1149947.624103413,239735.079060695,1149947.624103413,239735.079060695,279.24992481481485,281.42080055555556,335.8478922222222,337.5205772222222,303.8787077777778,295.4172687037037,279.9834491666666,272.7287368518518,300.88448666666665,304.77915888888884,4690.702247,252.60248977386658,150.06746583147768,551.4939644395455,0.8116716516483743,2.400834525567116,305.75958477206626,286.1070590065469,607.900076880238,1.2928589877823131,2.3452970270136184,594.4324895839243,2.5623749638797912,4.785681200443765,-1.0,598.024524537634,2.575188341342721,4.742565382660266,28.81831078168898,670.535675097358,2.5407265246653252,21.117008197995442,30.088307450155924,673.9978230064157,2.5510096141301197,-1.0,280.84755790378813,1.2756045175671007,483.3864390527577,1.880876994288485,257.73977813067484,1.1984897218882022,497.3773625213094,10.34231606836255,598.4068780689391,2.576546439266782,-1.0,281.6513222222222,593.2330215217895,2.5580740432276396,-1.0,278.5229161111111,591.6725572390369,2.5524618536669488,-1.0,277.5755361111111,262.01607285473307,1.2129263186253745,8.75295199428848,297.0066327777778,258.2317099905532,1.200154415481885,10.15895254984406,295.6006322222222,253.0025145306628,1.1824056336159718,12.115043660955166,293.6445411111111,262.01607285473307,1.2548525843599772,0.27887697352176105,258.2317099905532,1.2398710896503735,0.26944968639123523,253.0025145306628,1.2191698073131658,0.2564231535688569,280.9344886111111,274.17548388888883,-6.759004722222244,280.30126722222224,271.830475,-8.470792222222258,278.71459166666665,272.18025166666666,-6.534339999999986,336.69271145324944,72.511150559724,389.68811719356984,4.64332325241387
2025-04-14 00:34:32,57960,0,0,74.764759,73.62573,64.786696,40.561138,38.695858,38.581093,39.393132,32.631228,33.111564,38.678141,32.399661,31.682059,32.135421,36.636412,48.381905,37.766448,37.380313,45.3747,54.709627,63.074993,55.136705,48.851683,51.725332,48.558515,45.552121,49.730032,51.902408,50.174891,85.048371,62.210834,47.184504,28.685791,29.678511,28.677614,29.835018,29.330921,28.95937,47.112101,45.303991,45.392416,81.251647,60.43121,41.893304,26.027907,39.46391,80.518863,53.579839,39.938254,25.675975,38.954789,47.844539,44.902296,44.37829,45.008721,41.145722,47.039964,43.15472,33.675583,34.458991,29.96405,29.68315,30.391566,30.518521,37.046891,42.957847,33.706329,41.651818,33.259408,38.174315,33.05862,39.716417,36.501763,42.597697,36.382634,39.811561,31.948716,37.487466,32.472789,39.046103,35.996176,41.473339,34.153016,40.504578,31.63287,37.810972,32.778766,39.395396,35.125436,38.848826,35.517698,37.882562,31.720508,36.498031,32.931278,36.875326,36.815603,41.505119,35.452459,41.023984,32.929548,38.133541,37.400899,41.288501,38.216177,43.088979,41.932256,41.840813,34.891646,42.071991,38.677113,43.4041,81.894152,93.215557,149.60884,90.483154,76.124941,89.35303,145.756537,75.694601,76.070151,71.128354,70.897958,71.085544,75.212523,79.64526,36.742658,162.062763,4572.82263,0,205.059998,0.12073,-15.812,205.669998,0.10941,0.586,205.660004,0.10511,12.646,204.080002,10.893,-2571,118.709999,1.991,119.099998,32.005498,26.714298,24.759248,15.179006,94.937421,37.575789,44.405715,31.448643,-1.360569,0.050526,1.094382,0,162.062763,36.742658,1218736.2975335908,354684.6263441059,1218736.2975335908,354684.6263441059,279.26408555555554,281.5055355555555,336.3480761111111,338.48824444444443,305.6406411111111,301.0794224074074,280.04206370370366,272.84369083333326,300.8689733333333,307.15864277777774,4572.82263,263.9650331029252,177.3316147392238,564.5797899751938,0.9164241145150515,2.3834675735817474,308.17938654225856,292.9223749979166,610.032097031869,1.31459216360172,2.343569882039968,590.2224973760609,2.4778924572283296,7.271906567028074,-1.0,594.0245775989636,2.4914527203294625,7.198369161208843,17.540502452630335,669.5535020954784,2.528431868719692,22.579221222125366,28.16868956885253,674.0315698035719,2.541703477630479,-1.0,285.75624616160997,1.2912429556740193,480.5709754688653,2.538745431147447,273.1022078037847,1.2495303528427624,488.372376799661,7.099964134851177,594.161030454979,2.491937376509741,-1.0,281.58583555555555,589.1768027233223,2.474143844665936,-1.0,278.64628,587.3407217738172,2.467541683088433,-1.0,277.5601411111111,277.3496540905775,1.2636017049181585,5.5580693200363385,302.6213172222222,271.5466285699744,1.2443588063369893,7.667360431147472,300.5120261111111,270.43292317516926,1.2406502685099945,8.074462653369721,300.10492388888883,277.3496540905775,1.295330510470741,0.2582789171063429,271.5466285699744,1.2733464413976971,0.24329362888111894,270.43292317516926,1.2691273015301416,0.24041768144992323,281.1352319444444,274.2984927777777,-6.836739166666689,280.20194749999996,271.9408888888889,-8.261058611111082,278.7890116666666,272.2916908333333,-6.497320833333333,317.1202895722762,75.52892449651483,383.7972559338684,4.198660204500982
2025-04-14 00:35:32,58020,0,0,74.246756,73.626739,64.833034,40.437292,38.507272,38.434425,39.201353,32.590387,33.097682,38.5359,32.661982,31.878755,32.37904,36.582218,48.205499,37.70571,37.339536,44.529764,55.961862,63.659381,53.826592,50.520462,53.369206,48.100801,45.879711,49.169778,52.192297,50.147339,76.463329,59.205779,46.908261,27.609566,29.688506,28.51628,29.785265,28.873339,28.995569,46.87757,45.121915,45.28829,76.36932,54.035438,41.865559,26.360664,39.558065,74.746617,43.504149,40.101964,25.962492,39.167826,47.89424,44.697965,44.389045,44.766306,40.973002,46.907819,43.156924,33.467704,34.303633,30.322876,29.974707,30.851037,30.956606,37.137098,42.980664,33.771587,41.660587,33.292265,38.186444,33.146386,39.732858,36.561642,42.662394,36.481164,39.821084,32.004665,37.507592,32.505496,39.078882,36.058307,41.508219,34.213208,40.531708,31.703085,37.84567,32.843029,39.428878,35.190572,38.908365,35.651921,37.925057,31.801223,36.533961,32.973148,36.909838,36.879314,41.531516,35.49511,41.055338,32.919432,38.14692,37.422247,41.303653,38.255234,43.129556,41.946045,41.869991,34.929946,42.094055,38.715706,43.407364,74.699906,86.636222,145.589775,76.589888,75.835591,75.678597,142.698687,75.631401,75.553311,71.102157,70.937821,71.033737,75.217978,75.178704,27.557584,103.563943,4564.452432,0,205.210007,0.10763,-13.987,205.789993,0.09671,0.516,205.630005,0.09248,10.841,204.009995,9.526,-2204,118.779999,1.986,119.199997,42.290396,37.247694,35.484099,4.617865,66.108446,37.617884,44.312914,31.646094,-1.613722,0.060036,1.294925,0,103.563943,27.557584,815401.148846851,291355.77308708796,815401.148846851,291355.77308708796,279.2381081481481,281.43212166666666,334.6492705555555,336.25543055555556,297.92215999999996,297.51653074074073,279.99050759259256,272.95338546296296,296.87217,303.50345666666664,4564.452432,258.12336357084365,163.21296012918214,557.8949980459408,0.8627836507225022,2.3918278738287717,292.185290227571,249.06449448862384,594.9854198385788,1.1712417902498378,2.355151237164604,592.5423938308091,2.520820757572841,5.885216389065272,-1.0,596.2118192556886,2.533910215477121,5.829622192451185,23.30875809582301,677.4004420416478,2.618447044049578,14.305804066508951,42.46398032798453,680.575131279174,2.6279109594776537,-1.0,606.0730151386039,2.3927308965066194,17.045513419018157,-5.736869772428975,605.2903774016079,2.390102119148317,17.084581926694415,-5.331240513169746,596.2122307564856,2.5339116776436117,-1.0,281.4323672222222,591.5293466949365,2.5171889107258654,-1.0,278.63086611111106,589.8971049718086,2.5113205104929297,-1.0,277.6510911111111,605.9373651510563,2.392275522535564,-5.666559216873452,297.85184944444444,605.8366006126072,2.391937188648921,-5.614331994651195,297.7996222222222,604.0969022871401,2.3860864859334057,-4.712830327984534,296.8981205555555,605.9373651510563,2.568117297429868,-1.0,605.8366006126072,2.5677664153178212,-1.0,604.0969022871401,2.5616969444184354,-1.0,281.09227916666663,274.1975936111111,-6.894685555555554,280.13759749999997,272.1215508333333,-8.016046666666682,278.7416461111111,272.54101194444445,-6.200634166666646,-12.747983570798738,81.18862278595918,71.32742690304394,-0.15701687174084425
2025-04-14 00:36:32,58080,0,0,75.243807,73.539462,64.764083,40.304472,38.415637,38.365743,39.186847,32.561527,33.024075,38.498995,32.462459,31.830908,32.172856,36.603279,48.207887,37.637862,37.266761,46.461383,53.020182,64.054696,52.194984,49.253946,50.758367,48.128056,46.151229,50.487477,52.351059,48.316566,78.386507,58.260002,46.88244,26.517483,28.859266,27.554296,29.080078,27.879231,27.380977,46.818711,45.113769,45.317356,73.745304,58.308536,41.603696,24.42965,38.987852,69.048393,49.25743,39.827663,23.542832,38.988478,47.419084,44.462303,44.114275,44.570977,41.084146,46.931213,43.348958,33.338657,34.129941,29.622758,29.496558,30.292861,30.313446,37.182183,42.957375,33.79199,41.648688,33.248246,38.194684,33.187121,39.760367,36.599879,42.684533,36.515047,39.79797,31.999571,37.498195,32.534292,39.088325,36.116052,41.507518,34.230321,40.511696,31.70066,37.830091,32.848249,39.454696,35.252432,38.91302,35.749187,37.910871,31.82523,36.517096,33.022442,36.919555,36.900091,41.518747,35.538744,41.071387,32.992103,38.18542,37.472276,41.291747,38.236659,43.101435,41.897654,41.898093,34.948536,42.086104,38.698024,43.362139,82.618907,89.302095,145.971578,88.549377,75.511826,88.121279,143.047216,75.704477,76.563767,71.17435,70.942254,71.023316,75.165378,74.02477,36.248412,161.543588,4332.870128,0,204.929993,0.11826,-15.464,205.559998,0.10634,0.55,205.399994,0.10221,12.197,203.740005,10.603,-2478,118.550003,1.989,118.599998,32.233698,26.954954,25.178921,14.648742,94.715014,37.629099,44.166624,31.199037,-0.235865,0.009018,0.18684,0,161.543588,36.248412,1215156.7120681158,351276.92027588404,1215156.7120681158,351276.92027588404,279.1340368518518,281.4451183333333,334.84289777777775,336.4675433333333,304.56632055555554,296.3315192592592,279.90923546296295,272.7050204629629,301.271615,304.9844972222222,4332.870128,263.6716094735333,176.61709962466423,564.2464283975276,0.9137396327753436,2.3838612342129566,308.05596554994344,292.5730721193524,609.9247979954941,1.3134828950177333,2.3436584519481225,590.1316883710929,2.479253937510662,7.200369509397562,-1.0,594.0482413127888,2.4932272203637567,7.125452307812664,17.773508859800017,666.512819949128,2.5198427626545805,22.669225808162743,26.786932227834313,669.9094843522336,2.5299622860424136,-1.0,282.7517814417448,1.2814199636605772,482.4300681214169,3.489644994387902,260.2020537645492,1.2063680767370626,496.11388844722813,11.724446290684227,594.0022406299354,2.4930637679023717,-1.0,281.4180222222222,589.0349104701343,2.4753201499052193,-1.0,278.48538666666667,587.3685950119675,2.4693260341656607,-1.0,277.49870166666665,267.203323764261,1.2298917653933066,9.135683883276783,298.92028166666665,260.2298045509426,1.2064617228784549,11.714129994387918,296.3418355555555,253.24724750115246,1.1827950455512768,14.323524994387924,293.7324405555555,267.203323764261,1.25729662141158,0.23369290560745204,260.2298045509426,1.230848877465077,0.2157027312432089,253.24724750115246,1.2043668566524,0.19768924121164913,280.8948297222222,274.1134994444444,-6.7813302777777835,280.0070144444444,271.7942544444444,-8.212760000000003,278.8258622222222,272.20730749999996,-6.618554722222257,329.9296346065437,72.46457863633918,383.7610385073832,4.552978031684741
2025-04-14 00:38:32,58200,0,0,73.926985,73.517908,64.765818,40.230777,38.251684,38.249034,38.954293,32.568139,33.04852,38.465438,32.580771,32.066286,32.473399,36.538458,47.884224,37.672849,37.158864,44.906258,52.856241,61.894568,54.461513,50.021874,50.792356,49.925269,45.74639,49.500959,50.820834,49.572381,75.274124,58.412052,46.69799,27.227245,29.548267,28.560234,29.538456,28.733054,28.798637,46.412788,44.771311,44.867678,75.287311,53.262368,41.560372,26.169057,39.19215,73.651674,42.018724,39.955454,25.727321,39.095018,47.049819,44.350589,43.934107,44.528077,41.049803,46.970516,42.883717,33.267171,33.91522,30.232389,29.983182,30.976267,31.032876,37.260096,42.981609,33.893596,41.70929,33.242831,38.241415,33.310134,39.753071,36.636807,42.60611,36.612464,39.837253,32.093091,37.537247,32.646081,39.096022,36.177353,41.516071,34.233929,40.561073,31.789369,37.897404,32.941322,39.463741,35.312943,38.961783,35.893375,37.947676,31.923816,36.533164,33.086586,36.965635,36.986424,41.581277,35.643066,41.101507,33.170092,38.200911,37.534193,41.305341,38.264437,43.158016,41.94147,41.933117,34.931983,42.091626,38.733289,43.388425,74.897147,85.834728,143.490194,75.991233,75.889803,74.566348,140.622602,75.659375,76.559189,71.115004,70.881379,71.008706,75.24628,74.004292,34.802506,114.773222,4344.277844,0,205.210007,0.10262,-13.344,205.389999,0.09293,0.273,205.380005,0.08613,10.076,204.050003,9.039,-2062,118.669998,2.005,119.300003,33.623169,28.485551,26.880633,13.074821,72.338682,37.67974,43.966019,31.567851,-0.325698,0.011954,0.255661,0,114.773222,34.802506,892686.4036970539,341307.74976104195,892686.4036970539,341307.74976104195,279.11552148148144,281.4669533333333,333.49589,335.0889966666666,297.5895738888889,296.89316833333334,279.79778814814813,272.9099171296296,296.9817483333333,303.0581822222222,4344.277844,262.8007440797068,174.4998425313117,563.2554588789332,0.9057663604524527,2.3850453393190936,295.64098193551706,258.31529129996153,598.4097573926612,1.202189289520594,2.3525523544317997,590.4775913870802,2.485531084606891,6.979796945176219,-1.0,594.4534808436345,2.4997159818630537,6.906471325516623,18.666209253626505,673.030700849583,2.590038666424561,15.917362654751862,37.85490806448291,676.2057012282969,2.599536351119133,-1.0,602.2647297554149,2.3655489597073913,19.080958404707843,-1.9485919533718175,600.888138823185,2.360917734283148,19.161984248629846,-1.2521863978162742,594.1970330427245,2.498804625156793,-1.0,281.31555,589.3740497924216,2.481572735534539,-1.0,278.46131777777777,587.8718100850758,2.4761692943302935,-1.0,277.56969666666663,601.4773672353273,2.362901386880745,-1.5501980644829132,297.19118,601.4918496237806,2.362950117162568,-1.5575241755940397,297.1985061111111,599.6944958725317,2.3568931969958844,-0.6488369533718128,296.2898188888889,601.4773672353273,2.524488937919099,-1.0,601.4918496237806,2.524539645953653,-1.0,599.6944958725317,2.5182349149303835,-1.0,280.76122444444445,274.03399749999994,-6.72722694444451,279.94505111111107,272.0987697222222,-7.846281388888883,278.68708888888887,272.59698416666663,-6.090104722222236,-10.410547436104821,78.57722000594856,70.7659710941681,-0.1324881108712768
2025-04-14 00:39:32,58260,0,0,74.96682,73.447289,64.7881,40.116135,38.092591,38.05637,38.971207,32.567398,33.084996,38.490189,32.443801,32.024263,32.373566,36.534731,47.798699,37.705563,37.155354,44.856352,52.939976,64.916551,57.517531,48.452865,50.390045,46.938908,46.411094,48.851257,51.785054,49.329266,80.616511,58.293265,46.495756,27.131361,28.903353,27.751998,29.204,28.325878,27.749649,46.562055,44.809541,44.898021,74.851123,58.571663,41.588641,24.62935,39.10089,70.050085,48.798189,39.821559,23.896092,38.956607,47.47618,44.472039,43.665744,44.454948,41.303335,46.95793,42.917348,33.268769,34.233121,29.765206,29.790622,30.655888,30.641305,37.36725,43.017327,33.960755,41.717318,33.259387,38.257044,33.380955,39.809053,36.715572,42.715915,36.71685,39.859249,32.135325,37.524708,32.678827,39.111907,36.260148,41.555218,34.305341,40.602424,31.83432,37.88708,33.008729,39.482157,35.403254,38.996535,35.983178,37.992245,32.003498,36.574271,33.158093,36.948455,37.033379,41.556718,35.715397,41.136385,33.187985,38.21784,37.56528,41.341676,38.300025,43.175832,41.965599,41.967797,34.974061,42.103321,38.762678,43.394388,83.481971,89.903703,144.408346,89.849729,75.676521,89.310357,141.367108,75.732667,76.78037,70.948499,70.879473,71.014015,75.210178,74.892551,36.34102,165.299707,4175.806855,0,204.949997,0.11643,-15.198,205.309998,0.1059,0.611,205.369995,0.10145,12.112,203.820007,10.525,-2466,118.440002,1.983,119.199997,31.747363,26.840248,25.073166,14.748393,96.31339,37.721266,44.048266,31.392485,-0.563647,0.020562,0.442278,0,165.299707,36.34102,1241054.239836199,351915.42993214,1241054.239836199,351915.42993214,279.05851037037036,281.4599611111111,333.90950444444445,335.5990811111111,305.2887383333333,297.1347627777778,279.8434809259259,272.8124917592592,301.75109499999996,305.3187238888889,4175.806855,263.72675118298724,176.751331043936,564.3090959872944,0.914244190173999,2.3837870530231693,308.9429672760427,295.08755739205765,610.6923739173882,1.3214570491241862,2.343020411799261,589.9796833577658,2.4783919419429474,7.217061092118008,-1.0,594.0497927070525,2.4929146516570833,7.138995891945956,17.73320992812387,663.7677549063196,2.5082680203726695,23.36674066708656,24.96653716840177,667.3156133499214,2.518866439191261,-1.0,284.76517688261356,1.2878465698983537,481.2678774425233,3.6542289427093806,262.3681060279855,1.2134916079624518,494.90456523981635,11.8082044982649,593.6138949529022,2.4913652423374533,-1.0,281.20319777777775,588.9963814336086,2.474864625482223,-1.0,278.47702277777773,587.3382235666818,2.468899728371072,-1.0,277.49531055555553,270.5805998164112,1.2409905463187767,8.78379449826491,300.15917277777777,261.88645089422016,1.2118701217683538,11.986787831598235,296.95617944444444,254.7342164190475,1.1876763487690134,14.65403116493161,294.28893611111107,270.5805998164112,1.2700263334400477,0.24210395780920127,261.88645089422016,1.2370598297266695,0.21967078859257702,254.7342164190475,1.209939962503909,0.201216160348403,280.91339416666665,274.1227472222222,-6.790646944444461,279.8501922222222,271.91550777777775,-7.934684444444429,278.76685638888887,272.3992202777778,-6.367636111111096,327.6115773297803,69.71796219926716,379.00257802370606,4.699098582276462
2025-04-14 00:40:32,58320,0,0,74.384482,73.423546,64.763685,40.101127,38.113764,38.093887,39.035532,32.439204,33.053704,38.433942,32.483658,31.980455,32.400529,36.456663,47.735087,37.686229,37.099456,44.752799,55.307416,65.076245,56.870166,47.615421,50.786824,46.125551,45.789834,50.188489,50.34426,48.664018,85.169921,61.838137,46.666847,28.854504,29.744871,28.85599,29.457248,29.339592,29.012205,46.603699,44.815975,44.916718,81.492122,59.697916,41.8021,26.477874,39.147616,80.745818,51.231049,39.945215,26.120125,39.043273,48.100911,44.705545,43.785456,44.455353,41.04706,47.166985,43.112605,33.572558,34.347964,30.153878,29.905552,30.814446,30.924329,37.375234,43.006817,33.996389,41.72183,33.216397,38.257895,33.395585,39.796751,36.717824,42.745818,36.746634,39.873051,32.160831,37.532368,32.675416,39.118564,36.269928,41.562295,34.278854,40.606526,31.848716,37.899596,33.021322,39.498966,35.436103,38.990412,36.066044,38.007065,32.046914,36.574072,33.159226,36.961966,37.081386,41.583346,35.765543,41.174314,33.208516,38.248921,37.588431,41.342453,38.309637,43.200748,41.990755,41.994272,35.005645,42.104187,38.793026,43.377611,81.933386,92.878848,146.403567,90.727941,75.888782,89.628109,142.566269,75.745473,76.541479,70.98854,70.847873,71.002368,75.136507,79.716678,34.32541,135.799143,4213.253686,0,204.839996,0.11392,-14.842,205.449997,0.10447,0.643,205.529999,0.09943,11.888,203.820007,10.277,-2388,118.599998,2.005,119.099998,34.118984,29.254237,27.397352,12.547863,83.028064,37.736129,44.201155,31.619788,-0.805011,0.029816,0.631881,0,135.799143,34.32541,1037655.0196932508,338018.28877536993,1037655.0196932508,338018.28877536993,279.15262259259254,281.57610277777775,334.57570499999997,336.7075372222222,305.77663388888885,301.18849277777775,279.9284194444444,272.93877101851854,300.89077,306.9715822222222,4213.253686,262.50919701574395,173.79215560904314,562.9231858863511,0.9030950890368655,2.385447077847255,301.5710995675925,274.46943468052416,604.0772757145398,1.2553000438535558,2.348268970606231,590.664184584147,2.48789693495196,6.9059094915759065,-1.0,594.7593272133125,2.5025034870352196,6.831370164133912,19.066905762033798,671.1571807241133,2.5593760211012384,18.828358635848243,33.00460543240746,675.495310814744,2.572300941379875,-1.0,612.7181753276159,2.376724236695487,21.924531384867446,-4.205534321296341,273.41520455286724,1.2518020320875118,487.5865855827163,0.3826067898147585,594.2890033174883,2.5008323363935414,-1.0,281.29824833333333,589.7251863208955,2.484529829931438,-1.0,278.5956111111111,587.9882810424613,2.4782837582919375,-1.0,277.56400833333333,606.3810688855713,2.3558941577525547,-1.117745432407446,302.68884499999996,271.92255109814823,1.2468416841613317,0.9254762342591789,300.64562333333333,270.7850165361209,1.2430554344224458,1.3400895675925426,300.23100999999997,606.3810688855713,2.543284162826336,-1.0,271.92255109814823,1.2769120699452308,0.2521782840581333,270.7850165361209,1.2725787567700773,0.2492550153555149,281.15179333333333,274.2390338888889,-6.9127594444444185,279.8835580555555,272.0553972222222,-7.8281608333333,278.74990694444443,272.52188194444443,-6.228025000000002,317.2489800312798,76.39785351080081,58.439005396497464,4.152590229337117
