Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 00:41:32,58380,0,0,74.63776,73.474017,64.777908,40.180733,38.135268,38.169718,39.056602,32.489361,33.112956,38.456595,32.68349,32.262982,32.617518,36.4889,47.794696,37.70637,37.149564,44.697735,57.183551,65.23045,55.481227,47.453817,50.85708,47.555494,45.687765,49.288838,51.617045,50.203598,75.734535,58.448942,46.603425,27.559749,29.830679,28.912844,29.62512,29.091309,28.862022,46.623952,44.849432,45.048268,75.899662,52.510588,41.558038,26.524154,39.068904,74.272356,40.94118,39.983301,26.01508,39.10503,47.859611,44.526595,43.568574,44.573042,40.928416,47.1497,42.945757,33.593853,34.360654,30.354742,30.113575,31.194826,31.437114,37.433945,43.049315,34.028184,41.76783,33.186894,38.29497,33.443549,39.843961,36.739554,42.806468,36.789351,39.903702,32.176205,37.555046,32.687559,39.157873,36.312033,41.577297,34.220512,40.632306,31.860098,37.920938,33.040572,39.519529,35.456771,39.044518,36.118134,38.023202,32.05071,36.605283,33.189682,36.99447,37.140419,41.605989,35.840616,41.170124,33.267387,38.24161,37.627963,41.34437,38.345563,43.221534,42.000733,41.980513,35.006399,42.117462,38.816133,43.390055,74.63929,86.028589,142.688297,76.298253,75.687569,75.473978,140.033664,75.598798,76.309328,70.937816,70.884233,71.012834,75.123272,74.802654,28.069515,99.139086,4214.954059,0,205.089996,0.10011,-12.955,205.729996,0.09042,0.471,205.589996,0.08521,9.869,204.259995,8.841,-2008,118.779999,1.982,118.599998,41.35329,36.307903,34.733166,5.250135,63.529017,37.761403,44.066999,31.842461,-1.041675,0.03889,0.818728,0,99.139086,28.069515,784892.835072102,294885.41293285496,784892.835072102,294885.41293285496,279.102734074074,281.56649999999996,333.1687022222222,334.6434983333333,297.76014055555555,297.2067690740741,279.85388842592596,273.06247814814816,296.83849444444445,303.16588277777777,4214.954059,258.47293838234697,164.05165958107875,558.297729325459,0.8660057355309427,2.391295277297948,290.75472702319166,245.26822517890534,593.5440710140098,1.1584254931861584,2.3562593148434265,592.1865889465871,2.517412342705869,5.964919637144058,-1.0,596.3102836292304,2.532122291688475,5.901518427840715,23.093561617652995,675.2954846233498,2.6186468315240163,13.794006330419036,42.41397519903052,678.1939659014504,2.6273273674448725,-1.0,606.9645107022269,2.401869615335332,16.297386117105336,-7.005413532363889,605.905850895325,2.3983108959672905,16.347196541997445,-6.452042050882426,595.8013427011657,2.530313783286813,-1.0,281.26301388888885,591.1138230676211,2.5135642875369477,-1.0,278.4600211111111,589.6555253171343,2.5083190362488277,-1.0,277.5851672222222,606.3653856974292,2.3998564503071806,-6.692236865697225,297.4469638888889,606.5408884320992,2.4004463896838155,-6.783974087919432,297.5387011111111,604.8111589682825,2.3946240790090654,-5.879915199030563,296.6346422222222,606.3653856974292,2.567460102167224,-1.0,606.5408884320992,2.568070377415944,-1.0,604.8111589682825,2.562045984084722,-1.0,281.03505722222224,274.24847416666665,-6.786583055555582,279.85600444444447,272.16897694444447,-7.687027499999999,278.6706036111111,272.7699833333333,-5.9006202777778185,-13.71926194873788,78.9852009941194,68.3309739211229,-0.17369408162624422
2025-04-14 00:45:32,58620,0,0,74.63978,73.438378,64.792778,39.945574,37.848699,37.997585,38.874421,32.299005,32.93601,38.365168,32.650106,32.267725,32.609805,36.44139,47.49424,37.478617,37.242395,43.517475,54.695806,64.872564,58.713125,48.30332,50.617337,49.455688,45.88256,49.395227,51.767867,49.552456,75.175352,56.981369,46.211046,26.428114,28.707917,27.720271,29.278007,27.987079,27.363834,46.399826,44.444666,44.554656,71.938873,55.603027,41.300313,24.67846,38.920326,68.373453,45.994274,39.936395,23.811238,39.142128,47.534033,44.241827,43.666948,44.583666,40.900932,46.921913,42.90026,33.06081,34.08865,29.704353,29.626765,30.777793,30.832877,37.575386,43.09584,34.17445,41.803221,33.08089,38.324825,33.635724,39.867793,36.873637,42.818357,36.997611,39.957814,32.214824,37.59832,32.812469,39.17952,36.411664,41.610753,34.215092,40.690772,32.001658,37.963751,33.18587,39.532478,35.588098,39.102031,36.328595,38.091592,32.197043,36.623792,33.267819,37.011215,37.25798,41.656939,36.002811,41.261295,33.433216,38.309403,37.696249,41.387944,38.391949,43.253158,42.064709,42.036578,35.063396,42.047673,38.857196,43.371648,81.291412,87.710288,142.214787,86.48742,75.538236,86.022662,139.3592,75.489881,75.984931,71.088044,70.86638,70.972489,75.150697,72.78745,32.041608,141.484953,3981.798454,0,205.139999,0.10793,-14.049,205.759995,0.09762,0.593,205.690002,0.09338,11.126,203.960007,9.754,-2251,118.639999,1.988,119.199997,36.240808,31.330075,29.966157,9.970238,85.728565,37.831772,43.971278,31.348541,-0.212205,0.008511,0.165923,0,141.484953,32.041608,1076857.2979914208,322272.028949256,1076857.2979914208,322272.028949256,278.9736581481481,281.4399516666667,332.794,334.3804372222222,303.42078888888886,295.2773477777777,279.80070981481475,272.7880785185185,300.53411777777774,304.10015999999996,3981.798454,261.0832660399203,170.33897700858182,561.2944194402568,0.8900154071293181,2.3874512572381326,303.0694428004839,278.6100286103282,605.4631547329953,1.2687291289622835,2.3472051478654543,590.9539238373053,2.4973147471413384,6.564766823277661,-1.0,595.1056795292512,2.512131553446474,6.493438026280654,20.356685626746355,666.3934522074934,2.539019208490086,19.827537849751565,29.724557199516084,669.6363338785684,2.5487404645456118,-1.0,606.1958792807585,2.3496214264738375,23.34765656016055,-0.3513460884049664,257.35627499356366,1.1976887908997826,497.3849841305308,7.792095022706178,594.4397068957777,2.5097635873040867,-1.0,281.0450255555555,589.8510942095215,2.4933569193717684,-1.0,278.31684055555553,588.580286983176,2.4887846486634144,-1.0,277.5591083333333,262.36189025589107,1.2145878326545991,5.933136133817243,297.13630666666666,257.51969400112415,1.19824217623035,7.731180022706155,295.33826277777774,252.2262535537018,1.1802585676166482,9.711968911595022,293.3574738888889,262.36189025589107,1.2424811727185938,0.23537954267868158,257.51969400112415,1.223934613499335,0.22299399760313712,252.2262535537018,1.2036597007187777,0.20945424377723285,280.8655166666666,274.02485,-6.840666666666607,279.88628166666666,271.8530883333333,-8.033193333333372,278.6503311111111,272.4862972222222,-6.164033888888866,333.59764884374164,71.28777267824216,60.19757292673489,4.679591412533491
2025-04-14 00:47:32,58740,0,0,74.629156,73.431971,64.641783,40.15809,37.88683,38.071047,39.034204,32.37336,33.013198,38.333657,32.707311,32.384156,32.761315,36.499238,47.712388,37.590323,37.282471,44.05021,59.436449,66.762843,56.088624,45.635175,50.442357,46.947754,45.843075,49.344586,52.269673,49.551473,76.262789,58.439921,46.579411,28.006193,29.833114,29.081667,29.832668,29.394528,29.295072,47.064323,44.885968,45.026116,75.989598,51.515929,41.617036,26.795521,39.380042,74.555728,40.625695,40.001527,26.409781,39.189792,48.67185,44.705094,43.303283,44.179206,41.24806,47.221487,43.032528,33.748259,34.51157,30.439483,30.297734,31.358399,31.545382,37.599264,43.085315,34.248592,41.83006,33.061352,38.338665,33.730035,39.847925,36.908991,42.724345,37.078974,39.985559,32.254407,37.626932,32.871041,39.167575,36.424908,41.62611,34.172463,40.720253,32.061279,37.995001,33.270634,39.512073,35.629623,39.115584,36.380264,38.113657,32.279784,36.627312,33.316679,37.030357,37.309835,41.712029,36.084315,41.288595,33.547855,38.284424,37.692465,41.374824,38.413661,43.297122,42.113065,42.031753,35.033256,41.99102,38.895664,43.341445,74.898812,86.106389,140.965458,76.954079,75.704589,76.298212,138.054404,75.570756,75.791074,70.87906,70.914455,71.015466,75.195152,75.213734,28.749732,103.073878,3997.803315,0,205.389999,0.09534,-12.401,204.899994,0.0871,0.567,205.910004,0.08154,9.452,204.580002,8.401,-1910,118.830002,1.954,118.900002,40.497999,35.535624,33.920115,6.081412,65.826307,37.855132,44.190003,31.983471,-0.21166,0.008722,0.164127,0,103.073878,28.749732,812022.2697576459,299575.34385512397,812022.2697576459,299575.34385512397,279.1125877777777,281.60638166666666,332.0691133333333,333.68636555555554,298.1244883333333,297.373725,279.92222416666664,273.1408173148148,296.9826733333333,303.20910499999997,3997.803315,258.93257380698753,165.1555924128409,558.826759432373,0.8702398096777536,2.3906015055105105,292.02880995036287,248.6483102657998,594.8284159643953,1.1698400835178218,2.3552714310531453,592.0301356418078,2.5140584023220685,6.066154540124976,-1.0,596.2084868294621,2.528962000361278,6.000681868702125,22.67380785967913,672.4057298350903,2.6041704100377507,14.392933249782681,40.04030338297042,675.5905985211949,2.6137381040451606,-1.0,606.5971561572377,2.3951568069234983,16.941131553722034,-6.095678382970448,605.1500183355543,2.3902965448734763,17.01283777367041,-5.344915049637109,595.6096866394688,2.5268342796943353,-1.0,281.24967277777773,590.9945165687875,2.510343878325429,-1.0,278.49279777777775,589.496826778597,2.5049573559646783,-1.0,277.59529277777773,605.8569351200273,2.3926722802503275,-5.711628382970446,297.7404383333333,605.5643749107362,2.391689428195774,-5.559855605192638,297.5886655555555,604.0285150840102,2.386521491956768,-4.763261160748243,296.7920711111111,605.8569351200273,2.562880499988715,-1.0,605.5643749107362,2.5618619641070497,-1.0,604.0285150840102,2.5565048739885383,-1.0,281.3102622222222,274.3332858333333,-6.976976388888886,279.6729136111111,272.24367138888886,-7.4292422222222285,278.7834966666666,272.84549472222216,-5.938001944444466,-13.11988269374649,76.19724300562814,65.80857367785256,-0.172183168002252
2025-04-14 00:49:32,58860,0,0,74.041517,73.377338,64.542529,40.037446,37.673485,38.028722,38.812572,32.027491,32.754738,38.230612,32.354887,32.048605,32.357414,36.306643,47.42141,37.283296,37.158949,44.616341,56.016993,63.48657,54.019092,48.713467,51.311273,47.235819,46.163761,48.679653,51.159122,48.588968,86.23149,61.676212,46.157814,28.453235,29.283495,28.511287,29.237556,28.889342,28.638612,46.341228,44.417918,44.516519,81.350159,60.265701,41.420103,25.73366,38.933177,80.935423,53.428335,39.939765,25.518106,39.092854,47.665565,44.302809,43.595498,44.885997,41.141951,46.878067,42.78161,33.12161,33.945626,29.591467,29.441629,30.675663,30.657444,37.673663,43.12541,34.307408,41.863704,32.988241,38.368766,33.79184,39.877998,36.961291,42.873313,37.149742,40.000992,32.276218,37.61965,32.873052,39.206496,36.471043,41.660515,34.113436,40.755923,32.098227,37.977119,33.301083,39.542784,35.721622,39.155575,36.461554,38.135124,32.319649,36.654129,33.356937,37.014141,37.370112,41.703382,36.149866,41.311489,33.537212,38.319657,37.737003,41.382781,38.427829,43.283117,42.112681,42.036643,35.143709,41.989175,38.896145,43.318664,83.203139,93.367534,145.784856,92.64065,75.508229,91.128697,141.789037,75.626709,76.135179,70.962486,70.854999,70.969174,75.085314,79.555683,26.409806,138.880611,4231.265394,0,205.080002,0.11765,-15.462,204.639999,0.1076,0.549,205.649994,0.10164,12.197,204.279999,10.552,-2484,118.769997,1.997,118.900002,42.978991,38.24128,36.760942,3.178823,84.500731,37.883669,44.062238,31.238907,-0.352759,0.014032,0.276585,0,138.880611,26.409806,1058900.9927565267,283442.122687142,1058900.9927565267,283442.122687142,278.9866077777778,281.41559277777776,334.14390944444443,336.36380888888885,306.83925,301.3939022222222,279.8512435185185,272.7271702777777,301.5961883333333,307.2430744444444,4231.265394,257.32781215458925,161.30713814793097,556.9772756045021,0.855444835064474,2.3930560794288063,302.3881836746817,276.7243503604955,604.835483948342,1.2626224740811902,2.3476884631042214,592.4133424711582,2.5252445065419575,5.721134105252533,-1.0,596.46792581548,2.5397148126483593,5.661626547987202,24.087780623188507,669.6705768837727,2.5515980651734615,19.31719903529948,31.755725769762705,674.2005006371766,2.5651100254121677,-1.0,614.0305094392153,2.3778751959683526,22.349177477984433,-4.451066325318266,273.9790213686326,1.2535287031209634,487.3115011657673,0.9942814524595178,595.7987452010724,2.53733521189729,-1.0,281.0154522222222,591.4092014140588,2.5216413658821044,-1.0,278.38339055555554,590.0419375018495,2.516722656444627,-1.0,277.56098055555555,606.6820076537773,2.353785961049675,-0.8904218808738165,303.27860555555554,271.7047058612664,1.245972345569366,1.8214286746817265,300.566755,271.07269161430025,1.2438687975988911,2.0518375635706434,300.3363461111111,606.6820076537773,2.5756235166181036,-1.0,271.7047058612664,1.2844601318914401,0.27901415159351695,271.07269161430025,1.282004065282571,0.27741682546971885,280.91899277777776,274.0020099999999,-6.916982777777832,279.9504152777778,271.7703044444444,-8.180110833333401,278.6843225,272.40919638888886,-6.275126111111149,318.43432110252564,73.20265106829265,55.64006744455742,4.3500380991044985
2025-04-14 00:50:32,58920,0,0,75.183768,73.423867,64.654547,40.090024,37.694843,38.035051,38.860503,32.206662,32.847268,38.219174,32.665846,32.330897,32.680956,36.442713,47.459128,37.392228,37.307123,45.197159,57.735787,65.953008,54.338418,47.592931,50.779802,46.272854,46.069279,51.415069,51.747398,47.709044,76.581387,58.503898,46.220269,27.949287,29.66247,28.966268,29.590677,29.140303,29.180892,46.760671,44.649887,44.791828,76.556098,51.260928,41.436331,26.852175,39.20531,75.176683,40.87342,40.095689,26.474637,39.255576,48.114993,44.499523,43.400187,44.25365,41.221967,46.968878,43.346909,33.500971,34.397415,30.339515,30.020328,31.32709,31.480064,37.671035,43.170205,34.31206,41.89425,32.976452,38.38188,33.799701,39.901595,36.987629,42.960048,37.198785,40.059995,32.292193,37.631156,32.898409,39.230113,36.486774,41.673066,34.12893,40.794181,32.136011,37.993038,33.31043,39.51282,35.706578,39.162209,36.473522,38.164544,32.349729,36.648204,33.352765,37.013336,37.394949,41.735121,36.157875,41.307569,33.531476,38.33412,37.722311,41.419148,38.469186,43.342657,42.13839,42.045652,35.114669,41.976601,38.929535,43.333002,74.959542,86.509362,141.538956,77.588789,75.826216,77.362576,138.45855,75.538305,75.293853,70.976308,70.961733,70.989744,75.139994,75.706155,34.050196,100.409557,4005.905633,0,205.270004,0.09567,-12.398,204.559998,0.08815,0.584,205.710007,0.08247,9.576,204.389999,8.474,-1921,118.769997,1.985,118.5,33.978149,29.194211,27.853569,12.24212,64.277082,37.900498,44.139538,31.84423,-0.145051,0.005085,0.113115,0,100.409557,34.050196,793652.423892649,336120.755122372,793652.423892649,336120.755122372,279.0300535185185,281.4660433333333,332.29363888888884,334.0049755555555,298.477105,297.6526237037037,279.89418787037033,273.0634613888889,297.0164122222222,303.43297888888884,4005.905633,262.3400458695276,173.38182399488034,562.7302886674694,0.9015447948493955,2.3856813984780603,291.16959749780693,246.3671952558362,593.9634457289682,1.162142702589365,2.355935782156162,590.5289961604244,2.4883997875874675,6.867814071601896,-1.0,594.6427471892314,2.5030788023834747,6.793355317128865,19.125997463805675,673.3430260521301,2.6108855020227604,14.016213501166895,41.1240413910819,676.7066455642347,2.6209819472040303,-1.0,607.995856195816,2.4035346018395116,16.450049557534467,-7.3075075021930616,606.4149369537848,2.3982306545729952,16.525092055254948,-6.483026205896749,593.9392644959261,2.500577602340993,-1.0,281.0501494444444,589.4548124244502,2.484545676650258,-1.0,278.3924061111111,588.2014725925897,2.48003758287195,-1.0,277.647605,606.9227441130308,2.399935935710126,-6.7478397244152575,297.9174372222222,606.8958037407263,2.3998455045899614,-6.733790279970833,297.90338777777777,605.4261546669782,2.39490584041889,-5.967448613304157,297.1370461111111,606.9227441130308,2.5461567003897767,-1.0,606.8958037407263,2.546063375023128,-1.0,605.4261546669782,2.5409645737085933,-1.0,281.09847666666667,274.232885,-6.86559166666666,279.72051027777775,272.13884527777776,-7.581664999999987,278.86357666666663,272.8186538888889,-6.044922777777742,-15.885940793360419,78.7002788628987,65.34716985631405,-0.20185367857507622
2025-04-14 00:51:32,58980,0,0,74.505256,73.35022,64.647696,40.107816,37.812995,38.047588,39.016877,32.294048,32.908977,38.199653,32.529219,32.336367,32.658851,36.373792,47.595191,37.426117,37.319856,44.583436,54.825278,63.710361,56.35929,48.359706,48.590336,48.064339,46.46258,49.705452,51.022389,48.41648,74.536285,57.10795,46.465647,26.556945,28.80572,27.919466,29.330733,27.999618,27.761246,46.715451,44.704206,44.782622,71.931988,55.061078,41.34552,24.802685,39.023846,68.949096,45.543482,39.922149,24.099941,39.08335,47.688461,44.313547,43.50885,44.316177,41.473679,47.064625,42.945308,33.252185,34.225462,29.781589,29.747256,30.842065,30.867947,37.693253,43.162426,34.33932,41.893119,32.936188,38.388154,33.837095,39.891634,37.009477,42.807421,37.218588,40.04536,32.27608,37.65446,32.946746,39.201617,36.496687,41.65741,34.065799,40.767232,32.135915,38.040185,33.372516,39.535187,35.747657,39.159884,36.511022,38.135453,32.335997,36.645609,33.376374,37.020178,37.423007,41.723455,36.182198,41.30798,33.641607,38.313664,37.753985,41.382866,38.43542,43.305144,42.131492,42.018974,35.10372,41.956398,38.902848,43.305583,81.235414,87.699862,141.19006,86.386527,75.696248,85.897693,138.080978,75.679428,76.472965,71.091032,70.816425,70.98493,75.198129,72.922669,32.282277,160.089387,3987.614686,0,205.059998,0.10862,-14.18,205.729996,0.09724,0.407,205.490005,0.09262,10.866,203.729996,9.661,-2226,118.730003,1.994,118.800003,36.21934,31.099213,29.675842,10.246307,94.08949,37.899841,44.041004,31.452751,-0.372184,0.013756,0.288777,0,160.089387,32.282277,1205130.3495439587,323931.383221689,1205130.3495439587,323931.383221689,279.02653999999995,281.51923611111107,332.08387666666664,333.81114444444444,303.3647372222222,295.26432759259256,279.83944648148145,272.84597259259255,300.5030077777778,304.09436777777773,3987.614686,261.2359717778219,170.7081487532857,561.4691325140662,0.8914173216730834,2.3872334648385363,307.7088434623128,291.5916415930891,609.622170838604,1.3103635504157498,2.3439072265319902,590.9806997309289,2.496507140462716,6.599613339775654,-1.0,595.1789116022791,2.511486208426148,6.527083266248515,20.283264333289196,661.05646187134,2.5048037414089594,22.760071719291325,24.375033204353826,664.6613869083108,2.5156310734579965,-1.0,279.41033602140897,1.2704953548294162,484.4633187708038,4.344106240090639,257.3363728981742,1.1967483183260426,497.78145635743,12.444515869720249,594.6174544240105,2.5094906458932025,-1.0,281.1864705555555,589.8307377234075,2.4923807417426262,-1.0,278.34195555555556,588.5040058807642,2.4876074059385576,-1.0,277.55119388888886,261.41218507263926,1.2105168873063266,10.92757401786838,296.78126944444443,257.5241959682773,1.1973843612064161,12.374405684535077,295.33443777777774,253.09874099717905,1.1823576550176333,14.031567906757289,293.6772755555555,261.41218507263926,1.2386284492298056,0.23212152719648582,257.5241959682773,1.2237453951163062,0.22217173879401275,253.09874099717905,1.2068049449134448,0.21084651658654832,280.9283355555555,274.1160130555555,-6.812322499999993,279.76806305555556,271.9080125,-7.860050555555574,278.8219408333333,272.51389222222224,-6.308048611111076,333.6443268327547,65.87755026906098,381.6461258499311,5.064613445249025
2025-04-14 00:52:32,59040,0,0,75.281337,73.30962,64.866209,40.098905,37.842058,38.123904,39.091896,32.150789,32.871216,38.229713,32.383344,32.223791,32.581012,36.428227,47.451348,37.40115,37.306621,44.619831,52.456301,63.049969,54.08305,48.841044,51.798082,46.129064,45.461339,49.26732,52.821009,48.442222,85.597693,61.200323,46.523493,28.529707,29.462638,28.673557,29.451935,29.153208,28.772695,46.776373,44.831482,44.8674,80.690751,59.303056,41.4161,25.947341,38.925666,80.162795,52.344435,39.998356,25.61554,39.218529,46.78374,44.524556,43.985835,44.568813,41.099248,47.179036,43.441491,33.458118,34.290687,29.799854,29.615251,30.810852,30.934001,37.685838,43.170424,34.364411,41.911381,32.915978,38.377101,33.870829,39.90916,37.025739,42.845961,37.240504,40.050014,32.277665,37.656524,32.935486,39.245623,36.492158,41.669621,34.060277,40.792573,32.137056,38.005142,33.391475,39.54111,35.766455,39.174632,36.533342,38.170348,32.373815,36.644727,33.382153,37.013252,37.405916,41.720087,36.188744,41.345279,33.641956,38.343427,37.765209,41.397297,38.420323,43.307692,42.138034,42.014967,35.094802,41.902664,38.924825,43.273461,82.861251,92.739845,143.932054,92.11101,75.543352,90.211223,140.136932,75.539994,76.348843,70.961029,70.941753,70.94812,75.182617,79.217974,28.212485,135.192886,3997.76699,0,204.949997,0.11345,-14.82,205.720001,0.10225,0.525,205.580002,0.0978,11.586,204.300003,10.118,-2361,118.68,1.984,118.599998,41.097809,35.990416,34.572672,5.425684,82.735727,37.906572,44.067281,31.484794,-0.603782,0.022874,0.469473,0,135.192886,28.212485,1033475.0249987018,295871.156341145,1033475.0249987018,295871.156341145,279.06443499999995,281.5827977777777,333.2260733333333,335.3344744444444,306.5450055555555,301.01134055555553,279.8540447222222,272.8637743518518,301.4062505555555,306.8943583333333,3997.76699,258.570001530392,164.2846702660403,558.4094941393896,0.8669000943479168,2.3911481569253707,301.40890439762364,274.0226867027309,603.9260784433351,1.2538467085429632,2.3483843513505893,592.086303780197,2.516461969285433,5.987235810278064,-1.0,596.3021894635077,2.5315013723416726,5.92214371387832,23.012796247385722,668.5344178756912,2.552185482406578,18.857008468915154,31.817168935709674,672.8182655581129,2.5650006528753493,-1.0,614.4584600135003,2.383034264766554,21.709696516797017,-5.136101157931876,272.9280357311252,1.2502125315035697,487.87098467018427,0.39756384206810935,595.6913371261207,2.5293306159294415,-1.0,281.2186072222222,590.945714573746,2.5123697690959608,-1.0,278.3811666666667,589.6325915980306,2.507646088559239,-1.0,277.5935311111111,607.0490411300044,2.35871958434936,-1.517591713487434,302.9264961111111,270.7013729881263,1.2428052836334058,1.2084871754014443,300.2004172222222,269.8979956359045,1.2401278390219568,1.5017960642903176,299.9071083333333,607.0490411300044,2.5692412660481634,-1.0,270.7013729881263,1.2784586745863051,0.2700076125026894,269.8979956359045,1.2753516732038288,0.2679692294738652,280.73563777777775,274.1913347222222,-6.544303055555531,279.9707355555555,271.8764180555555,-8.094317499999988,278.8557608333333,272.52357027777776,-6.332190555555542,319.1582680490718,72.23222841218353,54.07595786219099,4.4185023093547375
2025-04-14 00:53:32,59100,0,0,75.273004,73.351209,64.744048,40.144162,37.849445,38.136146,39.042449,32.272674,32.948005,38.291417,32.685675,32.392345,32.822413,36.471978,47.323883,37.426829,37.373702,43.291484,55.572994,63.316347,54.953478,47.973125,50.418484,47.038676,46.872175,50.156505,52.284347,49.493901,75.682528,58.271763,46.369895,27.761,29.698127,28.987218,29.720868,29.052406,29.142508,46.83799,44.751923,44.847417,75.984914,51.448542,41.442383,26.784288,39.175329,74.678641,40.897132,40.19432,26.256008,39.345,47.423116,44.49866,43.681864,44.509615,41.461228,47.157967,43.275691,33.535051,34.353159,30.3958,30.093563,31.316071,31.45296,37.701158,43.18564,34.40706,41.899998,32.896021,38.374411,33.900538,39.886772,37.048827,42.925523,37.268867,40.064619,32.293302,37.65618,32.943141,39.204691,36.50818,41.679383,34.02527,40.804523,32.188294,38.004356,33.418675,39.532697,35.78591,39.169743,36.554991,38.173668,32.410079,36.65292,33.401931,37.033538,37.472167,41.76312,36.253276,41.372448,33.617863,38.369032,37.7736,41.450258,38.520276,43.335075,42.162242,42.0383,35.154246,41.926138,38.957652,43.321032,75.043061,85.999174,140.756448,76.88871,75.603038,76.335918,137.83249,75.50775,75.804471,70.958746,70.936911,70.996329,75.136833,75.24241,34.689353,115.032919,4003.442474,0,205.080002,0.09552,-12.36,205.740005,0.0863,0.555,205.710007,0.08191,9.468,204.369995,8.432,-1909,118.709999,1.968,118.599998,33.419705,28.492193,27.24413,12.95019,72.478235,37.926826,44.141696,31.857767,-0.83194,0.031415,0.645796,0,115.032919,34.689353,894476.9514056831,340527.58732222096,894476.9514056831,340527.58732222096,279.0771477777777,281.5710927777778,331.94582777777777,333.57024888888884,298.0881722222222,297.2881635185185,279.89538648148147,273.07098185185185,297.0628116666666,303.1495411111111,4003.442474,262.7317895198529,174.332414850785,563.1768953558973,0.9051346619948726,2.3851401124800713,295.71839288550376,258.52385230229737,598.4854940947563,1.2028824465698877,2.352495219976528,590.4422762159259,2.4858054985703952,6.963745078910531,-1.0,594.6586101738563,2.5008464781363307,6.886241228862176,18.839303257924882,669.8967681988988,2.5802829704835863,16.06114545251585,36.227434892274005,673.1297041578969,2.5899985589976424,-1.0,603.1748148993004,2.368289438672336,19.070976685403167,-2.369779336718466,601.5933620084114,2.3629769863983623,19.1636549635586,-1.5697706330147412,593.91720695889,2.4982113349277597,-1.0,281.13327499999997,589.2931955129786,2.4816830345211174,-1.0,278.3957683333333,588.1251367767813,2.4774821248628083,-1.0,277.70239999999995,601.8502672817845,2.3638409601187944,-1.6996782256073288,297.4180711111111,602.1824274731134,2.3649574572462684,-1.8676704478295392,297.5860633333333,600.7470303479066,2.3601280964831024,-1.1419632256072987,296.86035611111106,601.8502672817845,2.5261974580717044,-1.0,602.1824274731134,2.527359267748247,-1.0,600.7470303479066,2.5223329336171347,-1.0,280.90604888888885,274.2300583333333,-6.675990555555529,279.8698552777778,272.1748230555555,-7.695032222222267,278.91025527777776,272.80806416666667,-6.102191111111097,-11.15108579248556,75.23815802504248,66.72195329959845,-0.14821051026759588
2025-04-14 00:54:32,59160,0,0,75.657068,73.348557,64.797805,40.163914,37.73802,38.140048,38.990426,32.313645,32.912683,38.326544,32.537819,32.378343,32.736829,36.495668,47.403734,37.534185,37.387648,44.818843,55.747865,64.718921,56.217334,48.650708,50.835953,46.44692,46.386265,50.478571,53.125628,48.741937,77.533148,57.471812,46.232796,26.529876,28.729316,27.791236,29.306981,28.113148,27.79712,46.624704,44.600899,44.584249,73.053385,56.256291,41.36839,24.646362,39.263223,68.839604,47.014692,40.003099,23.983076,39.182157,47.595477,44.284464,43.663119,44.499215,41.187591,46.950909,43.227762,33.022601,34.218668,29.714123,29.642332,30.813851,30.864633,37.683338,43.166623,34.411713,41.92571,32.862003,38.418065,33.928896,39.885921,37.040454,42.779333,37.261545,40.080235,32.271252,37.685055,32.977967,39.200752,36.489622,41.664902,33.965086,40.812641,32.198725,38.03587,33.43171,39.525641,35.774392,39.197974,36.53242,38.188802,32.368381,36.645516,33.392276,37.029504,37.459294,41.766145,36.2458,41.36018,33.705413,38.342218,37.760022,41.394708,38.438034,43.320908,42.1819,42.012688,35.082305,41.8285,38.92267,43.270439,81.818902,88.227345,140.965704,87.562789,75.513931,86.916896,138.140236,75.488393,75.76613,70.806853,70.90759,70.995021,75.212393,73.699224,31.739048,162.700574,3970.036583,0,205.080002,0.1097,-14.279,205.610001,0.09921,0.601,205.509995,0.09505,11.227,204.220001,9.824,-2283,118.629997,2.0,119.099998,36.611154,31.746748,30.381457,9.621642,95.209995,37.915074,44.076271,31.379368,-1.059105,0.040388,0.821488,0,162.700574,31.739048,1223133.8493905177,320185.951271336,1223133.8493905177,320185.951271336,279.0026453703704,281.45606055555555,332.1167977777777,333.6865022222222,304.0182161111111,296.006692037037,279.8590396296296,272.8052044444444,300.82716777777773,304.3874138888889,3970.036583,260.8904478001524,169.87304843170807,561.0737167915502,0.8882448277127217,2.3877273563314416,308.3306478008614,293.3507222524555,610.1633825927921,1.3159517758025738,2.343461245263269,591.0805919124498,2.4989118381547395,6.5181991686920675,-1.0,595.2089137731348,2.513643827421069,6.447863632527269,20.56561275540315,660.5644829938987,2.5009616611687795,23.170262394725853,23.786149976916306,663.850975305692,2.5108339422821158,-1.0,281.22315983813144,1.2763421482132915,483.40499181904846,4.312431689750326,259.32968425035335,1.2033683041999348,496.65566051235305,12.323955763824415,594.5364415346171,2.5112528707862665,-1.0,281.0571088888889,589.9930532013472,2.4950093541871117,-1.0,278.3546611111111,588.7215046794156,2.4904350325339752,-1.0,277.5961661111111,265.9156574887374,1.225526374700056,9.884454467528087,298.4461933333333,259.19738932575444,1.2029213348034933,12.373211689750349,295.95743611111106,252.93988126717164,1.1816941316754686,14.714201134194752,293.61644666666666,265.9156574887374,1.2563786933519885,0.24550727241775935,259.19738932575444,1.2306273934495513,0.2283338146341874,252.93988126717164,1.2066421992373957,0.21233816696615498,280.8944280555555,274.0503525,-6.844075555555548,279.86175944444443,271.8601263888889,-8.001633055555544,278.8209313888889,272.5051344444444,-6.3157969444444575,331.75090766209644,65.35556922076387,379.3413231557672,5.076092391475907
2025-04-14 00:55:32,59220,0,0,74.877067,73.391233,64.705383,40.239483,37.806306,38.159276,39.095463,32.158393,32.847861,38.26216,32.327053,32.176178,32.544986,36.530465,47.55577,37.432172,37.323631,43.583164,54.573205,66.846252,55.722413,48.299943,50.937354,47.288986,45.706235,49.148643,52.268474,48.40847,84.808792,61.645496,46.520453,28.655998,29.628974,28.813647,29.586165,29.377645,29.094424,47.111561,44.945398,45.047,81.006774,58.463107,41.507275,26.301498,39.212592,80.566766,50.877983,40.049557,26.228091,39.223506,47.947577,44.700858,43.669352,44.238092,41.270938,47.173881,43.122785,33.594408,34.536002,29.837234,29.69678,30.872279,30.929488,37.70832,43.185292,34.439652,41.946795,32.835311,38.400261,33.945181,39.895597,37.071393,42.798634,37.307921,40.08415,32.275206,37.693958,33.010926,39.207348,36.506862,41.678954,33.9566,40.811711,32.196005,38.044327,33.4531,39.516867,35.796141,39.201105,36.55946,38.193978,32.383826,36.648931,33.411255,37.048865,37.481739,41.794185,36.27415,41.379112,33.736073,38.365717,37.767189,41.409005,38.471368,43.343948,42.192984,42.00839,35.085951,41.870357,38.949807,43.27417,81.671173,92.413286,143.72491,90.351288,75.584936,89.083084,139.968939,75.484132,75.820951,70.939669,70.86697,70.996846,75.23279,79.372139,24.942855,116.904031,4016.189608,0,204.789993,0.1091,-14.21,205.350006,0.09934,0.619,205.339996,0.0944,11.175,203.820007,9.748,-2248,118.599998,1.977,119.199997,45.226053,40.212875,38.755157,1.2944,73.477688,37.929543,44.158267,31.577699,-0.091744,0.003508,0.070787,0,116.904031,24.942855,907377.8139654669,273327.85201123497,907377.8139654669,273327.85201123497,279.09023796296293,281.5799338888889,333.13274388888885,335.21939444444445,305.5673822222222,300.99858,279.90459277777774,272.9153880555555,300.7450961111111,306.7129366666666,4016.189608,256.28621127859856,158.81784895504165,555.7732552391047,0.8458232253484729,2.3946986186194312,296.27280209925675,260.01928647714254,599.0266214909185,1.2078467403948412,2.3520872262299277,592.9553553707259,2.5336473756378832,5.501682744814743,-1.0,597.1034606684001,2.5484443754881183,5.443506637061634,25.29372261029033,671.9025827920537,2.583912737006213,16.24074718848995,36.8599417896321,676.0686808722644,2.5963795391320614,-1.0,617.4187601482745,2.413213155626312,18.586100879491273,-9.294580122965442,608.398216223034,2.383469482502715,19.078512579543787,-4.725777900743253,596.4974269058338,2.5462907251986726,-1.0,281.2169183333333,591.8615756093222,2.5297236564121732,-1.0,278.43181944444444,590.5180646097514,2.524891348908501,-1.0,277.6219761111111,611.3425391581187,2.3932272119219444,-6.215415678521026,302.4882177777778,607.1664698015417,2.379373043909974,-4.10318345629878,300.37598555555553,606.6826428318908,2.37776165025808,-3.858734567409897,300.13153666666665,611.3425391581187,2.5982663637748233,-1.0,607.1664698015417,2.5838064422416647,-1.0,606.6826428318908,2.5821231425826223,-1.0,281.10789861111107,274.2973361111111,-6.810562499999946,279.79095666666666,271.90944833333333,-7.881508333333329,278.81492305555554,272.5393797222222,-6.27554333333336,-15.442860852308058,74.79912212365366,54.48382264377926,-0.20645778204159668
2025-04-14 00:56:32,59280,0,0,74.479498,73.372251,64.729818,40.203097,37.753903,38.186396,39.027008,32.22551,32.94618,38.354074,32.574,32.356543,32.779961,36.438572,47.446902,37.423172,37.334307,44.670049,55.491669,64.798019,55.005187,47.9031,50.446209,48.431761,46.166144,50.953707,52.148832,48.723444,74.908695,57.943517,46.465368,27.395951,29.48237,28.672328,29.727629,28.930619,28.993517,46.804775,44.793893,44.950261,74.89867,51.171763,41.478927,26.469503,39.520838,73.458016,40.61392,40.145722,26.030784,39.333129,47.553695,44.471246,43.61538,44.533033,41.146972,47.11459,43.376717,33.428966,34.22803,30.284385,30.02181,31.205593,31.375672,37.705371,43.180606,34.435234,41.927472,32.806874,38.376826,33.947368,39.858082,37.082839,42.898698,37.327909,40.087768,32.283308,37.65852,32.965945,39.200679,36.511235,41.68066,33.950477,40.819287,32.232585,38.009787,33.463678,39.4917,35.797437,39.186956,36.558541,38.191406,32.422608,36.623345,33.39534,37.013028,37.535654,41.79901,36.283116,41.385822,33.658462,38.345298,37.758686,41.41416,38.491111,43.332853,42.199962,42.022842,35.168801,41.865756,38.955859,43.261319,74.77478,85.162127,140.036431,75.976937,75.644256,74.752772,137.289216,75.524056,75.014377,71.26878,70.941521,70.974202,75.110168,73.971178,27.66519,106.915691,3988.046024,0,205.289993,0.09506,-12.365,204.509995,0.08683,0.537,205.619995,0.08096,9.37,204.320007,8.365,-1894,118.709999,1.965,118.699997,41.714121,36.72768,35.394475,4.751247,68.015368,37.928548,44.116174,31.757409,-0.036812,0.001432,0.028165,0,106.915691,27.66519,838510.636832087,292097.69030882994,838510.636832087,292097.69030882994,279.0925957407407,281.5469944444444,331.6440088888889,333.1702394444444,297.5816316666666,296.7176631481481,279.8812076851852,273.0152274074074,296.9137666666667,302.684515,3988.046024,258.19710730423424,163.38982185484744,557.9799822900875,0.8634634931998163,2.3917151632322495,293.242937561812,251.88356269610333,596.0422855080362,1.180714907388527,2.354344955134823,592.2722582250416,2.519402282066312,5.904961974914599,-1.0,596.3777127312405,2.5340479388173427,5.842556580376629,23.34988714021017,670.8458457263848,2.5940283186199617,14.948101380587003,38.40107132707686,673.859908232247,2.603095710751844,-1.0,604.486031023567,2.38292852516224,17.667165307167103,-4.338694104854596,602.8071067530286,2.3772784235486673,17.75587237249973,-3.474725586336092,595.7732670206027,2.5318996894057393,-1.0,281.18631555555555,591.1438041553355,2.5153540782682877,-1.0,278.4160705555555,589.9098997610414,2.510916302001848,-1.0,277.6754011111111,603.3328740902176,2.3790495612322555,-3.745226327076807,296.98816388888883,603.3220499165093,2.3790131144087114,-3.739656882632403,296.98259444444443,601.766077121425,2.373766768409266,-2.939293549299066,296.1822311111111,603.3328740902176,2.558571521487596,-1.0,603.3220499165093,2.5585336319145187,-1.0,601.766077121425,2.553078147607602,-1.0,280.9347058333333,274.1658322222222,-6.768873611111076,279.8578925,272.1239430555555,-7.733949444444477,278.8510247222222,272.7559069444444,-6.095117777777773,-10.534848527987037,74.46813299514429,66.35981470281786,-0.14146787497242566
2025-04-14 00:57:32,59340,0,0,74.672625,73.324843,64.693467,40.292167,37.764593,38.174557,39.061864,32.172116,32.870566,38.315181,32.323524,32.269782,32.621201,36.471321,47.488317,37.47704,37.325871,45.148734,54.733801,64.484998,53.889591,48.178403,50.214248,48.442601,45.974939,48.837574,51.20705,50.865371,80.922663,58.47624,46.644668,26.838209,28.870862,27.99491,29.354378,28.245882,27.839265,46.788328,44.824362,44.882181,75.151732,57.744935,41.186867,24.670388,38.909278,70.790617,48.889589,39.970826,23.942065,39.221595,47.669428,44.277315,43.689302,44.570942,41.213886,47.121174,42.822217,33.235149,34.175173,29.537988,29.485366,30.618202,30.641535,37.706942,43.197968,34.420349,41.961081,32.77106,38.421506,33.970541,39.909077,37.097304,42.843244,37.313495,40.098077,32.2559,37.697239,32.970663,39.226133,36.50491,41.684929,33.891156,40.824745,32.212739,38.027728,33.463063,39.528083,35.833102,39.210121,36.550361,38.181148,32.384694,36.654662,33.375689,37.038197,37.532519,41.805124,36.314502,41.41613,33.740582,38.381785,37.794316,41.429907,38.508681,43.343736,42.205665,42.028986,35.181648,41.823618,38.96989,43.238408,83.402739,89.601075,141.778399,89.80414,75.594514,89.25498,138.517696,75.52995,76.327422,70.875805,70.826404,70.966897,75.161603,74.990545,29.113492,152.45589,3977.246717,0,204.940002,0.11256,-14.72,204.270004,0.10257,0.495,205.350006,0.09654,11.446,203.410004,10.08,-2334,118.559998,1.996,119.400002,40.122764,34.664963,33.448922,6.521904,90.74188,37.936279,44.040515,31.282236,-0.265,0.010278,0.20439,0,152.45589,29.113492,1152499.24266873,302083.380661444,1152499.24266873,302083.380661444,279.03932611111105,281.5506522222222,332.3264977777778,334.1379994444444,305.2634111111111,297.3842614814814,279.839175,272.7512419444444,301.7070772222222,305.1505972222222,3977.246717,259.1761483114361,165.74114298084484,559.1068766285474,0.8724824503825249,2.390236827899627,305.851209821672,286.36386265852775,607.9818684890234,1.293681367426402,2.345231910639935,591.8149554829705,2.511812705376563,6.122497227387358,-1.0,596.024483869262,2.5268309641081093,6.055805811700378,22.374503910786075,663.1755622123841,2.5183376810943523,21.540706722702843,26.475287956105774,666.9227736480642,2.5295827514109077,-1.0,284.71429159134055,1.288282803080831,480.9888827283406,0.5877987105608895,263.03639585341864,1.2163421291193328,494.23284621192494,8.466948340190584,595.5798662420272,2.52525104673856,-1.0,281.2859266666666,590.5020508790228,2.5071009838121365,-1.0,278.253815,589.3743046436912,2.5030431158885604,-1.0,277.57823666666667,271.0489030249254,1.243152592846577,5.521952599449776,300.3292572222222,262.3309316282081,1.2139688561892785,8.728025377227596,297.1231844444444,255.82023191155017,1.1919667161780951,11.150867043894266,294.70034277777773,271.0489030249254,1.2787997783086231,0.2677095411121751,262.3309316282081,1.2451625340887522,0.24554703266011685,255.82023191155017,1.2200417822021452,0.22899576965028665,280.91298416666666,274.09731166666666,-6.815672500000005,279.8889566666667,271.7675983333333,-8.121358333333376,278.71558416666664,272.3888158333333,-6.326768333333348,328.77855962955186,67.1510783431221,378.4612706210435,4.8961024564578235
2025-04-14 00:59:32,59460,0,0,73.960312,73.307497,64.613938,40.274007,37.664179,38.074194,38.984253,32.10051,32.821224,38.324906,32.483238,32.335301,32.730271,36.428062,47.409706,37.426626,37.327207,43.573991,55.509803,64.533867,56.832346,47.826405,51.32396,46.19581,45.449304,50.735225,52.134732,50.115306,73.933011,57.461318,46.154813,27.202466,29.261182,28.434079,29.674586,28.600225,28.706859,46.592573,44.538158,44.726557,74.04451,51.282635,41.449065,26.172213,39.401231,72.812333,40.994415,40.081544,25.635635,39.267462,47.647598,44.394444,43.595969,44.927638,41.017741,46.952668,43.229816,33.266903,34.244494,30.158271,29.965678,31.05948,31.125099,37.703445,43.195373,34.445406,41.952935,32.726802,38.365578,33.958257,39.87336,37.114091,42.948603,37.374579,40.120178,32.27021,37.65961,32.966597,39.203177,36.506661,41.705577,33.880572,40.827897,32.249742,38.003368,33.467441,39.493865,35.812458,39.210736,36.576203,38.202485,32.401738,36.623825,33.371829,37.010273,37.551466,41.805065,36.344659,41.424542,33.670908,38.36275,37.773058,41.421055,38.525844,43.360357,42.236942,41.979392,35.187931,41.78664,38.971159,43.262932,75.590972,84.838198,139.700698,76.470503,75.916478,74.347495,136.980646,75.58841,75.080881,70.985941,70.933421,71.005147,75.141385,73.031331,37.051721,92.748537,3985.564704,0,205.270004,0.09588,-12.443,205.889999,0.08671,0.488,205.779999,0.08145,9.397,204.490005,8.438,-1911,118.809998,1.984,118.900002,30.646173,25.940425,24.572904,15.50864,59.669863,37.935158,44.135534,31.636654,-0.226407,0.008924,0.174935,0,92.748537,37.051721,740831.5526205089,356815.540626797,740831.5526205089,356815.540626797,279.01767074074075,281.45703777777777,331.4725811111111,332.9837211111111,297.85583499999996,296.2592322222222,279.8919635185185,272.9481412037037,297.3672066666666,302.5045544444444,3985.564704,264.1474432323057,177.77609236927518,564.7868918108428,0.9180924563381507,2.3832241824143696,288.6146071461032,239.62427776602223,591.3634086479154,1.1392434670515923,2.3579590904913807,589.7241680550172,2.4750614623132807,7.327644101153251,-1.0,593.8630787370583,2.4898308200363917,7.2468240607549115,17.309594545472066,673.1521336342412,2.6220868601617178,13.026870382885697,42.857973965007886,676.0995381210176,2.6309584961092742,-1.0,608.8456312483942,2.4175827901920814,15.21034294535634,-9.24122785389676,605.8269569785874,2.4074208483374635,15.340647397241494,-7.6446250761189845,593.1098636345355,2.487152582657816,-1.0,281.013785,588.6776743069549,2.471306665753668,-1.0,278.39948055555556,587.3928661969923,2.4666853781774645,-1.0,277.63974666666667,606.1802838015803,2.4086130995461663,-7.831510076119002,296.4461172222222,606.2973959424695,2.40900811199601,-7.893453965007893,296.5080611111111,605.0031933530369,2.4046382515682496,-7.208911187230115,295.8235183333333,606.1802838015803,2.5330413449056137,-1.0,606.2973959424695,2.5334470048413777,-1.0,605.0031933530369,2.5289587452289823,-1.0,280.9394561111111,274.12538805555556,-6.814068055555538,279.9621130555555,272.07331916666664,-7.88879388888887,278.7743213888889,272.6457163888889,-6.128604999999993,-16.102788923570188,79.28905489718284,64.30650238584701,-0.20308968172784117
2025-04-14 01:00:32,59520,0,0,75.055329,73.271459,64.705812,40.355176,37.74738,38.091541,39.066236,32.106216,32.803258,38.406413,32.267738,32.201506,32.516038,36.440584,47.488122,37.429542,37.317743,45.476018,53.10097,62.681829,51.825222,48.080051,51.369847,46.775279,46.596295,49.358311,52.981864,51.006697,83.024445,59.114618,46.635677,27.325679,28.82817,27.82676,29.264868,28.19093,27.824922,46.64056,44.720564,44.939141,76.618476,58.558593,41.214143,24.860387,38.985006,73.494468,50.651306,39.992593,24.206664,39.196008,47.082117,44.226742,43.514538,44.855102,41.348687,47.098196,43.411054,33.154906,33.984591,29.516889,29.50351,30.621182,30.600472,37.689206,43.212832,34.465996,41.970696,32.689184,38.386363,33.979601,39.887639,37.128861,42.936485,37.378557,40.109163,32.247517,37.669147,32.980635,39.215263,36.504182,41.686845,33.793092,40.823935,32.224825,38.023502,33.483691,39.526262,35.85342,39.217121,36.561809,38.194002,32.395417,36.652938,33.3824,36.97766,37.521085,41.817493,36.338885,41.415725,33.692651,38.375568,37.780141,41.399258,38.527807,43.325447,42.23532,41.979528,35.203141,41.777466,38.969591,43.192905,84.450049,90.628163,142.413328,91.307389,75.608457,90.615463,139.133966,75.569052,75.935796,71.173991,70.827572,70.985041,75.178391,75.96058,31.792613,146.341456,3978.94028,0,205.110001,0.11463,-14.987,205.610001,0.10346,0.508,205.490005,0.09867,11.72,204.139999,10.271,-2405,118.589996,1.998,118.800003,36.952194,31.53066,30.30911,9.683483,87.978654,37.933339,44.07304,31.230258,-0.455488,0.017688,0.352595,0,146.341456,31.792613,1110341.7060461917,320555.268930041,1110341.7060461917,320555.268930041,279.04674314814815,281.5378866666666,332.66886999999997,334.4907377777778,306.0985494444444,298.5458127777777,279.8572444444444,272.7223657407407,302.2889161111111,305.7212016666666,3978.94028,260.9246529807443,169.95568466812466,561.1128763659194,0.8885589550399798,2.387678287879183,304.31793383554066,282.07918065000774,606.6025378939653,1.2799242820391137,2.3463200516007494,591.1408540420707,2.498924855765955,6.525006814050485,-1.0,595.3334474792109,2.5138828400656634,6.4535298543657476,20.613233685922296,665.1476141648748,2.5302919654246487,20.570314824895366,28.350936164459313,668.8911328686371,2.5415142480644763,-1.0,610.3433353528278,2.3585766560437946,23.872597551550342,-1.7806156089037586,266.1838240032642,1.2271920577528161,492.2123211634078,5.772121057762945,594.9001772732764,2.512343196373945,-1.0,281.2809316666666,589.8354167618915,2.494240122453477,-1.0,278.2689683333333,588.6977273717089,2.490146677567569,-1.0,277.5903294444444,274.2581943383163,1.2541046371263147,2.821019946651802,301.49691388888886,264.53384607233437,1.2216597109567462,6.3798916133184775,297.9380422222222,259.84543624720857,1.2058775639548662,8.115451613318442,296.2024822222222,274.2581943383163,1.2883008287137132,0.2666511363819561,264.53384607233437,1.2510320304039595,0.24179067498081477,259.84543624720857,1.2330635871328217,0.2298046756827421,280.73579416666666,274.0220825,-6.713711666666654,279.9193444444444,271.7667775,-8.152566944444402,278.91659472222216,272.3782372222222,-6.538357499999961,324.9570300388065,69.81416668566385,54.80427881204696,4.654600140139402
2025-04-14 01:02:32,59640,0,0,73.055583,73.289674,64.674185,40.511258,37.755508,38.156201,39.193167,32.135025,32.881211,38.390221,32.347967,32.244728,32.589932,36.207353,47.570122,37.454221,37.304181,43.83977,53.284943,65.636719,57.027615,46.875954,50.532875,47.129518,45.628773,50.613921,51.80433,49.719215,74.780507,57.941181,46.613802,27.539989,29.532513,28.746587,29.685911,28.813548,28.835854,46.881928,44.873005,44.99082,74.952998,51.295018,41.497227,26.361797,39.169335,73.508781,40.448254,40.056192,25.86387,39.241658,47.69452,44.50366,43.604838,44.64957,41.087918,47.274356,43.182983,33.46698,34.284889,30.223364,29.925558,31.098701,31.091279,37.695094,43.215607,34.455622,41.977122,32.621417,38.404507,33.989409,39.889551,37.1467,42.919071,37.383319,40.105097,32.209149,37.697591,32.98302,39.218941,36.497693,41.709859,33.75391,40.829557,32.218493,38.021896,33.508287,39.531329,35.852751,39.230128,36.544767,38.21771,32.390382,36.652355,33.37826,36.971365,37.584189,41.796287,36.354093,41.402685,33.741664,38.360781,37.802902,41.380402,38.518155,43.313657,42.230236,41.94367,35.206434,41.717726,38.932588,43.185063,75.103541,85.223025,140.060369,76.127924,75.630463,74.885993,137.445087,75.574454,76.106579,71.162024,70.796835,70.956007,75.056582,74.117548,32.064164,107.065503,3990.021093,0,205.550003,0.0954,-12.416,206.089996,0.08617,0.419,205.979996,0.08045,9.299,204.729996,8.365,-1895,118.970001,1.978,118.599998,36.617645,31.50107,30.060035,9.996157,68.099693,37.931052,44.120581,31.681795,-0.40965,0.015558,0.317659,0,107.065503,32.064164,839543.554167771,322427.54708814796,839543.554167771,322427.54708814796,279.1068927777778,281.6357533333333,331.7306038888889,333.18353833333333,297.6655133333333,296.7133862962963,279.8836563888888,272.973219537037,297.09641166666665,302.7183472222222,3990.021093,261.09760304925703,170.37363080166207,561.3108255125502,0.8901470402489832,2.387430776848957,293.2897081616375,252.0084719842696,596.0888457819565,1.181133785900754,2.354309537461928,591.1719663534893,2.4980112480537855,6.5642727774088625,-1.0,595.4303661702836,2.513199731315768,6.491217932280779,20.538150284076266,670.9883923804576,2.5942498573853263,14.963331273074719,38.44089572725136,673.8582566474529,2.602882151025939,-1.0,604.6071397963356,2.3831391035618954,17.685121576598615,-4.375805171695788,602.7563717343112,2.3769115272396757,17.78304866765942,-3.4236781346587577,594.8112882304571,2.51100014701599,-1.0,281.26877888888885,590.028843991807,2.4939106032351264,-1.0,278.4262372222222,588.6859444300493,2.489080478302525,-1.0,277.6256622222222,603.1521677239509,2.378245003598885,-3.627240171695803,296.9169483333333,603.3384708048504,2.3788723609277054,-3.7230685050291186,297.01277666666664,601.7781881419727,2.373612000896403,-2.9207257272513516,296.2104338888889,603.1521677239509,2.5403976386882396,-1.0,603.3384708048504,2.5410484828474735,-1.0,601.7781881419727,2.5355899732313953,-1.0,280.98282777777774,274.19218583333327,-6.790641944444474,279.8873355555555,272.0802561111111,-7.807079444444412,278.78080583333326,272.6472166666666,-6.1335891666666384,-11.584405380821863,75.55802621017403,66.38125258412208,-0.15331799891911418
