Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 01:03:32,59700,0,0,74.937129,73.35872,64.675099,40.501484,37.810655,38.293904,39.27924,32.083466,32.836659,38.327428,32.318957,32.312775,32.585458,36.379977,47.599876,37.437492,37.415943,45.749138,53.624226,63.731754,55.606997,49.546855,49.360284,47.452749,45.767128,49.267222,51.46255,49.632649,78.818105,57.976883,46.540731,26.645305,28.688946,27.627622,29.362067,28.05205,27.55698,46.938504,44.883029,44.989019,73.561406,56.765538,41.041604,24.544401,39.142435,69.153197,47.4141,40.0562,23.786629,39.266096,47.585569,44.199496,43.582034,44.288042,41.486963,47.062093,43.080531,33.249081,34.429625,29.547062,29.448061,30.649556,30.604226,37.659784,43.243303,34.47741,41.976729,32.608121,38.386922,34.00103,39.889767,37.162836,42.958362,37.39094,40.137806,32.238178,37.669101,32.96503,39.214304,36.504106,41.721947,33.762454,40.858275,32.249302,38.005786,33.537842,39.49213,35.833305,39.219144,36.51029,38.228584,32.41557,36.648205,33.355431,37.00189,37.574912,41.820914,36.341743,41.427802,33.66887,38.376985,37.770954,41.412071,38.541107,43.336035,42.277935,41.944351,35.220862,41.699086,39.001856,43.165308,82.632938,88.783127,141.361732,88.529095,75.79532,88.022952,138.301822,75.626113,74.978799,71.165582,70.936023,70.977192,75.083579,74.039707,24.946668,147.484066,3972.36126,0,205.460007,0.1111,-14.467,206.039993,0.10008,0.581,205.960007,0.09644,11.458,204.619995,9.943,-2320,118.830002,2.004,119.300003,45.241365,39.742238,38.756834,1.299366,88.500795,37.935514,44.037106,31.321269,-0.050574,0.001919,0.038833,0,147.484066,24.946668,1118219.724341962,273354.141719676,1118219.724341962,273354.141719676,279.0089879629629,281.51782944444443,332.20656777777776,333.90651777777776,304.55505277777775,296.39679777777775,279.83728101851847,272.7729269444444,301.27941,304.69618166666663,3972.36126,256.2889561855887,158.8244000864536,555.7764317680434,0.8458486006642676,2.394694237985219,304.6076571431324,282.8867394880817,606.864882268797,1.2825230322908372,2.3461146235832406,592.819350447105,2.5331428691866953,5.504168809624536,-1.0,596.9988158665232,2.548055549671127,5.445495572790702,25.228873258855742,663.9621519610176,2.5255800740876886,20.790474430332146,27.598910634645335,667.4588948464433,2.5360790411387906,-1.0,282.73974586423583,1.2820404235517477,482.1010289647771,0.05260436535468216,260.36931246254665,1.2075920065899524,495.7193132359212,8.210859365354679,596.5152898070156,2.546337097410203,-1.0,281.22818388888885,591.4312045309821,2.5281601304429095,-1.0,278.17311333333333,590.5232110322826,2.524892783786866,-1.0,277.62566666666663,267.85573384487304,1.2327328713167267,5.4475988097991035,299.1600583333333,259.94621960225635,1.2061641739098319,8.367987143132439,296.23967,253.38673750150753,1.183929809036091,10.816992143132438,293.790665,267.85573384487304,1.2712720577697134,0.2746713080080102,259.94621960225635,1.2404103524495314,0.2547456907763514,253.38673750150753,1.2148162644389704,0.23822106921701294,280.8680736111111,274.17186277777773,-6.696210833333339,279.78057666666666,271.75975638888883,-8.02082027777783,278.8631927777777,272.38716166666666,-6.4760311111110695,332.4500379845583,66.96333609449448,381.2224060967818,4.964657637657503
2025-04-14 01:04:32,59760,0,0,73.926833,73.269337,64.706233,40.45985,37.708342,38.204901,39.096033,31.984944,32.754112,38.349221,32.100635,32.009903,32.405034,36.309317,47.433081,37.399896,37.320604,44.087586,54.602271,63.923674,57.820131,49.914497,51.059073,47.521712,45.880472,49.235017,51.646347,49.169229,83.99143,61.225108,46.298661,28.449711,29.407478,28.647819,29.45475,29.00261,28.794725,46.638441,44.64602,44.828261,80.655757,58.096982,41.488503,25.931258,39.050097,80.334511,50.985752,40.05964,25.747708,39.26202,47.681935,44.397041,43.797712,44.774299,41.37515,47.099575,43.070996,33.281645,34.175376,29.624256,29.430271,30.586315,30.567119,37.640226,43.213784,34.449844,41.972717,32.571595,38.386466,33.995688,39.879556,37.176028,42.924042,37.388908,40.130052,32.202315,37.700452,32.977006,39.209819,36.495179,41.703844,33.714224,40.853169,32.246366,38.002226,33.533818,39.523073,35.863504,39.222752,36.517893,38.22181,32.385614,36.65425,33.375275,36.999947,37.572971,41.849758,36.346273,41.418668,33.723159,38.391692,37.786114,41.412248,38.525392,43.323046,42.24193,41.945258,35.18587,41.655556,38.978208,43.121152,81.377051,92.027525,143.580532,89.932237,75.827818,88.64808,139.88095,75.512084,76.181349,71.137519,70.877084,70.958576,75.119536,78.948772,38.950215,138.194497,4006.573069,0,205.369995,0.10867,-14.092,206.089996,0.09786,0.583,205.960007,0.09418,11.104,204.800003,9.64,-2232,118.949997,1.985,119.300003,28.797107,23.986949,22.558086,17.501554,84.174719,37.929349,44.182855,31.277497,-0.281848,0.010629,0.218988,0,138.194497,38.950215,1054170.403452229,369905.195422755,1054170.403452229,369905.195422755,279.04755629629625,281.53865277777777,333.0838611111111,335.1391844444444,305.3345761111111,300.7392033333333,279.91825305555557,272.7486094444444,300.58169499999997,306.49862499999995,4006.573069,265.25035731450254,180.4683399882792,566.0368427668758,0.9281718304414863,2.381774029821128,302.2072994228325,276.2245337152564,604.6681366427912,1.2610012964833808,2.347816881529834,589.2744561884119,2.4671720659436485,7.619784712715279,-1.0,593.5144100055122,2.4822989823650055,7.533134013048483,16.288295463275233,667.6470156537662,2.546266643538759,19.311636471321545,30.876561688278628,671.835258581466,2.5588021390626716,-1.0,611.1289159948288,2.369085782659109,22.432744713258803,-3.1272766882786414,272.17847727167253,1.2475803600128714,488.39705166719784,1.46809608949917,592.7559507948031,2.479602872557242,-1.0,281.09370055555553,588.2110762310342,2.4633570364785706,-1.0,278.42139055555555,586.864328006308,2.458513043005068,-1.0,277.62757777777773,275.745846715899,1.259416873527738,0.17317164505470828,302.03412777777777,270.6470992155324,1.242483583547062,2.0263233117213986,300.1809761111111,270.1583135352754,1.2408547960788658,2.204793311721403,300.0025061111111,275.745846715899,1.2873702409252508,0.2471091545108149,270.6470992155324,1.2681478445749186,0.23388518143308035,270.1583135352754,1.2663051112221506,0.23261748016408512,280.94971555555554,274.1102836111111,-6.8394319444444704,279.97555861111107,271.7762575,-8.199301111111083,278.829485,272.3592872222222,-6.470197777777798,317.0959789167394,74.13260564825396,56.51809965893733,4.277415802990974
2025-04-14 01:06:32,59880,0,0,73.975151,73.351974,64.776887,40.441919,37.571021,38.008031,39.023554,32.032006,32.754931,38.424213,32.10902,32.114564,32.529214,36.294783,47.471421,37.445345,37.301522,44.815425,55.37486,65.077226,55.11773,48.446717,50.140836,46.830664,45.723018,49.507745,51.989919,49.147491,79.271869,57.887366,46.376948,26.304524,28.513609,27.628082,29.120787,27.929201,27.545716,46.641262,44.583294,44.680561,73.844931,56.784617,41.157866,24.47713,39.084508,69.386962,47.732258,39.945945,23.738797,39.228251,47.597878,44.121325,43.407712,44.063014,41.260321,46.999097,43.175375,32.881964,33.975197,29.39953,29.381245,30.529742,30.473369,37.631239,43.193887,34.465266,42.007336,32.559034,38.392786,34.029567,39.841239,37.176055,42.788826,37.39466,40.111993,32.189861,37.714024,33.019553,39.168823,36.475732,41.698154,33.640501,40.862419,32.261944,38.026837,33.560788,39.492983,35.836377,39.212941,36.493444,38.181714,32.370138,36.633104,33.366484,36.98672,37.589366,41.86211,36.34766,41.446438,33.777399,38.369917,37.770509,41.396482,38.540914,43.333648,42.317253,41.92478,35.188271,41.637757,38.980926,43.144925,82.688434,88.924655,141.184059,88.681474,75.787105,88.142993,138.305793,75.656538,75.917764,71.026006,70.872496,71.006615,75.141578,74.203061,26.573207,152.76271,3977.746159,0,205.479996,0.10982,-14.315,205.929993,0.09908,0.57,205.869995,0.09484,11.309,204.5,9.85,-2292,118.790001,1.996,119.300003,42.991408,37.772326,36.560405,3.38554,90.878572,37.925266,43.937604,31.106841,-0.197755,0.00778,0.153766,0,152.76271,26.573207,1154614.6920114697,284568.732875699,1154614.6920114697,284568.732875699,278.97977018518515,281.48283166666664,332.20877388888886,333.80781055555553,304.63970777777774,296.5766225925926,279.7820023148148,272.6538006481482,301.3102411111111,304.77480833333334,3977.746159,257.44208558886515,161.58064760672303,557.109199156821,0.856499511817307,2.3928782691808457,305.9270601585008,286.5765273091713,608.0495164389839,1.2943621908297043,2.345177993012282,592.3606451032989,2.5243512651963504,5.745542143515319,-1.0,596.5401128185616,2.5392656635702897,5.683928730314341,24.040746077801487,662.8677991494562,2.517116275580889,21.600764888824173,26.28171373038805,666.1765294298119,2.5270521731240834,-1.0,282.96875953649163,1.2825444331844225,482.08505547468513,1.287352380723064,260.85670566200594,1.2089882291682135,495.5401533140901,9.35043756590818,595.9618431669955,2.537210032199899,-1.0,281.1371933333333,591.125234178919,2.5199170493035075,-1.0,278.2377033333333,590.0057474892532,2.5158886840611117,-1.0,277.56441388888885,268.54271226317184,1.2347806317458618,6.514910714056384,299.4121494444444,260.37339519530883,1.207358105010646,9.529876269611918,296.3971838888889,253.73858225803147,1.184879343917117,12.006525714056409,293.9205344444444,268.54271226317184,1.271979616446615,0.27042817575939504,260.37339519530883,1.2402469762717312,0.2497739978603609,253.73858225803147,1.214474916034956,0.23299944919307713,280.8497786111111,273.9436558333333,-6.906122777777796,279.6696461111111,271.7002152777777,-7.9694308333333765,278.8265822222222,272.3175308333333,-6.509051388888906,331.50393944129297,66.32768633089461,379.8990396129646,4.99797230657935
2025-04-14 01:07:32,59940,0,0,75.180678,73.367447,64.621912,40.467988,37.596299,38.031528,38.992656,31.848936,32.615071,38.374097,31.913785,31.951011,32.314623,36.186584,47.416629,37.313826,37.239398,44.756943,54.278603,63.63421,56.131701,48.952685,48.865414,49.545947,46.079418,50.086658,51.711862,50.272037,84.262053,61.532276,46.356165,28.286616,29.190696,28.346154,29.299078,28.944518,28.723688,46.78518,44.692667,44.941034,80.57627,58.03646,41.38363,25.88954,39.413844,80.335634,50.854937,39.997119,25.739473,39.161709,47.535076,44.410486,43.575175,44.637909,41.456579,47.052012,43.182962,33.167912,34.085708,29.516339,29.445878,30.532829,30.428682,37.635104,43.258732,34.477733,41.999466,32.538617,38.393542,34.006797,39.856579,37.198521,42.892809,37.410328,40.172547,32.202072,37.730623,32.989575,39.208437,36.461926,41.71258,33.658463,40.890784,32.282162,38.030177,33.5677,39.485402,35.84205,39.229176,36.486719,38.234228,32.371877,36.641471,33.338006,36.99644,37.556207,41.839678,36.307195,41.44098,33.667519,38.368662,37.734343,41.402291,38.536149,43.319696,42.301366,41.912403,35.187316,41.609581,39.002636,43.103754,81.335277,92.037573,143.547339,89.892074,75.757113,88.514798,139.535475,75.584065,74.920245,71.133921,70.868193,70.970907,75.141943,78.974862,25.377197,115.495146,4007.433472,0,205.449997,0.11019,-14.376,207.229996,0.09828,0.5,205.869995,0.09477,11.201,204.690002,9.81,-2273,118.900002,1.993,119.599998,44.498358,39.525823,38.139312,1.857807,72.726114,37.926884,44.133031,31.196225,-0.069288,0.002619,0.053829,0,115.495146,25.377197,897663.8942495219,276322.53455612896,897663.8942495219,276322.53455612896,279.0272062962963,281.51222888888884,332.8919305555555,335.12074388888885,305.3122633333333,300.7748068518518,279.89057287037036,272.7034581481481,300.5584872222222,306.5042072222222,4007.433472,256.5976094885756,159.56134442042887,556.1334986789939,0.8487012806228477,2.394203419356617,295.855893437567,258.8944536861327,598.619912276145,1.204113657971608,2.3523938380373917,592.7413456947954,2.5309414524198948,5.567299577980374,-1.0,596.8837607233203,2.5457216007445784,5.508390548847931,24.914619400313256,671.6910709120234,2.5850837515817053,16.060005709136373,37.03603711798854,676.1345482610484,2.598387355495846,-1.0,617.2834599341006,2.414491283164601,18.37115350878222,-9.45636989576633,608.3476867849687,2.385003864066199,18.851912401135895,-4.918913414284816,596.2380838949704,2.543426423318283,-1.0,281.1256472222222,591.6375830230543,2.526980985726255,-1.0,278.3631277777778,590.3589756730777,2.52238131302343,-1.0,277.59284388888886,611.1266318025645,2.3942215720254385,-6.328580451321898,302.1844738888889,607.0889098888913,2.3808143045776493,-4.280923229099642,300.1368166666666,606.8250481004835,2.3799349703639874,-4.147236562433022,300.00313,611.1266318025645,2.5955688041476854,-1.0,607.0889098888913,2.581586580388802,-1.0,606.8250481004835,2.580668821302179,-1.0,280.9126561111111,274.0537833333333,-6.858872777777833,279.87585666666666,271.7506158333333,-8.12524083333335,278.8832058333333,272.30597527777775,-6.577230555555559,-15.60634109017326,74.80731018870313,54.407610977922786,-0.2086205352231742
2025-04-14 01:08:32,60000,0,0,74.262598,73.374743,64.621159,40.528847,37.675053,38.021896,39.080508,31.909131,32.768863,38.342232,32.181704,32.114643,32.50394,36.269185,47.410979,37.370443,37.26674,43.562251,51.806763,64.240471,55.711486,50.572996,49.790687,45.649847,46.236773,48.821749,52.586962,50.023037,74.834465,57.900966,46.32516,27.079007,29.220933,28.427278,29.442146,28.595958,28.720885,46.732618,44.671654,44.888493,74.833907,51.252037,41.330554,26.145517,39.369598,73.513458,40.870901,40.056155,25.716381,39.248317,47.098538,44.401574,43.922412,44.67807,41.296883,47.001764,43.024963,33.231492,34.101843,29.97933,29.711809,30.930972,30.926583,37.612632,43.23466,34.461961,42.008898,32.503236,38.377685,33.989078,39.878458,37.182002,42.973878,37.403213,40.159729,32.177111,37.695229,32.973975,39.209603,36.456457,41.713742,33.636657,40.869174,32.25498,38.007607,33.543672,39.475624,35.833557,39.235715,36.45566,38.236415,32.3723,36.659592,33.333096,36.988037,37.611013,41.858143,36.317631,41.463225,33.648675,38.374254,37.740381,41.431427,38.55038,43.327699,42.297609,41.883585,35.235391,41.580799,38.981563,43.100346,75.224324,85.211472,140.102558,76.288346,76.002087,74.818663,137.390242,75.587062,74.986608,71.212885,70.991778,70.994749,75.088802,74.009414,34.241363,132.056669,3994.892926,0,205.820007,0.09542,-12.347,206.529999,0.08551,0.467,206.380005,0.08113,9.343,205.110001,8.369,-1895,119.150002,1.992,119.0,33.870529,28.875923,27.601524,12.454631,81.209435,37.923245,44.070407,31.480338,-0.296322,0.011216,0.229725,0,132.056669,34.241363,1011851.5708844329,337438.80513379094,1011851.5708844329,337438.80513379094,279.0225683333333,281.4843133333333,331.7001344444444,333.2069766666666,297.75463666666667,296.7021907407407,279.8557814814815,272.86129898148147,297.1635133333333,302.71192888888885,3994.892926,262.4576162207644,173.66700944940652,562.8643731004047,0.9026223799259466,2.3855184347450464,300.5620951927296,271.69485002460993,603.1330436947284,1.2462599147197129,2.3489877668714967,590.466715042797,2.4874902344200143,6.897160116516258,-1.0,594.6252337306234,2.5023287084786996,6.821524462961953,19.02669711256891,666.067697262136,2.548245435291081,18.528752545043233,31.138039251714815,669.1158523813126,2.5574141120087255,-1.0,264.0333374766555,1.2206497512285464,493.1972061289573,2.8074585260629306,261.18518050608003,1.2110673692560225,494.906022308804,3.859904451988882,593.989190529271,2.5000675941326653,-1.0,281.1084222222222,589.3058489860932,2.483324616919746,-1.0,278.3336411111111,588.1141421250271,2.479037586322479,-1.0,277.62564166666664,261.8463540139723,1.213294858461294,3.615170192729636,296.94692499999996,261.84551608714537,1.2132920366531061,3.615480192729649,296.94661499999995,259.86570425686494,1.2066165603506116,4.349062970507418,296.2130322222222,261.8463540139723,1.2385979398441396,0.22656716822891465,261.84551608714537,1.2385947472264551,0.2265650152677047,259.86570425686494,1.2310513889547898,0.22147810560390813,280.78891999999996,274.0759263888889,-6.712993611111074,279.9834672222222,271.9530941666667,-8.030373055555515,278.7949572222222,272.5548763888889,-6.240080833333309,329.28153453671695,71.44246353151254,402.0343597854805,4.609045072913453
2025-04-14 01:09:32,60060,0,0,75.077614,73.324265,64.642853,40.541166,37.575159,37.927788,39.001896,31.882766,32.664454,38.406789,32.013574,32.057244,32.450572,36.299299,47.296549,37.377053,37.306623,45.712266,53.661809,62.951742,54.998424,50.013031,49.681381,49.72231,45.68493,50.284323,51.406561,50.070658,79.407389,57.911276,46.38983,26.367294,28.486474,27.577269,28.932183,27.7904,27.484127,46.568735,44.592295,44.731618,74.047628,56.71221,41.165026,24.348536,38.966575,69.801735,48.112632,39.986788,23.694133,39.17941,47.073542,44.097079,43.800209,44.952874,41.307257,46.919883,43.164258,32.783113,33.907247,29.301394,29.262146,30.434783,30.35487,37.608325,43.226433,34.46431,41.998037,32.488688,38.379339,34.035137,39.863221,37.200763,42.783502,37.409659,40.133992,32.166245,37.71133,33.026622,39.18112,36.441597,41.667758,33.565401,40.837737,32.259243,38.029003,33.566964,39.483192,35.876594,39.221672,36.45883,38.202889,32.355433,36.620689,33.335356,36.993399,37.579687,41.8793,36.366271,41.452176,33.720573,38.387161,37.772299,41.40498,38.53664,43.305263,42.29676,41.906915,35.244287,41.567944,39.019893,43.06254,82.789453,88.87285,141.425662,88.751468,75.440248,88.146011,138.284619,75.486945,75.937272,70.966265,70.785725,70.948295,75.10297,74.309424,34.810425,162.17159,3986.291166,0,205.649994,0.11001,-14.286,206.369995,0.09933,0.583,206.309998,0.09558,11.343,204.589996,9.922,-2303,119.040001,1.995,119.300003,33.306295,28.081491,26.903253,13.083535,94.98398,37.918649,44.06587,31.007259,-0.523321,0.019651,0.406107,0,162.17159,34.810425,1219486.63325363,341362.34934172494,1219486.63325363,341362.34934172494,278.99104518518516,281.43882388888886,332.19701055555555,333.9420344444444,304.6785933333333,296.7160651851852,279.8532610185185,272.5984771296296,301.36636277777774,304.7460277777777,3986.291166,262.8055654187092,174.51155034094117,563.2609515417365,0.9058105270381869,2.3850387183492376,308.2052238340247,292.99552236167966,610.0545391846741,1.314824392431397,2.3435513324839676,590.265469495698,2.4847429142359347,6.984941438672616,-1.0,594.4038185205604,2.4995114477624267,6.908529992910864,18.63325847017967,660.8462435577056,2.5022847986747325,23.076546244048952,23.991786721530843,664.4973767273156,2.513246899879809,-1.0,283.06425932368927,1.282416282147136,482.25099856115713,3.5266305006913967,261.23762728249017,1.2098310046639222,495.5115444229523,11.48915864883952,593.9051110348335,2.4977385276546378,-1.0,281.14435,589.0017271227014,2.480207133234011,-1.0,278.24168111111106,587.8990262255965,2.4762393603545214,-1.0,277.58710444444444,268.74746407043943,1.2350231499931266,8.717785500691377,299.48743833333333,260.6821533275276,1.2079582813426701,11.695430500691373,296.50979333333333,254.36296809515284,1.1865612990585412,14.054259945135868,294.15096388888884,268.74746407043943,1.2643870799333246,0.2424078685096776,260.6821533275276,1.23369781073896,0.22166105650688303,254.36296809515284,1.2096527140443492,0.20540589260732298,280.69739472222216,273.8973222222222,-6.800072499999942,280.0258563888889,271.6398722222222,-8.385984166666674,278.83653194444446,272.25823694444443,-6.5782950000000255,329.0278422132078,66.4424250371452,377.78198423401636,4.952074552204589
2025-04-14 01:10:32,60120,0,0,74.998434,73.348194,64.606735,40.566692,37.508844,37.960466,38.953486,31.764395,32.539513,38.359135,31.815834,31.868586,32.241194,36.303891,47.255422,37.260696,37.228837,46.008032,50.730858,59.761742,50.794963,48.203159,51.151726,48.62602,45.699926,49.493471,50.825098,49.626731,84.048553,61.36235,46.242545,28.115748,29.037996,28.18445,29.0942,28.717376,28.495624,46.446388,44.492289,44.651345,80.385701,57.775627,41.175947,25.757054,39.281385,80.131871,50.541453,39.995426,25.597267,39.159921,46.512828,44.174953,43.868903,45.04468,41.135046,46.92102,43.004462,32.837794,33.736746,29.428521,29.267965,30.411626,30.332608,37.578296,43.237431,34.436554,42.027684,32.446184,38.391322,34.010337,39.837443,37.172688,42.892186,37.401681,40.173181,32.160884,37.7078,32.985732,39.20737,36.42102,41.702722,33.553386,40.891858,32.255662,38.015314,33.552754,39.461865,35.821949,39.22945,36.430783,38.220714,32.350254,36.637222,33.303079,37.00259,37.606992,41.892831,36.331528,41.461199,33.673723,38.3703,37.741727,41.431518,38.557093,43.351048,42.329492,41.87416,35.224557,41.569548,39.029304,43.09473,81.205893,91.890537,143.604923,89.731389,75.741908,88.306429,139.914915,75.662094,75.016075,71.030319,70.951213,71.002991,75.134171,78.721549,35.108418,132.123721,4001.76253,0,205.690002,0.1101,-14.341,207.399994,0.09818,0.419,206.130005,0.09425,11.137,204.570007,9.79,-2239,119.059998,1.989,119.099998,32.831858,27.76526,26.584739,13.410687,81.242316,37.917857,43.956812,31.002543,-0.754471,0.027617,0.585933,0,132.123721,35.108418,1012313.8781307968,343416.938664426,1012313.8781307968,343416.938664426,278.96739222222226,281.4394555555555,333.1027305555555,335.152735,305.2229938888889,300.66224537037033,279.7926733333333,272.5958574074074,300.4866072222222,306.42252055555554,4001.76253,262.9865731681252,174.95120870606073,563.4671116460618,0.9074684768783923,2.384790677246493,300.5803379236117,271.7449173980635,603.1501918505647,1.2464233404421314,2.3489747473033593,590.1478595561493,2.483270454971653,7.031219671869848,-1.0,594.329144037814,2.4981928266401243,6.953416153455256,18.45288238743035,668.8916481751093,2.5566657627392466,18.419106850134398,32.52239263194383,673.0437217385688,2.5690923977992792,-1.0,612.6213627775712,2.3802438300601665,21.32161615695111,-4.642655965277186,603.3180183938537,2.3495330129477967,21.943821286674574,-0.0819074467586347,593.6905411665542,2.4959222464611837,-1.0,281.062525,588.9336684055226,2.4789123840989826,-1.0,278.24774833333333,587.8282806394342,2.4749350209893146,-1.0,277.59190333333333,606.1895225742683,2.3590613974492047,-1.4855248541660444,302.06586277777774,270.23800728897123,1.2414054195230968,0.5493929236117197,300.030945,269.8518175899036,1.2401179507458104,0.6904095902783638,299.88992833333333,606.1895225742683,2.539821167010569,-1.0,270.23800728897123,1.269794193492048,0.24525842536135709,269.8518175899036,1.2683257166249011,0.24426441277102234,280.5632725,273.86514999999997,-6.698122500000011,280.0704397222222,271.6768016666666,-8.393638055555584,278.74430777777775,272.24562055555555,-6.498687222222202,-13.17015883770432,74.56250413729526,56.27028539753803,-0.1766324641330919
2025-04-14 01:12:32,60240,0,0,74.258156,73.251365,64.61239,40.682923,37.628611,37.985193,39.087384,32.000265,32.781279,38.396509,32.028135,32.114536,32.485151,36.339909,47.34011,37.472873,37.157042,44.345385,52.66532,63.639061,58.399422,50.102137,50.393321,45.695662,45.571593,50.358288,52.918997,50.69583,80.965009,58.200031,46.412537,26.822104,28.731864,27.74334,29.060197,27.992739,27.677132,46.58066,44.836959,44.921056,75.253382,57.025292,41.268575,24.726003,39.013975,71.367018,48.811128,39.973025,24.069541,39.241755,47.155811,44.220456,43.677146,44.388769,41.2614,47.119423,43.292141,33.010906,34.150952,29.513654,29.410637,30.560008,30.451369,37.51749,43.198119,34.419616,41.996839,32.366033,38.36439,33.972158,39.852846,37.189469,42.897432,37.386954,40.134714,32.115799,37.693074,32.936243,39.198084,36.427194,41.711054,33.500384,40.840219,32.219927,38.000152,33.543282,39.488015,35.836701,39.234877,36.411,38.20182,32.300078,36.638204,33.296511,36.96691,37.592997,41.85561,36.312064,41.443179,33.670183,38.387926,37.784996,41.384516,38.535086,43.280458,42.306855,41.843596,35.238069,41.522456,38.962747,43.027191,83.186379,89.252671,140.602083,89.603682,75.66253,89.061404,137.553251,75.589824,76.179309,71.175777,70.823048,70.964815,75.129546,75.003257,33.082472,167.443393,3832.705795,0,205.710007,0.10858,-14.138,206.300003,0.09834,0.49,206.210007,0.09352,11.056,205.020004,9.746,-2266,119.110001,2.0,119.400002,35.255967,30.112005,28.816455,11.15657,97.214686,37.895907,43.999287,31.182921,-0.168091,0.005672,0.129073,0,167.443393,33.082472,1255834.4338905008,329448.53329930396,1255834.4338905008,329448.53329930396,279.0118772222222,281.5496794444444,331.79069499999997,333.4844905555555,305.15204555555556,297.51766833333335,279.81627064814813,272.6960672222222,301.5868772222222,304.95703944444443,3832.705795,261.7395029061152,171.92653150123735,562.0447493047405,0.8960379585081137,2.386520722752672,309.4431407546438,296.50970502888646,611.1215100695823,1.3259558162332719,2.3426589309749564,590.7492644195339,2.4927088114058087,6.721290071978156,-1.0,595.0287614365393,2.507977474645273,6.645786713267085,19.810176538329188,658.8486510270192,2.4916128923846483,23.971779195198803,22.34755424535615,662.4162525367252,2.50233810833698,-1.0,284.3795584298546,1.2864825716264863,481.55965886376697,4.291095199088261,263.4029225273015,1.2168715134792472,494.333107336896,11.925472421310474,594.3653569693167,2.505619569221305,-1.0,281.15696499999996,589.5506606435636,2.4884074286821027,-1.0,278.2992083333333,588.3415285387258,2.484057081905603,-1.0,277.5794583333333,271.10950852452333,1.242651579344132,9.090357976866073,300.35278277777775,262.4902784448915,1.2138022410248435,12.26348408797719,297.17965666666663,256.6904119928793,1.1942147401049144,14.422575199088271,295.02056555555555,271.10950852452333,1.2749757035639773,0.2542382603450808,262.4902784448915,1.242045137165204,0.23214436755493884,256.6904119928793,1.2198862104933954,0.21727742162078745,280.75451861111105,274.02829388888887,-6.7262247222221845,279.8349763888889,271.7400808333333,-8.094895555555581,278.85931694444446,272.31982694444446,-6.539490000000001,327.34634189223243,63.819889590479875,374.46909259716455,5.129221375855581
2025-04-14 01:13:32,60300,0,0,73.838642,73.312716,64.561478,40.750256,37.584386,37.96882,39.072371,31.941006,32.712358,38.460973,31.883388,32.00774,32.344594,36.281933,47.383788,37.487914,37.091151,43.680664,54.774993,65.489122,55.427367,49.353697,48.653466,49.273187,45.707099,48.650026,52.072682,50.666546,82.357491,60.947157,46.259644,28.424617,29.458786,28.657211,29.34417,29.185385,28.882504,46.568842,44.742733,44.946851,80.030671,56.09989,41.53332,26.22458,39.32413,79.530363,48.07517,40.028268,26.109302,39.208604,47.811082,44.468583,43.792557,44.932969,41.377263,47.141421,42.857104,33.286009,34.205766,29.737279,29.641856,30.625745,30.540822,37.516911,43.228707,34.437675,42.020004,32.341876,38.375476,33.977977,39.834893,37.189145,42.786456,37.367085,40.124165,32.106479,37.72588,32.985249,39.192909,36.395886,41.694462,33.468867,40.868857,32.230631,38.021461,33.54472,39.486,35.824046,39.224481,36.362057,38.20534,32.278263,36.64881,33.288054,36.964015,37.632974,41.862843,36.322024,41.453955,33.743242,38.363519,37.766315,41.367859,38.557218,43.283151,42.334198,41.838422,35.237728,41.511457,38.99325,43.03603,79.812212,90.855885,142.161531,87.253677,75.696293,86.707337,138.786851,75.712997,76.534753,70.907496,70.820572,71.011995,75.200989,78.489035,35.372122,128.672303,3862.048042,0,205.880005,0.10302,-13.256,206.550003,0.09225,0.367,206.289993,0.08858,10.397,205.639999,9.074,-2077,119.059998,2.013,120.0,32.560681,27.834357,26.329305,13.698963,79.535276,37.896271,44.206593,31.339579,-0.391428,0.012664,0.302384,0,128.672303,35.372122,988517.1897153709,345235.1136643539,988517.1897153709,345235.1136643539,279.04282074074075,281.56190055555555,332.4760283333333,334.35085055555555,303.8464872222222,300.17194907407406,279.9314405555556,272.7830997222222,299.71234,305.84771388888885,3862.048042,263.14607539534336,175.3388116036529,563.6486949559777,0.908929126605407,2.3845729596701335,299.6332759215287,269.1503657326669,602.2562973847573,1.2379399777322124,2.34965205519629,590.2064247504301,2.482556036918846,7.069127868090041,-1.0,594.4696630945149,2.4977655214518033,6.989367687636746,18.415825160212194,668.3061038033687,2.5588366424688056,17.969646462910585,32.84275241180461,672.0884373416544,2.570180938959184,-1.0,610.7998061250554,2.377966902175211,20.866964192797408,-4.2132113006935015,603.3521851160066,2.353306202081916,21.351537865898013,-0.538673152545357,593.63928138487,2.4948137555218577,-1.0,281.0720244444444,589.1993078300737,2.478942990050702,-1.0,278.4462888888889,587.7892001097904,2.473871172729097,-1.0,277.6101488888889,605.2911203697693,2.359755372787751,-1.4931079673601744,301.1263838888889,602.6641944192752,2.3510129209858337,-0.20043018958239145,299.8337061111111,268.93835470360347,1.2372323178220965,0.07751869930649491,299.5557572222222,605.2911203697693,2.535771575029163,-1.0,602.6641944192752,2.5266230616608847,-1.0,268.93835470360347,1.2646233658576136,0.24104342205224022,281.0054625,274.1199375,-6.88552500000003,280.01820166666664,271.86642638888884,-8.151775277777801,278.77065749999997,272.36293527777775,-6.407722222222219,-13.145760365576507,73.83644070885384,57.50629767831333,-0.17803892277814223
2025-04-14 01:14:32,60360,0,0,74.448677,73.287215,64.534857,40.881495,37.624663,37.972853,39.108912,32.008631,32.842928,38.524391,32.110759,32.159026,32.533623,36.333258,47.396511,37.503445,37.161311,44.765008,55.619531,63.253644,55.137589,48.474152,50.524331,46.442748,46.284373,49.714329,52.430688,50.957783,73.360825,57.088378,46.478605,27.217451,29.226673,28.310749,29.403734,28.490759,28.294413,46.621275,44.820994,45.028158,73.452391,50.832843,41.448744,26.00479,39.184424,72.349934,40.804842,40.032331,25.488643,39.281696,47.575689,44.301712,43.285058,44.207031,41.355365,47.186069,43.351183,33.17249,34.073082,29.85191,29.783245,30.867339,30.809217,37.498879,43.238453,34.397432,41.991567,32.331335,38.359723,33.95459,39.832334,37.206034,42.881388,37.36126,40.131138,32.072579,37.690288,32.946334,39.186819,36.401725,41.699823,33.448797,40.841048,32.204746,37.996484,33.525378,39.477463,35.805282,39.232702,36.339321,38.197973,32.277071,36.628155,33.263757,36.983393,37.567478,41.881664,36.306314,41.464297,33.68529,38.371264,37.734295,41.390966,38.515071,43.288649,42.291998,41.831809,35.2284,41.449799,38.995248,43.012117,75.522839,84.365057,138.371832,76.909056,75.545107,74.29975,135.969113,75.556527,75.975174,71.009906,70.861323,70.947486,75.151579,72.508776,30.545704,105.313441,3851.577912,0,205.529999,0.09331,-12.057,206.179993,0.08296,0.382,205.929993,0.07825,8.917,205.050003,8.124,-1845,118.959999,1.995,119.199997,38.248894,33.219033,31.80262,8.229711,67.10869,37.883707,44.012673,31.426214,-0.610967,0.019617,0.470505,0,105.313441,30.545704,827463.5124288369,311958.134373928,827463.5124288369,311958.134373928,279.06845925925927,281.586705,330.91061833333333,332.2454622222222,298.09947555555556,295.95799074074074,279.82370722222214,272.83122990740736,297.32935499999996,302.2416983333333,3851.577912,260.12058711181203,168.0151466972938,560.1914639795498,0.8811708484822538,2.388842046816438,292.7400552659528,250.54184639559864,595.5407194999866,1.1762109025093372,2.354727019106218,591.4975970426591,2.5049943243026416,6.336503593963224,-1.0,595.728047043049,2.5200854713239695,6.266801439832324,21.466117888187966,669.7040881541573,2.592825842480065,14.772579885024298,38.170563067380556,672.3338546623457,2.6007569125543117,-1.0,605.9348979258302,2.389912648178362,17.333424312446915,-5.359420289602781,601.7868146517995,2.3759473172563257,17.548148020984897,-3.2179354747879643,595.0665695599243,2.517734722903809,-1.0,281.1936694444444,590.3765161754826,2.500972275924726,-1.0,278.3993022222222,589.0597869251106,2.496235937814901,-1.0,277.6124061111111,602.1167935930121,2.3770619486641285,-3.388180845158331,296.1282361111111,602.2153848130147,2.3773948542801144,-3.439050845158306,296.1791061111111,601.0281004363512,2.3733820331607762,-2.826574734047199,295.56663,602.1167935930121,2.5426226668107286,-1.0,602.2153848130147,2.542968118633494,-1.0,601.0281004363512,2.538803325993134,-1.0,280.89372249999997,274.0515477777777,-6.842174722222239,279.6755802777777,271.9375430555556,-7.738037222222147,278.9018188888889,272.50459888888884,-6.397220000000061,-10.28921760914045,73.97604111110832,63.769190228327034,-0.1390885137214434
2025-04-14 01:15:32,60420,0,0,73.964236,73.326237,64.43101,40.74846,37.460145,37.906935,38.975906,31.926463,32.708217,38.495713,31.852958,32.086752,32.341716,36.3468,47.145555,37.48769,37.106935,45.146929,55.268889,62.044279,56.12172,48.228866,50.932394,46.681995,45.43562,49.663768,51.325011,48.5932,82.908801,58.774339,45.947313,27.109381,28.523042,27.531706,29.005766,28.136906,27.509705,46.189811,44.273755,44.435922,76.278848,57.443741,41.258843,24.667597,39.387351,74.048249,50.630063,39.963137,24.165296,39.205974,47.084124,44.015048,43.641823,44.557694,41.292003,46.828708,43.007649,32.603562,33.693461,29.299872,29.295412,30.335197,30.194496,37.48334,43.255063,34.405442,42.014887,32.324685,38.349418,33.960656,39.818059,37.151471,42.832479,37.368297,40.170312,32.094794,37.709466,32.954067,39.166357,36.385176,41.692618,33.427435,40.872705,32.221617,38.013887,33.532662,39.439628,35.761072,39.203678,36.310192,38.192934,32.280893,36.619566,33.236912,36.947907,37.597875,41.868375,36.297827,41.449706,33.659897,38.345611,37.717018,41.391533,38.568615,43.305013,42.36306,41.816302,35.215869,41.464939,38.998023,43.028926,83.968397,90.089431,140.909645,90.816356,75.851697,89.98649,137.347661,75.548222,75.220163,70.930255,70.865311,70.991368,75.12894,75.900626,35.292169,175.815363,3846.499484,0,205.529999,0.11102,-14.439,207.220001,0.09923,0.421,205.940002,0.09489,11.214,204.350006,9.926,-2306,118.900002,2.004,119.599998,32.335632,27.647162,26.351456,13.611681,100.661911,37.880964,43.933057,30.903667,-0.83224,0.026597,0.640746,0,175.815363,35.292169,1313557.1326517907,344683.857157933,1313557.1326517907,344683.857157933,278.9220912962963,281.3881711111111,331.6764783333333,333.6553583333333,305.8257533333333,298.56405518518517,279.7794760185185,272.5409259259259,302.02133166666664,305.42190611111107,3846.499484,263.0977823845881,175.22143795708843,563.5937246063647,0.9084869123888077,2.3846387945113507,311.35623467526125,301.9780680563716,612.7374796476056,1.3431791889958962,2.3412623393633534,590.0234105109586,2.482179714756451,7.060771951947071,-1.0,594.1954632046094,2.4970717061385566,6.982729615418173,18.29038872652302,656.7472750974534,2.478221181597697,25.35986789632263,20.32024365807206,660.9613666973543,2.4908888651087713,-1.0,286.25287217969606,1.292221986664705,480.59501426711626,5.530481341927953,266.2381622944459,1.2259920482631144,492.81781931603877,12.79217949007608,593.3657729573523,2.494120576776596,-1.0,280.8985072222222,588.9630365505,2.4783737421280314,-1.0,278.29380166666664,587.749401617335,2.4740071089130278,-1.0,277.573965,274.06620020755344,1.2520855901010493,9.923567453039027,301.4326672222222,264.03246196912545,1.218594260710795,13.606874675261281,297.74935999999997,260.6916895685903,1.207350784339545,14.846096341927932,296.5101383333333,274.06620020755344,1.284182828008412,0.2545103387866803,264.03246196912545,1.2460459112032332,0.22867497775977697,260.6916895685903,1.2333480755534758,0.2200729932326161,280.67754777777776,273.7880619444444,-6.889485833333367,279.87208805555554,271.64869,-8.223398055555549,278.78879222222224,272.1860258333333,-6.602766388888938,323.7852482165127,62.55181189284406,370.4944029177574,5.176272891522009
2025-04-14 01:16:32,60480,0,0,74.2729,73.271629,64.425868,40.819622,37.546184,37.86348,39.088725,31.9152,32.720168,38.544219,31.870275,31.992961,32.25152,36.324346,47.151215,37.460708,37.115282,45.634065,53.105366,62.178648,55.35853,49.796064,50.633641,46.257072,45.782077,50.950646,52.361069,49.885681,82.193556,60.984348,46.285263,28.250841,29.387452,28.591644,29.275954,28.956439,28.748995,46.538567,44.625976,44.912469,80.124531,56.046112,41.51552,26.344171,39.306313,79.863747,47.938603,40.203626,26.138143,39.303225,47.287869,44.407931,43.831416,44.658138,41.336353,47.06935,43.362346,33.097572,33.956114,29.807561,29.548935,30.562288,30.454014,37.459554,43.217403,34.396313,42.004086,32.303964,38.349501,33.942979,39.82419,37.189462,42.93738,37.355301,40.159123,32.063465,37.701352,32.94057,39.180874,36.370972,41.723798,33.395714,40.873851,32.205867,37.996058,33.518287,39.471095,35.78471,39.246181,36.322305,38.22169,32.259142,36.62404,33.257848,36.963279,37.599533,41.886731,36.276287,41.466572,33.63029,38.364314,37.721154,41.412315,38.532082,43.305998,42.306819,41.796956,35.25798,41.468027,38.987542,42.961863,79.74293,90.806817,142.145718,86.995736,75.993058,86.611183,138.499502,75.648899,75.891561,70.992012,70.840541,70.944107,75.079797,78.57697,37.606056,103.905117,3859.028685,0,205.710007,0.10269,-13.385,206.149994,0.09254,0.403,206.0,0.08691,10.039,204.940002,8.999,-2068,119.040001,2.0,119.699997,30.189095,25.419352,24.107458,16.096168,66.304358,37.879892,44.147342,31.237747,0.0,0.0,0.0,0,103.905117,37.606056,817753.460671569,360637.54574839195,817753.460671569,360637.54574839195,279.0767424074074,281.5218611111111,332.31638999999996,334.3420655555555,303.7031866666666,300.22071,279.89852342592593,272.7265262962963,299.67384999999996,305.8204538888889,3859.028685,264.4725751000865,178.5688944346666,565.1557738560515,0.9210652086594262,2.3827928727663203,292.29394760808475,249.35362205774504,595.0943446790585,1.172215088690818,2.3550679169843782,589.6785477031831,2.4730393568537443,7.411030189144563,-1.0,593.8312822639584,2.4878547695902853,7.328892703916666,17.049286011024606,672.7371509771042,2.603973499229859,14.491797332990838,40.022442391915206,676.7314443951396,2.615956548689928,-1.0,617.1310485619169,2.4290272083905915,16.572570232434817,-11.409239058581875,610.4149990651853,2.406785577098806,16.88725373916538,-7.926762391915247,593.0903441400504,2.4852208288973308,-1.0,281.0862572222222,588.5934859852617,2.469146849506519,-1.0,278.4364,587.3597033393663,2.4647099297996977,-1.0,277.70757,611.9862469211733,2.4120121322737424,-8.741361280804142,301.0353088888889,609.7690157347882,2.404632681446138,-7.591902947470771,299.8858505555555,609.4895071711876,2.4037004063721583,-7.447022947470771,299.7409705555555,611.9862469211733,2.551157841735997,-1.0,609.7690157347882,2.543550514423319,-1.0,609.4895071711876,2.542589139146679,-1.0,280.84327777777776,273.9982461111111,-6.845031666666671,279.95265388888885,271.8601377777777,-8.092516111111138,278.8996386111111,272.321195,-6.5784436111110836,-20.736451362002185,78.90586871314576,55.60610241518725,-0.2627998614068548
2025-04-14 01:17:32,60540,0,0,75.480098,73.287086,64.379466,40.849546,37.446717,37.790124,38.997392,31.965529,32.783613,38.58734,32.069192,32.132516,32.477769,36.428174,47.022271,37.465927,37.138137,44.811265,54.419317,61.31768,53.99291,48.818327,51.564626,49.056321,45.729299,49.323219,52.066923,49.884973,73.201734,56.905448,46.083826,26.833833,29.069006,28.234667,29.346879,28.334827,28.435678,46.183464,44.371683,44.525942,73.351495,50.643063,41.422171,25.962749,39.586587,72.366437,40.993933,40.163451,25.499638,39.427047,46.877598,44.067157,43.88606,45.634827,41.285675,46.960053,43.048635,32.779823,33.693577,29.991159,29.844028,30.856787,30.770225,37.442964,43.250964,34.395604,42.017889,32.270328,38.320941,33.931578,39.829338,37.188878,42.965339,37.359269,40.145895,32.059894,37.678731,32.921815,39.165735,36.369502,41.723658,33.428581,40.874721,32.230329,37.962843,33.512428,39.440047,35.777883,39.229239,36.299102,38.226775,32.250026,36.610992,33.225191,36.889548,37.587299,41.840709,36.283949,41.421841,33.578457,38.337534,37.723961,41.347876,38.569392,43.275504,42.338808,41.735313,35.265429,41.449019,38.967473,42.994577,75.543967,84.403719,138.396064,77.114085,76.026297,74.442723,135.621186,75.58982,75.03034,71.080722,70.87101,70.997915,75.005365,72.425662,35.589914,125.740555,3777.585492,0,205.729996,0.09235,-11.952,205.199997,0.08413,0.472,206.270004,0.07846,9.022,205.279999,8.111,-1850,119.059998,1.99,119.400002,32.147641,27.485986,26.227266,13.936185,78.061396,37.869024,44.133325,31.3226,-0.219131,0.007913,0.168247,0,125.740555,35.589914,968303.4996701349,346736.73658089794,968303.4996701349,346736.73658089794,279.0147125925926,281.4611405555555,330.71732555555553,332.2589244444444,298.21338055555555,295.91290111111107,279.8907362962962,272.77366657407407,297.34109277777776,302.2631772222222,3777.585492,263.277332303999,175.65790309450801,563.7980642050679,0.9101308950946482,2.3843943940212666,298.81559592382894,266.91785942864544,601.4786190064875,1.230616677700529,2.3502394957248125,590.1020792174868,2.4814226312721805,7.103359940622191,-1.0,594.2433629871402,2.496200426053401,7.02539035290175,18.183808251556513,665.3488734515465,2.55333778238225,17.686626404870253,31.901729631726596,668.445251703876,2.5626786370519263,-1.0,265.2782342751284,1.2251240632746847,492.3099451534451,0.6022153682733915,259.05373319020555,1.2041706292556245,496.04622564872426,2.9026948127178684,593.4180607249921,2.4932656810256355,-1.0,280.9743477777778,589.037862782201,2.477604123470063,-1.0,278.38453944444444,587.8581129217845,2.473360950244599,-1.0,277.6852505555555,259.39565620150285,1.2053258667453661,2.775743701606757,296.0398522222222,259.619842065699,1.2060830430573355,2.6925431460512073,296.12305277777773,258.1466740046624,1.2011035912152834,3.239797590495641,295.5757983333333,259.39565620150285,1.22819000171878,0.21574101702694584,259.619842065699,1.229041521529598,0.2163186069974213,258.1466740046624,1.2234460224862713,0.21252315316749154,280.6346541666667,273.83705555555554,-6.797598611111141,280.2391352777778,271.99310749999995,-8.24602777777784,278.79841944444445,272.49083666666667,-6.307582777777782,331.04834602728124,71.10551046440628,400.0706391764181,4.655734047405456
2025-04-14 01:18:32,60600,0,0,74.865234,73.265952,64.3996,40.821054,37.353117,37.699657,38.926936,31.930034,32.732937,38.562193,31.866139,32.048061,32.327062,36.411012,47.055882,37.50038,37.193428,43.363139,57.599035,65.662795,55.09851,48.579088,49.630861,45.87733,46.581921,52.010339,52.030311,48.007757,82.912857,58.770761,45.857938,27.085572,28.541455,27.500569,28.944324,27.889332,27.655407,46.342998,44.349021,44.677234,76.524369,57.547342,41.396631,24.742241,39.287598,74.426982,51.181871,40.160615,24.109873,39.352052,48.016282,44.062758,43.25825,44.163594,41.789074,46.922727,43.631299,32.633408,33.839085,29.331052,29.314104,30.369926,30.127592,37.411692,43.24274,34.348098,42.008635,32.23026,38.32711,33.902704,39.810801,37.167185,42.945557,37.340598,40.163857,32.035758,37.673918,32.911639,39.174973,36.346016,41.715718,33.379606,40.850409,32.18751,37.976145,33.500038,39.474857,35.762796,39.219068,36.267202,38.181492,32.233326,36.612969,33.215177,36.931443,37.595568,41.858167,36.260308,41.4397,33.551626,38.34653,37.705565,41.400099,38.572355,43.279328,42.324955,41.750471,35.269628,41.419951,38.992496,42.961085,84.074346,90.11362,140.936855,90.997693,75.757895,90.279825,137.492173,75.513014,75.619389,71.155003,70.823553,70.999697,75.082745,75.89034,36.008594,161.313011,3857.321501,0,205.639999,0.11048,-14.286,206.320007,0.0997,0.408,206.190002,0.09553,11.423,204.520004,9.931,-2309,119.040001,2.031,121.0,31.467892,27.006585,25.770569,14.390046,94.616085,37.85994,44.153543,30.935861,-0.440153,0.015787,0.33862,0,161.313011,36.008594,1213566.9396833268,349623.43344165804,1213566.9396833268,349623.43344165804,278.96762666666666,281.44040388888885,331.75676277777774,333.670475,305.9264961111111,298.68040888888885,279.9019682407407,272.5588117592593,302.0801922222222,305.4353444444444,3857.321501,263.5284635611929,176.26873457247598,564.0837013996259,0.9124296560019974,2.384054244808875,308.0010662717867,292.41775677271147,609.8770189932088,1.3129895067247728,2.3436978288198786,589.9130152685022,2.479295030480684,7.169044157648429,-1.0,594.1014514813212,2.494242894857265,7.089317831524338,17.91194032769596,660.1103130689932,2.50084211151235,22.992633915805886,23.75569650599101,664.1103643468177,2.512864651182612,-1.0,286.5598379611467,1.2939061279096882,480.049956739276,2.0745701606756484,266.5513373817093,1.2277205632928547,492.31644157375706,9.320657382897878,593.0980111100141,2.4906737689553218,-1.0,280.84885444444444,588.9037128842008,2.4756731613468124,-1.0,278.37035055555555,587.7444551119273,2.471503573270171,-1.0,277.683675,274.07924113210146,1.2528086972988017,6.566145716231176,301.43492055555555,264.3962643852272,1.2204956391630357,10.115305716231205,297.8857605555555,261.249218730527,1.2099103337097146,11.280520716231194,296.72054555555553,274.07924113210146,1.2835869315306538,0.25220921038671473,264.3962643852272,1.246843360775437,0.22724117775482822,261.249218730527,1.2349014034924453,0.219126365476057,280.9497333333333,273.8368036111111,-7.112929722222191,279.65606777777776,271.66254333333336,-7.993524444444404,279.1001036111111,272.1770883333333,-6.923015277777779,323.36167788679296,66.00886158767196,373.55047510784647,4.898761622442298
2025-04-14 01:19:32,60660,0,0,74.608329,73.299385,64.409006,40.989985,37.405635,37.688517,39.011311,31.884699,32.666792,38.549505,31.693406,31.922744,32.293063,36.355939,47.058033,37.550736,37.148437,45.129785,53.146979,60.621372,54.787692,49.954683,49.807168,46.460229,45.968439,50.110276,51.794065,48.630567,82.27583,60.947594,46.115344,28.135441,29.29674,28.40272,29.271318,29.041391,28.639883,46.301812,44.468093,44.610504,80.187565,55.950676,41.417049,26.158467,39.287115,79.695504,47.935277,40.064127,26.034057,39.291374,46.95028,44.245088,43.840832,44.565018,41.375231,47.032384,43.249911,32.81964,33.725931,29.600946,29.442189,30.472535,30.398691,37.370204,43.257291,34.347207,42.018301,32.221357,38.351245,33.922977,39.83026,37.156195,42.775252,37.30005,40.14548,31.996271,37.730693,32.930521,39.162247,36.29473,41.686321,33.322859,40.853177,32.186748,38.005068,33.508689,39.447278,35.744393,39.208243,36.216049,38.177903,32.175868,36.619993,33.206677,36.968485,37.560095,41.905094,36.226187,41.448025,33.642654,38.360234,37.680833,41.391036,38.525295,43.265459,42.322188,41.782877,35.222508,41.376086,38.982082,42.931404,79.786879,90.864455,142.160616,86.976981,75.974909,86.517821,138.656691,75.638023,76.270496,71.064681,70.811557,70.979215,75.189064,78.561709,35.611231,123.052013,3859.525857,0,205.789993,0.10236,-13.302,205.149994,0.09292,0.487,206.139999,0.08746,10.238,205.039993,8.963,-2061,119.0,2.011,119.400002,32.155982,27.457687,26.104765,13.959362,76.689783,37.849169,44.037727,31.076655,-0.128044,0.004405,0.098997,0,123.052013,35.611231,949766.655895841,346883.71211586695,949766.655895841,346883.71211586695,279.00120740740743,281.50132444444444,332.4037172222222,334.3503422222222,303.6927672222222,300.21646277777774,279.8376259259259,272.6370307407407,299.6982661111111,305.85247499999997,3859.525857,263.2901564755507,175.68908538856996,563.8126551614598,0.9102483004972828,2.3843769765115406,298.0546737376723,264.8465588062759,600.7501216342281,1.2238024080084133,2.3507888048853554,590.0736917464121,2.4812467471434774,7.107060188627556,-1.0,594.3060912642829,2.496348963722369,7.027345669134167,18.211167968893733,669.261033042609,2.5683457397286453,17.165811589023427,34.349043484549895,673.1668126584877,2.580061566118207,-1.0,612.0534347752746,2.388358658618793,19.86905295543449,-5.63809348454987,605.0947496583201,2.365312842207693,20.290208001111573,-2.1617890401054183,593.4422800392832,2.4932775972302648,-1.0,280.99185777777774,589.0274537176894,2.47749263744793,-1.0,278.3816938888889,587.7594225756814,2.4729314692396565,-1.0,277.6300705555555,606.8282446966822,2.371078696210756,-3.0263429289943247,301.08101666666664,604.5015665836798,2.3633360175296287,-1.8661957067720891,299.9208694444444,603.9527498323189,2.361505311198176,-1.592828484549898,299.6475022222222,606.8282446966822,2.5402613705808896,-1.0,604.5015665836798,2.5321871342894156,-1.0,603.9527498323189,2.5302770271470525,-1.0,280.70426888888886,273.8571030555555,-6.847165833333349,279.92940277777774,271.77309305555553,-8.156309722222204,278.8792061111111,272.2808961111111,-6.598310000000026,-15.021057911907974,74.95494177832609,57.20759826733445,-0.20040116842905015
