Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 01:21:32,60780,0,0,74.470698,73.231386,64.402738,40.889991,37.352059,37.584134,38.965326,32.108566,32.899297,38.715429,31.972228,32.233124,32.560097,36.488853,46.85086,37.30795,37.332337,44.430602,54.218934,62.514674,54.61817,49.551202,50.552076,47.420432,45.999276,50.528612,53.0103,50.587331,80.804666,57.424313,45.643959,26.603544,28.605413,27.619041,29.060011,27.897917,27.632295,46.001126,44.082296,44.254583,75.03518,56.346328,41.450848,24.854202,39.337094,71.412202,48.104369,39.984171,24.255035,39.263516,47.112716,43.922543,43.831764,44.659362,41.439695,46.937385,43.333135,32.49617,33.780313,29.676954,29.668036,30.54539,30.372804,37.390949,43.217318,34.346372,42.003848,32.168013,38.330595,33.927077,39.815021,37.178494,42.904976,37.306633,40.143669,31.995331,37.683813,32.918925,39.178314,36.333875,41.715091,33.32281,40.861492,32.179579,37.971457,33.460672,39.480493,35.754283,39.222942,36.198483,38.194444,32.18052,36.627273,33.181102,36.930219,37.582411,41.87014,36.224543,41.456509,33.565049,38.350371,37.699245,41.368902,38.531777,43.264881,42.319841,41.708856,35.265798,41.368018,38.981943,42.92424,83.020473,88.752519,138.940863,89.375459,75.624922,88.761682,136.015603,75.622697,75.933724,71.12014,70.789977,70.970372,75.156614,74.656857,33.398762,162.523184,3625.148832,0,205.660004,0.10442,-13.614,206.179993,0.09502,0.483,206.110001,0.08924,10.544,204.75,9.284,-2132,118.980003,1.996,119.5,34.130773,29.937662,28.470985,11.513186,95.134258,37.845971,44.049869,31.089945,-0.552122,0.019478,0.421521,0,162.523184,33.398762,1221910.7884462879,331629.27599083394,1221910.7884462879,331629.27599083394,278.9053662962963,281.4485472222222,330.9364461111111,332.56159055555554,305.02525499999996,297.4559348148148,279.8443717592592,272.6444136111111,301.4947072222222,304.6791772222222,3625.148832,261.9367823572139,172.4043363944685,562.270068313314,0.8978474443113101,2.386243722261962,308.28861853726437,293.23167438480147,610.1269277942682,1.315573981837027,2.3434914408500718,590.488045744225,2.4906137298838416,6.7725518314615405,-1.0,594.7779824031502,2.505925312715586,6.696136313859104,19.51176486500833,658.1313396267195,2.49378127261938,23.285054213032502,22.647827573846712,661.5338325482525,2.5040375206068064,-1.0,284.032243939817,1.2855750443200638,481.6574576769429,3.2633635372644108,263.2340864315856,1.216534655672209,494.3291956321825,10.832683722449588,593.5640653436303,2.501606693766163,-1.0,280.7299772222222,589.6384619561483,2.487564833352142,-1.0,278.4004711111111,588.2688007338531,2.4826378694591775,-1.0,277.58565055555556,270.8669544111086,1.2420745631469448,8.024915203931073,300.2637033333333,262.16081512641273,1.2129240742477005,11.230185203931057,297.0584333333333,256.75309875319596,1.1946579887546378,13.242950759486632,295.04566777777774,270.8669544111086,1.2737496644216688,0.25255520030454,262.16081512641273,1.2405121053192474,0.2302240781465449,256.75309875319596,1.2198669850556791,0.2163533633581458,280.65979416666664,273.78235638888884,-6.8774377777778,279.9530905555555,271.85694166666667,-8.09614888888882,278.9202305555556,272.2939427777778,-6.626287777777804,327.25395931263944,63.35335722356933,374.0990956869025,5.165534608651982
2025-04-14 01:22:32,60840,0,0,74.069773,73.257485,64.346984,41.045002,37.498028,37.711943,39.086363,32.086021,32.859771,38.737097,31.891642,32.179018,32.439736,36.501424,46.894837,37.274635,37.311156,43.76292,53.58045,62.909595,56.08903,48.378616,50.958948,48.467096,45.849884,49.624443,51.744113,49.528202,83.249031,60.737068,45.907543,28.254563,29.399009,28.531815,29.396779,29.013952,28.775732,46.378538,44.436305,44.627356,80.395867,56.446678,41.579874,26.387758,39.386815,80.109222,48.467808,40.120433,26.088675,39.351439,47.265301,44.295964,43.777267,44.692546,41.604298,47.161153,43.216313,32.94477,34.000643,29.946802,29.77559,30.672061,30.526321,37.357974,43.223645,34.329054,41.995047,32.161773,38.3011,33.911183,39.781014,37.167812,42.895687,37.276659,40.118207,31.973151,37.685567,32.896683,39.172512,36.318756,41.699632,33.268691,40.807439,32.133392,37.954214,33.474875,39.446749,35.738989,39.213889,36.169029,38.181721,32.136551,36.610985,33.156743,36.916821,37.57256,41.860341,36.221101,41.427577,33.554043,38.336733,37.701063,41.361271,38.553698,43.256829,42.309238,41.72243,35.26574,41.375155,38.975172,42.917502,80.87425,91.287583,140.838749,89.17224,75.809452,87.830078,137.353363,75.649301,75.845124,71.075171,70.763999,70.985144,75.131615,78.744237,36.025273,119.665053,3653.097183,0,205.139999,0.1004,-12.991,205.880005,0.09075,0.5,205.839996,0.08555,9.934,204.5,8.835,-2019,118.860001,1.979,119.400002,31.499475,27.171806,25.712365,14.408068,74.933573,37.830958,44.141948,31.311031,-0.023064,0.000838,0.017881,0,119.665053,36.025273,926414.3897271209,349738.431093661,926414.3897271209,349738.431093661,279.0033055555555,281.57286277777774,331.6796461111111,333.61597166666667,304.9123555555555,300.511874074074,279.8955267592592,272.767239537037,300.3023611111111,306.08754611111107,3653.097183,263.5384355901373,176.29299842322368,564.0950395761073,0.9125209210945509,2.384040778471274,297.0804217077396,262.2032252478785,599.8107857574254,1.2150783661954336,2.35149643968826,589.9689712100928,2.4794381083118076,7.170435469853354,-1.0,594.3220185091312,2.4949687883725735,7.087629802897511,18.03442718764046,668.4712459106098,2.570116326517664,16.736656929174366,34.599224403371466,672.3412757288684,2.581750364764608,-1.0,615.3963142075646,2.403280138192919,19.1330725689136,-7.83193384781589,606.656571822525,2.3744080235657496,19.63252089224563,-3.4314523663343834,593.1404570232439,2.49076730079197,-1.0,280.8764127777778,589.0712885113065,2.4762175796097807,-1.0,278.4721522222222,587.7023615970706,2.4712945621234574,-1.0,277.66135166666663,608.8642175502785,2.3817407790062535,-4.54126218114925,301.62168388888887,605.7102745065249,2.3712565790523827,-2.956171070038124,300.03659277777774,605.3930859042325,2.3701991320009244,-2.79692384781589,299.8773455555555,608.8642175502785,2.5458484668326773,-1.0,605.7102745065249,2.53494129322535,-1.0,605.3930859042325,2.533840528552977,-1.0,280.8059069444444,273.96817027777774,-6.837736666666672,279.9471702777778,271.9617755555555,-7.985394722222281,278.93350305555555,272.3717727777778,-6.5617302777777695,-16.68760061243222,74.14922740147858,53.074931703045195,-0.22505427497009173
2025-04-14 01:23:32,60900,0,0,74.483469,73.284809,64.279204,41.111545,37.593154,37.772135,39.109615,32.088116,32.928674,38.715905,32.005668,32.250946,32.560566,36.491532,47.094872,37.425788,37.305402,44.61687,54.276125,63.707367,54.476651,48.926048,49.531249,48.685492,45.663858,49.352162,51.257008,49.562966,74.02011,56.987567,46.129427,27.209143,29.433437,28.63765,29.604235,28.94482,28.709713,46.492211,44.602126,44.686248,74.286475,49.405842,41.557822,26.351685,39.391347,73.066637,39.596334,40.154733,25.85304,39.423259,47.327688,44.272854,43.76116,44.912566,41.364077,47.282065,42.911979,33.049115,34.059116,30.123665,29.976989,30.965175,30.846038,37.310827,43.216781,34.293613,42.020603,32.118224,38.306976,33.860256,39.760421,37.139635,42.802282,37.240473,40.118718,31.933132,37.681289,32.896825,39.152786,36.262658,41.679528,33.248321,40.82908,32.136134,37.96805,33.480792,39.446333,35.695597,39.206856,36.119462,38.15368,32.119868,36.5882,33.123193,36.931131,37.570505,41.869288,36.215268,41.420902,33.592611,38.32992,37.681871,41.347098,38.526231,43.269023,42.327242,41.678886,35.257307,41.334621,38.975517,42.874817,74.918656,84.457896,137.156641,76.139636,75.819942,74.748664,134.583502,75.732883,76.411253,71.36158,70.852015,70.986562,75.156677,73.501666,21.275086,102.420801,3634.088853,0,205.229996,0.08845,-11.401,206.059998,0.07912,0.442,205.839996,0.07414,8.387,205.190002,7.682,-1727,119.029999,1.974,119.099998,49.790907,45.219302,43.816213,-3.66148,65.448971,37.814851,44.091721,31.50335,-0.232506,0.008416,0.178307,0,102.420801,21.275086,807519.4625403569,248039.476024102,807519.4625403569,248039.476024102,279.0466633333333,281.6400361111111,330.1408344444444,331.5703561111111,297.67202,296.3672633333333,279.86762259259257,272.87408314814815,296.99369777777775,302.2932755555555,3634.088853,253.54787989515904,152.30535464420254,552.5952231284307,0.8204552651051941,2.399209812963158,291.81953329317474,248.0920661085533,594.6181847426731,1.167965375066754,2.355432556319439,593.7987221259242,2.5540018441406396,4.964949700551506,-1.0,598.0971411346889,2.5693345877490885,4.911250326042519,28.09215621595206,668.740775983769,2.5940455188837954,14.420041138110031,38.321301151269665,671.5473403432769,2.602528273943832,-1.0,605.9040479280442,2.393724225263769,16.87078810142818,-5.852486706825232,603.3915063979226,2.3852650335008834,16.995627032486063,-4.547730040158569,597.0337280891945,2.5655545017920414,-1.0,280.9996816666666,592.829219933794,2.5505238497374894,-1.0,278.4599011111111,591.5429795107028,2.5458982515150916,-1.0,277.6804072222222,603.6366007211722,2.386091851286926,-4.674972262380777,296.4945055555555,603.9216218668527,2.3870529147730206,-4.822952817936368,296.6424861111111,602.6161711080802,2.3826471254792647,-4.145265040158563,295.9647983333333,603.6366007211722,2.5888879303616683,-1.0,603.9216218668527,2.5898878372575544,-1.0,602.6161711080802,2.585303164853933,-1.0,280.8168172222222,274.0133975,-6.803419722222202,280.00381277777774,272.06684833333327,-7.93696444444447,278.78223777777777,272.5420036111111,-6.240234166666653,-9.592784271998426,70.64363484908017,62.83672805572485,-0.13579120457903973
2025-04-14 01:26:32,61080,0,0,75.111968,73.20928,64.479204,41.285621,37.721593,37.987136,39.305252,32.178689,33.024794,38.832515,32.091218,32.372775,32.685016,36.645019,47.111278,37.465379,37.423985,44.832069,55.210092,63.107745,54.913245,47.767587,51.038698,47.804624,45.315868,50.043132,52.783128,50.944006,74.050636,57.133074,46.193793,27.554848,29.50021,28.6701,29.6875,28.901838,28.904069,46.469327,44.628326,44.761509,74.471319,49.5314,41.535076,26.492323,39.524837,73.087268,39.72441,40.246157,26.06773,39.48203,47.711567,44.309117,43.678579,44.862954,41.427212,47.307186,43.613472,33.127955,34.093758,30.17049,29.974776,31.019557,30.960852,37.258493,43.212672,34.256374,41.977567,32.070203,38.273975,33.805756,39.780996,37.140376,42.908402,37.233719,40.137543,31.938356,37.6508,32.833252,39.157937,36.25189,41.680706,33.22198,40.836883,32.117767,37.93713,33.418154,39.406206,35.649966,39.194065,36.044628,38.173503,32.074422,36.588148,33.078249,36.895477,37.54151,41.843085,36.143897,41.406299,33.4557,38.303041,37.647014,41.353335,38.530283,43.230479,42.3169,41.629398,35.244657,41.299911,38.968977,42.878846,74.256928,84.5713,137.137108,75.998504,75.828847,75.073991,134.675757,75.735563,75.877356,71.267547,70.701216,71.011928,75.077178,73.822677,28.423811,98.022116,3645.991477,0,205.289993,0.08808,-11.464,205.699997,0.07951,0.433,205.559998,0.07352,8.369,204.220001,7.672,-1712,118.699997,1.967,119.0,40.509438,35.850721,34.561802,5.684355,62.866231,37.791644,44.26715,31.557898,-0.190071,0.007593,0.144039,0,98.022116,28.423811,777191.598345812,297328.197758927,777191.598345812,297328.197758927,279.07130111111104,281.6539922222222,330.1920872222222,331.5595044444444,297.59361333333334,296.41096722222215,279.9650834259259,272.90438777777774,296.62607111111106,302.35627777777773,3645.991477,258.71302582697035,164.6281243746196,558.5741355569626,0.8682177218288075,2.390931972195994,290.38715877926177,244.29588783165516,593.1715875381458,1.1551317884177603,2.356547516210628,592.044049198681,2.515440792146263,6.018583872073198,-1.0,596.3692805173785,2.5308681206392,5.951433420946772,22.94096639525185,669.6727769259958,2.603376770026681,13.812238014735112,39.80492844296043,672.3470288101329,2.6114591202694766,-1.0,606.9470028958042,2.4034068758685208,16.121439209200663,-7.20645455407157,604.6890371788514,2.395804345675773,16.22679389514137,-6.023808442960387,595.3315772694436,2.527179750486517,-1.0,281.0354405555555,591.0019332050929,2.5117023831279934,-1.0,278.44726444444444,589.8075264738117,2.5074073334174147,-1.0,277.7311983333333,604.8809337154912,2.3964516362094783,-6.124305665182646,296.5114644444444,605.3271837055852,2.397956044195661,-6.358018442960429,296.7451772222222,603.8589184981122,2.393001723324977,-5.5891012207382005,295.97625999999997,604.8809337154912,2.5608203658400264,-1.0,605.3271837055852,2.5623761490098977,-1.0,603.8589184981122,2.5572518712581944,-1.0,280.9335233333333,274.04492027777775,-6.8886030555555635,279.9670925,272.07924055555554,-7.887851944444435,278.99463444444444,272.5890025,-6.405631944444451,-12.644987980170413,73.30349640861732,62.72577403019159,-0.17250183960780224
2025-04-14 01:27:32,61140,0,0,75.234855,73.332019,64.496733,41.346723,37.774571,38.029053,39.431806,32.262328,33.027789,38.88094,32.136938,32.434547,32.772109,36.615751,47.242548,37.52839,37.490618,46.299338,56.739186,64.276407,55.094015,47.689833,50.374438,48.411711,46.286004,48.495898,52.293859,50.73113,77.337319,57.124988,46.304972,26.626862,28.78999,27.791235,29.368972,28.021769,27.817775,46.586796,44.74769,44.789306,72.807216,55.039717,41.576719,24.898375,39.381959,68.732471,45.661366,40.156293,24.239448,39.503056,48.229802,44.237661,43.66585,44.78629,41.664718,47.240812,43.396437,32.939186,34.253298,29.83586,29.772992,30.777318,30.598355,37.224718,43.214698,34.226522,41.989761,32.040714,38.303013,33.794546,39.790447,37.146321,42.87347,37.18081,40.10333,31.871691,37.655415,32.835227,39.148427,36.233491,41.689255,33.162138,40.807542,32.08499,37.927165,33.408132,39.43182,35.656649,39.21307,36.020309,38.144752,32.069484,36.602266,33.077317,36.880672,37.532462,41.85343,36.129103,41.40304,33.530152,38.312493,37.646752,41.328859,38.526029,43.191136,42.315941,41.615245,35.24236,41.279859,38.947959,42.840365,81.645527,87.459142,138.049048,87.09852,75.805816,86.575031,135.117123,75.733756,76.3961,71.164749,70.797511,71.043685,75.133702,73.418133,38.703131,150.390878,3589.461387,0,205.100006,0.10194,-13.327,205.490005,0.09257,0.407,205.369995,0.08582,10.131,204.070007,9.075,-2076,118.599998,1.983,118.699997,29.059749,24.331496,22.91107,17.245223,89.817075,37.78132,44.330126,31.362835,-0.061429,0.002365,0.046105,0,150.390878,38.703131,1138261.4867266458,368201.611284167,1138261.4867266458,368201.611284167,279.08295999999996,281.61711777777776,330.43729055555553,332.0661377777777,303.76028888888885,295.90500111111106,280.00007018518517,272.7960193518518,300.7308483333333,303.9606344444444,3589.461387,265.1084904072408,180.12157642407396,565.876282120566,0.9268760892475496,2.3819585164603585,305.3380405357395,284.9268220578785,607.5227252864672,1.2890759132272853,2.3455964262382722,589.3999061689253,2.4684248392659125,7.580276147620777,-1.0,593.7117876531818,2.4838052502244334,7.4927429274253745,16.508627370536942,659.7088930648724,2.509876458665413,21.42342781353887,25.099250019816054,663.0691180716726,2.5200205011690917,-1.0,280.5200224771544,1.2746060170035889,483.54928545225283,1.5777516468506292,259.0479342962741,1.202993765807219,496.5661926999475,9.433039424628419,592.8258473396597,2.4806564394637776,-1.0,281.09720666666664,588.3599984123144,2.464694584602378,-1.0,278.4703994444444,587.0216673992462,2.45988175520222,-1.0,277.6812738888889,265.61816003673675,1.2251066839762101,7.000641091295051,298.33739944444443,258.8213484281465,1.202227918129016,9.51736498018397,295.8206755555555,252.76732576075858,1.1816841539342129,11.781112202406177,293.5569283333333,265.61816003673675,1.249372677272056,0.22163458371375167,258.8213484281465,1.2237348276575475,0.2040150666781308,252.76732576075858,1.2008988081166863,0.18832109696632338,281.0576286111111,274.0368011111111,-7.020827499999996,279.94226111111107,271.93023666666664,-8.012024444444421,279.0003208333333,272.42102027777776,-6.579300555555562,330.35197187265123,65.99710541169065,379.18887058771804,5.005552437669987
2025-04-14 01:28:32,61200,0,0,75.122959,73.29987,64.548927,41.364286,37.696762,38.031669,39.403399,32.166919,32.934915,38.904803,31.960699,32.385186,32.574677,36.661347,47.03316,37.453075,37.474739,44.920903,54.462741,63.649884,55.165403,49.188257,49.439668,49.019685,45.872034,48.408015,52.154726,50.842654,85.401405,60.714374,46.076897,28.275171,29.238178,28.308872,29.445117,28.947876,28.553932,46.382855,44.623666,44.764735,80.382147,57.68617,41.589248,25.991701,39.520791,80.277929,51.272611,40.297968,25.654738,39.522673,47.284217,44.337091,44.217866,45.007408,41.542723,47.281253,43.253886,32.966378,34.084604,29.797939,29.603525,30.644483,30.409447,37.214184,43.226187,34.231717,41.96985,32.035242,38.264909,33.791754,39.756814,37.125845,42.899244,37.21514,40.137976,31.912957,37.635448,32.821364,39.121826,36.219633,41.666695,33.207307,40.828072,32.100849,37.912948,33.404498,39.400768,35.612159,39.176716,36.008611,38.16037,32.057183,36.54755,33.067254,36.874794,37.544712,41.84539,36.121787,41.379935,33.42152,38.291921,37.640748,41.343872,38.536238,43.186803,42.319272,41.598788,35.253255,41.289901,38.955074,42.858863,82.980343,92.093379,140.848897,92.141418,75.883387,90.267116,137.322218,75.749327,75.780979,71.124819,70.805095,71.019438,75.122242,78.856017,34.882153,132.906924,3645.378525,0,204.970001,0.10647,-13.839,205.660004,0.09576,0.548,205.559998,0.09182,10.813,203.669998,9.479,-2167,118.639999,1.987,119.300003,32.91448,28.426831,27.135551,13.162417,81.625572,37.774874,44.273865,31.251063,-0.276273,0.010608,0.209758,0,132.906924,34.882153,1017713.8724974679,341856.896471821,1017713.8724974679,341856.896471821,279.06928018518516,281.63958499999995,331.6623433333333,333.6216094444444,306.5618988888889,300.9391631481481,279.96881398148145,272.73392370370374,301.4724127777778,306.5352105555555,3645.378525,262.84920932194063,174.6175392186189,563.3106692126136,0.9062103209535758,2.3849788171445563,300.79297202818805,272.32875622168666,603.3498614883192,1.2483282514063936,2.3488230636176692,590.3788165028051,2.4848955429671387,6.993415235229415,-1.0,594.7257666617696,2.5004007983365586,6.913147027717963,18.79037567805932,665.8208682432559,2.546550652008122,18.6571385343567,30.86937130514525,669.7881771627438,2.55847734243956,-1.0,615.1246902379472,2.3875989770809314,21.291122424283937,-5.768926860700844,603.649835529132,2.3498200987672426,22.05498025800425,-0.14619111996006495,593.5924825562358,2.4963721311239007,-1.0,280.9704983333333,589.3802328529883,2.481313479006158,-1.0,278.47736,588.1712174441161,2.476966357005777,-1.0,277.7599822222222,607.495778278534,2.3625602086166304,-2.024475194034153,302.8174472222222,270.23235184047536,1.2413497979583263,0.7640014726325148,300.02897055555553,270.0737721984883,1.2408211991894629,0.8219003615213865,299.97107166666666,607.495778278534,2.545148932712432,-1.0,270.23235184047536,1.2699733045612085,0.24599048772313953,270.0737721984883,1.2693699942358851,0.24558250613110708,280.8225855555555,273.99749499999996,-6.825090555555562,280.1570205555555,271.87262888888887,-8.284391666666636,278.9268358333333,272.3316472222222,-6.595188611111098,-13.27101902632694,71.09510158148623,50.69617800530864,-0.18666572986208133
2025-04-14 01:29:32,61260,0,0,75.4261,73.322679,64.518942,41.36916,37.735244,38.081177,39.390748,32.123003,32.958509,38.909688,32.051559,32.379387,32.678285,36.680358,47.089764,37.516543,37.44648,45.900107,54.908533,62.23543,55.031726,48.556683,50.542439,47.77309,46.440672,49.966609,51.110147,50.198142,76.194768,58.430759,46.280272,28.003396,29.552322,28.762836,29.739161,29.258139,29.012816,46.710499,44.734126,44.857655,76.358105,50.20919,41.498997,26.745567,39.660986,75.295918,40.844417,40.279008,26.362239,39.498332,47.341771,44.390557,43.853501,44.664866,41.614391,47.340625,43.200268,33.17388,34.162847,30.20733,29.948312,31.017169,30.833034,37.161734,43.210118,34.201555,41.970749,32.008113,38.24312,33.769399,39.759286,37.11373,42.893802,37.189034,40.139282,31.88354,37.650967,32.801852,39.119006,36.200863,41.692907,33.206846,40.81661,32.106617,37.890909,33.375669,39.386316,35.596752,39.184757,35.960883,38.157186,32.038842,36.569586,33.039603,36.886849,37.529794,41.873198,36.100808,41.423757,33.436458,38.30069,37.617702,41.355512,38.542621,43.221239,42.358322,41.609288,35.244334,41.284207,38.976456,42.856869,75.303468,86.324492,138.383231,78.320176,75.992272,78.131634,135.371677,75.800136,75.158445,71.3244,70.909834,71.03546,75.097219,75.482742,35.908341,109.298477,3657.324277,0,205.210007,0.08998,-11.62,206.029999,0.0808,0.447,205.809998,0.07608,8.619,204.410004,7.794,-1740,118.849998,1.972,118.800003,31.998644,27.217369,25.99738,14.281628,69.347603,37.769953,44.177559,31.557095,-0.190924,0.007345,0.145185,0,109.298477,35.908341,854939.367285089,348932.21336813696,854939.367285089,348932.21336813696,279.08671796296295,281.67256944444443,330.5787094444444,332.25179499999996,298.88343111111107,297.56644277777775,279.91531055555555,272.9039418518518,297.2074822222222,303.3302733333333,3657.324277,263.4684723942573,176.12277862391687,564.0154850588417,0.9118805860203117,2.3841353226495916,293.9818720858268,253.85947897640526,596.7761286846198,1.1873325309771698,2.353787616371351,590.1405752467847,2.480456591323861,7.14979122180888,-1.0,594.5210405244354,2.4960799894505006,7.066804909174505,18.20409705018716,668.288671659543,2.583029652548834,15.349026860878588,36.59683735861762,671.5961587904362,2.593009554099365,-1.0,606.3566513677489,2.3861079508774368,17.954741739698058,-4.901559025284257,603.7866601105827,2.377490306793742,18.092590934592007,-3.584570691950944,593.521568600122,2.492527927698872,-1.0,281.0834844444444,589.0261627263595,2.4764587977475934,-1.0,278.42722055555555,587.8820215364251,2.4723444880913044,-1.0,277.7494488888889,604.0525748408866,2.3783837337827127,-3.7207768030620514,297.70264888888886,604.2297154946707,2.3789786685713215,-3.8115195808398425,297.79339166666665,603.077527621858,2.3751057449626143,-3.221415691950938,297.20328777777775,604.0525748408866,2.529587154032689,-1.0,604.2297154946707,2.5302036943050736,-1.0,603.077527621858,2.5261895111150006,-1.0,280.8534244444444,274.0768686111111,-6.776555833333305,279.9606575,272.0821227777777,-7.878534722222298,278.9318497222222,272.5528341666666,-6.379015555555554,-13.646084863798023,73.76763113510754,61.93202029179406,-0.18498743491986108
2025-04-14 01:30:32,61320,0,0,75.082979,73.295358,64.491335,41.38229,37.702034,37.991438,39.349613,32.209208,32.998666,38.920426,31.981371,32.412056,32.708718,36.668604,47.146583,37.543541,37.446185,45.28715,54.446034,65.421044,55.575076,48.926104,52.323471,45.883737,46.016537,49.681476,51.665919,49.343079,73.401062,56.313038,46.054938,26.408918,28.723628,27.76858,29.381573,27.994548,27.782068,46.514243,44.552119,44.592869,71.122868,53.184698,41.541394,24.891051,39.45191,68.704652,44.308697,40.181554,24.380307,39.438096,47.906809,44.134917,43.740256,44.77649,41.37942,47.225238,43.231135,32.894876,34.119613,29.779598,29.77826,30.675176,30.51098,37.173851,43.213805,34.221958,42.009857,31.97826,38.274196,33.786439,39.756958,37.106088,42.777754,37.133567,40.121028,31.837465,37.674119,32.832258,39.12991,36.167975,41.697621,33.15199,40.826105,32.069933,37.944095,33.402944,39.422556,35.614112,39.197187,35.952105,38.140273,32.007557,36.580077,33.040806,36.879458,37.540973,41.850025,36.10304,41.382866,33.523106,38.290989,37.64556,41.323069,38.536994,43.195894,42.327464,41.603469,35.226058,41.269228,38.946122,42.828438,79.819011,85.997085,137.189173,84.685348,75.827269,84.170688,134.441578,75.800852,76.475794,71.112976,70.825832,71.035078,75.172437,72.050011,30.893879,118.33176,3626.252145,0,205.330002,0.0989,-12.837,205.949997,0.08882,0.445,205.809998,0.08371,9.689,204.669998,8.751,-2002,118.760002,1.989,118.5,37.416264,32.90272,31.54288,8.638674,74.233302,37.764908,44.194838,31.293084,-0.400815,0.015033,0.303969,0,118.33176,30.893879,917221.6584823199,314358.716392403,917221.6584823199,314358.716392403,279.03479370370366,281.60846555555554,330.06198777777774,331.58842944444444,302.4196377777778,294.85899666666666,279.92490990740737,272.7572687962963,299.7161172222222,303.14838055555555,3626.252145,260.3467700219473,168.56059587234134,560.4508417757082,0.8832499368573249,2.3885124982877186,296.6919591850555,261.1519382683808,599.4342185582943,1.2115999601789598,2.35178010263748,591.3518512112256,2.5031200817862436,6.389835134258444,-1.0,595.6776452958,2.518551677056772,6.3178777502196555,21.261695533608247,665.5065157331481,2.562819472795239,16.666270522797795,33.370028592722235,668.5482791653602,2.572013957153164,-1.0,610.816690419085,2.38977951546324,19.173769325000297,-5.72767859272227,256.2163875643778,1.1949131575370426,497.5816011619064,1.8329625183888538,594.5830547084703,2.514660260402908,-1.0,280.95829888888886,590.3728612584671,2.4996079186028806,-1.0,278.4507744444444,589.1078863237719,2.4950588427598004,-1.0,277.69530777777777,259.6902785214786,1.206668938789768,0.5413691850555438,296.15058999999997,256.28594711668075,1.1951490550156034,1.807032518388894,294.8849266666666,252.691654304563,1.1829324324768906,3.1504858517221805,293.54147333333333,259.6902785214786,1.233281867890903,0.2325387875859718,256.28594711668075,1.2202057256191519,0.2238518364806939,252.691654304563,1.2063999357035913,0.21468015423115913,280.9393683333333,273.98735805555555,-6.952010277777731,279.9602072222222,271.91607166666665,-8.044135555555556,278.8751541666667,272.3683766666667,-6.506777499999998,335.1354636468478,69.8288704373482,54.689825314063114,4.799382569814555
2025-04-14 01:31:32,61380,0,0,74.355851,73.352562,64.473012,41.511877,37.821168,38.11583,39.509682,32.113532,32.895085,38.929693,31.845506,32.245524,32.516895,36.67466,47.370134,37.410435,37.445302,45.269202,56.33652,60.472325,53.901929,49.909044,51.010751,51.166366,46.542257,49.87667,51.188986,49.050009,86.25459,60.725299,46.527875,27.74599,29.20773,28.311431,29.471757,29.06036,28.63521,46.880301,44.946757,45.026901,79.883279,57.995232,41.46868,25.660704,39.458889,80.005689,52.154097,40.089786,25.349707,39.385478,47.7692,44.379873,43.994977,45.196403,41.754883,47.341713,43.235154,33.055424,34.233335,29.637893,29.651717,30.520609,30.255642,37.150047,43.213002,34.193761,41.968304,31.997179,38.261427,33.793582,39.727302,37.101985,42.72098,37.122831,40.10152,31.85026,37.662131,32.826866,39.088761,36.16431,41.652205,33.121201,40.806173,32.084496,37.927693,33.38245,39.394463,35.598292,39.165558,35.892,38.144813,31.997888,36.569137,33.041374,36.8703,37.50265,41.843562,36.07751,41.383017,33.474837,38.268471,37.610207,41.315683,38.515014,43.170968,42.343768,41.573171,35.190198,41.244489,38.954599,42.79911,84.125799,92.227033,140.747451,92.838406,76.110705,91.279869,137.238658,75.769186,75.790709,71.30856,70.838844,71.020926,75.236903,78.509246,36.448645,156.396155,3652.209538,0,205.100006,0.10842,-14.07,205.729996,0.09785,0.587,205.630005,0.09371,11.045,204.210007,9.616,-2217,118.760002,1.984,118.800003,31.663842,26.604647,25.225753,14.864033,92.483525,37.747074,44.388415,31.22577,-0.162244,0.005973,0.123533,0,156.396155,36.448645,1179666.4123593348,352657.478154265,1179666.4123593348,352657.478154265,279.091915,281.67317388888887,331.6159211111111,333.5652505555555,306.94911444444443,300.95436259259253,280.03245277777773,272.7198722222222,302.1087772222222,306.60946277777776,3652.209538,263.7907401571356,176.90712487172937,564.3818064469287,0.9148296579005384,2.3837010873691664,306.8176600443337,289.0785717065641,608.8395678240616,1.3023581912125324,2.3445439508956385,590.0080196723463,2.4781254451789474,7.2324778126046025,-1.0,594.3844573068674,2.4937343171086623,7.148443877717474,17.88243373175328,660.8707191523507,2.50765516417746,22.232280924127902,24.7982610667774,664.9212156131364,2.5198338248758883,-1.0,609.1217195784403,2.345463361204803,25.715356791939683,-0.1314544001107265,272.76128848990237,1.2486635388221714,488.45224972295387,5.863297451741175,593.616622064195,2.4910061478934256,-1.0,281.2210416666666,588.8553583712152,2.473990353176388,-1.0,278.41037777777774,587.5611509619785,2.4693353870929515,-1.0,277.64432555555555,279.2107202600503,1.2700105443919787,3.52622115544483,303.2914388888889,269.46922035628177,1.237702883648806,7.065838377667092,299.7518216666666,269.65492554203956,1.2383223431774575,6.997832822111491,299.8198272222222,279.2107202600503,1.3026506834883977,0.2640265293526444,269.46922035628177,1.265721790920123,0.2388855321030526,269.65492554203956,1.266425777669799,0.23936480260661908,280.96918694444446,274.06354416666665,-6.905642777777814,280.1476055555555,271.8415583333333,-8.306047222222219,278.9805658333333,272.2545141666667,-6.726051666666592,317.24673118244397,66.48626184548334,51.748999573910396,4.771613298394452
2025-04-14 01:33:32,61500,0,0,74.881398,73.278337,64.613982,41.520389,37.799231,38.118636,39.470086,32.253789,32.994356,38.982775,32.115929,32.436952,32.778071,36.849989,47.160815,37.530981,37.55506,44.553665,54.833524,65.289863,54.612608,47.673861,52.66176,49.512945,45.988733,50.705148,52.307858,50.791684,70.637473,56.242792,46.258888,26.077921,28.732752,28.023666,29.375975,27.959839,27.915648,46.67563,44.720144,44.718829,70.524444,52.071945,41.450892,25.137788,39.381154,69.472658,43.503952,40.203538,24.634175,39.585029,48.110239,44.22634,43.755846,45.230869,41.684172,47.292013,43.552868,32.948312,34.188751,29.9186,29.810701,30.80877,30.613269,37.077221,43.199539,34.141623,41.988322,31.924364,38.242577,33.731548,39.731539,37.064664,42.767361,37.069926,40.115343,31.798306,37.653012,32.771005,39.108001,36.125616,41.648077,33.053362,40.806778,32.02547,37.919461,33.335958,39.393333,35.543098,39.150752,35.822652,38.104902,31.947391,36.563224,32.98965,36.836741,37.493429,41.823839,36.040621,41.380245,33.430719,38.286444,37.610074,41.275448,38.487441,43.157161,42.296411,41.526648,35.229306,41.231669,38.938955,42.76334,78.851876,85.264596,136.81899,83.136225,75.921635,82.675194,134.12948,75.843411,76.304516,71.322087,70.8482,71.001845,75.133031,71.367172,27.619635,141.154419,3620.921731,0,205.309998,0.09672,-12.538,205.850006,0.08659,0.475,205.75,0.0822,9.508,204.449997,8.5,-1945,118.75,1.982,118.800003,41.564077,36.756081,35.508727,4.694811,85.573569,37.721303,44.426722,31.381401,-0.585574,0.021166,0.444208,0,141.154419,27.619635,1074578.3463811828,291783.59965369495,1074578.3463811828,291783.59965369495,279.05987370370366,281.64556277777774,329.8886,331.38277222222223,301.55901388888884,294.378625,280.0537346296296,272.8063336111111,299.17882,302.7414422222222,3620.921731,258.16590518175616,163.31498472186829,557.9440258896886,0.8631758500974819,2.3917628294276523,302.9834428189554,278.371703611138,605.3841482552895,1.2679581659860135,2.3472661360903557,592.2292007099879,2.519438688671869,5.89902367229949,-1.0,596.5542322022303,2.5348658501764,5.8333926687913635,23.479657596021582,660.5293425922263,2.5216659392916285,20.056479617046637,26.905157181044615,663.5786317929072,2.5308884578940134,-1.0,274.43254959342323,1.2549263235405907,487.085537394607,1.42442893006654,254.9496073397219,1.1895413554552765,498.8027580639149,8.604817818955382,595.5924382433611,2.531447457500167,-1.0,281.0716044444444,591.1294713743673,2.5154931899212953,-1.0,278.40049555555555,589.9750878777893,2.511341536762892,-1.0,277.7075211111111,255.58238062341994,1.1916900136691786,8.368180041177652,294.61526277777773,255.41441006945846,1.1911198176288478,8.4309739300665,294.5524688888889,253.85339439681135,1.1858149377346474,9.015299485622052,293.96814333333333,255.58238062341994,1.2205715946540396,0.23380792155718186,255.41441006945846,1.2199209643787396,0.2333822799129065,253.85339439681135,1.213874404235377,0.22942662660359198,281.0212719444444,274.02140638888886,-6.999865555555516,280.09075416666667,271.96369472222216,-8.127059444444512,279.04917777777774,272.4338997222222,-6.615278055555564,337.27959337026607,63.97511038999596,386.09679299880304,5.272043945124756
2025-04-14 01:34:32,61560,0,0,75.14779,73.371732,64.73528,41.687631,37.85017,38.159396,39.518392,32.171718,32.942761,38.995983,31.887487,32.37019,32.64819,36.885346,47.342082,37.554876,37.585971,44.978998,54.94253,65.829748,56.127338,48.899907,49.345715,46.969074,46.573065,50.909684,52.177805,49.929553,85.923524,60.191984,46.350852,27.859407,29.01038,28.160836,29.318144,28.823887,28.378595,46.916521,44.882863,44.995422,79.210039,57.892062,41.453579,25.391905,39.314191,78.987946,52.4082,40.307606,25.058824,39.567441,48.150858,44.42058,43.698019,44.500338,41.770461,47.359367,43.62603,33.078008,34.366955,29.582189,29.502365,30.53892,30.314896,37.097387,43.20858,34.149083,41.979446,31.919824,38.250483,33.730617,39.73601,37.053228,42.771376,37.066026,40.109696,31.784577,37.668952,32.781707,39.134091,36.096898,41.662212,33.066333,40.818744,32.017985,37.934954,33.344431,39.399306,35.556633,39.16996,35.81182,38.129055,31.917405,36.57105,32.97484,36.866963,37.48075,41.845522,36.010353,41.391089,33.435451,38.25431,37.558023,41.303377,38.486771,43.155617,42.319484,41.549743,35.221996,41.212333,38.936079,42.780678,84.906583,91.925424,140.486462,92.996347,76.01659,91.800731,137.10053,75.875819,76.58106,71.310549,70.869079,71.049881,75.231087,78.186627,23.818524,146.261596,3638.354546,0,205.020004,0.10888,-14.124,205.720001,0.09789,0.564,205.589996,0.09418,11.083,204.059998,9.712,-2238,118.760002,1.987,118.800003,46.537053,41.63978,40.493807,-0.186201,87.942059,37.723359,44.361048,31.230555,-0.800549,0.028836,0.607463,0,146.261596,23.818524,1109791.0907521718,265575.86297866795,1109791.0907521718,265575.86297866795,279.09667351851846,281.68298166666665,331.5391833333333,333.42025666666666,307.0368594444444,300.57990907407407,280.0172487037036,272.72253083333334,302.5425461111111,306.4419022222222,3638.354546,255.46796187915922,156.86704187778176,554.8255083340617,0.8382542006429234,2.39601691785019,304.2976281272841,282.0226173533601,606.5841216450243,1.2797421567953664,2.346334447668904,593.2478788478141,2.53982167668852,5.336028668151745,-1.0,597.5504447551701,2.555166670255018,5.277768736516141,26.21501978750743,662.8441247156045,2.5234363141601994,20.671612553402394,27.241555206049213,666.7074757771481,2.535056151495359,-1.0,612.330989471554,2.3651357307781735,23.71081810123398,-2.7392313171603178,271.73787415450226,1.2457362986009706,488.8473797085967,3.7177190532100326,596.6165511550482,2.5518479626459034,-1.0,281.12269555555554,592.0957964781144,2.535688634827995,-1.0,278.4019883333333,591.0412757873851,2.5318965353485834,-1.0,277.76533666666666,278.7107360557483,1.2688371474842726,1.1901147939507837,303.1075133333333,268.4495431459657,1.2347744273488817,4.919828682839693,299.3777994444444,268.1130135327207,1.2336500989082764,5.043213682839678,299.2544144444444,278.7107360557483,1.3151973495282663,0.306171885882851,268.4495431459657,1.2750310882315317,0.28038730338318485,268.1130135327207,1.2737137817060102,0.2795416633438065,281.0865105555555,274.10693416666663,-6.979576388888859,279.87176583333326,271.7845983333333,-8.087167499999964,279.09346972222215,272.27606,-6.81740972222218,321.5100046933119,65.29367996043436,50.513135244050545,4.924060106401346
2025-04-14 01:35:32,61620,0,0,74.604841,73.33102,64.69928,41.690544,37.839399,38.209137,39.518319,32.201012,32.990671,39.035591,31.928814,32.332768,32.639688,36.884852,47.094266,37.521099,37.525317,44.723972,52.626265,63.842165,56.624395,49.680515,51.596692,46.97195,45.539583,50.467421,52.048454,50.228132,77.964075,59.263069,46.309083,28.149746,29.560041,28.812049,29.57119,29.258112,29.094864,46.587225,44.912332,44.977589,77.877562,51.667419,41.590089,26.604934,39.387715,76.866623,43.160762,40.314973,26.405636,39.561433,47.327411,44.444559,43.966738,44.801645,41.535512,47.34571,43.537457,33.123391,34.238836,30.041581,29.816427,30.801569,30.64719,37.049848,43.193003,34.116264,41.968045,31.900252,38.223205,33.715176,39.720846,37.072068,42.853316,37.069351,40.093181,31.793718,37.64655,32.765837,39.106123,36.107791,41.658517,33.066564,40.801364,32.011095,37.884725,33.334349,39.406821,35.525634,39.173067,35.798993,38.118486,31.922336,36.570639,32.96687,36.836984,37.4866,41.814848,36.017389,41.376963,33.37942,38.256202,37.599254,41.297743,38.500101,43.122342,42.29897,41.504139,35.238537,41.212763,38.924251,42.761441,76.510966,87.725712,139.005605,81.182032,75.832612,81.573483,135.912595,75.793243,76.270402,71.224132,70.824393,71.043824,75.15918,76.729201,37.678535,111.629697,3652.350289,0,205.369995,0.09244,-11.988,206.0,0.08334,0.444,205.820007,0.0778,8.887,204.940002,8.07,-1817,118.870003,1.986,118.599998,30.136444,25.41745,24.142334,16.172639,70.63289,37.713791,44.268887,31.444832,-0.066248,0.002426,0.050707,0,111.629697,37.678535,871012.5626986289,361137.27084099496,871012.5626986289,361137.27084099496,279.1155824074074,281.6753944444444,330.8792194444444,332.5975583333333,300.47335111111107,298.4663444444445,279.9660483333333,272.8415735185185,297.8783144444444,304.1087288888889,3652.350289,264.5148944546057,178.6721384466744,565.2037630482146,0.9214520559890073,2.3827369692583167,294.6947891363665,255.77083332401764,597.4805096696283,1.193716664084233,2.3532542227462856,589.7253337432102,2.472965550390888,7.420879713675938,-1.0,594.0739941810914,2.488474637171073,7.334820560326542,17.160499989838684,668.434617514352,2.580335884946646,15.65596280042727,36.18443030807788,671.8400772993565,2.5906013978235354,-1.0,608.820881949695,2.39136389843359,18.200262416743875,-5.778561974744548,604.8891510293686,2.378234867180215,18.41348455810297,-3.77155530807795,593.0941776289575,2.484992545934551,-1.0,281.0994905555555,588.6444635397196,2.469088637697523,-1.0,278.4778272222222,587.4450345463395,2.4647760613435596,-1.0,277.7694294444444,605.3189708461719,2.3796744332642725,-3.99080808585569,298.6855972222222,605.2247562128886,2.3793589770947197,-3.9427453080779173,298.63753444444444,604.1235281444701,2.375667997764166,-3.381112530300129,298.07590166666665,605.3189708461719,2.5279369728172076,-1.0,605.2247562128886,2.5276100886555675,-1.0,604.1235281444701,2.5237846865944875,-1.0,280.8644361111111,274.08395194444444,-6.7804841666666675,280.03010638888884,271.99944666666664,-8.030659722222197,279.00360249999994,272.44132194444444,-6.562280555555503,-15.163817286158405,74.3606233332606,59.61373556465696,-0.20392267582533583
2025-04-14 01:37:32,61740,0,0,74.548505,73.336816,64.60764,41.820253,37.817305,38.203394,39.637811,32.228611,32.976862,39.146733,31.812964,32.345223,32.678821,36.99455,47.233806,37.581423,37.584517,45.570326,53.980076,62.031789,54.934043,50.225921,50.293941,48.852051,45.846501,49.443824,52.279583,50.458035,85.366875,59.93261,46.184156,27.89189,28.916865,28.049419,29.300914,28.623862,28.235194,46.530057,44.933892,45.021044,78.80538,57.745693,41.659631,25.484812,39.682702,78.325399,52.176616,40.272122,24.983447,39.492709,47.324412,44.33983,44.015426,45.1402,41.682715,47.336419,43.395135,32.868068,34.214214,29.657477,29.59817,30.462183,30.202939,37.024345,43.196663,34.088037,41.958556,31.875045,38.213059,33.652563,39.711751,37.066481,42.888604,37.054516,40.117616,31.791249,37.613929,32.737908,39.099226,36.108838,41.654281,33.060989,40.785717,32.009073,37.859625,33.297553,39.359429,35.481114,39.151688,35.745185,38.110031,31.901782,36.544466,32.936132,36.809566,37.464509,41.807385,35.987269,41.330326,33.326539,38.229739,37.591775,41.309764,38.523642,43.123801,42.310049,41.468167,35.214695,41.208269,38.939396,42.781345,84.9544,91.449166,140.213138,92.643185,76.022819,91.673442,136.764565,75.746332,75.49814,71.401823,70.804798,71.063701,75.092804,77.788667,29.001727,155.623625,3622.855935,0,205.320007,0.10822,-14.115,205.820007,0.09845,0.51,205.710007,0.09284,10.958,204.669998,9.69,-2212,118.82,1.994,118.900002,39.797296,35.272771,33.885262,6.38686,92.144392,37.698368,44.316286,31.167175,-0.318332,0.012738,0.242173,0,155.623625,29.001727,1174340.005734125,301312.78814533894,1174340.005734125,301312.78814533894,279.09739055555553,281.67023277777776,331.3525361111111,333.26840999999996,306.8406583333333,300.27919518518513,279.9923812962963,272.687319537037,302.5691111111111,306.17731444444445,3622.855935,259.1014731325239,165.56158450484688,559.0210153384473,0.8717949827447318,2.3903484130926818,306.6294706129412,288.5490972931435,608.6732810449062,1.300668255802095,2.3446780931861073,591.9405558870577,2.512714459754012,6.104220854854988,-1.0,596.2531557890985,2.5280955731559382,6.036184248789059,22.568759645253863,660.4884140200709,2.5072260915770173,22.14075900960752,24.723065498169888,664.4656968472053,2.51919469923233,-1.0,609.1258437539453,2.346153512154844,25.57926554994646,-0.21118772039210398,270.9109926374554,1.2425447741562716,489.55937340022024,6.35027542775606,595.1783092461463,2.524275256240878,-1.0,281.03008666666665,590.9694883344836,2.5092315199728294,-1.0,278.51646166666666,589.682473841335,2.5046041511194153,-1.0,277.7456233333333,277.84462878986733,1.265538905709858,3.831206724052322,302.79826388888887,267.8363412288305,1.2322862316332643,7.4764817240523485,299.15298888888884,267.1105515164824,1.2298590009413208,7.743137835163452,298.88633277777774,277.84462878986733,1.3051504667083091,0.28537387970884986,267.8363412288305,1.266523563356363,0.25993723547888997,267.1105515164824,1.263722383943628,0.25809259876295104,280.83451166666663,274.00618944444443,-6.828322222222198,280.13767388888886,271.83212416666663,-8.305549722222224,279.0049583333333,272.223645,-6.781313333333344,321.0295632496023,64.23525823097236,51.362570266125545,4.997715773092529
2025-04-14 01:38:32,61800,0,0,74.143013,73.422632,64.597708,41.901082,37.846402,38.153863,39.622724,32.252985,32.944672,39.135083,31.778033,32.312113,32.614593,36.985517,47.356172,37.545269,37.560468,44.70405,56.033927,63.843267,52.604653,48.985091,50.875988,46.365201,45.768379,50.956164,52.392617,50.469101,79.71971,60.003879,46.344075,28.278292,29.476485,28.732918,29.552742,29.403594,29.057484,46.611351,45.042925,44.991687,78.674231,52.842544,41.607806,26.469792,39.703643,78.225886,44.880459,40.333058,26.392358,39.628132,47.944339,44.42157,43.922248,45.044086,41.811696,47.357526,43.646492,33.089851,34.206039,29.939086,29.809341,30.70446,30.550233,36.987246,43.201545,34.101102,41.986,31.839599,38.229463,33.687714,39.701212,37.032025,42.715189,36.994145,40.121362,31.754944,37.676118,32.77202,39.107208,36.060171,41.653003,33.026541,40.785939,31.989705,37.895287,33.328975,39.395869,35.473417,39.149319,35.720656,38.10411,31.855718,36.565528,32.930172,36.862384,37.450978,41.840091,35.958131,41.367809,33.417715,38.253931,37.573556,41.314646,38.499404,43.141841,42.321658,41.502659,35.189169,41.180394,38.947822,42.737033,77.597479,88.848185,139.511042,83.304603,76.019295,83.536519,136.376608,75.797693,76.204411,71.180661,70.810727,71.03101,75.194994,77.231034,23.670587,110.207986,3657.848697,0,205.5,0.09401,-12.172,206.160004,0.08482,0.462,205.960007,0.07966,9.136,205.059998,8.241,-1857,118.910004,1.982,119.0,46.727535,41.991266,40.716518,-0.38346,69.851147,37.695844,44.465072,31.383168,-0.531328,0.02133,0.405305,0,110.207986,23.670587,861210.210829402,264555.873312359,861210.210829402,264555.873312359,279.1286924074074,281.68195888888886,331.1370044444444,332.87835666666666,301.6525572222222,299.19070870370365,280.0750399074074,272.8073157407407,298.48193277777773,304.732325,3657.848697,255.35895714587238,156.6074712536499,554.6991283417216,0.8372451638408519,2.396194423101277,294.26117314928996,254.60770552550764,597.0525134621292,1.189833705273298,2.353578158106314,593.3380049672014,2.540830878407994,5.313571343379169,-1.0,597.58483060527,2.555976237166647,5.256340468463257,26.323001743016476,669.2177235982122,2.584606457063151,15.43923895091435,36.875831295154455,672.665288147692,2.594990462512886,-1.0,611.5103142319044,2.402104404956805,17.831940800582885,-7.391384072932226,606.7042908277786,2.3861067056196315,18.08352743607481,-4.92953555441369,596.6465651284212,2.552641965178895,-1.0,281.11893055555555,592.2750319886217,2.537018317399242,-1.0,278.48767,591.1021619885672,2.5328013856236575,-1.0,277.77947666666665,607.6228465511414,2.389174430112434,-5.399776850709998,299.66094999999996,606.4882431429642,2.3853844652079634,-4.818955184043375,299.08012833333333,606.0015363177321,2.3837564412505943,-4.56987462848781,298.83104777777777,607.6228465511414,2.5912381885413054,-1.0,606.4882431429642,2.5872894138595948,-1.0,606.0015363177321,2.585592682080778,-1.0,281.0294191666667,274.065525,-6.963894166666705,280.08509277777773,271.9690075,-8.116085277777756,279.1106077777778,272.3874147222222,-6.723193055555555,-13.366285860577136,71.63289299294217,57.70740936630773,-0.18659424884450898
2025-04-14 01:39:32,61860,0,0,74.61084,73.353957,64.547128,41.958212,37.902495,38.179461,39.680677,32.301686,32.999069,39.108335,31.906938,32.372935,32.714525,37.029178,47.43025,37.585778,37.555768,43.712187,55.287994,63.839291,56.966834,49.611839,49.752869,47.709209,46.703035,50.416667,52.208355,50.378383,71.746773,56.572923,46.382804,26.673334,28.972499,28.394273,29.430122,28.415287,28.38762,46.733534,45.159422,45.060899,72.077095,50.685282,41.49566,25.706292,39.498116,71.181049,41.513509,40.358128,25.241624,39.692501,47.864488,44.300963,43.759023,44.682647,41.757138,47.389802,43.452175,33.063664,34.260662,30.002872,29.792874,30.822593,30.701088,36.984358,43.158298,34.084942,41.948458,31.852339,38.204308,33.674408,39.682791,37.020619,42.68454,36.984769,40.076774,31.739709,37.638858,32.747871,39.071127,36.037238,41.617915,32.998894,40.766922,31.970463,37.872176,33.291956,39.363223,35.479608,39.131661,35.689189,38.066387,31.83772,36.524193,32.905543,36.820602,37.433983,41.824508,35.958594,41.349353,33.391966,38.231503,37.573209,41.286184,38.478348,43.099836,42.296372,41.467671,35.199566,41.166861,38.906922,42.736289,76.643241,84.211684,136.564505,79.595408,76.036274,78.601727,134.089542,75.80207,76.438639,71.296647,70.818794,71.066235,75.2102,71.302573,34.647393,128.582648,3625.918427,0,205.460007,0.09048,-11.66,206.110001,0.08179,0.56,206.059998,0.07739,8.916,204.690002,8.009,-1801,118.900002,1.985,118.900002,33.478884,28.59174,27.454208,12.90392,79.490533,37.673521,44.302739,31.440625,-0.740528,0.029735,0.564877,0,128.582648,34.647393,987899.0402765359,340238.28331850097,987899.0402765359,340238.28331850097,279.11973925925923,281.69989,329.8664122222222,331.24139166666663,299.5918933333333,295.1879475925926,279.984855,272.8392363888889,297.9518005555555,302.1564911111111,3625.918427,262.70618923458557,174.27026314336513,563.1477239459704,0.9049001213357812,2.385175336532,299.6084531821191,269.0824893233619,602.2327687753024,1.2377176467419968,2.3496698494037584,590.5250545616782,2.486251025121543,6.956004541531869,-1.0,594.8874423173238,2.5018082722165182,6.875988532172636,18.993700765414417,663.0682057750998,2.5431235887176675,18.173451095431638,30.257959040103117,665.8361066552254,2.5514971216411126,-1.0,269.03719720094585,1.23756647152097,490.09521120838895,0.0165598487857892,257.10669900119507,1.1974493100766248,497.2652684509399,4.420505589526499,593.9400341774143,2.4984417462299047,-1.0,281.14044666666666,589.3540756467273,2.482050542521911,-1.0,278.42536666666666,588.2894370071772,2.478222412451435,-1.0,277.79340444444443,257.22371327943534,1.1978456868241538,4.3769126265635805,295.2315405555555,257.71653504976297,1.1995144402632179,4.193400404341332,295.41505277777776,256.38054541641606,1.1949882113507553,4.691203737674641,294.91724944444445,257.22371327943534,1.2206652366448698,0.21331514036545698,257.71653504976297,1.2225411793920258,0.21458243358762125,256.38054541641606,1.217455689639236,0.21114693071586937,280.9737363888888,274.0734238888889,-6.900312499999927,279.93935277777774,271.98215166666665,-7.95720111111109,279.04147583333327,272.4621336111111,-6.579342222222181,333.4183555604831,68.18076345777604,394.031008574154,4.890211529634267
