Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 01:40:32,61920,0,0,75.235052,73.382156,64.532429,41.894535,37.869867,38.143752,39.600833,32.218877,32.875344,39.084377,31.635501,32.251414,32.617073,37.060519,47.210854,37.567035,37.490213,45.170078,55.142541,63.64146,55.412046,48.461344,49.270574,48.792094,45.902972,48.843013,52.880989,51.296348,83.147833,58.833855,46.258792,27.036225,28.529506,27.660061,29.129987,28.325614,28.016325,46.505846,45.067045,44.904567,76.545521,56.77722,41.485117,24.851803,39.734196,74.951741,50.899624,40.118194,24.3857,39.44385,47.683376,44.20825,43.942118,45.036339,41.819726,47.266809,43.507019,32.625721,34.028785,29.506429,29.468969,30.316546,30.082638,36.945236,43.196288,34.052001,41.983536,31.813937,38.234746,33.645948,39.704677,37.002771,42.754653,36.99675,40.12572,31.754895,37.668461,32.733635,39.10097,36.021139,41.65514,32.983374,40.801739,31.970502,37.89691,33.263065,39.372535,35.410526,39.148476,35.651139,38.115502,31.840925,36.570747,32.893181,36.8368,37.451936,41.877095,35.992941,41.341239,33.363777,38.222659,37.535627,41.288283,38.489726,43.086566,42.327962,41.469383,35.189323,41.164243,38.916528,42.746289,83.936335,89.892708,139.160644,90.824285,76.124466,89.993757,135.89858,75.78417,75.676549,71.052492,70.820772,71.07288,75.23666,75.954243,34.31832,160.046736,3624.535879,0,205.389999,0.10651,-13.817,206.070007,0.09602,0.493,205.889999,0.09148,10.735,204.100006,9.494,-2197,118.919998,2.011,119.0,33.718789,28.945114,27.578191,12.540003,94.071087,37.679365,44.366138,31.004848,-0.152486,0.006089,0.116236,0,160.046736,34.31832,1204836.281263152,337969.40494824,1204836.281263152,337969.40494824,279.0503894444444,281.63156055555555,330.8714333333333,332.6836911111111,305.8301583333333,298.8250175925926,280.0200766666667,272.59713777777773,302.0035194444444,305.3126155555555,3624.535879,262.50484835486867,173.78160413935473,562.9182278217716,0.9030552372176585,2.3854530905188693,307.6986306999742,291.56278864314504,609.6132483128857,1.3102717859426858,2.3439145387434297,590.493623251898,2.487311184393356,6.908017831117814,-1.0,594.8550205679168,2.502868718503558,6.828622633591683,19.12671220068688,658.5349196515727,2.4972356199246244,22.89640488083256,23.172802633359083,662.317417032525,2.508636352258698,-1.0,286.2914730293783,1.2930882191934097,480.1870506334239,1.8684723666409013,266.94417093618796,1.2290948508355566,492.0527888161436,8.87361310738163,593.9072352925793,2.4995000310894824,-1.0,281.0715511111111,589.4303427524048,2.483496518318696,-1.0,278.41950944444443,588.1518359768307,2.478898229912164,-1.0,277.66010777777774,274.43898603040253,1.2540612634370474,6.133167922196435,301.5654627777778,264.427693959529,1.2206605239722181,9.8011190333076,297.8975116666666,262.0345426967049,1.212615097003882,10.68655236664091,297.0120783333333,274.43898603040253,1.286504847851035,0.2586684875315067,264.427693959529,1.2483672967405894,0.23294155395189065,262.0345426967049,1.2392506984079412,0.2267916541039206,280.8976738888889,273.88736277777775,-7.01031111111115,280.08846027777776,271.7542772222222,-8.33418305555557,279.07409583333333,272.1497733333333,-6.924322500000017,323.5494523157101,63.67989908365598,372.2434466221944,5.080872566878046
2025-04-14 01:41:32,61980,0,0,75.975768,73.346532,64.679888,42.020507,37.872769,38.130311,39.753934,32.198097,32.849953,39.117855,31.646589,32.156669,32.553061,37.070724,47.318608,37.529348,37.541881,45.415187,54.248384,63.285212,55.418997,49.397971,51.208526,46.734107,46.219669,51.200782,52.239297,50.601658,81.512201,60.584392,46.287888,28.236115,29.280464,28.543952,29.436113,29.2779,29.062466,46.732921,45.166111,44.9892,79.517241,54.611782,41.57453,26.324821,39.768255,79.216985,46.8657,40.215896,26.127046,39.503507,47.776909,44.414373,43.679086,44.739493,41.966456,47.370638,43.692974,33.004491,34.232524,29.785117,29.648226,30.540743,30.396081,36.915216,43.218293,34.020368,41.9865,31.80536,38.231329,33.628297,39.702642,36.983921,42.738572,36.932048,40.131326,31.699976,37.660325,32.701435,39.094963,36.003152,41.650471,32.976583,40.80778,31.936079,37.911751,33.251773,39.374901,35.389414,39.161429,35.64111,38.099614,31.811091,36.563236,32.876299,36.810671,37.408587,41.802767,35.880797,41.354785,33.335692,38.246286,37.528776,41.284944,38.450172,43.092014,42.322947,41.463483,35.150128,41.138261,38.912738,42.715288,79.159455,90.094289,140.227033,86.223389,75.950628,85.585992,136.768795,75.723004,75.84792,71.248982,70.855784,71.039136,75.26389,78.083803,29.092057,108.767473,3611.289291,0,205.440002,0.09729,-12.59,206.050003,0.08803,0.472,205.880005,0.0827,9.538,205.130005,8.588,-1964,118.870003,1.992,119.0,39.791863,35.078505,33.719871,6.496025,69.052357,37.662575,44.378215,31.267864,-0.367312,0.014132,0.280285,0,108.767473,29.092057,851278.2237390609,301935.591545149,851278.2237390609,301935.591545149,279.0904285185185,281.6892433333333,331.3548861111111,333.27612944444445,303.27410499999996,299.86230129629627,280.0267862037037,272.74325759259256,299.3496972222222,305.424605,3611.289291,259.16183778017574,165.70673017308795,559.0904236021423,0.8723507117249379,2.390258196864507,293.81810973163635,253.421123300674,596.6138218789941,1.1858659860973586,2.353910729465223,591.9058933685055,2.5122251027424167,6.117916228873343,-1.0,596.2626613760938,2.5277634113462724,6.049013619830932,22.527405553157564,669.9235097053509,2.588692892793641,15.223818154760655,37.53677637947476,673.7235662696522,2.6001279990974187,-1.0,615.0490546502548,2.415666993513257,17.42702597872026,-9.455995268363608,608.4103905781667,2.3936529247157576,17.761485164048423,-6.044191564659911,595.2524553095573,2.524173334522256,-1.0,281.0877155555555,590.8673386179623,2.5084997433329685,-1.0,278.4691833333333,589.6070155190839,2.5039677018574134,-1.0,277.71438666666666,609.9571189002509,2.3988042326915267,-6.838668601696952,300.6567783333333,607.7992226544646,2.391613695455661,-5.730357490585845,299.5484672222222,607.4743303844622,2.390528786662344,-5.563548601696937,299.3816583333333,609.9571189002509,2.5756921889836955,-1.0,607.7992226544646,2.5682291772695516,-1.0,607.4743303844622,2.5671027096897596,-1.0,280.98091166666666,274.0491708333333,-6.931740833333379,279.93293861111107,271.8814841666666,-8.05145444444446,279.16650833333335,272.2991177777777,-6.86739055555563,-16.504497209661167,73.66084832925708,54.874455055096064,-0.22406064529541683
2025-04-14 01:42:32,62040,0,0,74.327206,73.353509,64.767749,42.046558,37.875538,38.204187,39.752351,32.272141,32.902355,39.208666,31.789979,32.226109,32.622022,37.090208,47.246822,37.602992,37.537401,45.605949,53.836,62.900522,54.730795,49.053815,50.225106,47.452058,45.538726,51.139251,53.392861,52.368392,73.264234,56.871633,46.328557,27.110615,29.16442,28.406883,29.49713,28.805367,28.865147,46.585492,45.23476,44.918161,73.549309,49.672825,41.498466,26.094154,39.551306,72.398629,40.159862,40.269556,25.662155,39.612434,47.147773,44.274943,43.765442,44.704393,41.647612,47.333875,43.788594,33.026718,34.178527,29.962724,29.843681,30.797168,30.650251,36.902497,43.157392,34.007546,41.941276,31.78893,38.195192,33.596839,39.693035,36.999494,42.730758,36.928124,40.076307,31.695578,37.627095,32.716915,39.078732,35.999258,41.624616,32.949967,40.760732,31.923217,37.876322,33.238802,39.358011,35.404794,39.127331,35.599773,38.059485,31.783538,36.540291,32.84969,36.822293,37.410475,41.8108,35.901373,41.356745,33.323453,38.259989,37.554425,41.28281,38.470548,43.085056,42.277817,41.453935,35.185279,41.130662,38.918982,42.704375,75.189344,84.1372,137.003447,76.440571,75.909586,74.127085,134.566592,75.874773,76.857817,71.193246,70.851278,71.027416,75.203243,72.814309,36.802855,71.560393,3631.832281,0,205.369995,0.08764,-11.297,206.179993,0.07961,0.505,206.089996,0.07453,8.484,204.960007,7.682,-1712,118.949997,1.988,118.800003,31.08523,26.255139,25.026229,15.243327,45.517291,37.649595,44.22146,31.409845,-0.577951,0.022063,0.440325,0,71.560393,36.802855,594744.448459501,355099.670031235,594744.448459501,355099.670031235,279.0938109259259,281.6688194444444,330.13144,331.4852483333333,297.8392061111111,295.9670688888889,279.9396997222222,272.8221360185185,297.14408,302.1151111111111,3631.832281,264.0006259983449,177.41832617353765,564.6202090798993,0.9167496806131805,2.383420001723663,280.7683729498402,219.27619825922469,583.1418053574646,1.0687702795574867,2.3647339355610213,589.9184127547574,2.4765990174898067,7.286820645500839,-1.0,594.2866968582927,2.49217887763387,7.202201018302616,17.668193446099508,674.4021773673865,2.6639340596654004,10.297550203948859,49.36306705015977,676.9926213015261,2.6717647132347024,-1.0,614.1570466454573,2.471966621566617,11.812974811492195,-17.070833161270855,610.73846868987,2.4604524751506447,11.919382463291425,-15.198695939048662,593.3377684567671,2.4888065827905925,-1.0,281.1103094444444,588.7898613445329,2.472550552017041,-1.0,278.42692555555556,587.6356485077857,2.468399983488738,-1.0,277.74419777777774,610.9346200459731,2.461115102044902,-15.306201494604181,296.0745744444444,611.2236202245155,2.4620909470982384,-15.464576494604216,296.23294944444444,610.0573432279608,2.458149666767489,-14.82530982793753,295.59368277777776,610.9346200459731,2.5502842005928197,-1.0,611.2236202245155,2.551275729288479,-1.0,610.0573432279608,2.5472708663662935,-1.0,280.76742111111105,274.04034583333333,-6.727075277777715,279.94717638888886,271.9851125,-7.962063888888849,279.1045016666667,272.4409497222222,-6.663551944444521,-20.82005593511269,80.1154805090938,60.24513072192917,-0.2598755671539589
2025-04-14 01:43:32,62100,0,0,75.974588,73.391056,64.725728,41.952297,37.743227,38.101083,39.58296,32.263577,32.937385,39.298994,31.730637,32.264979,32.679996,37.26725,46.840525,37.57511,37.57709,45.745446,53.361392,61.570809,52.467998,49.165519,53.599127,47.698237,45.775036,49.283374,53.414981,51.175341,80.192493,57.565522,45.850211,26.610423,28.304028,27.584478,28.998716,27.817984,27.580029,46.155922,44.722494,44.517443,74.545802,55.912462,41.487676,24.666665,39.614395,71.278944,48.240487,40.333556,23.972411,39.644823,46.964945,44.030797,44.152681,45.489126,41.640264,47.189885,43.533227,32.482386,33.856498,29.635734,29.52871,30.431534,30.120157,36.89886,43.161684,34.005817,41.934289,31.784523,38.169835,33.570447,39.679569,37.002348,42.859623,36.939419,40.095048,31.687797,37.616161,32.66678,39.08599,35.992816,41.627015,32.970209,40.76625,31.92791,37.846393,33.215365,39.348619,35.377627,39.136022,35.589007,38.064247,31.775868,36.510985,32.831364,36.813923,37.425983,41.800284,35.892681,41.329635,33.244078,38.241097,37.532423,41.300889,38.487807,43.083341,42.295903,41.432892,35.208846,41.155895,38.940203,42.721544,82.769103,88.443386,138.527724,88.931061,76.121525,88.400713,135.503406,75.786413,75.528946,71.374663,70.88382,71.062072,75.083159,74.448536,36.618929,164.834058,3626.392896,0,205.279999,0.10479,-13.555,206.0,0.09384,0.469,205.770004,0.08965,10.44,204.630005,9.296,-2137,118.860001,1.996,119.099998,30.803588,26.441053,25.286933,15.046623,96.116573,37.646777,44.30184,31.00917,-0.19111,0.006893,0.145429,0,164.834058,36.618929,1237843.7031339058,353831.54495525296,1237843.7031339058,353831.54495525296,279.015082037037,281.588825,330.6518922222222,332.3320688888889,304.7783672222222,297.2272664814814,279.9843555555555,272.59953879629626,301.3550572222222,304.50743666666665,3626.392896,263.8917770945587,177.15317516441243,564.4965883190893,0.9157540005614546,2.383565606589187,308.8337446567463,294.7774132472608,610.5983065412532,1.3204748722071038,2.3430991765719416,589.8333742186427,2.4769190209645293,7.261175077973124,-1.0,594.1977076356623,2.492489197636872,7.17693110883078,17.69704790544131,657.0269941262253,2.4883921770580084,23.69334350698069,21.818147565475897,660.555336430277,2.4990360262013307,-1.0,283.33914603706467,1.283193423492508,482.1439182932388,4.055377434524132,262.6175196913259,1.2143527056503576,494.7460773085606,11.606478175264897,592.9338783752466,2.4879950487969094,-1.0,280.84456166666666,588.8282759386311,2.4733128725310265,-1.0,278.4209311111111,587.7446150766424,2.4694162173274257,-1.0,277.7797533333333,269.9371612837552,1.2388678771695343,8.910137434524131,299.9236072222222,261.4290324877281,1.21035115852391,12.047187990079692,296.7865566666666,256.55714842476146,1.1938853755049643,13.86210910119081,294.9716355555555,269.9371612837552,1.2673526261074715,0.23953934149460185,261.4290324877281,1.2351116488034368,0.21757400400058435,256.55714842476146,1.2166499744132528,0.20499631738578405,280.6488172222222,273.79968999999994,-6.849127222222251,280.27272416666665,271.80679,-8.46593416666667,279.03152527777775,272.19213638888885,-6.839388888888891,327.21585452731676,62.82928649056305,373.68784808916064,5.208014809725151
2025-04-14 01:45:32,62220,0,0,75.449763,73.33836,64.752445,42.030243,37.756627,37.926294,39.630146,32.256027,33.029993,39.322954,31.748602,32.208615,32.602314,37.366431,47.041192,37.641982,37.566627,44.401677,57.312701,63.10519,55.096688,48.715457,50.3392,47.445605,46.042982,50.3872,53.375329,51.501042,74.389113,57.221345,46.187488,27.323809,29.11632,28.589903,29.291162,28.755614,28.80112,46.427461,45.094718,44.706657,74.779807,49.518334,41.725933,26.253897,39.671408,73.53525,40.401706,40.377922,25.846905,39.748754,48.046277,44.276441,43.699394,44.917464,41.918465,47.336939,43.936965,32.926394,34.089022,30.027977,29.88932,30.773263,30.56657,36.86766,43.15794,33.98571,41.933722,31.750092,38.183445,33.573918,39.68178,37.001913,42.806497,36.885189,40.082008,31.656347,37.620866,32.682186,39.077174,35.978208,41.622184,32.946384,40.73253,31.904481,37.832096,33.214317,39.365067,35.38485,39.128654,35.539511,38.06916,31.767904,36.534937,32.860763,36.770978,37.399428,41.774752,35.854511,41.31812,33.291993,38.213034,37.541907,41.269028,38.469962,43.047599,42.275757,41.392929,35.200933,41.151775,38.883096,42.70467,74.749047,84.838754,137.425453,76.491304,76.137401,75.577859,134.919841,75.846343,76.349199,71.29958,70.822767,71.067236,75.190925,74.033437,36.441802,122.655675,3564.79325,0,205.360001,0.08866,-11.396,207.300003,0.07867,0.489,205.979996,0.07502,8.467,204.550003,7.713,-1715,119.0,1.981,119.199997,31.330802,26.869247,25.521236,14.856686,76.485924,37.633083,44.465834,31.378758,-0.617691,0.021676,0.467542,0,122.655675,36.441802,947034.0016959748,352610.29733211396,947034.0016959748,352610.29733211396,279.12987833333335,281.6705216666667,330.32768944444445,331.7196961111111,297.8673911111111,296.6137351851852,280.0754635185185,272.80486537037035,296.8994705555555,302.50486333333333,3564.79325,263.7866746297056,176.89722572430628,564.377187182024,0.9147924617192168,2.3837065454258677,297.9415818156283,264.53922127310454,600.6414599488901,1.2227896830961447,2.350870686854029,590.0740515985401,2.478385400746147,7.230173892209514,-1.0,594.3816961331163,2.4937479479267926,7.147493800836645,17.883847036961072,665.1815509792178,2.5565135694995167,17.26956337642805,32.38610762881615,667.9677903760116,2.5649306177123625,-1.0,264.33770894485366,1.2221132504235723,492.81043239285145,0.074190704517207,260.9422859626333,1.210690106802631,494.851590683493,1.327846630443105,593.2973923101441,2.489894031648918,-1.0,281.0319377777778,589.0987763480963,2.4748878039113418,-1.0,278.5532961111111,587.8332864749547,2.470338607129241,-1.0,277.8044011111111,261.174015379329,1.2114712437046546,1.2420745934060733,296.6995072222222,261.7607989570676,1.213448223789784,1.0250223711838657,296.91655944444443,259.893467924363,1.2071518166133235,1.7164429267394326,296.22513888888886,261.174015379329,1.2342808883932617,0.21749973685857069,261.7607989570676,1.2365053509388484,0.21901409537024988,259.893467924363,1.229426407185052,0.21419492736558807,281.0174216666667,273.9876155555555,-7.0298061111111565,279.98801611111105,272.01591583333334,-7.972100277777713,279.22095277777777,272.4110647222222,-6.809888055555575,329.1317656359068,70.79985484610154,400.8438420343642,4.648763282796897
2025-04-14 01:46:32,62280,0,0,75.300187,73.396651,64.642014,42.122577,37.711587,37.940465,39.481833,32.335494,33.021629,39.410794,31.714381,32.33155,32.6318,37.463821,46.829323,37.726857,37.621513,44.526653,53.699221,61.341856,56.368434,49.282116,49.252987,48.973249,46.365232,50.393693,51.744271,50.281878,77.438379,56.896659,45.805025,26.260414,28.266936,27.49111,28.892495,27.526242,27.57223,46.17146,44.772183,44.445762,73.062488,54.999428,41.70639,24.657665,39.723232,69.150261,46.322126,40.282129,23.961808,39.607491,47.159911,44.079854,44.417379,45.331936,41.959138,47.197855,43.459234,32.470534,33.862209,29.715044,29.621849,30.495212,30.131815,36.850708,43.166139,33.970992,41.918709,31.733096,38.187501,33.545571,39.681208,36.973915,42.820418,36.881037,40.095057,31.653502,37.598053,32.652561,39.069101,35.965676,41.651517,32.961327,40.737643,31.894954,37.826964,33.194045,39.354717,35.366027,39.139916,35.519363,38.059943,31.736779,36.524375,32.839036,36.805515,37.406087,41.80116,35.842994,41.322079,33.212447,38.268441,37.550508,41.289031,38.516965,43.061412,42.297804,41.402243,35.20633,41.155627,38.910219,42.704875,81.41894,87.228345,137.87874,86.997187,76.364218,86.572385,135.121878,75.921557,76.066273,71.28314,70.85548,71.074902,75.06763,73.401866,34.8577,76.129303,3564.908789,0,205.600006,0.10216,-13.255,206.160004,0.09187,0.437,205.960007,0.08678,10.055,204.860001,9.046,-2075,119.040001,1.994,119.099998,32.66949,28.570855,27.146594,13.135535,48.77084,37.631741,44.401242,31.049444,-0.829159,0.029034,0.626642,0,76.129303,34.8577,626245.9726643709,341688.29897889995,626245.9726643709,341688.29897889995,279.03769333333327,281.59325277777776,330.4399322222222,331.9715222222222,303.7039927777777,296.048357037037,280.03957888888885,272.62191324074075,300.60496666666666,303.8324138888889,3564.908789,262.83433588790615,174.5814177819935,563.2937265458863,0.9060740774514333,2.384999224163131,282.5718190019084,223.9069655584938,585.0608707478422,1.0849942842662532,2.3630902616535407,590.3318746678794,2.4848137339566363,6.990682597659069,-1.0,594.653454612106,2.5002306373697603,6.9108931887188145,18.758916889871614,674.1752676416947,2.6542362622333373,10.877911521435143,47.868113220313774,677.1182312524435,2.663121875598242,-1.0,623.8589873544568,2.4954929057252695,12.180697925420652,-21.13217377586932,609.7461889777204,2.4484289402949777,12.634944104828906,-13.476538035128613,593.3430756500117,2.495570787442875,-1.0,280.81945833333333,589.4963798615908,2.4818168734772734,-1.0,278.54243888888885,588.1628510515701,2.4770225372698667,-1.0,277.75118277777773,614.0595214209645,2.462941206944835,-15.821724886980462,298.39354388888887,609.5884105725186,2.447895914908786,-13.390674331424918,295.9624933333333,605.5976508131522,2.4343621668190676,-11.217214886980457,293.78903388888887,614.0595214209645,2.5677897244095282,-1.0,609.5884105725186,2.5524587130587455,-1.0,605.5976508131522,2.538658415341914,-1.0,280.7166013888889,273.79798416666665,-6.918617222222224,280.30258749999996,271.85469249999994,-8.447895000000017,279.09954777777773,272.21306305555555,-6.886484722222178,-19.41431430984096,79.52181302958877,50.31628028723799,-0.24413822535229687
2025-04-14 01:47:32,62340,0,0,75.024381,73.337795,64.59024,42.177541,37.705871,37.876432,39.632247,32.291961,32.979689,39.406672,31.573892,32.167278,32.523191,37.46727,46.994275,37.615288,37.578046,45.796706,54.498981,64.63324,55.852505,48.57032,50.003078,47.069412,46.248926,51.032962,52.490544,50.180491,85.507534,60.821486,46.03855,27.858439,28.848126,28.300203,29.026117,28.620131,28.589344,46.378207,45.01668,44.624638,80.552677,58.037228,41.664141,25.724679,39.534326,80.74366,51.577067,40.324707,25.375391,39.66565,47.906857,44.246226,43.688897,44.795287,42.100084,47.265401,43.768982,32.649811,33.985416,29.593527,29.508799,30.371068,30.111115,36.811585,43.167266,33.937422,41.947455,31.720351,38.175761,33.53776,39.68092,36.968761,42.796419,36.856256,40.068171,31.633447,37.614221,32.662159,39.092195,35.953871,41.634519,32.926644,40.744679,31.873119,37.845778,33.183193,39.34998,35.339549,39.125473,35.479596,38.083501,31.729799,36.543552,32.816508,36.796123,37.360008,41.811612,35.819512,41.304915,33.24977,38.254661,37.534948,41.290282,38.45288,43.071001,42.26403,41.390867,35.210382,41.140699,38.90662,42.688557,82.98628,92.229322,141.032429,92.111718,76.038192,90.168299,137.499792,75.921694,76.53667,71.231093,70.841217,71.047913,75.193655,79.00322,36.544289,145.094893,3555.810299,0,205.580002,0.1058,-13.755,206.149994,0.09613,0.521,206.119995,0.09104,10.724,205.050003,9.453,-2129,118.980003,1.999,118.900002,31.071905,26.697496,25.358062,14.966645,87.405902,37.621808,44.417722,31.036623,-1.044454,0.036795,0.790417,0,145.094893,36.544289,1101746.957076001,353316.92029277293,1101746.957076001,353316.92029277293,279.0809996296296,281.6307783333333,331.76099555555555,333.72357166666666,306.5453988888889,301.07664277777775,280.048734537037,272.6147903703704,301.4757111111111,306.6107344444444,3555.810299,263.8475209619994,177.0453919550228,564.4463155721679,0.9153491350151884,2.3836249111326446,304.00013055223945,281.1944469234697,606.3138669093938,1.2770740303255617,2.3465453473125666,589.9644964994858,2.4776431345158274,7.247523203139011,-1.0,594.2880378239066,2.493064812779566,7.164278909364643,17.78325737133389,663.5409074706033,2.526716332823455,20.471610401984265,27.7608650033161,667.566817177985,2.5388155464037507,-1.0,611.6435261358688,2.36400420555173,23.56306323472528,-2.5452683366494284,273.10242408227674,1.250327022354487,487.9889875070212,2.923487774461705,593.1306469233986,2.4889502289874117,-1.0,280.9491944444444,589.0137317974236,2.474232930259792,-1.0,278.5189672222222,587.756139679958,2.4697116051981083,-1.0,277.7748372222222,278.0709158367858,1.266780241427807,1.123722774461669,302.8764077777778,270.4882057407193,1.2416303622005693,3.876421107795011,300.12370944444444,270.7787264140285,1.2425981941940256,3.770319441128379,300.2298111111111,278.0709158367858,1.2982427226199533,0.2607777052736276,270.4882057407193,1.2695037370557927,0.24120441663696912,270.7787264140285,1.270604830112305,0.2419543391477277,280.97030083333334,273.8820075,-7.088293333333354,279.9511622222222,271.789535,-8.161627222222194,279.2247405555555,272.1728286111111,-7.051911944444441,316.86207241720905,69.2528696466967,51.89738133473452,4.575435993248016
2025-04-14 01:48:32,62400,0,0,75.286711,73.398803,64.674976,42.307983,37.685914,37.876362,39.731679,32.225912,32.961769,39.381398,31.616077,32.202815,32.536917,37.539259,46.948373,37.53349,37.58056,44.876405,53.366095,62.36199,55.687773,49.70835,50.922661,50.223258,46.266204,49.961363,52.084502,50.46874,75.424022,57.88628,45.989273,27.590729,29.028831,28.49837,29.195207,28.640621,28.966296,46.548662,45.131805,44.789759,75.620349,49.943448,41.581859,26.327532,39.744482,74.664161,41.178441,40.365327,25.909658,39.673539,47.393473,44.291244,44.000584,44.948459,41.773119,47.281219,43.532311,32.803438,34.190863,29.916263,29.730334,30.586266,30.392985,36.80022,43.163891,33.921157,41.915087,31.699131,38.177293,33.500652,39.660927,36.922602,42.851593,36.846142,40.09511,31.626826,37.595777,32.604908,39.057629,35.935114,41.633924,32.934708,40.749583,31.87229,37.822479,33.145091,39.308662,35.283396,39.101348,35.451372,38.066698,31.714635,36.502376,32.787145,36.782204,37.358478,41.786348,35.781412,41.29963,33.164439,38.229556,37.485951,41.261199,38.466521,43.023983,42.226424,41.365978,35.176877,41.135224,38.922018,42.676653,74.722092,85.721403,138.098006,77.788934,76.344663,77.579039,135.163137,75.917936,75.598883,71.553525,70.947284,71.052534,75.160246,74.827813,38.344326,108.756452,3651.06309,0,205.440002,0.08842,-11.401,206.380005,0.07989,0.572,206.309998,0.07571,8.642,204.729996,7.766,-1740,119.110001,1.968,118.599998,29.11788,24.710466,23.493934,16.871393,69.046219,37.601889,44.323198,31.270025,-0.183288,0.007135,0.139574,0,108.756452,38.344326,851202.2366221639,365727.73799878196,851202.2366221639,365727.73799878196,279.06415907407404,281.6395661111111,330.46285388888884,332.09333666666663,298.5882966666666,297.1700985185185,279.99622129629626,272.74445824074076,296.88449555555553,302.99522388888886,3651.06309,264.90159802250747,179.61611707049693,565.6420106314886,0.9249860385750667,2.3822286390073715,293.8147053646835,253.41201331185056,596.6104457835933,1.1858354986094435,2.353913291195637,589.4627069848901,2.4698235529471346,7.52543201449303,-1.0,593.8422530116284,2.4854452222958,7.437295238734846,16.737968088603623,668.1640378294528,2.58339085747459,15.280791426981756,36.64814852420534,671.3852081717633,2.5931143330159254,-1.0,605.9317125255386,2.385383505176231,17.88947059940168,-4.773591301983117,603.166619419838,2.376100884852512,18.037539535790824,-3.3553931538349957,592.6200271053222,2.4811000030052197,-1.0,280.9218183333333,588.4601748799286,2.4662272657550486,-1.0,278.473255,587.3145525167586,2.4621083258570313,-1.0,277.7974038888889,603.3701918285805,2.376785801249155,-3.4597513019831467,297.27445666666665,603.5829382986425,2.377501326740488,-3.568821857538694,297.3835272222222,602.54660060049,2.3740133579081837,-3.0376063019831463,296.85231166666665,603.3701918285805,2.518944926769197,-1.0,603.5829382986425,2.519685508175241,-1.0,602.54660060049,2.51607495025408,-1.0,280.84019916666665,273.9817502777778,-6.858448888888859,280.0802897222222,271.94072138888885,-8.13956833333333,279.068175,272.3109030555555,-6.757271944444483,-13.703912434947824,74.32178481782444,62.232325303914195,-0.18438621285183726
2025-04-14 01:49:32,62460,0,0,75.845529,73.384343,64.711676,42.441465,37.887766,37.959337,39.885525,32.328267,32.965099,39.399255,31.617187,32.219606,32.664887,37.585994,47.15298,37.668021,37.525527,44.76755,53.65755,64.278494,55.285999,48.195081,50.746295,46.454707,46.980041,49.513887,53.036587,50.106845,72.320932,56.532132,46.308274,26.396548,28.298393,27.536425,29.025201,27.727081,27.782438,46.65185,45.123265,44.951163,70.799743,52.739156,41.622607,24.787636,39.930587,69.076446,44.129195,40.104239,24.25303,39.522167,47.261443,44.173437,44.030072,45.008569,41.877463,47.303198,43.351609,32.595399,34.114051,29.740569,29.66209,30.485514,30.230698,36.801076,43.146743,33.935139,41.89508,31.721624,38.137613,33.514939,39.607018,36.914957,42.703478,36.84321,40.064431,31.642584,37.611789,32.637476,39.047357,35.917273,41.597299,32.899752,40.733017,31.888937,37.826115,33.176748,39.290892,35.284598,39.077839,35.436176,38.024539,31.70642,36.491559,32.784281,36.809837,37.33348,41.81293,35.778243,41.302203,33.210591,38.225151,37.481984,41.294641,38.429881,43.040232,42.272372,41.366665,35.11772,41.124329,38.9207,42.671388,79.434759,85.654471,137.132637,83.960651,76.189129,83.490759,134.524192,75.901678,75.656486,71.330183,71.066028,71.080032,75.222663,71.796469,37.351441,160.580448,3620.165756,0,205.690002,0.09761,-12.647,205.169998,0.08878,0.488,206.190002,0.08337,9.648,204.869995,8.612,-1954,119.07,1.992,119.099998,30.48138,25.795713,24.277345,15.826894,94.301145,37.59484,44.283765,31.138053,-0.392919,0.015648,0.299341,0,160.580448,37.351441,1208516.0958111358,358882.03719483694,1208516.0958111358,358882.03719483694,279.08242962962964,281.65177666666665,330.10788444444444,331.55702055555554,302.0170283333333,294.6679853703704,279.97431416666666,272.67114083333325,299.5026438888889,302.9580394444444,3620.165756,264.3235596000348,178.20544637757703,564.9867482608139,0.9197028756455444,2.3829901530585063,307.8262966586632,291.92355876295017,609.7247081876355,1.3114189424929046,2.3438231031325096,589.7551314631371,2.4741648207075246,7.3716046342505495,-1.0,594.1175245146279,2.4897244588881104,7.285932001125133,17.32821706663185,656.8238239062728,2.491573732993762,23.07366806059788,22.281587785781255,659.8509282859993,2.500723710686085,-1.0,275.68243868024274,1.2581564738080935,486.7644707254124,5.809268325329867,255.74139680771412,1.1913179626334311,498.7329028347385,13.158311288292794,593.1776240453186,2.486384079411096,-1.0,281.0990411111111,588.7616137275328,2.4706011314015432,-1.0,278.4958927777778,587.3342546728354,2.465468112588085,-1.0,277.652355,258.1037892875062,1.1993231069721726,12.275778880885412,295.55051777777777,255.841414281902,1.1916573653770206,13.120883880885401,294.7054127777778,253.28764296327236,1.1829777629360023,14.078271103107625,293.74802555555556,258.1037892875062,1.2219776446098725,0.2065724028563542,255.841414281902,1.2134185324027444,0.200723167139455,253.28764296327236,1.20375699741701,0.19412054362535203,280.7708,273.90262499999994,-6.868175000000065,280.10517805555554,271.8729608333333,-8.232217222222232,279.0469644444444,272.2378366666667,-6.809127777777746,334.013734655423,62.70629939164485,381.14138522603,5.326637640809782
2025-04-14 01:50:32,62520,0,0,76.467411,73.415764,64.837054,42.301979,37.888882,38.018324,39.923753,32.225374,32.784078,39.413296,31.468757,32.105476,32.549487,37.623793,46.882082,37.543776,37.587779,46.052181,52.524872,60.626283,52.61403,50.312592,51.17447,46.891694,45.72291,50.853591,53.726512,51.05488,85.981838,60.491069,46.088406,27.516904,28.575063,28.014102,28.952497,28.459994,28.341294,46.381752,44.765819,44.730335,79.685792,57.96887,41.517873,25.377305,39.820053,79.809655,52.296677,40.302337,24.95422,39.654811,47.029888,44.271716,44.276537,44.883835,41.953809,47.262875,43.922721,32.514405,34.026991,29.552788,29.369498,30.283986,29.979474,36.776511,43.157049,33.905816,41.922757,31.699331,38.147827,33.510553,39.634871,36.92344,42.782166,36.810295,40.087166,31.621912,37.596608,32.628426,39.046553,35.888119,41.628161,32.927137,40.723155,31.865149,37.822868,33.144594,39.295827,35.277589,39.090275,35.410555,38.050152,31.685919,36.491551,32.7696,36.792725,37.360149,41.793726,35.745327,41.284471,33.163791,38.177406,37.464255,41.259822,38.440415,43.02217,42.300243,41.347058,35.161357,41.10505,38.910047,42.683184,84.725761,92.055565,140.861739,93.054765,76.328396,91.819452,137.16792,75.895612,75.283974,71.338084,70.903981,71.084351,75.170794,78.613758,30.075227,148.623827,3629.157993,0,205.240005,0.10859,-14.066,205.929993,0.09784,0.551,205.869995,0.0939,11.065,204.009995,9.732,-2270,118.769997,2.011,118.699997,38.415122,33.844589,32.629053,7.673284,89.018953,37.590273,44.389751,30.954524,-0.607212,0.023437,0.462776,0,148.623827,30.075227,1126078.099475039,308714.309784839,1126078.099475039,308714.309784839,279.05900296296295,281.629375,331.5766222222222,333.62874388888883,307.06931388888887,300.8309787037037,280.033195,272.5691798148148,302.44208944444443,306.51420277777777,3629.157993,259.8128603223201,167.2735797195954,559.83834428849,0.8783411607741365,2.38929317478101,304.89517344483465,283.68909144565566,607.1244477009486,1.2851023167137805,2.3459107007921003,591.6022236118865,2.5072139588727866,6.266090024028356,-1.0,595.9173079938265,2.522606109341093,6.195918855918233,21.81651467767989,662.4291131795788,2.519828600637892,21.029615971302615,26.681448777387573,666.6550899216193,2.532534418068004,-1.0,611.7091276427476,2.360894300081154,24.160386053400263,-2.174140444054217,272.4258700697876,1.247913400053718,488.48145238261867,4.064194741130962,594.8201106036365,2.518705699040496,-1.0,280.9768922222222,590.5620629337964,2.503482417911839,-1.0,278.4377072222222,589.4327322580891,2.4994215378911377,-1.0,277.7624094444444,278.7982095638043,1.2690148385913271,1.755263444834668,303.13991,269.17069701735085,1.2370713766443737,5.253066778168034,299.6421066666666,269.3586413450969,1.237698533993366,5.18425400039024,299.7109194444444,278.7982095638043,1.3075910050884378,0.28409230758823345,269.17069701735085,1.2705354392688337,0.25956765989850494,269.3586413450969,1.2712588227361217,0.26004641995215455,280.7337788888889,273.8559433333333,-6.877835555555578,280.1389922222222,271.73952388888887,-8.399468333333346,279.22681388888884,272.1120722222222,-7.114741666666646,319.1763535420989,66.51180518575234,50.719985536831246,4.798792524886552
2025-04-14 01:51:32,62580,0,0,75.039501,73.429544,64.821904,42.361185,37.741633,37.924557,39.709514,32.239581,32.841445,39.47063,31.505746,32.148329,32.539389,37.722034,46.9867,37.641214,37.578506,44.193861,53.893182,65.682573,53.226555,48.330656,51.426717,49.210816,46.954932,50.284181,52.047939,50.2807,77.727612,59.036364,45.852626,27.536983,29.058913,28.671241,29.163735,28.90743,29.101473,46.372946,44.705912,44.553878,77.466502,51.389288,41.564054,26.281183,39.691269,76.670812,43.058934,40.361674,26.004655,39.763692,48.037939,44.258055,43.804685,45.197749,42.350973,47.201169,43.451888,32.80286,34.090814,29.797934,29.620465,30.505863,30.26641,36.737415,43.151183,33.874669,41.92533,31.648924,38.156648,33.496768,39.616978,36.905045,42.673434,36.765278,40.065686,31.5797,37.616078,32.614663,39.038353,35.856855,41.611192,32.866785,40.729428,31.827395,37.843658,33.130395,39.320503,35.246095,39.079224,35.352474,38.031383,31.645605,36.50948,32.759154,36.804301,37.34298,41.789402,35.766867,41.285186,33.231175,38.209712,37.495705,41.251004,38.425385,43.015128,42.278901,41.362204,35.142928,41.121041,38.881346,42.664719,76.274286,87.51772,139.146221,80.751374,76.332757,81.044135,136.02228,75.981365,75.949721,71.232969,70.825735,71.106273,75.206547,76.368769,34.388947,105.446703,3651.489886,0,205.380005,0.09206,-11.932,205.910004,0.08313,0.418,205.740005,0.07722,8.754,204.259995,8.002,-1788,118.900002,1.983,118.699997,33.234363,28.945791,27.743411,12.618263,67.184439,37.577995,44.516882,31.180724,-0.819593,0.031383,0.624173,0,105.446703,34.388947,828382.321536171,338456.360950879,828382.321536171,338456.360950879,279.03488037037033,281.59509388888887,330.9401555555555,332.6756783333333,300.23409666666663,298.31017148148146,280.10382305555555,272.6948468518519,297.7468255555555,303.99317777777776,3651.489886,262.5481464261602,173.88666694522152,562.9675909683104,0.9034520175864379,2.3853932512965614,292.7820683562,250.6538471880824,595.5826885310074,1.1765872009824399,2.354695010929613,590.4491109805671,2.4868992531724046,6.919265280611421,-1.0,594.7753914631554,2.5023329519237847,6.840340507785304,19.046947462728667,669.7369414059096,2.5927372764320835,14.789182353504458,38.15808719935552,673.157422759876,2.603045909594223,-1.0,610.0294651199938,2.403421144570877,17.14995085215614,-7.4520283104666305,606.306121813452,2.3909797666824484,17.335996694995156,-5.528103125281461,593.5075602605846,2.497824633302626,-1.0,280.8459033333333,589.4857497626572,2.483443237232357,-1.0,278.4633633333333,588.3608578466507,2.4793987444534364,-1.0,277.7953744444444,606.77861463212,2.3925630169100986,-5.772160532688872,298.5542288888889,606.4977845215519,2.391622154812082,-5.627099421577782,298.4091677777778,605.641874697423,2.388751785799572,-5.18504942157773,297.96711777777773,606.77861463212,2.5444331229545964,-1.0,606.4977845215519,2.5434599106011757,-1.0,605.641874697423,2.5404903531150924,-1.0,281.00999833333333,273.95379833333334,-7.05619999999999,280.0951205555555,271.87733305555554,-8.217787499999986,279.2063502777778,272.25340916666664,-6.9529411111111585,-15.857010832884953,74.96154994275423,59.707476285915845,-0.21153525834236953
2025-04-14 01:52:32,62640,0,0,74.118269,73.398713,64.767669,42.500325,37.776413,37.891293,39.690331,32.302086,32.917447,39.443268,31.639823,32.274582,32.68737,37.825317,46.723328,37.624965,37.659805,45.780077,52.466711,60.69848,55.384835,48.98145,52.8117,47.942547,45.763451,50.554242,52.989885,51.192518,70.131793,56.095196,45.898219,26.457943,28.328674,27.860031,28.99168,27.658434,28.192746,46.181116,44.555502,44.44595,70.773262,51.230568,41.309701,25.167117,39.645077,69.875436,42.859308,40.427879,24.593469,39.840719,47.042013,44.002558,43.843375,44.942985,41.737953,47.148021,43.636662,32.57658,33.848965,29.763278,29.49751,30.633905,30.319061,36.715785,43.145965,33.862792,41.889833,31.651264,38.118688,33.464362,39.631668,36.898109,42.834305,36.766302,40.06318,31.587413,37.554854,32.581076,39.034965,35.884459,41.602537,32.902936,40.714157,31.83689,37.78201,33.119052,39.299504,35.238287,39.080718,35.369931,38.028558,31.64543,36.475669,32.766094,36.764952,37.337701,41.777117,35.746268,41.268248,33.095846,38.175582,37.461103,41.255625,38.441943,42.998227,42.247993,41.351497,35.168047,41.108419,38.908926,42.64825,77.870257,84.585996,136.848104,81.732477,76.377594,81.307211,134.3252,75.872888,75.383684,71.518849,70.899284,71.054618,75.059689,71.044433,34.119662,174.769593,3618.967094,0,205.410004,0.09457,-12.247,204.850006,0.08598,0.425,205.789993,0.07986,9.251,204.009995,8.355,-1875,118.860001,1.991,119.0,33.578804,28.990286,28.108464,12.319415,100.23745,37.568803,44.200924,31.10655,-1.029062,0.039306,0.783163,0,174.769593,34.119662,1306346.8026239008,336599.70631213393,1306346.8026239008,336599.70631213393,279.0084812962963,281.56556722222217,329.9973333333333,331.39894666666663,300.77915388888886,294.4056464814815,279.92829129629627,272.65363879629626,298.63347611111107,302.3644422222222,3618.967094,262.3828084591894,173.48554085664608,562.7790625472015,0.9019367522939621,2.3856220744255228,311.1206679502755,301.30222462487194,612.540723222879,1.3410569296431725,2.3414356593769035,590.474592014877,2.487955066931307,6.879060457417517,-1.0,594.7935829271405,2.503364297448645,6.8007848625097465,19.18275876303278,653.4071569186835,2.4689835588841604,25.42169650039161,18.876665383057798,656.3916252295254,2.478008326612313,-1.0,272.27450910056916,1.2461842291682497,489.1597243133793,10.341514061386647,255.05548431523988,1.18832365231722,499.42524058347,16.71502146879402,593.6190704603605,2.4991877827183067,-1.0,280.8712327777778,589.3181914632598,2.48380528218768,-1.0,278.32205611111107,588.4936273713289,2.4808400462997464,-1.0,277.832155,254.8653334665489,1.1876776936382802,16.78633850583111,294.3343294444444,255.81605212706296,1.1909058031159236,16.429966839164422,294.6907011111111,254.48576045441848,1.1863877833972118,16.928759061386643,294.19190888888886,254.8653334665489,1.2120934774536465,0.20904481599514152,255.81605212706296,1.2157168804734442,0.2114869800886652,254.48576045441848,1.2106468391835579,0.20806978561065928,280.6623808333333,273.8237625,-6.838618333333329,280.03509999999994,271.83355222222224,-8.201547777777705,279.08739305555554,272.3036016666666,-6.783791388888915,335.4191076996371,58.613573991543035,381.1326478181144,5.722549997514782
2025-04-14 01:53:32,62700,0,0,74.791797,73.464516,64.746075,42.498602,37.780424,37.825494,39.895589,32.278808,32.865504,39.544756,31.505351,32.247603,32.618156,37.911193,46.79954,37.606138,37.647946,44.856461,55.432233,62.470749,53.98842,48.629843,51.750631,47.860683,46.339939,50.457708,52.857204,50.630825,85.116428,59.659912,45.819795,27.341833,28.301243,27.662056,28.790277,28.020833,28.001194,46.150427,44.489614,44.415553,78.406559,57.476955,41.444051,24.951108,39.682162,77.818979,52.387324,40.301393,24.420897,39.678247,47.397263,44.02629,43.938592,44.975887,41.945833,47.181578,43.634488,32.426701,33.846126,29.423751,29.336785,30.253517,29.889394,36.720302,43.156153,33.850509,41.899653,31.641614,38.139155,33.417863,39.662502,36.896756,42.872921,36.754608,40.091631,31.585885,37.585408,32.574461,39.059646,35.864944,41.619663,32.879627,40.715729,31.817989,37.806369,33.092885,39.318167,35.21981,39.091445,35.343921,38.039454,31.639489,36.498536,32.727704,36.787608,37.344425,41.793038,35.74564,41.263224,33.100548,38.212173,37.47032,41.27933,38.447629,43.030222,42.257004,41.347321,35.195758,41.130557,38.926523,42.66884,84.927186,91.192292,140.276922,92.422677,76.18118,91.575815,136.744455,75.98349,75.662774,71.587185,70.975511,71.117676,75.156238,77.398791,35.797144,162.141852,3619.123737,0,204.979996,0.10793,-13.945,206.830002,0.09667,0.624,205.639999,0.09414,11.074,204.270004,9.685,-2244,118.68,2.002,118.400002,31.658611,27.282867,26.140209,14.161184,94.971259,37.574687,44.319725,30.862712,-1.242183,0.047706,0.946489,0,162.141852,35.797144,1219281.5969699637,348165.537074008,1219281.5969699637,348165.537074008,278.9954146296296,281.58421,331.34136388888885,333.30384555555554,306.7181538888889,300.06517888888885,279.99429194444446,272.5181735185185,302.5539922222222,306.03460666666666,3619.123737,263.4018278405004,175.96066343995426,563.939690042408,0.9112705718944831,2.3842255235867307,308.1981647064503,292.97553662488895,610.048408351637,1.3147609437080974,2.3435564007762824,590.0153077983308,2.480392331099857,7.135724278793993,-1.0,594.3993792427567,2.4960336025009875,7.0528062602594135,18.182382159499582,659.0620850039063,2.496933809505209,23.17467580447797,23.143199182438536,663.1684688133087,2.509290466277523,-1.0,288.7862735834035,1.3011354855954063,478.6726788941267,1.4800108175614355,270.32428627176404,1.2402845398609723,490.0596798516553,8.132985817561462,593.11635296207,2.4914710149354473,-1.0,280.8276638888889,589.00387355923,2.4767631643197734,-1.0,278.39669499999997,587.9324668381668,2.4729102812357104,-1.0,277.76188499999995,277.45412001066603,1.263943177432432,5.539038039783691,302.6591266666666,267.23366727795286,1.2299652229236364,9.266743039783648,298.93142166666667,266.3466135038389,1.226996186277254,9.59317637311699,298.6049883333333,277.45412001066603,1.2965885379951965,0.26159521420395754,267.23366727795286,1.2577867847328692,0.23525241721770287,266.3466135038389,1.2544191020505333,0.23296607256169927,280.7676536111111,273.7813408333333,-6.986312777777812,280.0706886111111,271.6945933333333,-8.376095277777836,279.1445336111111,272.0785863888889,-7.065947222222235,319.6910215265668,64.6627057611496,370.2758114205028,4.943978414813603
2025-04-14 01:54:32,62760,0,0,74.887915,73.432992,64.683438,42.500526,37.781918,37.777057,39.789485,32.223307,32.796992,39.496215,31.426005,32.215611,32.483878,37.886937,46.859386,37.593746,37.627576,44.772318,53.998885,64.067569,54.418464,48.491666,50.114609,48.276013,46.260749,50.672092,52.379032,49.763082,79.51237,59.943025,45.815523,27.866096,28.902335,28.46465,29.17622,28.84773,28.868698,46.183694,44.657366,44.537312,78.73773,52.826921,41.562939,26.214929,39.949882,78.143689,44.891519,40.426103,25.999947,39.771391,48.093987,44.197891,43.774752,45.12408,42.174889,47.20435,43.750671,32.685945,33.89679,29.747541,29.56204,30.507192,30.195208,36.673379,43.153498,33.824728,41.910618,31.629559,38.129258,33.420348,39.630619,36.845741,42.738407,36.722138,40.073836,31.559427,37.572952,32.581941,39.025533,35.812534,41.587418,32.837217,40.71908,31.794205,37.806289,33.09236,39.28005,35.189477,39.081993,35.296307,38.020907,31.606082,36.491902,32.719261,36.760648,37.307757,41.771521,35.702959,41.263953,33.08884,38.144246,37.425319,41.277185,38.419869,42.981985,42.28066,41.305015,35.147806,41.098771,38.890837,42.622338,77.788163,88.942827,139.901829,83.425367,76.681211,83.614099,136.470269,75.848058,75.34744,71.466321,70.978419,71.10064,75.161244,77.44801,28.743829,107.161163,3645.566951,0,205.229996,0.09451,-12.189,205.899994,0.08487,0.486,205.679993,0.08011,9.131,204.679993,8.282,-1841,118.82,1.989,119.199997,39.741282,35.488698,34.351862,6.074241,68.153497,37.548266,44.519378,31.099119,-1.455628,0.056062,1.108973,0,107.161163,28.743829,840203.106622391,299534.644104553,840203.106622391,299534.644104553,279.0397342592592,281.5968611111111,331.1890383333333,333.0954605555555,301.7196483333333,299.1488498148148,280.1052101851852,272.6495107407407,298.5878683333333,304.78490388888883,3645.566951,258.9286084782825,165.1460629247621,558.8221978648594,0.8702032936768189,2.3906074593413296,293.3195506483963,252.08818266346128,596.1185462097105,1.1814010544632514,2.3542869489962084,591.909848748261,2.513651423234012,6.0672111021360005,-1.0,596.1939657014727,2.5289345209223355,6.000058239169026,22.66825263282857,669.901734487295,2.590838687568973,15.01117172892649,37.86948768493704,673.6662854491975,2.6021728593739186,-1.0,612.4513135292087,2.4091877913820556,17.3019833249434,-8.400097684937009,607.4620411501389,2.3925808082691296,17.552466529951325,-5.8292991664185365,594.89925833547,2.524330478331063,-1.0,280.8252905555555,590.9458394476196,2.510193108640669,-1.0,278.4627438888889,589.8917359225501,2.5064033718223833,-1.0,277.8311683333333,608.232705303201,2.3951552903804934,-6.226210462714846,299.5457611111111,607.3970968667517,2.392363699247867,-5.795854907159253,299.1154055555555,606.7561744907887,2.3902197902110367,-5.465832129381454,298.7853827777777,608.232705303201,2.5711533093896355,-1.0,607.3970968667517,2.568256657535847,-1.0,606.7561744907887,2.5660315389545447,-1.0,281.008855,273.8674263888889,-7.14142861111111,280.0663422222222,271.84710583333333,-8.219236388888874,279.24043333333327,272.234,-7.006433333333291,-15.55219240187796,73.70776878582228,57.45042095808628,-0.21099800818919145
2025-04-14 01:55:32,62820,0,0,74.674324,73.378177,64.673378,42.634794,37.800331,37.777353,39.898304,32.243284,32.829754,39.568826,31.502941,32.251971,32.59228,37.933643,46.866741,37.571573,37.641578,44.973224,55.005614,64.669731,55.534514,47.621134,50.429993,46.443242,46.231783,49.787791,52.59763,50.196502,71.560183,56.212733,45.939808,26.351624,28.493318,28.076053,29.030471,27.830961,28.271944,46.11397,44.625728,44.610393,72.135511,50.239753,41.374178,25.496262,39.428128,71.031799,41.534559,40.354543,24.941389,39.754136,48.193389,43.986752,43.695983,44.939461,41.90656,47.125524,43.675181,32.78684,33.882263,29.72671,29.58045,30.519353,30.299682,36.682389,43.098349,33.819153,41.885316,31.620848,38.130768,33.447635,39.641794,36.878188,42.767983,36.727184,40.022901,31.534213,37.572581,32.570449,39.034951,35.845466,41.593728,32.807607,40.692402,31.783249,37.781173,33.085764,39.32567,35.20031,39.079981,35.308025,38.011201,31.587828,36.499439,32.719718,36.737919,37.287696,41.751131,35.704962,41.252743,33.115295,38.192275,37.472507,41.218257,38.402678,42.943816,42.212156,41.283945,35.148297,41.106261,38.859093,42.622367,76.925916,84.273677,137.017084,80.013073,76.00222,79.248525,134.668411,75.897787,76.390914,71.520972,70.845695,71.066818,75.146588,71.315035,36.141102,124.173713,3606.138229,0,205.25,0.09186,-11.851,205.899994,0.08232,0.457,205.720001,0.0775,8.784,204.589996,8.025,-1794,118.800003,1.989,119.0,31.406709,26.841079,25.821444,14.533099,77.264411,37.543076,44.399554,31.13255,-1.665034,0.064442,1.26743,0,124.173713,36.141102,957500.504822741,350537.0439022139,957500.504822741,350537.0439022139,279.01454240740736,281.55306888888884,330.18800611111106,331.4928244444444,299.82392944444445,295.13657277777776,280.03864129629625,272.6680831481481,298.1088422222222,302.19093166666664,3606.138229,263.60761949089516,176.46135436365944,564.1736930283281,0.9131540680043976,2.38394743662347,298.3734540810787,265.7135808244642,601.0558746839429,1.2266571063141316,2.3505583424085255,589.9576557960022,2.478998852447837,7.1878322600002775,-1.0,594.2588927939038,2.4943449180765596,7.105770207877418,17.945449397993684,664.5997734823786,2.5529290322625027,17.50103898439691,31.81455203003236,667.2150999469195,2.5608341395379335,-1.0,603.9789059556259,2.3603311700512566,20.548801623366423,-1.4504753633657401,256.96557676804196,1.1971783054862106,497.2574786348053,3.2368813033009474,593.1411241369851,2.4903702568745185,-1.0,280.89433777777776,588.8477252400744,2.4750161262978705,-1.0,278.35787666666664,587.8911335944393,2.47157607213314,-1.0,277.79141277777774,256.9422414202799,1.1970992380523686,3.2455746366342737,295.12787944444443,257.80075792773044,1.2000066281032364,2.9259479699676376,295.44750611111107,256.15476745880255,1.1944296638604213,3.5391213033009308,294.8343327777778,256.9422414202799,1.2184596855432723,0.20757886461340652,257.80075792773044,1.2217164825550906,0.20979317770544628,256.15476745880255,1.2154723896411346,0.20554778671635138,280.97781694444444,273.8914175,-7.086399444444453,279.9931788888889,271.8464333333333,-8.146745555555583,279.1449280555555,272.2663986111111,-6.878529444444439,332.99207902796024,70.34088068847484,60.620867526752704,4.733976540650849
