Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 01:56:32,62880,0,0,74.606688,73.506377,64.613061,42.59086,37.745968,37.779551,39.832751,32.19935,32.717645,39.563038,31.354519,32.162634,32.493639,38.015029,46.791177,37.522098,37.659641,44.233128,54.791389,63.893368,55.246196,48.017068,49.102543,50.206822,45.289547,50.426864,54.517233,51.611029,83.4117,58.874649,45.669913,26.731013,28.019828,27.638152,28.819034,27.734258,27.933353,45.970676,44.526375,44.337053,76.804376,56.61965,41.351402,24.61076,39.771801,75.652812,51.426544,40.126704,24.056678,39.619343,47.533654,43.944008,43.714197,45.17397,41.911749,47.012737,44.087489,32.264735,33.652845,29.292983,29.247936,30.0916,29.84765,36.654538,43.128663,33.803931,41.880797,31.599785,38.108192,33.394714,39.609119,36.844516,42.756514,36.683556,40.042905,31.542855,37.555399,32.552269,39.011517,35.787388,41.590159,32.84202,40.679369,31.776744,37.789182,33.07293,39.306783,35.152066,39.04697,35.258901,38.021407,31.584311,36.457439,32.702422,36.763442,37.286231,41.776935,35.670102,41.251122,33.088323,38.173395,37.437695,41.257021,38.401399,42.986449,42.245838,41.316786,35.124201,41.094027,38.886498,42.639981,84.148227,90.018126,139.53836,91.06194,76.402599,90.239243,136.159175,75.84541,75.339301,71.524313,70.925401,71.055693,75.17606,76.140926,33.373343,166.026142,3619.057901,0,205.169998,0.10663,-13.826,205.690002,0.09692,0.595,205.649994,0.09217,10.821,204.440002,9.526,-2196,118.68,2.012,118.900002,34.185321,29.86681,28.642112,11.484592,96.619691,37.5341,44.394178,30.732958,-0.091704,0.003542,0.069497,0,166.026142,33.373343,1246062.8326374937,331454.01816265093,1246062.8326374937,331454.01816265093,278.91815166666663,281.4904094444444,331.01620833333334,332.8935333333333,305.9621888888889,299.0516459259259,280.0356543518518,272.4460878703704,302.1212372222222,305.3822922222222,3619.057901,261.920963904929,172.36601516464995,562.2520058093768,0.8977023717528833,2.386265886608633,309.1129478186527,295.5705186779182,610.838514913759,1.3229857402825334,2.342897712461709,590.5161608568803,2.490807342753013,6.768299246561913,-1.0,594.8551684107613,2.5062925598478807,6.691087334536052,19.569445539515414,657.5298042566325,2.488866697670616,23.84060662683157,21.903260514680653,661.4776534183513,2.5007594612123434,-1.0,286.6519368369829,1.2939859143158285,480.10746991725176,3.1507589297638106,267.56093671400095,1.2308776950399878,491.81198899526333,10.06130189272676,593.5948801074713,2.501809419752485,-1.0,280.7443961111111,589.5521697958195,2.487347609731814,-1.0,278.3452233333333,588.4085071909121,2.4832337887418676,-1.0,277.66483555555556,274.8390744096199,1.2551072623485537,7.400892263097148,301.71205555555554,264.8189214390071,1.2216931468237844,11.0716278186527,298.04132,263.08866747088825,1.215881493498461,11.711385596430489,297.4015622222222,274.8390744096199,1.288938940667486,0.26282826699035144,264.8189214390071,1.2506825414040432,0.23712805407928175,263.08866747088825,1.2440765258246758,0.23269020812011396,280.78268388888887,273.6826611111111,-7.100022777777781,280.0633797222222,271.6335886111111,-8.429791111111058,279.2608994444444,272.02201388888886,-7.238885555555555,322.9552241428794,62.674635845871194,370.8778674196496,5.152885529914964
2025-04-14 01:57:32,62940,0,0,75.071715,73.423311,64.60096,42.696372,37.828257,37.743418,39.903004,32.19063,32.765556,39.571743,31.301829,32.098265,32.352336,37.925064,46.885701,37.563791,37.657761,44.411407,53.833106,61.856751,56.968861,50.452591,51.326266,48.240345,46.164671,50.554784,52.988257,50.371644,80.850547,60.274196,45.945999,27.771126,28.828655,28.467256,29.155631,28.48045,28.833816,46.145565,44.728863,44.705206,79.433847,54.180815,41.589278,25.904237,39.488752,78.961393,46.878589,40.300695,25.620787,39.670838,47.389487,44.17856,44.136036,45.296104,42.130185,47.235917,43.712299,32.651487,33.836388,29.507624,29.427797,30.231706,29.916103,36.661853,43.083244,33.79812,41.862295,31.58148,38.100606,33.420406,39.623114,36.871831,42.756841,36.689056,40.020181,31.529235,37.543595,32.557738,39.01361,35.810752,41.589167,32.83154,40.676036,31.786291,37.782685,33.055726,39.310218,35.205171,39.054378,35.265457,37.99816,31.585369,36.468227,32.71415,36.768684,37.283069,41.736417,35.651516,41.250263,33.099901,38.209402,37.439255,41.231001,38.386325,42.939849,42.193895,41.318017,35.149825,41.109859,38.858636,42.627182,78.913258,89.745267,140.147757,85.798567,76.146996,85.206417,136.969948,75.821753,76.469271,71.43988,70.788911,71.045697,75.183427,77.84322,31.776011,101.611851,3647.934763,0,205.289993,0.09655,-12.501,205.949997,0.08741,0.465,205.770004,0.0818,9.377,205.050003,8.503,-1918,118.900002,1.993,119.0,36.281677,31.924956,30.636373,9.664322,64.979418,37.531242,44.473779,30.928517,-0.114411,0.00455,0.087061,0,101.611851,31.776011,801941.948865207,320440.80217432696,801941.948865207,320440.80217432696,279.04555037037034,281.6143983333333,331.46663777777775,333.2320872222222,303.03809277777776,299.6769975925926,280.07987694444444,272.55473194444437,299.2129211111111,305.23070388888885,3647.934763,260.9140545616548,169.93007915378726,561.1007431956895,0.8884616247573707,2.387693487521848,291.5591145079981,247.40046374806107,594.3561739899527,1.165632422177736,2.3556336705605014,591.1431255788302,2.4989958749897077,6.522534387300244,-1.0,595.4666613298797,2.5144189554618044,6.448892164252139,20.700343771678547,671.495237264424,2.6035491800513326,14.228853761480726,39.90752326977963,674.9652537548113,2.613990064337875,-1.0,616.4339496849806,2.42990524850161,16.250585052090788,-11.478978269779645,609.9777610447641,2.4084813402308423,16.546465305227045,-8.117883084594496,594.2586598194671,2.5101239307353995,-1.0,280.8977772222222,590.1893508758258,2.4955744017716155,-1.0,278.47737666666666,588.9888909699386,2.4912580537985685,-1.0,277.7614972222222,611.1538117965237,2.412401731735521,-8.730078269779654,300.28919277777777,609.6418263882505,2.407360023926418,-7.943022714224071,299.5021372222222,609.1375504203405,2.4056755716228553,-7.680548269779649,299.23966277777777,611.1538117965237,2.569227973026795,-1.0,609.6418263882505,2.564021375127627,-1.0,609.1375504203405,2.562281349555479,-1.0,280.80779083333334,273.84107638888884,-6.966714444444506,280.2144833333333,271.74317249999996,-8.471310833333348,279.21735666666666,272.07994694444443,-7.13740972222223,-18.834635465933843,76.02857593454428,55.06128757944339,-0.24773100422332328
2025-04-14 01:58:32,63000,0,0,75.264282,73.489315,64.637725,42.793842,37.900252,37.780513,39.985502,32.223203,32.774356,39.530647,31.364559,32.186373,32.424401,37.951127,47.028946,37.606168,37.649271,44.415697,52.358722,64.123749,56.046917,49.027102,49.98365,49.837823,46.392112,50.388248,51.843937,50.125435,73.011047,56.676044,46.091948,26.819793,28.631495,28.254879,29.286799,28.330595,28.544785,46.445153,44.835069,44.74045,73.187011,49.508623,41.451814,25.643575,39.659361,71.889231,40.461925,40.281779,25.20151,39.727023,47.818803,44.180736,44.011065,44.786791,42.218104,47.280488,43.719074,32.787758,33.857722,29.669961,29.510318,30.522354,30.260206,36.613556,43.108201,33.779205,41.848406,31.597701,38.100479,33.397619,39.597665,36.827271,42.63355,36.643503,40.007426,31.517675,37.562113,32.559025,38.991671,35.774993,41.566418,32.793771,40.648321,31.753349,37.795452,33.047678,39.306791,35.159168,39.057126,35.219901,37.993356,31.540873,36.46961,32.698642,36.735195,37.265519,41.738311,35.663444,41.234831,33.158535,38.171583,37.447817,41.209675,38.369339,42.935252,42.255109,41.288232,35.123357,41.111476,38.829304,42.635321,75.090423,83.925,136.875003,76.829839,76.096237,74.226192,134.337652,75.85959,76.206385,71.24629,70.85225,71.088224,75.281488,72.440831,36.625252,114.937556,3646.445517,0,205.210007,0.08852,-11.402,206.0,0.07955,0.46,205.809998,0.07454,8.444,204.419998,7.756,-1722,118.910004,1.981,118.800003,31.038554,26.39842,25.228385,15.053394,72.427014,37.516309,44.455762,31.101387,-0.324751,0.012924,0.246288,0,114.937556,36.625252,893819.4466938919,353875.14050376404,893819.4466938919,353875.14050376404,279.0436187037037,281.63915999999995,330.0042511111111,331.41389055555555,298.0554661111111,295.7587572222222,280.06986787037033,272.6507702777778,297.0891238888889,301.9972222222222,3646.445517,263.89552395578687,177.1623010277786,564.500844283745,0.9157882767015786,2.383560588447421,295.6899801359265,258.447295614535,598.4577009616067,1.2026280318465097,2.3525161856174646,589.8800131250791,2.477064650775661,7.2611989384660465,-1.0,594.2816205064881,2.4927655979269896,7.176264984342829,17.743636044213076,666.0582071791886,2.5688084282138206,16.185088014163373,34.31427097518463,668.8576673680268,2.577273460801752,-1.0,603.1376785928145,2.3682805574394927,19.057329388537955,-2.36548597518464,598.5939845679057,2.3529770323331776,19.32702109396687,-0.06877708629571089,593.1601972268825,2.488779150534584,-1.0,280.97886,588.7929189367562,2.473164372905716,-1.0,278.40100777777775,587.6943424605766,2.4692137379009007,-1.0,277.75098833333334,598.9410027182626,2.3541499999269173,-0.24393486407348064,295.93391499999996,599.1346399353891,2.3548042177521067,-0.3416926418512958,296.03167277777777,257.42689414038375,1.1991749005581014,0.3792962470375869,295.3106838888889,598.9410027182626,2.5092294963031194,-1.0,599.1346399353891,2.5099102819169796,-1.0,257.42689414038375,1.2199411926337664,0.20722077497865637,280.9276497222222,273.88485555555553,-7.042794166666681,280.0382933333333,271.8111886111111,-8.22710472222218,279.24366055555555,272.25626666666665,-6.987393888888903,-8.713971442826619,71.77658667270043,62.920528586374076,-0.12140409354602116
2025-04-14 01:59:32,63060,0,0,74.623923,73.520673,64.677111,42.830536,37.959259,37.908895,40.116319,32.24629,32.705535,39.552794,31.331691,32.236593,32.588027,38.103909,47.024598,37.528398,37.68517,45.633668,56.324727,63.267916,54.803306,47.51175,50.637614,47.54952,46.399238,50.227829,52.687868,50.709383,81.780778,58.514419,46.186345,26.590988,28.095679,27.78054,29.114317,27.786981,27.909294,46.620459,44.830607,44.827541,75.619717,56.174571,41.218729,24.546397,39.645805,73.186486,49.653759,40.344038,23.944041,39.836853,48.278738,44.112018,43.78533,44.715057,42.06707,47.211634,43.868134,32.689869,34.010474,29.235607,29.211076,30.224607,29.923071,36.611244,43.115565,33.77751,41.870468,31.598228,38.07561,33.378824,39.595607,36.824321,42.687279,36.647414,40.042606,31.530524,37.569173,32.55412,39.000642,35.767166,41.571842,32.847943,40.674667,31.77466,37.768928,33.045889,39.263564,35.12414,39.018297,35.181329,37.961848,31.550085,36.467697,32.672706,36.767676,37.266144,41.738053,35.645913,41.22974,33.066722,38.133829,37.418429,41.249864,38.40393,42.952526,42.243332,41.2848,35.129209,41.100862,38.847548,42.660946,83.349925,89.084567,138.977813,89.805683,76.318057,89.125692,135.891301,75.854459,75.526518,71.297134,70.928126,71.113584,75.152587,75.381457,30.569117,145.864068,3577.938789,0,205.449997,0.10491,-13.552,206.169998,0.09471,0.578,206.100006,0.09073,10.655,204.419998,9.352,-2129,118.900002,2.006,118.599998,37.929059,32.961443,32.086752,8.257286,87.759696,37.51478,44.471058,30.882451,-0.536001,0.02127,0.407077,0,145.864068,30.569117,1107050.2317914758,312119.56131956895,1107050.2317914758,312119.56131956895,279.0294651851852,281.60090777777776,330.8673894444444,332.5821183333333,305.2642683333333,298.073515,280.07836546296295,272.52913925925924,301.6777361111111,304.8636483333333,3577.938789,260.13583782535454,168.05191404510467,560.2089574350169,0.8813110544133047,2.3888197724285143,304.19644028282096,281.74081950560685,606.492292139366,1.2788346097376344,2.346406183986916,591.4262304365625,2.5046473133478626,6.341118615982382,-1.0,595.7461087401442,2.5200581588279114,6.2698864219167145,21.46506995242322,661.5480567732585,2.51992336281968,20.678926589350514,26.67094916162347,665.0673768524297,2.530532541401182,-1.0,608.7357272535834,2.353768231358889,23.912132633967964,-1.0678280505123325,264.90116005050214,1.2229146838953062,492.9735898096632,6.122925282820972,594.7875555151022,2.5166507698637215,-1.0,281.03130277777774,590.1565223551664,2.50009067863842,-1.0,278.2715161111111,589.3433294908456,2.497165824389061,-1.0,277.78557666666666,272.35844908439884,1.2478187681130375,3.3904525050431857,300.8059877777778,263.0310536089908,1.2166334337284352,6.813264171709875,297.3831761111111,259.38475726595675,1.2043442345230215,8.165059171709856,296.0313811111111,272.35844908439884,1.2822805475491248,0.26598154182732536,263.0310536089908,1.2464246825772627,0.24219669432138857,259.38475726595675,1.2324077890438079,0.2328986429297459,281.0363211111111,273.9000952777778,-7.136225833333299,279.95566305555553,271.6074119444444,-8.348251111111153,279.2431122222222,272.07991055555556,-7.163201666666623,326.52507038606035,65.80194803311429,52.81232951967513,4.962240178994994
2025-04-14 02:00:32,63120,0,0,74.72688,73.502752,64.707319,42.903666,37.881744,37.891906,40.184729,32.182782,32.701963,39.624203,31.240335,32.137046,32.340833,38.085485,46.8948,37.550454,37.687808,44.398254,55.859406,61.812621,56.34419,48.280343,50.49186,47.156472,46.930462,50.862228,52.831237,50.806572,83.475622,60.974911,46.016761,27.809864,28.757248,28.508282,29.262205,28.462475,28.806476,46.30155,44.771726,44.788372,80.461359,56.392709,41.366121,25.746551,39.412149,80.426787,49.715212,40.3855,25.425666,39.806891,47.949804,44.166409,43.712987,44.566121,42.459533,47.316942,44.094857,32.725468,33.974545,29.322166,29.186132,30.189423,29.896668,36.591233,43.078595,33.760645,41.827393,31.540766,38.077756,33.35699,39.593142,36.835562,42.740599,36.645422,39.982016,31.501341,37.552549,32.517377,39.002587,35.769119,41.572022,32.790808,40.645387,31.739688,37.743029,33.013613,39.2839,35.132168,39.029816,35.203986,37.960203,31.515457,36.460738,32.690172,36.715907,37.250666,41.717384,35.639881,41.22023,33.093562,38.158992,37.461738,41.216482,38.388975,42.884966,42.215084,41.251239,35.145931,41.125276,38.822009,42.644312,80.911963,91.264673,140.800148,89.625758,76.206066,87.937049,137.159348,75.934541,76.283835,71.485812,70.784545,71.058731,75.133049,78.766273,36.192897,127.202649,3652.736222,0,205.330002,0.10113,-13.031,206.229996,0.09127,0.484,206.070007,0.08609,9.983,204.509995,8.854,-2011,119.029999,2.002,118.599998,31.427822,26.777182,25.796561,14.588939,78.799231,37.502223,44.491619,30.8824,-0.058462,0.002293,0.045319,0,127.202649,36.192897,978384.282511293,350894.157841029,978384.282511293,350894.157841029,279.03303370370367,281.6594122222222,331.57185999999996,333.59452666666664,305.16431,300.62477185185185,280.0897880555555,272.52911129629626,300.32331277777774,306.0748183333333,3652.736222,263.6385179994168,176.53655484449052,564.2088159668983,0.9134368225046036,2.383905796705348,299.22492948470773,268.0345866692151,601.8686027862884,1.2342826363734087,2.3499450803147104,589.9753694514476,2.47888436715695,7.195171081370004,-1.0,594.426257154816,2.4947608291963683,7.110211346226623,18.020894222805396,666.7756056892044,2.5559320117684026,17.830048648864675,32.34693051529223,670.8476524772451,2.568175733507127,-1.0,613.8645932732367,2.389643184043756,20.43703558398516,-5.939380515292271,604.7061306572034,2.359405903197736,21.01244351134786,-1.3998423671441174,593.2003410784675,2.490402762804859,-1.0,280.93708944444444,588.8265088078276,2.4747620530706596,-1.0,278.35340055555554,587.9064314168894,2.471453385652215,-1.0,277.8086111111111,606.9770265244323,2.366945757409367,-2.522638293070031,301.74756777777776,603.5885018724457,2.3556847996299393,-0.8480477375144915,300.0729772222222,603.5495798046226,2.355555086805074,-0.8288410708478295,300.05377055555556,606.9770265244323,2.5387485424232574,-1.0,603.5885018724457,2.52698357485995,-1.0,603.5495798046226,2.5268479673890805,-1.0,280.9600591666666,273.90000361111106,-7.06005555555555,279.89419666666663,271.6245272222222,-8.269669444444446,279.4151083333333,272.06280305555555,-7.352305277777759,-14.730761205755812,72.34934853438847,52.911012415967775,-0.20360599651777256
2025-04-14 02:01:32,63180,0,0,74.674702,73.469118,64.696851,43.013827,37.884798,37.881264,40.165431,32.217578,32.687721,39.646675,31.434142,32.235893,32.477021,38.182716,46.959729,37.563985,37.738617,44.608144,55.09195,63.956555,54.639475,49.308692,50.174953,49.713549,47.080995,50.591992,53.460193,50.094702,73.388671,56.919981,45.969961,27.142778,28.663159,28.389189,29.461163,28.270822,28.742466,46.278605,44.678198,44.714561,73.807469,48.972883,41.276415,25.778248,39.597294,72.616511,40.474462,40.487233,25.340736,39.855855,47.91668,44.119016,43.560722,45.103098,42.212597,47.253179,43.894945,32.735288,33.836897,29.565661,29.39709,30.449747,30.276109,36.57624,43.108937,33.726078,41.852527,31.527921,38.048837,33.293684,39.595082,36.80654,42.80006,36.61893,40.009836,31.477786,37.529166,32.48406,38.997028,35.733414,41.568679,32.759741,40.646325,31.727719,37.743515,32.973205,39.264981,35.072362,39.027215,35.145072,37.972275,31.499564,36.447162,32.637397,36.720695,37.267831,41.72698,35.613695,41.228985,33.018398,38.167462,37.453418,41.231695,38.406008,42.914198,42.223746,41.250672,35.171959,41.135157,38.853155,42.647201,74.22882,84.138016,137.154854,75.803984,76.292723,74.451429,134.477253,75.921631,75.952433,71.452051,70.864459,71.100005,75.139073,73.204699,25.910075,94.812459,3636.731358,0,205.820007,0.08767,-11.329,206.470001,0.07956,0.433,206.350006,0.07364,8.315,205.440002,7.637,-1709,119.150002,1.979,118.5,43.42725,38.733704,37.944522,2.542711,60.934329,37.493804,44.467843,31.043465,-0.267715,0.010943,0.205292,0,94.812459,25.910075,755061.7932774631,279996.59887677495,755061.7932774631,279996.59887677495,279.02659425925924,281.62398833333333,330.0818072222222,331.5693633333333,297.48554666666666,296.0782687037037,280.0765794444444,272.6185918518518,296.6104555555555,302.11556444444443,3636.731358,256.976184189061,160.4660399276697,556.5711260061618,0.8521983995586578,2.3936061659183303,289.3158000985901,241.46887492926317,592.0810267508128,1.1455296602449343,2.35739624928733,592.606074747484,2.5281081013206004,5.646114792503127,-1.0,596.939608712936,2.54356710210229,5.583540293813575,24.647804144272357,670.0597195712442,2.6094794201893934,13.380876566830617,40.76600712363211,672.9606271126585,2.6182481200489542,-1.0,607.5993051863128,2.4102910843815835,15.586675201119803,-8.169746568076562,604.9285384115695,2.4012919783488487,15.706023233157575,-6.762468605113611,595.7481198100276,2.5393309602038103,-1.0,280.9110894444444,591.4034350962999,2.523792383012411,-1.0,278.30356388888885,590.6749415347931,2.521172697132233,-1.0,277.86512944444445,605.0527327977798,2.401711396715666,-6.827906012520998,296.1437061111111,605.4943050055361,2.403201885384801,-7.0605715680765115,296.3763716666666,604.2385542454257,2.3989601350877665,-6.3989282347432095,295.7147283333333,605.0527327977798,2.5721308898785433,-1.0,605.4943050055361,2.573671704273311,-1.0,604.2385542454257,2.5692862160174212,-1.0,280.9376933333333,273.8644958333333,-7.073197499999992,280.0010611111111,271.7507641666666,-8.250296944444472,279.2909838888889,272.24051555555553,-7.050468333333356,-12.322463664085603,73.12011085830818,62.46041438493137,-0.16852359110838902
2025-04-14 02:02:32,63240,0,0,76.069858,73.49,64.708972,43.085796,37.879028,37.942206,40.31468,32.266877,32.690674,39.672086,31.373388,32.35706,32.540776,38.266774,46.851806,37.604641,37.730945,46.451817,54.440527,61.975426,55.65262,49.543606,49.151671,49.315482,46.471883,51.057722,52.790755,51.387589,78.550109,57.291135,45.962582,26.149649,27.956237,27.670089,29.127517,27.337833,27.563771,46.498524,44.425408,44.590611,73.662546,54.812452,41.275718,24.351414,39.495618,69.975725,47.241098,40.377276,23.681851,39.801826,47.589082,43.959589,43.956958,45.169387,42.203516,47.117056,43.92119,32.458585,33.703807,29.266999,29.222843,30.184211,29.982189,36.557961,43.121972,33.711982,41.857038,31.532937,38.08916,33.290257,39.6067,36.797405,42.775183,36.582546,40.020315,31.461204,37.53661,32.480431,39.013508,35.73357,41.588625,32.756086,40.658998,31.70401,37.754491,32.966021,39.301583,35.088318,39.028534,35.131767,37.958883,31.494523,36.451891,32.626583,36.747908,37.219416,41.754903,35.567385,41.224358,32.975049,38.18797,37.397467,41.245149,38.363433,42.913574,42.189338,41.26814,35.122617,41.106237,38.859587,42.612756,81.826044,87.511969,138.309758,87.591897,76.215655,87.071004,135.53786,75.766253,75.635838,71.429482,70.899524,71.051463,75.181986,73.744488,35.402711,155.538254,3548.711381,0,205.600006,0.10235,-13.23,206.210007,0.09297,0.546,206.179993,0.08817,10.298,204.75,9.173,-2105,118.989998,2.001,118.400002,32.230254,27.54339,26.644948,13.732328,92.106845,37.488216,44.46662,30.803106,-0.477415,0.019351,0.366178,0,155.538254,35.402711,1173751.3934342777,345446.017386227,1173751.3934342777,345446.017386227,279.00473629629624,281.5483644444444,330.6710333333333,332.2109766666666,304.0343872222222,296.5182185185185,280.07590018518516,272.48505870370366,300.83113555555553,303.98998277777775,3548.711381,263.1645363602643,175.38368411564073,563.6697065766205,0.9090981645839484,2.3845478122881065,306.6086358160334,288.49050389258645,608.6548493699974,1.30048117108913,2.3446929383973125,590.1341142874312,2.48219000184323,7.075030880511663,-1.0,594.4389310458149,2.4975492365691303,6.994403929821272,18.383828084180095,659.092019611997,2.503087725531415,22.204416391171055,24.06239751729987,662.2884888150999,2.512731900260837,-1.0,281.2767875644399,1.2768546189608312,483.20221963940025,2.5742485938112054,260.7009344459011,1.2083327414696539,495.6913111996272,10.090417297514932,593.3518498382022,2.4936837512129255,-1.0,280.90698999999995,588.949785364919,2.477939822527999,-1.0,278.3031766666666,588.1079462196022,2.4749122075365078,-1.0,277.8040422222222,267.4502331907468,1.2309992587186547,7.597464149366772,299.01117166666666,260.10234243121783,1.2063132482379872,10.312776927144569,296.29585888888886,254.61388579127853,1.1877254471477758,12.361010816033456,294.24762499999997,267.4502331907468,1.2589422216459145,0.23711012951633662,260.10234243121783,1.2310209414416928,0.21818621689914372,254.61388579127853,1.2101653325673054,0.20405113007538134,280.8024086111111,273.7506644444444,-7.051744166666708,280.1295402777778,271.61940055555556,-8.51013972222222,279.29575166666666,272.0851111111111,-7.210640555555585,329.4331798415301,64.65308856618208,377.81523204755706,5.095397407106176
2025-04-14 02:03:32,63300,0,0,75.298146,73.533827,64.685273,43.108735,37.857491,37.934367,40.422709,32.155754,32.5839,39.683949,31.132292,32.188045,32.363792,38.352499,46.933883,37.555517,37.733557,45.393171,53.933399,61.446375,56.610464,51.050846,51.326388,47.166716,46.602021,50.507093,52.510367,50.472729,85.281961,61.182032,45.995021,27.521141,28.506407,28.381017,29.369153,28.547829,28.628143,46.684167,44.433575,44.512455,80.557149,57.187957,41.404497,25.474283,39.693041,80.95007,51.478577,40.388705,25.224962,39.78628,47.938998,44.227379,44.292253,45.036619,42.271166,47.259854,43.701127,32.545428,33.699849,29.224667,29.131001,30.0621,29.795052,36.527105,43.104975,33.706336,41.857604,31.513908,38.095627,33.299429,39.594374,36.793885,42.676828,36.563099,40.04105,31.462566,37.575291,32.494893,38.993673,35.698148,41.574131,32.75122,40.679277,31.724974,37.786976,32.976474,39.287716,35.043341,39.023485,35.096546,38.005424,31.485769,36.461342,32.628964,36.715768,37.21471,41.727799,35.574007,41.189134,33.040369,38.140323,37.389562,41.235752,38.369899,42.856775,42.185709,41.254388,35.087035,41.084475,38.841778,42.628851,82.455079,91.989447,141.123841,91.618259,76.296446,89.619532,137.392822,75.987361,76.113926,71.174506,70.838786,71.109561,75.246135,79.073544,33.542424,125.240093,3651.07671,0,205.470001,0.10504,-13.652,206.119995,0.09451,0.492,205.919998,0.09,10.545,204.070007,9.309,-2139,118.889999,2.003,118.400002,34.320443,29.729919,28.714127,11.674578,77.807545,37.480433,44.577924,30.743016,-0.690747,0.027689,0.529845,0,125.240093,33.542424,964852.9357924009,332619.790570968,964852.9357924009,332619.790570968,279.03670796296296,281.6276966666666,331.70156777777777,333.7743561111111,306.271255,301.07392222222217,280.1377353703703,272.4516756481482,301.1805994444444,306.47747055555556,3651.07671,262.0260663677292,172.620663528598,562.3720045023559,0.898666219925297,2.3861187714083933,298.67476706843405,266.53405877351406,601.3441371236415,1.2293554718683328,2.350340955966537,590.671941036415,2.490749346749949,6.790377939426622,-1.0,595.0445993110498,2.5063475376482334,6.712349559497728,19.601630298937437,667.4239734377103,2.560194584442602,17.5352190046217,33.02680070934372,671.5893902489242,2.5727132238589774,-1.0,616.6164600026844,2.4008362020768814,19.95719382612202,-7.596487931565946,606.1849883907524,2.3664840183366316,20.58752509075051,-2.399155153788115,593.8568922916263,2.502124973848657,-1.0,280.92501166666665,589.5576697760163,2.486751324839133,-1.0,278.37472055555554,588.6087001730795,2.4833389005753483,-1.0,277.81039166666665,609.5583490733457,2.377657364768449,-4.076322376010353,302.7510894444444,604.2750670058888,2.3601303145649353,-1.4514268204547989,300.12619388888885,604.7152343347858,2.361596389011981,-1.6697162648992503,300.3444833333333,609.5583490733457,2.557116795260672,-1.0,604.2750670058888,2.5388103595825107,-1.0,604.7152343347858,2.5403430322401275,-1.0,280.97399361111104,273.7736880555555,-7.200305555555531,280.1857977777778,271.58213,-8.603667777777787,279.2534147222222,271.99920888888886,-7.254205833333344,-15.51304735433746,72.37937412666054,50.80751343502584,-0.21432966976462586
2025-04-14 02:04:32,63360,0,0,75.234831,73.454723,64.689147,43.187956,37.919117,37.964621,40.59126,32.224165,32.673988,39.71153,31.282706,32.153747,32.364648,38.343193,46.937815,37.518388,37.763857,45.262528,55.544772,62.33186,55.889494,49.85539,51.57057,47.364113,46.472111,50.324725,53.264961,51.529456,75.332817,58.08585,46.138845,27.275476,28.773813,28.73723,29.664519,28.463498,28.916351,46.686355,44.477985,44.577455,75.660594,49.620117,41.379682,25.966952,39.65069,74.524801,41.306329,40.444019,25.580311,39.909065,47.855034,44.187896,43.821768,45.118037,42.220453,47.306404,43.901598,32.806507,33.828736,29.581545,29.382649,30.374693,30.176382,36.545831,43.095894,33.705675,41.838924,31.50478,38.068822,33.278684,39.582275,36.791919,42.786425,36.581452,40.000718,31.47035,37.529516,32.472402,38.996565,35.724089,41.576574,32.77633,40.639857,31.710928,37.725746,32.970889,39.259978,35.046494,38.997503,35.088614,37.952498,31.473826,36.433543,32.62905,36.690063,37.206267,41.693459,35.5662,41.191501,32.986752,38.140792,37.405504,41.237979,38.380523,42.894125,42.21157,41.237602,35.131746,41.135188,38.829449,42.64996,74.996794,85.761951,138.534451,77.743546,76.099563,77.275738,135.606305,75.861329,75.809424,71.369372,70.82684,71.106954,75.214403,74.897622,32.252457,104.859885,3656.974674,0,205.839996,0.08904,-11.505,206.529999,0.07986,0.432,206.320007,0.07492,8.502,204.850006,7.732,-1737,119.080002,1.991,118.900002,35.926686,31.167523,30.23186,10.212159,66.850415,37.475934,44.517464,31.025085,-0.90204,0.035643,0.690483,0,104.859885,32.252457,824336.354022945,323725.7815679489,824336.354022945,323725.7815679489,279.06899,281.65355777777773,330.7090583333333,332.3358061111111,298.5630811111111,297.13485407407404,280.1041468518518,272.60838074074076,297.03710777777775,303.01775055555555,3656.974674,261.2170828457775,170.66247583632392,561.4475250474793,0.8912439274852297,2.3872603631403013,292.59680665926965,250.16009260354144,595.3975313006268,1.1749278489511956,2.3548362787076265,591.0597393818579,2.496902079481768,6.593851371369184,-1.0,595.4131261383776,2.512429912978406,6.518782658454238,20.436474932000237,669.3935720005595,2.592528181805342,14.722392104720381,38.11225167406366,672.5969043726639,2.6021906841395945,-1.0,606.9562808417338,2.3939432236213736,17.20904274194015,-5.966274451841457,604.1936418163732,2.3846679014750762,17.349199279036874,-4.538047414804396,594.3187968971346,2.5085400595380807,-1.0,281.0049138888889,589.8703471922562,2.4926346640220984,-1.0,278.3609344444444,588.9980352430654,2.4894979906515444,-1.0,277.84112166666665,604.3657276467691,2.385246965427235,-4.6269805629525536,297.2237872222222,604.7180611404625,2.3864320173098093,-4.809078896285882,297.4058855555555,603.4970172696012,2.3823220074906586,-4.178082785174752,296.7748894444444,604.3657276467691,2.543921095417796,-1.0,604.7180611404625,2.5451485827688036,-1.0,603.4970172696012,2.5408908287645855,-1.0,280.9397027777777,273.8820119444444,-7.057690833333311,280.0777236111111,271.751165,-8.326558611111068,279.29501416666665,272.19196527777774,-7.103048888888907,-13.133902434515335,73.98044586218191,62.4372911588257,-0.1775320800172314
2025-04-14 02:05:32,63420,0,0,74.828253,73.57423,64.709854,43.223484,37.896562,38.053389,40.581191,32.298529,32.639653,39.788578,31.228254,32.182352,32.416823,38.457675,46.909892,37.605058,37.716924,46.91082,51.629306,61.522868,55.259739,49.800223,53.020297,49.101103,46.506662,49.869083,52.426545,51.228349,75.650188,56.945408,46.063525,26.144189,27.921462,27.777275,29.390705,27.521638,27.847991,46.630368,44.353616,44.374215,72.212454,53.540318,41.332628,24.524876,39.747597,68.998097,45.460912,40.267733,24.007571,39.764517,47.155196,43.982197,44.239988,45.629678,42.275719,47.120249,43.710515,32.458426,33.630785,29.319,29.284212,30.190271,30.010265,36.496433,43.102646,33.671829,41.822566,31.480184,38.079689,33.266953,39.567526,36.740396,42.649643,36.495868,40.018176,31.434982,37.567524,32.473288,38.980041,35.639712,41.540311,32.716575,40.62648,31.676009,37.780978,32.942878,39.257151,34.985566,39.005705,35.034784,37.959767,31.440614,36.448794,32.592339,36.715413,37.197553,41.689191,35.540844,41.172922,33.038661,38.139063,37.399795,41.215224,38.362544,42.895127,42.238555,41.25274,35.091138,41.113241,38.863994,42.651402,80.501237,86.600187,137.918206,85.651152,76.360286,85.070198,134.9525,75.919611,75.543151,71.276092,70.881201,71.145173,75.257927,72.923349,28.327411,144.844825,3624.66528,0,205.740005,0.09987,-12.941,206.229996,0.08999,0.519,206.139999,0.08528,9.909,204.779999,8.822,-2005,118.989998,2.006,119.199997,40.497048,35.766151,34.701256,5.566477,87.290611,37.45985,44.498882,30.815493,-1.111713,0.0437,0.849848,0,144.844825,28.327411,1100022.7989825248,296663.54318412696,1100022.7989825248,296663.54318412696,279.0136825925926,281.55013833333334,330.3458333333333,331.99344777777776,302.95619555555555,295.53161833333326,280.0938234259259,272.4919406481481,300.09513166666665,303.4834372222222,3624.66528,258.6478486057416,164.471593750592,558.4991140712838,0.8676173027152493,2.391030400657967,303.9361589272845,281.01649391672925,606.2556462785523,1.2765003394650691,2.3465906949848776,591.9723068034733,2.515579873347116,6.005713627781812,-1.0,596.2188892857409,2.5307310366649394,5.9398994143356205,22.90228972759172,660.6919870125759,2.518364465439565,20.57550520164682,26.409674406048794,664.069101833717,2.5285620219226743,-1.0,278.29239463855293,1.2675231355332686,484.7965802739054,0.9799633717289566,258.04111844894277,1.1998493983131846,497.048412745847,8.404540593951253,595.2342968130449,2.5272303449985887,-1.0,280.96306944444444,590.8389249159421,2.5115128229336086,-1.0,278.3347933333333,589.8523488267123,2.5079644850381135,-1.0,277.743185,263.07649484232616,1.2168340606412094,6.536054482840086,297.4001044444444,257.9300798263376,1.1994736469980458,8.445906705062328,295.4902522222222,253.15424086075558,1.1832622456550035,10.231660593951176,293.70449833333333,263.07649484232616,1.248849551981077,0.25024876691729914,257.9300798263376,1.2289521701016968,0.23718771216711318,253.15424086075558,1.2104875318248796,0.22506714007688197,280.6881647222222,273.7303363888889,-6.957828333333339,280.3360183333333,271.6508922222222,-8.685126111111117,279.2572872222222,272.0945933333333,-7.162693888888896,333.93118835453055,64.47309772683491,382.3995923740229,5.179387994809224
2025-04-14 02:06:32,63480,0,0,74.554809,73.535676,64.640959,43.248983,37.774214,38.019419,40.518252,32.221587,32.657286,39.827651,31.123384,32.035164,32.330186,38.482953,46.939362,37.580507,37.756098,44.650013,54.635278,65.358229,58.716307,47.609695,50.577982,47.953635,46.007289,50.733163,53.352525,51.64631,85.984654,60.558001,45.934772,27.369441,28.21706,28.074241,29.42963,28.161463,28.302043,46.609518,44.36304,44.567254,79.761293,57.456497,41.439022,25.103946,39.830555,80.123291,52.325066,40.330707,24.686985,39.804566,48.103702,44.110756,43.840645,45.463903,42.348204,47.163475,44.035708,32.455989,33.54915,29.080027,29.124186,29.970581,29.718269,36.475234,43.086889,33.672737,41.839732,31.482877,38.061566,33.249609,39.587306,36.774846,42.735664,36.531698,40.008904,31.446993,37.521737,32.445891,38.977333,35.668893,41.556084,32.757022,40.636148,31.704502,37.751554,32.937726,39.241777,34.998045,39.001356,35.021989,37.965948,31.442837,36.437281,32.610124,36.709381,37.163665,41.727608,35.531494,41.190038,32.947932,38.130339,37.361,41.220291,38.348201,42.88262,42.193021,41.23091,35.081554,41.084537,38.825389,42.624836,84.229935,91.947049,140.938723,92.784588,76.272465,91.379552,137.384288,75.822947,75.178317,71.268422,70.89859,71.098057,75.207239,78.444778,36.430653,152.399663,3636.990159,0,205.860001,0.10886,-14.204,205.119995,0.09866,0.44,206.050003,0.09287,10.927,204.630005,9.645,-2234,119.059998,2.012,119.300003,31.090058,26.594308,25.485993,14.844714,90.71681,37.455898,44.650486,30.6497,-1.325728,0.051759,1.013156,0,152.399663,36.430653,1152111.571166891,352533.42768632097,1152111.571166891,352533.42768632097,279.02120388888886,281.5741527777777,331.69682666666665,333.67151277777776,306.9192155555555,300.90356259259255,280.1780479629629,272.39983351851845,302.1666305555555,306.4539161111111,3636.990159,263.7800499688927,176.88109558357453,564.3696601111592,0.914731851197371,2.3837154402644,305.8372986508928,286.3248666091809,607.9694555675017,1.2935565053594325,2.3452417980858495,589.8930884292213,2.4777750542929735,7.2320517362239265,-1.0,594.2208392317111,2.4932149533078554,7.148899703262567,17.794102808885043,661.8851519766079,2.5145051710857502,21.599777630814895,25.859528015773833,665.969263999631,2.526781449103569,-1.0,610.2706630504218,2.3527528144021104,24.92325612585151,-1.0819169046627053,272.6235228919056,1.2483932003192244,488.4461164508924,4.933736058300269,593.0620091467185,2.48909441611084,-1.0,280.89153999999996,588.8322524814661,2.473968784245318,-1.0,278.39390111111106,587.7919473333917,2.4702278362491517,-1.0,277.7781705555555,278.7987297708339,1.2688393441321073,2.6958242064483784,303.14147444444444,269.2847108918476,1.2372747210565123,6.1532469842262,299.6840516666666,269.8340742376547,1.2391072479008924,5.952136984226172,299.88516166666665,278.7987297708339,1.3011054006726945,0.2630210115013704,269.2847108918476,1.2650374005335323,0.2384679801349209,269.8340742376547,1.267120057451187,0.2398857338342509,280.9873494444444,273.7069830555555,-7.280366388888922,280.17904111111113,271.54005916666665,-8.638981944444481,279.3677533333333,271.9524583333333,-7.415295000000015,317.26956553731566,67.66431274489673,51.61448892618603,4.68887590321745
2025-04-14 02:07:32,63540,0,0,75.298125,73.533383,64.785303,43.407713,37.954348,38.124857,40.76104,32.252025,32.689775,39.847069,31.151482,32.110692,32.370097,38.511521,47.248546,37.637885,37.732261,44.66581,53.15768,65.888157,57.352416,48.34,51.408671,50.178523,46.029306,51.44314,52.539928,51.52482,76.371897,58.733126,46.513279,27.501152,28.867761,28.795489,29.647836,28.622063,28.896885,47.209472,44.974365,45.142084,76.518082,50.476052,41.449456,25.830398,39.574214,75.346239,42.381533,40.428425,25.580141,39.863503,48.021993,44.439719,43.893486,45.209343,42.117436,47.484815,44.141875,32.962556,33.980214,29.35239,29.319833,30.204922,30.049407,36.487934,43.061294,33.663992,41.826239,31.473213,38.064731,33.274568,39.540331,36.76266,42.587413,36.506865,39.952449,31.417983,37.539028,32.463292,38.963415,35.65536,41.535174,32.698719,40.621568,31.65812,37.76663,32.949337,39.276307,35.003937,38.98913,35.012362,37.924337,31.420922,36.438084,32.601591,36.707866,37.160824,41.695322,35.526933,41.221589,33.025595,38.119275,37.366284,41.182248,38.314438,42.855633,42.151978,41.228537,35.071183,41.099359,38.800031,42.604429,75.434013,86.531001,138.810189,79.202243,75.9994,79.16249,135.84382,75.856884,76.732883,71.324177,70.845749,71.039712,75.245883,75.535941,34.812181,105.054067,3653.564843,0,205.869995,0.09066,-11.772,206.259995,0.08163,0.413,206.119995,0.0758,8.655,205.259995,7.834,-1751,118.959999,1.998,118.900002,33.427812,28.363989,27.342958,13.085467,66.961079,37.443094,44.637309,30.97822,-1.538052,0.059807,1.174264,0,105.054067,34.812181,825675.191726719,341374.45653501694,825675.191726719,341374.45653501694,279.14836296296295,281.75267499999995,330.8410111111111,332.4889938888889,299.37346833333334,297.6381885185185,280.170727037037,272.58234462962963,297.2800072222222,303.4450005555555,3653.564843,262.806634448818,174.5141463213535,563.2621694141559,0.905820320008697,2.3850372503884096,292.65818483260983,250.32363995363536,595.4589005793152,1.1754776065813544,2.354789440361384,590.5305030178092,2.485686404733188,6.980235467753486,-1.0,594.9351586211637,2.5013921098110825,6.8991453466721895,18.946040551181966,669.6163229391308,2.5929268502490905,14.74102465177743,38.18282627850124,672.8625837224422,2.6027146325404886,-1.0,608.470525048349,2.3987475645238137,17.164546079666803,-6.715283500723501,605.113716723,2.387502159045198,17.333471061242655,-4.9800036859086845,594.0207914337335,2.498143714784281,-1.0,281.2129327777778,589.2676276198504,2.4811562990147085,-1.0,278.39969777777776,588.3117576038203,2.4777193520649474,-1.0,277.8324583333333,605.4288908520797,2.3885607864105722,-5.142869056279039,297.8010538888889,605.5860443425362,2.3890884274771484,-5.224082945167936,297.88226777777777,604.3260811585409,2.384854062958712,-4.573059056279021,297.23124388888886,605.4288908520797,2.5382346019809052,-1.0,605.5860443425362,2.5387803524357064,-1.0,604.3260811585409,2.534399948029707,-1.0,281.0560311111111,273.9674361111111,-7.088594999999998,280.12300805555554,271.6700619444444,-8.452946111111146,279.33314194444444,272.1095358333333,-7.22360611111111,-14.583213705190815,74.68116431796705,61.14579789078175,-0.19527298266401474
2025-04-14 02:08:32,63600,0,0,74.751782,73.576771,64.596967,43.521984,38.026106,38.289781,40.847748,32.286715,32.679767,39.851695,31.258643,32.206544,32.456132,38.628681,47.260013,37.656117,37.762971,44.164226,56.301859,65.594086,56.34254,46.239619,49.854374,50.509291,46.591412,50.994885,52.884207,51.52595,70.823794,56.618895,46.345848,26.078764,28.067783,27.892364,29.54537,27.608837,28.022211,47.178388,44.874985,45.016011,70.655418,51.481913,41.256212,24.710179,39.808019,69.579459,43.606277,40.337557,24.185898,39.858975,49.087527,44.193557,43.651544,45.089975,42.424893,47.314825,44.208766,32.836999,34.126906,29.320472,29.328054,30.279115,30.080809,36.473522,43.066314,33.644274,41.811997,31.45789,38.049667,33.247416,39.541295,36.727789,42.671386,36.51587,39.984331,31.424821,37.521852,32.45179,38.947613,35.646582,41.513265,32.700653,40.601907,31.679214,37.752552,32.92984,39.252915,34.965787,38.954257,34.985297,37.934418,31.407028,36.408347,32.590835,36.691819,37.185028,41.694325,35.509929,41.167745,32.990757,38.098839,37.366165,41.200787,38.353354,42.863595,42.200284,41.192422,35.077797,41.107478,38.816859,42.636551,78.426351,84.93991,137.275351,82.583843,76.037138,82.058217,134.686307,75.916889,75.801689,71.268688,70.77834,71.159464,75.374754,71.468735,31.924492,141.011454,3618.612942,0,205.529999,0.09503,-12.266,205.160004,0.08657,0.546,206.199997,0.08129,9.46,205.449997,8.43,-1927,119.059998,1.992,119.099998,36.510342,31.420706,30.502051,9.835506,85.506454,37.437801,44.776044,30.995392,-1.747226,0.067958,1.332933,0,141.011454,31.924492,1073592.6374466778,321464.542588444,1073592.6374466778,321464.542588444,279.06474388888887,281.6582361111111,330.19794833333333,331.6363061111111,301.25213499999995,294.4571612962963,280.24780203703705,272.5918847222222,298.9424172222222,302.5610611111111,3618.612942,261.0087410843867,170.15886526808637,561.209129762472,0.889331126352108,2.38755782508154,302.94620409853223,278.2685323129335,605.3499171718731,1.2676243397229419,2.347292546268804,591.1371269958406,2.4984128702452906,6.5444018876082355,-1.0,595.5033603727702,2.5139865136738533,6.469766071772353,20.649495026724367,661.1902663592001,2.5238175790653687,20.00457088903063,27.251744234801095,664.1254859826548,2.5326875450451327,-1.0,273.5873787315891,1.2521289359405905,487.5998390849378,1.6940690985322817,255.15941536739913,1.1902606881907263,498.67587006795924,8.489042802235929,594.5955119956509,2.510760203203248,-1.0,281.1199155555555,589.8403909094023,2.4937597077585223,-1.0,278.29233999999997,588.9844727703696,2.490681276527367,-1.0,277.7819761111111,255.859236607604,1.1926362815889378,8.227429654087814,294.7187744444444,255.60892433665123,1.191786820942095,8.320971876310011,294.6252322222222,254.0115932153865,1.1863597465493436,8.918726876310018,294.0274772222222,255.859236607604,1.217674043081513,0.21915436229233906,255.60892433665123,1.2167150243532023,0.21851425974369,254.0115932153865,1.2105951867009135,0.21442953901519224,281.28363444444443,273.9733069444444,-7.310327500000028,280.0226441666666,271.6634794444444,-8.359164722222204,279.4371275,272.13886777777776,-7.2982597222222125,335.9777116284415,65.6869059864299,387.602887627611,5.114835393493039
2025-04-14 02:09:32,63660,0,0,75.688881,73.473133,64.703473,43.471152,37.876847,38.233318,40.611686,32.235017,32.630046,39.917008,31.059551,32.024964,32.343125,38.73151,46.992818,37.602322,37.741847,45.663535,54.104813,61.338429,53.678965,48.717339,51.925372,49.6921,46.571886,51.506107,52.621468,52.262582,85.447342,60.092492,46.249669,27.114447,28.239842,28.159955,29.382378,28.002311,28.388358,46.54545,44.534007,44.63347,79.026909,57.253513,41.273814,24.762516,39.351244,78.940442,52.52689,40.222372,24.277224,39.702503,47.875263,44.016418,43.945821,45.276478,42.319673,47.291468,43.979662,32.545475,33.311853,28.982289,28.986304,29.906776,29.59773,36.460929,43.087626,33.644322,41.822597,31.452592,38.069919,33.229573,39.595036,36.737475,42.658602,36.47145,39.994305,31.415747,37.529704,32.433002,38.973157,35.648306,41.555,32.712052,40.616717,31.65633,37.74582,32.911063,39.293602,34.972105,38.998048,34.992059,37.927933,31.409845,36.42885,32.590089,36.701821,37.125154,41.695031,35.490551,41.203504,32.979319,38.134517,37.363856,41.20926,38.324766,42.835166,42.162541,41.242632,35.064104,41.086343,38.802409,42.600647,84.933341,91.475409,140.833316,92.718641,76.248046,91.722297,137.189967,75.941568,76.932121,71.389377,70.877516,71.083354,75.239059,77.769853,34.31945,158.747024,3632.835708,0,205.479996,0.10846,-14.106,206.179993,0.09748,0.465,206.009995,0.09278,10.919,204.990005,9.668,-2255,118.970001,2.008,118.699997,33.708413,28.732558,27.681116,12.541256,93.50868,37.438656,44.568886,30.555071,-1.960101,0.076159,1.495094,0,158.747024,34.31945,1195875.082853168,337977.19602365,1195875.082853168,337977.19602365,279.028862037037,281.64525999999995,331.58887055555556,333.6129533333333,306.8825783333333,300.4490172222222,280.1327143518518,272.34726175925925,302.55741166666667,306.19189388888884,3632.835708,262.5055414735455,173.78328589484818,562.9190180751056,0.9030615890824267,2.3854521321387256,307.3865369825641,290.6816686743191,609.3400667874221,1.3074678215188964,2.3441378111716253,590.4570300498121,2.4871760030049437,6.908861796598412,-1.0,594.8779309892357,2.5029460142703654,6.828376949706677,19.13971852645443,660.3117748693007,2.5037892164089315,22.605632082223227,24.20233357299145,664.5294262152279,2.5164700730736476,-1.0,289.25703092224273,1.3028293413116743,478.291795711401,0.5039586492308104,271.37503733875104,1.2439432318374495,489.3474876797223,6.9375197603419,593.8983736941506,2.499464453791074,-1.0,281.06648277777776,589.232313119928,2.482781065835976,-1.0,278.30211888888886,588.2489249086705,2.4792438253239037,-1.0,277.7179844444444,277.9656082140398,1.2657918828928159,4.543569204786365,302.84296777777774,268.17154979806594,1.2332600492495027,8.110476427008564,299.27606055555555,268.0407037500528,1.2328228056234278,8.15851364923077,299.22802333333334,277.9656082140398,1.2999382482736028,0.26772746294840827,268.17154979806594,1.2626283371723135,0.24255871691447428,268.0407037500528,1.2621298865595048,0.2422224690780702,280.8976891666666,273.6659244444444,-7.231764722222238,280.15619416666664,271.47460916666665,-8.681584999999984,279.3442597222222,271.90125166666667,-7.443008055555538,319.0819927110611,65.43384388006507,371.054743947058,4.87640605824583
2025-04-14 02:10:32,63720,0,0,74.549439,73.530722,64.659472,43.466241,37.798113,38.236325,40.786098,32.141635,32.572469,39.890362,31.051324,31.946767,32.226737,38.775824,47.083874,37.663066,37.679333,45.859346,53.24536,62.627265,53.229245,49.791841,53.960467,46.923547,45.930937,50.761624,52.910017,50.691175,79.176937,60.06164,46.248902,27.385185,28.694322,28.726445,29.681387,28.733175,29.019131,46.843411,44.630408,44.697002,78.421186,52.202708,41.182184,25.755404,39.62194,77.794306,44.716006,40.267679,25.590192,39.779089,47.428599,44.131249,44.020763,45.571018,42.191293,47.231134,43.900379,32.703889,33.630768,29.152173,29.181611,30.081032,29.843414,36.448088,43.067427,33.638298,41.821909,31.436301,38.059409,33.208332,39.560591,36.736977,42.640978,36.477271,39.992169,31.389082,37.545151,32.442764,38.96163,35.623439,41.527236,32.682325,40.622508,31.677337,37.745796,32.903926,39.254016,34.937627,38.980509,34.940288,37.935265,31.382041,36.419376,32.583238,36.702554,37.146228,41.698837,35.506945,41.174902,32.971315,38.092223,37.348491,41.207083,38.329647,42.819821,42.205747,41.205811,35.077988,41.1139,38.811259,42.645032,77.58296,88.704857,140.239723,83.029806,76.353326,82.994705,136.806351,75.915944,75.847585,71.412399,70.903676,71.127754,75.243548,77.162349,34.142075,111.917192,3647.08798,0,205.779999,0.09328,-12.089,206.25,0.08432,0.459,206.149994,0.0788,9.078,205.300003,8.09,-1829,118.989998,1.999,119.0,33.904566,28.837848,27.923343,12.344336,70.790185,37.431231,44.54055,30.765481,-2.17317,0.08408,1.657233,0,111.917192,34.142075,872994.770862344,336754.23850077495,872994.770862344,336754.23850077495,279.0201416666667,281.6117411111111,331.37575055555556,333.28317944444444,301.4998922222222,298.9634127777777,280.1169723148148,272.46415620370374,298.47386666666665,304.6526983333333,3647.08798,262.3965959181784,173.5189836848643,562.7947869888579,0.9020631220489816,2.385602959682311,294.78203787613734,256.0050904087182,597.5664659200744,1.1944979462769494,2.353189221947123,590.4884239518269,2.487924146567384,6.882111761982162,-1.0,594.8660660998296,2.503541022489213,6.802756246104698,19.21514519293271,669.3629147488926,2.58275704814427,15.662603657338133,36.59371267941822,673.1465216110672,2.594142176237679,-1.0,610.752108144701,2.397417815745753,18.14415787173216,-6.717854346084835,605.7829496652138,2.380866615384632,18.41124656893757,-4.181374901640368,593.9427921672004,2.50025930747265,-1.0,281.06605666666667,589.1930460300439,2.4832751425476136,-1.0,278.2512133333333,588.3379960297042,2.4801993914812033,-1.0,277.743155,606.5593430253147,2.3834618481662297,-4.577371568307058,299.3594094444444,605.7361517476514,2.3807100752077583,-4.157509901640424,298.93954777777776,605.053112586776,2.3784238692914332,-3.809243234973735,298.5912811111111,606.5593430253147,2.544564490291103,-1.0,605.7361517476514,2.541708561252997,-1.0,605.053112586776,2.5393352439308745,-1.0,280.80551333333335,273.79851583333334,-7.006997500000011,280.25882805555557,271.5760511111111,-8.68277694444447,279.2865755555555,272.0179016666666,-7.268673888888884,-15.29452571338686,74.49684864906305,58.61080660419168,-0.20530433153536112
