Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 02:11:32,63780,0,0,74.244563,73.580966,64.639266,43.569378,37.84896,38.239008,40.618402,32.223115,32.593624,39.879153,31.157184,32.02114,32.32907,38.872028,47.056988,37.687572,37.771057,45.635137,55.076557,61.184896,56.091294,48.526988,49.639367,49.425533,47.084448,50.672846,51.712898,49.850038,71.302319,56.50992,46.364046,26.237707,28.208945,28.051842,29.632899,27.818035,28.509811,46.984263,44.716204,44.795933,71.733966,50.009452,41.261468,25.170436,39.747974,70.819779,42.036686,40.361159,24.676421,39.903024,47.617287,44.151372,43.936968,45.36176,42.477429,47.246517,43.829411,32.816022,33.711232,29.273117,29.254831,30.303108,30.024391,36.420608,43.074853,33.591503,41.823074,31.416541,38.057022,33.177933,39.562141,36.696941,42.677219,36.434705,39.998262,31.365391,37.557758,32.412302,38.97024,35.573599,41.535379,32.68803,40.621112,31.646966,37.720838,32.896155,39.255214,34.903798,38.966264,34.936171,37.931194,31.372589,36.408215,32.536441,36.700525,37.112359,41.672635,35.443961,41.150645,32.915245,38.067766,37.308094,41.18391,38.341275,42.834019,42.165566,41.191981,35.056958,41.108556,38.795519,42.63332,76.981942,84.188003,137.133408,80.36196,76.252887,79.701169,134.581347,75.917948,75.667274,71.29648,70.986625,71.09951,75.199394,71.260322,35.923716,200.323355,3624.513178,0,205.800003,0.09124,-11.853,206.229996,0.083,0.464,206.199997,0.07697,8.925,204.889999,8.1,-1840,119.089996,2.0,118.699997,32.065781,26.963203,26.062894,14.298265,110.153428,37.414808,44.562371,30.897117,-2.381881,0.091824,1.815527,0,200.323355,35.923716,1482533.7820497348,349038.220257012,1482533.7820497348,349038.220257012,279.07345796296295,281.6202872222222,330.1396372222222,331.55744888888887,300.01775555555554,294.975197037037,280.1290950925926,272.5372871296296,298.13996777777777,302.143335,3624.513178,263.47767855184037,176.14517525133732,564.0259541640879,0.9119648482130753,2.384122873305259,316.6241499244055,317.284135781041,616.9615003060022,1.3907705887064568,2.337247238060304,590.1141387971943,2.480308747987368,7.152578798403078,-1.0,594.4283839320648,2.49569776178979,7.070781412911449,18.142608670381833,647.6093581219031,2.432050742661801,29.88527209198215,13.515487297816662,650.7514233816714,2.441547756867705,-1.0,270.1919267846678,1.2380547209702297,490.9797508650067,16.606394368849976,256.6016327840114,1.1923727555126935,499.03671760337494,21.648952887368523,593.5965648756693,2.492741498045355,-1.0,281.13002555555556,588.7992582891115,2.4755905750418736,-1.0,278.29526,587.9549555259276,2.4725540076967913,-1.0,277.7950883333333,256.62677662485663,1.1924579946766083,21.639528257738903,294.9846216666666,257.2668587744408,1.194626996141577,21.399724368850002,295.2244255555555,255.911937035097,1.1900335816890284,21.907606035516665,294.71654388888885,256.62677662485663,1.2174237463477202,0.2074905634641482,257.2668587744408,1.2198531064100304,0.20914076678532928,255.911937035097,1.2147106527995737,0.2056476271068392,280.8635163888889,273.85201499999994,-7.0115013888889735,280.17742444444445,271.62998555555555,-8.547438888888905,279.3463444444444,272.1298608333333,-7.21648361111113,333.51250601318293,53.180974189838366,377.4174313372353,6.271274851465758
2025-04-14 02:12:32,63840,0,0,75.291789,73.479218,64.815228,43.534764,37.642198,38.126873,40.564096,32.254116,32.571862,40.002136,31.042696,31.996861,32.334167,38.887232,46.801667,37.690492,37.774182,46.051653,52.168892,62.203418,53.557137,49.377464,52.877313,48.155142,46.662971,50.652564,52.69583,52.76654,83.47864,58.807492,45.750879,26.650614,27.85652,27.919014,29.266057,27.572241,27.793232,46.283851,44.020537,44.134092,77.186336,56.524818,41.401275,24.355503,39.449379,76.39057,51.859678,40.310022,23.81818,39.841232,47.287114,43.865805,44.296348,45.536718,42.411488,47.114135,44.024328,32.390618,33.161069,28.881336,28.929069,29.903074,29.535793,36.419813,43.058261,33.593782,41.796312,31.390758,38.027383,33.182778,39.583643,36.700379,42.632758,36.415464,39.949581,31.360726,37.521102,32.415892,38.941017,35.589891,41.525602,32.68871,40.576871,31.618244,37.728824,32.889962,39.284068,34.933696,38.953654,34.912854,37.902497,31.353005,36.425941,32.569375,36.698473,37.120039,41.674554,35.458611,41.167391,32.97573,38.135424,37.379796,41.185293,38.301155,42.785339,42.140779,41.211165,35.077619,41.138107,38.789845,42.632944,84.096393,90.008551,139.653182,91.141931,75.930649,90.35053,136.548601,75.943221,76.861702,71.574275,70.970964,71.130952,75.241664,76.312324,34.785776,157.714313,3620.029544,0,205.699997,0.10661,-13.886,206.229996,0.09666,0.47,206.100006,0.09126,10.73,204.869995,9.527,-2203,119.0,2.011,119.0,32.694472,28.344868,27.253615,13.056407,93.059602,37.412815,44.5703,30.466826,-2.593424,0.099818,1.976759,0,157.714313,34.785776,1188754.7914569408,341192.400476432,1188754.7914569408,341192.400476432,278.9763288888889,281.54674166666666,331.2325561111111,332.9573233333333,306.0066283333333,299.2713974074074,280.1335000925926,272.29823694444445,302.0924405555555,305.3769727777777,3620.029544,262.79055641705764,174.47510401530238,563.2438524527154,0.9056730339658644,2.385059332080868,307.13733477513534,289.97894277512097,609.1212213659403,1.305229283767156,2.34431585012182,590.2470600274046,2.484764159304796,6.981643470315386,-1.0,594.5928972825253,2.5002705832205923,6.9014983593017085,18.75618524960902,659.7914465386214,2.503172166221675,22.483682460614048,24.095221335975737,663.3809715628533,2.513980922231216,-1.0,286.79134668377907,1.2948317449512137,479.8167604544439,1.1307064418020332,268.15885821890225,1.2332660699368303,491.2702759623866,7.865937367727952,593.310562302042,2.495709839700027,-1.0,280.7893772222222,589.2294262435939,2.4811124669676548,-1.0,278.3729305555555,588.2079321953634,2.477438949515894,-1.0,277.76667888888886,274.9462954489049,1.2558523967267907,5.388090330690943,301.7492444444444,265.3919169885498,1.2240047307322879,8.883814775135363,298.25352,264.19389931403714,1.2199849754313372,9.325906997357606,297.81142777777774,274.9462954489049,1.2879972422762698,0.2584343310449429,265.3919169885498,1.2516398533707416,0.23385833696425284,264.19389931403714,1.2470810226013005,0.23077676808988246,280.6924775,273.5810241666667,-7.111453333333316,280.32585166666667,271.43066805555554,-8.895183611111122,279.3821711111111,271.8830186111111,-7.4991525000000365,322.08820180850233,65.19854925609604,373.0000998548423,4.940113016063577
2025-04-14 02:13:32,63900,0,0,74.378301,73.527381,64.6856,43.490705,37.497039,37.955295,40.597997,32.203831,32.550836,40.019201,30.982415,31.86533,32.280212,38.947123,46.732359,37.639402,37.691867,44.363712,54.298769,63.602382,58.033704,48.455555,50.637244,49.049992,46.103546,50.8493,53.179151,52.241667,81.697781,60.665921,45.43295,27.273056,28.249886,28.393136,29.337559,28.338658,28.742023,46.253685,43.808696,43.908248,79.742901,54.927301,41.523569,25.462455,39.785852,79.577095,48.085231,40.359149,25.267768,39.885318,47.981196,43.938254,44.035598,45.274177,42.170927,46.995549,43.868343,32.364051,33.051082,29.033694,29.060458,29.964842,29.578435,36.401941,43.051511,33.572308,41.81111,31.409318,38.072817,33.191158,39.57129,36.69506,42.61562,36.399392,39.963547,31.370836,37.539526,32.424203,38.95601,35.571273,41.514598,32.659222,40.60932,31.629244,37.740615,32.89071,39.271976,34.912226,38.943764,34.883401,37.910366,31.361386,36.414791,32.556837,36.688764,37.114757,41.673699,35.456884,41.161716,32.962884,38.103949,37.335027,41.21233,38.304886,42.811884,42.153177,41.197178,35.040913,41.119128,38.801959,42.643243,79.377573,90.182973,140.626949,86.907159,76.138164,85.704278,137.157111,75.918223,76.075173,71.606403,70.878105,71.106009,75.18728,78.238919,32.83254,124.545096,3654.806638,0,205.559998,0.09665,-12.501,206.289993,0.08741,0.515,206.199997,0.08258,9.52,204.949997,8.477,-1933,119.029999,1.998,118.900002,34.559443,30.650062,29.485642,10.873507,77.453912,37.41037,44.544749,30.50876,-2.806698,0.10776,2.139365,0,124.545096,32.83254,960061.1003616719,327725.31289277994,960061.1003616719,327725.31289277994,278.9491977777777,281.4808605555555,331.5706172222222,333.49830499999996,303.6539772222222,300.0051438888888,280.1193050925926,272.3215335185185,299.4708738888889,305.4738738888889,3654.806638,261.582916674058,171.54746587144027,561.8658256454032,0.8946013822330504,2.3867414834932354,298.4785828021817,265.9997406510239,601.1565317209753,1.2275985611769598,2.350482447596641,590.7084879616028,2.4934841184848575,6.685262398246324,-1.0,594.9755265226768,2.508711903417388,6.6104093854934955,19.897943881497497,667.2980144721627,2.5606408997588654,17.445186362175335,33.092034420040534,671.1685505324504,2.5722804268949164,-1.0,611.5639783655761,2.3850522983704874,20.141603535961757,-5.175394420040504,604.2348845131522,2.360769654428955,20.594955170562002,-1.5265610867071473,593.5103459890662,2.5034986039735934,-1.0,280.61274999999995,589.8538443183684,2.4904175271671525,-1.0,278.4408716666666,588.7672251266447,2.4865104743207826,-1.0,277.79397166666666,605.7539461314253,2.365826749090921,-2.2812955311516134,300.7598783333333,603.567474086361,2.3585437617322316,-1.1952510867071737,299.67383388888885,603.381848114542,2.3579242398168443,-1.1031366422627684,299.58171944444445,605.7539461314253,2.5465776452282824,-1.0,603.567474086361,2.538964224645619,-1.0,603.381848114542,2.538316296049938,-1.0,280.9054027777778,273.54309249999994,-7.362310277777851,280.18049305555553,271.50948666666665,-8.671006388888884,279.2720194444444,271.9120213888889,-7.359998055555536,-13.526396551549396,72.32248794948589,55.734036106586586,-0.18702891638624208
2025-04-14 02:14:32,63960,0,0,74.603706,73.54909,64.74431,43.468721,37.497877,37.894723,40.506475,32.235939,32.554771,40.042046,31.008192,31.896148,32.244698,38.995737,46.688853,37.705889,37.706824,44.837289,55.279254,62.60899,56.933502,48.74732,49.477124,50.508692,45.73821,51.426013,53.009535,52.007601,72.418457,56.29597,45.752871,26.445329,28.146444,28.160726,29.455841,27.889785,28.490057,46.433503,44.027431,44.052423,72.754071,49.112421,41.498656,25.147228,39.727307,71.39227,40.789198,40.279255,24.783447,39.843607,48.218248,43.999724,44.149231,45.297898,42.137361,47.094983,43.941861,32.570735,33.297982,29.197191,29.175336,30.098834,29.824507,36.34256,43.056275,33.546417,41.831649,31.363745,38.062563,33.162175,39.570648,36.654593,42.588626,36.3673,39.954072,31.314919,37.537556,32.387522,38.947426,35.542713,41.524074,32.618085,40.592808,31.58937,37.745716,32.844714,39.26075,34.877878,38.962537,34.837077,37.904856,31.306818,36.430518,32.531721,36.690502,37.095708,41.642885,35.414636,41.135168,32.920503,38.094902,37.333046,41.190495,38.276347,42.793166,42.157456,41.160541,35.00887,41.112519,38.758874,42.633305,74.786022,83.551525,136.911992,76.966302,76.225894,74.55479,134.52648,75.947158,76.352962,71.320335,70.918132,71.102318,75.245263,72.125224,33.31286,122.96358,3631.827741,0,205.839996,0.08797,-11.357,206.449997,0.07939,0.473,206.330002,0.07379,8.363,204.860001,7.687,-1708,119.169998,2.002,119.099998,34.336363,30.082148,28.862747,11.416508,76.644334,37.389096,44.624054,30.694098,-3.016535,0.115601,2.297765,0,122.96358,33.31286,949156.9318500599,331037.00257502,949156.9318500599,331037.00257502,278.9890337037037,281.53610166666664,330.1091555555555,331.43444,298.13127888888886,295.4768144444444,280.1633632407407,272.4244986111111,296.9200122222222,301.7897361111111,3631.827741,261.8832995198916,172.27477735173045,562.208995263092,0.8973569358424621,2.386318693336066,298.0294607787384,264.7780289402539,600.7259050167015,1.2235766280436604,2.350807054185527,590.6511582052809,2.491512342100049,6.756955298472086,-1.0,594.9476801909015,2.506842744817938,6.680676027400171,19.65280214677506,664.6831304347214,2.554632601781782,17.331379150387754,32.07969477681712,667.3360911706889,2.562653126363384,-1.0,600.9308519634743,2.3514946101817364,20.54008549780698,-0.10181811015047515,257.87874275111926,1.2003274204427,496.6886432722725,2.552646334293968,593.6880804181695,2.502362785305812,-1.0,280.79048388888884,589.7055266268394,2.4881194303560443,-1.0,278.4270311111111,588.5667720672091,2.484024490583758,-1.0,277.7495861111111,258.2226289584654,1.201491003459564,2.424762445405065,295.6046983333333,258.7243350510819,1.20318768797048,2.2383102231828502,295.79115055555553,256.69098839686853,1.196304621649632,2.994866334293988,295.0345944444444,258.2226289584654,1.2255483545556922,0.2204162847443984,258.7243350510819,1.227464116628097,0.2217029276435617,256.69098839686853,1.219699793137668,0.21648833871852535,280.98832555555555,273.66908805555556,-7.319237499999986,280.2186469444444,271.5868130555556,-8.63183388888882,279.28311722222224,272.0175947222222,-7.265522500000031,332.77241545416166,69.73545024381997,63.75227847124711,4.771926104881675
2025-04-14 02:15:32,64020,0,0,75.218405,73.509778,64.840973,43.497362,37.541759,37.917819,40.616814,32.21973,32.579306,40.059303,30.92627,31.830612,32.236637,38.971418,46.731153,37.715521,37.686127,44.518415,53.315317,63.750536,56.949852,47.356353,51.881573,48.020174,46.232054,51.080959,53.407551,51.983297,80.97038,57.958585,45.721855,25.951972,27.61691,27.65218,29.223363,27.368489,27.581475,46.567873,44.192697,44.211986,75.19508,55.512153,41.463428,24.051332,39.700485,72.838474,49.697028,40.098823,23.479258,39.722793,47.753076,43.906389,43.86692,45.05934,42.345407,47.089498,43.964748,32.494763,33.239192,28.886149,29.003471,29.849031,29.42458,36.368298,43.054143,33.54139,41.786663,31.381871,38.042045,33.15842,39.542577,36.65474,42.578669,36.376863,39.941998,31.325435,37.525084,32.394098,38.930805,35.549506,41.508826,32.637921,40.572377,31.611469,37.749155,32.866403,39.254678,34.868225,38.943667,34.835407,37.906257,31.321597,36.396068,32.52379,36.677807,37.086115,41.668527,35.432325,41.164613,32.948473,38.095666,37.339116,41.18915,38.28957,42.791384,42.158189,41.191195,35.046412,41.130886,38.77915,42.646456,82.829811,88.521405,138.848815,89.15573,76.236751,88.510984,135.834957,75.967668,76.086642,71.41986,70.962483,71.128414,75.280943,74.85942,27.760628,132.439128,3549.087022,0,205.75,0.10451,-13.587,206.330002,0.09436,0.431,206.169998,0.0895,10.444,204.419998,9.338,-2130,119.080002,2.012,118.900002,40.852524,36.594097,35.229492,4.869331,81.396839,37.391322,44.482647,30.482864,-3.227741,0.123325,2.458052,0,132.439128,27.760628,1014488.532751896,292755.71212739596,1014488.532751896,292755.71212739596,278.94335296296293,281.5330544444444,330.8360872222222,332.51045277777774,304.9031833333333,297.7803581481481,280.0848037037037,272.3071468518518,301.3887838888889,304.55078055555555,3549.087022,258.2623938823811,163.54642914402064,558.0552082547107,0.8640653088675632,2.391615538617076,300.6660684117679,271.98025323382,603.230741045103,1.2471913574725542,2.348913575616666,591.9989618742918,2.5180240135474303,5.923026995175602,-1.0,596.3307139543282,2.5334814613014323,5.85693493917595,23.270660562063313,664.2438931512222,2.5423118069843955,18.65997041346499,30.17001881045428,667.6305496398526,2.5525226454339283,-1.0,611.8825947295114,2.3774885852036176,21.421408152187592,-4.2371149215653645,264.1031835475977,1.220866360566202,493.16344480817844,2.885710263619842,595.057713112289,2.5289536756243387,-1.0,280.77325277777777,591.1050795603406,2.514816401992879,-1.0,278.40745999999996,589.8419664626518,2.5102732924228106,-1.0,277.6493461111111,271.1283730416439,1.244356584706582,0.3103017451012988,300.3557666666666,262.38823606931396,1.2151011305280626,3.518801745101257,297.14726666666667,258.8562442297003,1.203188557282554,4.828027300656856,295.83804111111107,271.1283730416439,1.280625932659422,0.2726984787008713,262.38823606931396,1.2467838511974558,0.250543998407601,258.8562442297003,1.2331078692377195,0.24159111313195364,280.8331847222222,273.63165416666664,-7.201530555555564,280.0739611111111,271.4526722222222,-8.621288888888898,279.34726527777775,271.83711416666665,-7.5101511111110995,327.8957783266941,67.91317919689402,52.361298421710785,4.828161222964662
2025-04-14 02:16:32,64080,0,0,74.71402,73.48945,64.794784,43.538332,37.570215,37.976302,40.705,32.180702,32.496737,40.106608,30.842204,31.826704,32.113476,39.034611,46.744144,37.646459,37.770248,44.692082,55.102151,62.711052,55.259403,49.631382,52.730857,46.96043,46.393508,50.503177,52.852228,52.247365,83.238161,60.863375,45.896615,27.164808,28.230352,28.364678,29.421505,28.064635,28.392211,46.596429,44.377475,44.490104,80.39784,56.568324,41.357617,25.184732,39.404945,80.378795,50.181156,40.211697,24.82567,39.733575,47.887694,44.027718,44.128559,45.050448,42.412277,47.154667,44.16115,32.537442,33.239386,28.907757,28.879206,29.857251,29.36355,36.304179,43.065185,33.497285,41.793575,31.308674,38.042774,33.08404,39.588396,36.6432,42.687123,36.317545,39.94332,31.294245,37.514499,32.313152,38.950627,35.51934,41.572565,32.642368,40.575019,31.542859,37.7125,32.788618,39.277643,34.861159,38.977671,34.81814,37.906627,31.284543,36.407062,32.502368,36.669177,37.067317,41.645438,35.392475,41.161128,32.895161,38.119254,37.343273,41.177657,38.286426,42.750052,42.126044,41.199933,35.084036,41.140133,38.76321,42.639377,81.04693,91.153321,141.202862,89.733478,76.140584,87.726374,137.57967,75.887794,76.676079,71.348466,70.799962,71.072446,75.2016,78.674303,27.44014,121.804944,3649.787241,0,205.539993,0.10046,-13.024,204.979996,0.09196,0.525,206.130005,0.08621,10.002,204.419998,8.816,-2008,118.959999,1.999,119.199997,41.424622,36.885624,35.739704,4.471993,76.046881,37.379092,44.611308,30.464099,-3.441792,0.131214,2.62116,0,121.804944,27.44014,941168.418178608,290546.02524598,941168.418178608,290546.02524598,278.9770238888889,281.5692594444444,331.8053722222222,333.8182566666666,305.2241544444444,300.5601474074074,280.15628203703704,272.2967214814814,300.39829444444445,306.01295611111107,3649.787241,258.04271568596465,163.0195791836366,557.8020408101279,0.8620400759479722,2.391951356632744,297.69802192127185,263.8777701785681,600.4071029279586,1.2206086648003214,2.3510472568255887,592.1364969005365,2.5198599071707264,5.874435742815393,-1.0,596.4707098835845,2.53532420823972,5.808941272874382,23.52654375847976,668.305613674532,2.566982980441626,17.032987831491976,34.10735030095037,672.337484825002,2.579097573665354,-1.0,615.4447750229239,2.400933430072315,19.472759471965116,-7.526132523172578,606.142548873876,2.3702212858215455,20.01774089020314,-2.8621254861355396,595.3001184913234,2.5311616575101077,-1.0,280.87034166666666,591.0889319256559,2.5161006504233976,-1.0,278.3486761111111,590.0287593416227,2.5122874956260204,-1.0,277.7120538888889,608.2518255594697,2.377226813741966,-3.917623078728127,301.615645,605.0974083790894,2.3667409507173165,-2.3396669676170063,300.03768888888885,605.0762349832838,2.366670380352539,-2.3290864120614856,300.02710833333333,608.2518255594697,2.5766535381426063,-1.0,605.0974083790894,2.5656863152731875,-1.0,605.0762349832838,2.565612459563234,-1.0,280.9042811111111,273.6435633333333,-7.260717777777813,280.1441686111111,271.42415638888883,-8.720012222222294,279.4203963888889,271.8224447222222,-7.597951666666688,-14.006051973339481,71.83490379094746,52.860838651608105,-0.19497557919893121
2025-04-14 02:17:32,64140,0,0,75.350474,73.503754,64.725863,43.59147,37.618003,38.048803,40.73558,32.200039,32.472465,40.101952,30.993914,31.763332,32.197912,39.165078,46.763105,37.52818,37.650681,44.55119,55.128292,64.079219,55.512684,49.061498,51.705296,48.459911,47.164047,50.350189,52.827645,51.958369,73.596152,56.950763,46.04446,26.776203,28.433896,28.679304,29.72702,28.300535,28.775739,46.717738,44.455738,44.459244,74.192275,48.597971,41.407917,25.517856,39.613441,72.902228,40.362665,40.275009,25.126009,39.774721,48.028349,44.135512,43.935136,45.245234,42.756963,47.290808,44.004746,32.852849,33.482249,29.224723,29.16228,30.16068,29.738506,36.369616,43.044914,33.525623,41.787326,31.348681,38.042637,33.108793,39.546675,36.682304,42.575284,36.3556,39.93978,31.302696,37.526328,32.392681,38.940643,35.521277,41.515993,32.612556,40.571922,31.578931,37.723,32.848536,39.267258,34.843621,38.948309,34.816567,37.872205,31.276117,36.408872,32.511748,36.684525,37.064082,41.66333,35.384139,41.155933,32.921476,38.123303,37.32522,41.200947,38.249742,42.783836,42.127952,41.209763,35.02167,41.119744,38.755676,42.638028,74.885624,84.427186,137.500214,76.777846,76.148879,75.273969,134.744406,75.878056,76.786491,71.1329,70.919875,71.08836,75.283735,73.5727,35.137073,117.156846,3485.370741,0,205.660004,0.08549,-11.065,206.350006,0.07766,0.394,206.179993,0.07098,7.99,205.419998,7.416,-1637,119.080002,1.993,119.0,32.602392,27.965849,26.832941,13.442068,73.611926,37.379914,44.684323,30.770214,-3.649225,0.139041,2.777959,0,117.156846,35.137073,909120.9119564219,343614.507926261,909120.9119564219,343614.507926261,279.0254418518518,281.6448933333333,330.23022555555553,331.76122999999995,298.0265811111111,296.240862037037,280.1968462962963,272.46678583333335,296.97534666666667,302.2762144444444,3485.370741,263.0039359303062,174.99339337750962,563.4868818400289,0.9076274917293528,2.3847669386670054,296.347266583697,260.22037670955376,599.0991283528912,1.2085135096494866,2.352032582897387,590.2383885975532,2.4834942400319298,7.03374716560786,-1.0,594.6700905002914,2.499302887690217,6.951361525897935,18.640957403027073,666.0723957486346,2.566013797780926,16.48547282353653,33.88295897185856,669.1202419586218,2.5752219225400816,-1.0,602.4373316937807,2.363265297887674,19.4678853223805,-1.6793145274141352,259.93321948056007,1.2075443467035547,495.3392431517247,0.10640454665997368,593.4968453422682,2.495132070178413,-1.0,280.95247777777774,589.1434822131229,2.479565633587941,-1.0,278.3766205555555,588.082398266045,2.4757496339222627,-1.0,277.7472272222222,259.98208791003316,1.207709303473336,0.08829325036367663,296.2589733333333,599.5824547319891,2.3536628608979373,-0.24288619408076784,296.59015277777775,258.94268627256,1.2041985969371045,0.47380658369701223,295.87345999999997,259.98208791003316,1.2307735854632678,0.2187647851418828,599.5824547319891,2.516655612279901,-1.0,258.94268627256,1.2268215471266686,0.21608931780886106,280.9732947222222,273.7986383333333,-7.174656388888877,280.1445472222222,271.59083416666664,-8.553713055555534,279.47269694444446,272.010885,-7.4618119444444915,330.30516911699317,71.40230524834317,63.63506405485384,4.625973460775031
2025-04-14 02:18:32,64200,0,0,75.134196,73.560385,64.672772,43.623522,37.698465,38.134522,40.855604,32.275968,32.61321,40.106551,31.142943,31.94022,32.33054,39.231279,46.705029,37.466784,37.756493,45.548506,53.382608,61.280775,54.943992,50.85532,52.186895,49.420944,46.533264,50.494781,52.850362,52.357479,78.589505,57.191756,46.055159,26.231284,27.819059,27.865931,29.522977,27.59905,27.911102,46.550985,44.371636,44.425104,73.654678,54.055033,41.467695,24.426667,39.684812,70.180562,46.561558,40.109299,23.835644,39.770268,47.495832,43.93772,44.411175,45.962434,42.428787,47.23834,43.82616,32.632185,33.187023,29.215617,29.238364,30.182783,29.684878,36.308409,43.018018,33.493285,41.790935,31.334961,38.033694,33.113573,39.550238,36.636321,42.603872,36.321994,39.951715,31.310308,37.496597,32.372101,38.93406,35.50093,41.508552,32.590355,40.582526,31.574513,37.722002,32.819076,39.250279,34.798163,38.918087,34.789293,37.888573,31.275246,36.398269,32.498869,36.673528,37.068128,41.647124,35.358754,41.154931,32.905793,38.113745,37.324053,41.207923,38.277941,42.792116,42.159146,41.187314,35.034963,41.156113,38.754288,42.661243,81.576837,87.20272,137.627513,87.244782,76.187961,86.655776,134.842665,75.857626,76.140304,71.433521,70.934066,71.086847,75.291941,73.777645,31.58734,155.926981,3484.433153,0,205.580002,0.09933,-12.839,206.270004,0.08939,0.467,206.050003,0.08443,9.829,205.059998,8.826,-2013,119.010002,2.014,119.0,36.608955,32.021491,30.663095,9.446204,92.277696,37.372123,44.677018,30.690142,-3.853889,0.146604,2.931938,0,155.926981,31.58734,1176431.571638617,319139.96147638,1176431.571638617,319139.96147638,279.00780611111105,281.61574444444443,330.2848138888889,331.83195166666667,303.8415455555555,296.5619898148148,280.19278777777777,272.4223009259259,300.6926872222222,303.81817777777775,3484.433153,260.79340958481197,169.63865529364116,560.962604948426,0.8873535865628204,2.387866771607566,306.7034429002324,288.75716982645054,608.7386862354664,1.3013325030323586,2.3446253770321537,591.1283186971298,2.4996590767816236,6.495144389967606,-1.0,595.5162512629275,2.515312893879996,6.420765165615207,20.822334859632463,658.2063045536106,2.5000432431331987,22.30998690227281,23.581370988656488,661.4192622704666,2.509748370131028,-1.0,280.7395826885987,1.275068894056,483.54417316242143,2.8618973446768905,260.81905132594176,1.2087128235885352,495.6291929576674,10.141453085417595,594.4084624857608,2.5113746076732086,-1.0,280.95842166666665,590.1249012498963,2.496058840301723,-1.0,278.4098305555555,588.8599624255532,2.491509230974144,-1.0,277.6551661111111,267.5098180211061,1.2311802930953073,7.670384566899088,299.0330583333333,260.0908223717147,1.206256132447896,10.411955122454629,296.2914877777778,254.91802620872755,1.1887406254393103,12.342019566899125,294.3614233333333,267.5098180211061,1.2626359331653583,0.25010266510343715,260.0908223717147,1.2341881450820527,0.2311439592641031,254.91802620872755,1.2143533027399003,0.21792525346408648,280.77043111111107,273.65533555555555,-7.115095555555513,280.47600249999994,271.6094391666666,-8.866563333333318,279.3319297222222,272.00212805555554,-7.32980166666664,330.309267371188,62.69005329068307,377.4667218650119,5.268926249585407
2025-04-14 02:19:32,64260,0,0,75.005542,73.576208,64.707577,43.762563,37.514595,38.175587,40.813678,32.355943,32.651711,40.227958,30.98144,31.893341,32.265476,39.366574,46.661213,37.600157,37.713881,45.034363,54.424243,62.479395,56.276647,49.094547,51.718694,50.023868,46.975226,51.419216,53.321867,50.921559,85.595072,60.627635,45.75324,27.357855,28.23576,28.392398,29.518331,28.185475,28.61788,46.350644,44.120595,44.238958,80.369571,57.092202,41.552323,25.180827,39.750721,80.822896,51.461896,40.204405,24.874283,39.669503,47.888416,43.983989,44.191367,45.585955,42.640898,47.160103,43.993297,32.562864,33.072979,29.088677,29.203309,30.066163,29.461884,36.323432,43.017551,33.509905,41.78408,31.309747,38.046724,33.07957,39.552934,36.632832,42.555165,36.28322,39.909591,31.282867,37.531573,32.360591,38.913372,35.490788,41.506843,32.583868,40.554967,31.562223,37.723826,32.817353,39.266665,34.823067,38.918594,34.771618,37.846692,31.24816,36.387738,32.498963,36.690487,37.05987,41.657383,35.345841,41.148272,32.89373,38.094351,37.31304,41.199456,38.261936,42.780591,42.108657,41.190886,35.026591,41.156049,38.740058,42.663772,83.366002,91.905229,140.353732,92.271742,76.086237,90.381144,136.887079,75.903145,76.859182,71.343536,70.88059,71.054175,75.179617,78.802971,32.424353,126.084462,3507.339407,0,205.429993,0.1042,-13.435,206.210007,0.0943,0.534,206.089996,0.08979,10.409,203.990005,9.185,-2087,118.93,2.017,119.099998,35.344462,31.143545,29.795627,10.408778,78.235452,37.363031,44.713987,30.575979,-4.061838,0.154077,3.089142,0,126.084462,32.424353,970674.6548657339,324910.962717221,970674.6548657339,324910.962717221,278.9851792592592,281.5722794444444,331.4205994444444,333.34651777777776,306.6343011111111,301.07361833333334,280.21332611111114,272.3588774074074,301.68666777777776,306.43068277777775,3507.339407,261.3258434655654,170.92548786332588,561.5719245270606,0.8922422540579088,2.3871056456122535,298.91215743524714,267.18113738227186,601.570737103108,1.2314814563500924,2.350169978724008,590.8745039301315,2.495595436686771,6.622338815596199,-1.0,595.2327051907031,2.511145021270152,6.546765883915418,20.246435978878992,666.6929387453575,2.5569925348617524,17.679918680993424,32.50844200919727,670.565304796871,2.5686428524184914,-1.0,617.1181776632468,2.401524019420202,20.063770109211884,-7.722143675863947,605.9398437097265,2.3647341087967266,20.74448115578043,-2.1614608980862045,593.9140681781466,2.506455390071359,-1.0,280.79068888888884,589.9867598300557,2.4924103727515075,-1.0,278.4568461111111,588.7297969622213,2.4878902622488166,-1.0,277.7080027777778,609.670233509163,2.3770864759647368,-4.012882564752829,302.92503999999997,603.8161687452618,2.357668083997833,-1.1098264536417446,300.0219838888889,604.3250914556395,2.3593636572243626,-1.3616736758639263,300.27383111111106,609.670233509163,2.5616601052836203,-1.0,603.8161687452618,2.5413578925494393,-1.0,604.3250914556395,2.5431324791314736,-1.0,280.89233472222224,273.60440083333333,-7.287933888888915,280.3103672222222,271.5644405555555,-8.745926666666719,279.4372763888889,271.9077908333333,-7.5294855555555955,-15.065339779594979,71.46023355465445,49.57476108211074,-0.2108213062034377
2025-04-14 02:20:32,64320,0,0,74.348611,73.578479,64.650436,43.800277,37.458009,38.132299,40.973482,32.343954,32.700829,40.188508,31.112652,31.880498,32.309599,39.393108,46.741065,37.627434,37.724244,46.535238,55.700549,63.008348,53.405347,48.010652,51.966978,48.698657,46.891765,51.115429,52.358494,52.529041,75.490764,57.986329,45.826581,27.280882,28.521007,28.782909,29.810945,28.560576,29.033921,46.589137,44.219989,44.244537,75.83685,49.500633,41.759948,25.815636,40.037007,74.744339,41.282456,40.260671,25.50413,39.867476,48.265426,44.142528,44.088603,45.664546,42.527451,47.3207,43.993083,32.73253,33.451214,29.468297,29.461162,30.299381,29.760841,36.271382,43.041443,33.469914,41.779236,31.296372,38.040178,33.055648,39.548615,36.592653,42.608404,36.304749,39.940277,31.293396,37.51826,32.341853,38.929789,35.459415,41.51221,32.578812,40.558768,31.564286,37.7114,32.790178,39.253452,34.745467,38.908905,34.723733,37.895753,31.246842,36.388199,32.487416,36.665369,37.003361,41.645172,35.353434,41.15449,32.882229,38.07199,37.288005,41.207656,38.261333,42.7655,42.138296,41.193719,35.002842,41.146008,38.750489,42.675031,75.014569,85.754136,137.717981,78.29337,76.205692,77.924508,134.863639,75.814188,76.028115,71.497597,70.918534,71.109086,75.252842,74.955084,32.564219,85.539686,3485.849751,0,205.759995,0.08735,-11.248,206.190002,0.07894,0.271,206.059998,0.07244,8.239,204.860001,7.529,-1665,119.150002,2.02,119.199997,35.25822,31.191587,29.69231,10.568361,55.107414,37.355457,44.780273,30.862238,-4.267501,0.161124,3.243442,0,85.539686,32.564219,691128.276726302,325875.304799783,691128.276726302,325875.304799783,279.0476296296296,281.6615,330.2964661111111,331.88221166666665,298.86853888888885,297.23739870370366,280.2501515740741,272.5179097222222,297.04698277777777,303.0134088888889,3485.849751,261.4141181647465,171.13901620673855,561.6728670788322,0.8930524310443037,2.38698035511294,286.08477671295947,233.0056466187547,588.7498856409863,1.1165501400195594,2.360042517033259,590.9433812946309,2.4953211512046134,6.641663381331058,-1.0,595.3481784762204,2.511032735097128,6.565072140311842,20.247381835253464,672.1925440949312,2.6311378745699594,12.123195446791385,44.211689398151634,675.2620554943928,2.6404088296146764,-1.0,612.6020796639269,2.4416076370595365,13.953100719255016,-12.783762175929382,609.5552811127457,2.431385275781145,14.069437286419463,-11.152621990744194,593.947309432638,2.5060518029055983,-1.0,280.83143388888885,590.1442263459156,2.4924548432942735,-1.0,278.5721933333333,588.7456394987978,2.487426769856568,-1.0,277.73926166666666,609.693713556927,2.4318509479464985,-11.226758842596041,297.3115355555555,610.0527505676771,2.4330581697408618,-11.419028842596049,297.5038055555555,608.9194520358068,2.429244920686692,-10.812078287040492,296.89685499999996,609.693713556927,2.561215228887243,-1.0,610.0527505676771,2.562452441234927,-1.0,608.9194520358068,2.558544143083412,-1.0,281.0410983333333,273.7565955555556,-7.284502777777732,280.3036525,271.74151638888884,-8.562136111111158,279.40570388888887,272.05561722222217,-7.350086666666698,-18.611899818114807,76.84436561871087,59.59046443100431,-0.24220253063788696
2025-04-14 02:21:32,64380,0,0,74.76676,73.481757,64.712187,43.851606,37.505765,38.188848,41.063764,32.423648,32.750043,40.270743,31.203852,31.973679,32.419118,39.373783,46.629128,37.619863,37.795685,45.670466,51.61855,62.725168,57.283476,51.543371,51.231035,49.883963,46.735443,50.619437,52.167185,51.111192,74.362329,56.156115,45.753413,26.114283,27.873776,28.052768,29.625352,27.262902,27.90226,46.585162,44.243335,44.357297,71.970866,52.637964,41.823886,24.589714,39.910622,68.867436,44.446404,40.215125,23.949818,39.794938,47.805307,44.08036,44.408682,45.514967,42.511466,47.313543,44.020766,32.781058,33.485373,29.489207,29.449963,30.288633,29.669751,36.294719,43.013661,33.488918,41.746161,31.284242,38.044938,33.040435,39.557387,36.633319,42.708058,36.305204,39.924424,31.272913,37.469491,32.310119,38.937244,35.489946,41.519202,32.559699,40.549973,31.546033,37.685623,32.777137,39.260237,34.794427,38.932461,34.744307,37.882294,31.239953,36.373388,32.483208,36.678135,37.032486,41.648624,35.374544,41.140686,32.848719,38.090697,37.322204,41.200612,38.263979,42.764618,42.123573,41.20626,35.07312,41.180888,38.749602,42.682054,79.694954,85.547413,136.696584,84.525377,76.102879,84.075072,134.035592,75.873647,76.441008,71.548876,70.843265,71.091548,75.16233,72.542437,28.569717,131.106763,3480.290049,0,205.490005,0.09618,-12.471,205.949997,0.08722,0.374,205.860001,0.08062,9.399,204.509995,8.505,-1909,118.879997,2.009,119.599998,39.891026,35.961499,34.352738,5.862387,80.742427,37.359373,44.723591,30.860664,-4.470855,0.167911,3.396667,0,131.106763,28.569717,1005302.1998415908,298334.18417376897,1005302.1998415908,298334.18417376897,279.0374859259259,281.6575238888889,329.83644,331.31476888888886,302.330765,295.22419092592594,280.21866185185183,272.5170356481481,299.6471966666666,302.8985627777778,3480.290049,258.81146578708547,164.86459035543075,558.687422042923,0.8691244548356626,2.390783591882837,300.3029973102981,270.98413590007317,602.8891912638869,1.2439388807562983,2.349172788964221,591.9504216735958,2.5145074251264004,6.041260237912649,-1.0,596.3390303678165,2.530161656629086,5.972831066631088,22.846058101803408,662.495402871381,2.538513473077352,18.549584630208866,29.53344268970187,665.4793138184426,2.5475398950729895,-1.0,607.0277413017395,2.362907747669643,21.517731654533463,-2.027767689701875,257.2058326847603,1.1976665675306024,497.2588286040206,5.078806384372172,594.8849647432714,2.5249911683450215,-1.0,280.79078499999997,591.2324812668639,2.511932524529318,-1.0,278.6077144444444,589.7411629820278,2.506571169677782,-1.0,277.7139583333333,261.13734086103125,1.2109507296816608,3.618370088075892,296.6846272222222,257.55978887695454,1.1988652402067927,4.946960643631485,295.3560366666666,252.94608025116148,1.1831986848834735,6.671088421409252,293.63190888888886,261.13734086103125,1.2411046923140134,0.2444570064490197,257.55978887695454,1.2272816880927868,0.2353728404326736,252.94608025116148,1.2094551647903433,0.22365765214350358,280.8960186111111,273.77956416666666,-7.116454444444457,280.35101361111106,271.7442138888889,-8.60679972222215,279.40895333333333,272.02732888888886,-7.381624444444469,334.74458898883546,66.15637250356451,55.46766156964145,5.059899391714674
2025-04-14 02:22:32,64440,0,0,74.905689,73.490997,64.729648,43.910255,37.67581,38.270874,41.203424,32.43049,32.786136,40.258044,31.097432,31.977642,32.39772,39.423129,46.889022,37.607371,37.816528,45.108498,54.29795,64.502777,57.981171,49.008374,49.836832,48.078762,46.348418,50.597506,53.508596,52.2434,85.496619,59.972134,46.029297,27.356983,28.178916,28.382862,29.661755,27.953286,28.425471,46.988628,44.611343,44.805858,79.464582,57.235526,41.689167,24.984346,39.786763,79.550233,51.841977,40.237885,24.487287,39.841927,48.24581,44.224582,44.280251,45.539464,42.52845,47.430422,44.096739,32.862993,33.478142,29.200529,29.243347,30.106182,29.369732,36.25055,43.004981,33.445953,41.745409,31.274569,38.033949,33.017376,39.548023,36.610202,42.670183,36.254695,39.888246,31.238562,37.474092,32.291614,38.902721,35.471228,41.497105,32.560103,40.51074,31.524161,37.669452,32.755976,39.257658,34.779858,38.910907,34.710664,37.852052,31.208562,36.375403,32.466105,36.656109,36.971547,41.630253,35.296001,41.141035,32.799274,38.107925,37.280203,41.185928,38.21082,42.770164,42.071273,41.179421,35.034991,41.161338,38.762237,42.640166,84.726202,91.413383,139.898112,92.663738,76.095526,91.427434,136.656876,75.820192,76.745972,71.271592,70.830538,71.036387,75.178807,78.10675,37.35552,169.8948,3491.450321,0,205.220001,0.10548,-13.597,205.770004,0.09642,0.42,205.740005,0.09089,10.733,204.389999,9.4,-2155,118.82,2.054,119.699997,30.198082,25.857952,24.40667,15.831215,98.235885,37.335412,44.819216,30.710154,-0.054077,0.001836,0.041684,0,169.8948,37.35552,1272736.2894636,358910.16090864,1272736.2894636,358910.16090864,279.0678424074074,281.72245666666663,331.29270888888885,333.0933955555555,306.8520766666666,300.6521174074074,280.2717866666666,272.4334189814815,302.44233444444444,306.15743499999996,3491.450321,264.3259511758206,178.21127823666146,564.9894615392835,0.919724741947411,2.3829869815500255,310.0098625099465,298.1248164528515,611.6044598953748,1.3310551850040253,2.342247670638141,589.7293401347233,2.474058733938428,7.372726504938137,-1.0,594.2367272669405,2.490133928446156,7.284229064108881,17.39650549084604,657.2565666162806,2.4847044295184,24.435343928419563,21.282846378942338,661.0619930992428,2.496159928419188,-1.0,289.1486198856876,1.3019525701639507,478.63689695594144,3.157785843279896,271.92802223193445,1.2452604884943186,489.2609007482289,9.357745102539127,592.9131670398823,2.4854293274694417,-1.0,280.94405388888885,588.8231459666338,2.470808399742305,-1.0,278.5328705555555,587.4587329792483,2.465902726674575,-1.0,277.72660277777777,278.0318020059291,1.265487638816929,7.139518621057675,302.87034388888884,268.83384431050183,1.2349495101994634,10.490650287724293,299.5192122222222,268.96349792520147,1.2353823482655069,10.443066398835413,299.5667961111111,278.0318020059291,1.2973665259842366,0.2580820947989361,268.83384431050183,1.262568740694857,0.2343011317236982,268.96349792520147,1.2630592472611737,0.2346363461186586,281.0584422222222,273.80031527777777,-7.258126944444427,280.32214305555556,271.6066322222222,-8.715510833333383,279.4347747222222,271.8933094444444,-7.541465277777775,317.80131790278887,63.01983934934003,368.10794673059297,5.042877309494712
2025-04-14 02:23:32,64500,0,0,75.231309,73.554865,64.82411,43.963525,37.659228,38.347479,41.265252,32.472537,32.725401,40.3058,31.119005,31.914827,32.384368,39.527627,46.80601,37.726702,37.770757,45.639653,52.192441,62.337575,56.126418,48.59601,51.684527,47.870199,46.811634,51.353855,53.567007,52.00627,76.932209,58.905829,46.200701,27.277016,28.711576,29.043482,30.012967,28.537237,29.046721,46.871747,44.613769,44.637867,77.329147,50.992871,41.698142,25.866565,39.829405,76.233265,42.825072,40.386052,25.591076,39.964184,47.985104,44.299426,44.454575,45.743271,42.54926,47.500006,44.153415,32.947585,33.443106,29.46774,29.428941,30.324233,29.691283,36.260316,43.00808,33.453511,41.772675,31.272792,38.039405,33.017086,39.532601,36.592953,42.550721,36.258622,39.896121,31.236277,37.497212,32.324671,38.885963,35.434013,41.489638,32.555153,40.532261,31.527222,37.704056,32.758777,39.231705,34.747107,38.888032,34.677022,37.850475,31.21722,36.36497,32.458735,36.659393,37.004906,41.627799,35.316115,41.12492,32.840793,38.076779,37.293683,41.184954,38.226624,42.73362,42.082926,41.189327,35.025907,41.152062,38.732572,42.6796,76.274237,87.082595,138.52905,80.668321,76.024194,80.662576,135.506726,75.892503,76.984261,71.395621,70.86682,71.085816,75.236019,76.195335,12.68315,125.117845,3505.30304,0,205.789993,0.08929,-11.506,205.339996,0.08101,0.381,206.289993,0.07475,8.39,205.529999,7.702,-1715,119.190002,2.001,118.400002,63.206026,58.703467,57.391377,-17.005325,77.745436,37.33307,44.864175,30.883815,-0.260771,0.008444,0.198088,0,125.117845,12.68315,964010.0655386649,188800.16514455,964010.0655386649,188800.16514455,279.1286842592593,281.76111444444444,330.65373666666665,332.3328055555555,300.1879561111111,298.0564112962963,280.2967639814815,272.529897037037,297.7467983333333,303.75144166666666,3505.30304,246.18337263114398,135.00994068206168,543.9671749393501,0.7516588996827198,2.4128484019893097,298.6403106659998,266.4401861115504,601.3112095744276,1.2290468977007414,2.350365793720101,596.0342457044433,2.611208835327612,3.7287163985673564,-1.0,600.3476944723064,2.6265896143856677,3.6894407229529156,35.57774181330046,665.3452589401088,2.554062714532541,17.60112274716249,32.01342600066687,668.7156580988142,2.564230053587967,-1.0,604.4354470462642,2.3608003315227823,20.67850281322603,-1.5476454451113,264.85149792937506,1.2237219546543223,492.55396546044665,0.583899369703488,599.1624363825597,2.6223776118575075,-1.0,281.0392783333333,595.0695222580807,2.6077489770858233,-1.0,278.53785666666664,593.8809866937044,2.6034763331533326,-1.0,277.80891777777776,265.0034909657461,1.2242318540287376,0.5279723326664794,298.1123383333333,265.6031614137349,1.2262426689104298,0.3074512215553682,298.3328594444444,263.9489590290779,1.2206921846193075,0.9162745548886733,297.7240361111111,265.0034909657461,1.279694359162972,0.3178658778827255,265.6031614137349,1.2821302281722378,0.3193322181201781,263.9489590290779,1.275410836984371,0.3152872905676402,281.0068138888888,273.81408083333326,-7.19273305555555,280.42717944444445,271.73241138888886,-8.694768055555585,279.4562986111111,272.04319888888887,-7.413099722222228,331.1827477750682,64.99756446780236,60.90981189384456,5.095310116414057
2025-04-14 02:24:32,64560,0,0,74.766674,73.606916,64.730913,44.070316,37.614836,38.350815,41.154384,32.519698,32.69107,40.266065,31.220954,32.021182,32.480809,39.644372,46.909604,37.628633,37.794086,44.822603,53.760101,63.83822,57.571475,51.260366,51.140564,46.873339,47.003522,51.160112,53.650292,50.789714,70.48558,56.089121,45.969494,26.287659,28.098637,28.17942,29.845074,27.673734,28.18528,47.077209,44.582687,44.593202,70.909042,50.246852,41.508036,25.005126,40.016571,69.973117,42.330693,40.281878,24.547767,39.979487,48.261137,44.130088,44.228286,45.062048,42.816946,47.337356,44.252524,32.987632,33.625882,29.458128,29.458128,30.45771,29.759263,36.241923,43.031108,33.442627,41.759265,31.277025,38.006317,33.015797,39.516181,36.571605,42.613428,36.26231,39.912132,31.248454,37.484867,32.308687,38.896006,35.421497,41.474137,32.547293,40.549139,31.539398,37.681108,32.757031,39.226519,34.698866,38.862986,34.657168,37.874033,31.216917,36.371308,32.452649,36.642573,36.991632,41.607565,35.283339,41.102942,32.804802,38.045537,37.266832,41.178475,38.231603,42.749111,42.120258,41.143979,35.013465,41.167246,38.717246,42.70212,77.17394,83.902487,135.925218,80.881014,76.256419,80.36145,133.590682,75.930437,75.807221,71.343401,70.895625,71.095941,75.236805,71.058173,34.309749,141.50662,3484.349156,0,205.539993,0.09062,-11.691,205.119995,0.08185,0.358,206.020004,0.07646,8.658,205.589996,7.948,-1789,119.07,2.007,119.099998,33.438994,28.977536,27.751378,12.5305,85.738717,37.326802,44.791838,30.957791,-0.464751,0.015173,0.350135,0,141.50662,34.309749,1077006.6866913398,337910.30998599296,1077006.6866913398,337910.30998599296,279.0313718518519,281.6707533333333,329.58926777777776,330.8862322222222,300.3061188888889,294.5143961111111,280.25657675925925,272.5709947222222,298.2466333333333,301.984715,3484.349156,262.49959068914734,173.7688472524286,562.9122332920299,0.9030070548329175,2.385460360828455,303.07507557277194,278.6256411338472,605.4683271284555,1.268779625826101,2.3472011534852713,590.4637837157997,2.487234906867529,6.907305218007666,-1.0,594.9235530432148,2.5031427740206458,6.826147278837404,19.171162644185983,659.8448368935527,2.519223610882105,20.139633654075677,26.514192205005827,662.4923530471181,2.527240620389342,-1.0,270.9889261171301,1.2434666258453577,489.19661169991707,2.7689566838830615,255.31291108410653,1.190758671269194,498.59530662699433,8.560679461660811,593.637567985077,2.4985710442633775,-1.0,280.91083,589.4540339738617,2.483612249044972,-1.0,278.4322422222222,588.3071112886506,2.4794879862650445,-1.0,277.7510433333333,255.35698674783077,1.1909083224613066,8.544197794994204,294.53087777777773,255.98643451925756,1.1930445890709265,8.30894112832749,294.76613444444445,254.59604037337846,1.1883234854377687,8.828899461660853,294.2461761111111,255.35698674783077,1.213819499458857,0.20966086646298382,255.98643451925756,1.2162173994699552,0.2112783879062565,254.59604037337846,1.210920651607496,0.20770542689558777,281.03645138888885,273.8759761111111,-7.160475277777778,280.17509277777776,271.7378488888889,-8.437243888888872,279.5581861111111,272.09915916666665,-7.459026944444474,335.1508726316931,64.92128385033789,388.8559107764226,5.162419052037105
2025-04-14 02:26:32,64680,0,0,74.530813,73.55608,64.641482,44.181927,37.713203,38.284834,41.323044,32.450012,32.660431,40.313685,31.08866,31.887492,32.413567,39.633279,47.108832,37.686108,37.889128,45.533267,55.110824,64.040584,56.44244,49.595438,50.681901,47.611874,46.470695,50.954381,54.088579,52.289712,79.907296,60.141726,46.376252,27.470144,28.65525,28.934975,30.069923,28.616316,28.842067,47.096835,44.81736,44.809475,78.976086,53.092268,41.408923,25.707252,39.598706,78.408063,45.837542,40.326625,25.560848,39.941444,48.502169,44.228702,44.293576,45.484493,42.740353,47.442408,44.370155,32.99491,33.572974,29.243558,29.247572,30.286492,29.576252,36.197463,42.993168,33.382604,41.718769,31.215047,38.014262,32.949554,39.54016,36.538142,42.542,36.170775,39.88492,31.182621,37.483444,32.278781,38.869258,35.359621,41.477826,32.486025,40.486718,31.480256,37.680128,32.723139,39.242695,34.691624,38.87211,34.596692,37.810776,31.140647,36.352643,32.432113,36.638889,36.971141,41.587191,35.270308,41.112007,32.819298,38.074209,37.277846,41.17217,38.202752,42.716908,42.08505,41.154492,35.0112,41.17999,38.687971,42.708564,78.238257,89.05167,139.461317,84.694275,76.256404,83.973067,136.248638,75.895905,76.865438,71.380376,70.896186,71.090561,75.256366,77.466226,35.830221,118.32954,3515.748205,0,205.460007,0.09239,-12.007,205.990005,0.08318,0.386,205.770004,0.07706,8.711,204.160004,7.968,-1777,118.989998,2.001,118.699997,32.17922,27.211891,26.129593,14.197032,74.232132,37.301333,44.936575,30.820293,-0.880237,0.027028,0.661439,0,118.32954,35.830221,917206.3521217799,348393.594951297,917206.3521217799,348393.594951297,279.0966296296296,281.72911555555555,331.06591,332.85073166666666,302.4245972222222,299.3150824074074,280.3369859259259,272.4946072222222,298.8379205555555,304.8453722222222,3515.748205,263.42166364423355,176.00891162114556,563.9622507873283,0.9114521393129736,2.384198662127956,296.69130999853047,261.15018266368,599.4335882956707,1.211594147207867,2.351780577453046,590.1777435374759,2.480859923154593,7.137502438448084,-1.0,594.6368913020358,2.4967620683499914,7.05322655518707,18.307451911322005,667.5070033740537,2.5688740023394043,16.591567707460754,34.3746000014695,671.0673784823009,2.579599387944558,-1.0,610.8271242956886,2.3898166562429397,19.172821056739085,-5.733287223691718,604.6575947827273,2.369310773558793,19.530372609487024,-2.6237724088769028,593.6319834449134,2.493191384735176,-1.0,281.13680666666664,588.9622148004994,2.4764990756776393,-1.0,278.37717944444444,587.947353133122,2.472849498140106,-1.0,277.77590277777773,605.5518844799553,2.3722963165847712,-3.0738544459139234,299.7651644444444,604.5239167514331,2.368864110291425,-2.5565155570250795,299.24782555555555,603.8965502766513,2.366766526058058,-2.2409472236917054,298.9322572222222,605.5518844799553,2.5350708774578883,-1.0,604.5239167514331,2.5314993892209623,-1.0,603.8965502766513,2.529316055121601,-1.0,281.13079749999997,273.86330111111107,-7.267496388888901,280.3105747222222,271.61975833333327,-8.690816388888948,279.56958555555553,272.0007622222222,-7.5688233333333415,-14.479851245251439,72.87011207201795,56.67987907836516,-0.19870768458460608
