Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 02:27:32,64740,0,0,74.424669,73.4934,64.632445,44.188865,37.634462,38.242804,41.301955,32.446927,32.672689,40.339481,31.180703,31.965175,32.38082,39.635655,46.957379,37.70922,37.852705,45.945238,55.130532,62.450352,54.384837,50.397354,51.61348,47.988646,46.450187,51.336909,52.628233,50.761368,71.804221,56.095005,46.097918,26.397422,28.288113,28.551838,29.992897,27.939954,28.549132,46.840574,44.59021,44.563044,72.289193,49.051263,41.478269,25.213574,39.637963,70.988048,40.734892,40.329755,24.757786,39.863726,48.09202,44.086243,44.325592,45.575982,42.662664,47.355562,44.154924,32.905548,33.543561,29.390196,29.395548,30.378224,29.714784,36.201301,43.011462,33.387121,41.733353,31.203982,38.006472,32.939936,39.557049,36.552881,42.565415,36.194923,39.881191,31.174841,37.479378,32.25333,38.906018,35.344686,41.487197,32.483596,40.50237,31.476486,37.6849,32.706152,39.249189,34.664885,38.869339,34.581041,37.836642,31.121727,36.375457,32.41011,36.641661,36.97745,41.600061,35.279285,41.121359,32.812296,38.088207,37.274614,41.181436,38.217352,42.726595,42.090744,41.165473,35.042661,41.21265,38.714038,42.699805,76.074295,83.608488,136.180962,78.996959,76.004237,78.078335,133.706117,75.891064,77.033814,71.395871,70.866302,71.072991,75.362602,71.529056,34.31499,124.980678,3483.23222,0,205.520004,0.0873,-11.365,206.240005,0.07828,0.345,205.940002,0.07213,8.22,205.050003,7.602,-1712,118.980003,2.011,118.800003,33.561607,28.941958,27.793444,12.536311,77.675699,37.306002,44.816237,30.887977,-1.083957,0.033316,0.813783,0,124.980678,34.31499,963064.332405246,337946.44540742994,963064.332405246,337946.44540742994,279.0585077777778,281.68086777777773,329.6533983333333,331.0283122222222,299.25942166666664,295.2021225925926,280.2701319444445,272.5322093518518,297.6357194444444,301.8213822222222,3483.23222,262.5028057317229,173.77664801853507,562.9158989340384,0.9030365182168845,2.3854559149573586,298.6016229411324,266.3348003360772,601.2742272024819,1.2287004314570047,2.3503936880687943,590.5081780468182,2.487375252841805,6.907257182500735,-1.0,594.9393541718284,2.5031800780316478,6.826627767220497,19.178062046054833,663.3669162310007,2.5482329892509203,17.661857834620154,31.05177539220091,666.12395253401,2.556579033205875,-1.0,602.60282010967,2.354838178119695,20.77387565067602,-0.657798725534235,257.1421354056903,1.1977385554548128,497.16925989970395,3.3995003485397888,593.7569020923003,2.4989770210832742,-1.0,280.98217666666665,589.42480510825,2.483488532399956,-1.0,278.415705,588.3504915404474,2.4796254375155504,-1.0,277.7776416666666,257.3068298270915,1.1982964014231987,3.3381668300212937,295.2634561111111,258.0308004189626,1.2007472310819913,3.06873794113244,295.53288499999996,256.09024689134054,1.1941729052100851,3.7915962744657463,294.81002666666666,257.3068298270915,1.2212433334763142,0.21465370458528732,258.0308004189626,1.2240012872050485,0.21651414552042267,256.09024689134054,1.216608781352729,0.2115273611673751,280.9772952777778,273.8303080555555,-7.146987222222265,280.34488166666665,271.7015955555555,-8.643286111111138,279.48821888888887,272.06472444444444,-7.4234944444444295,333.36604264112793,68.42756205917226,60.76409612133068,4.871809437735806
2025-04-14 02:28:32,64800,0,0,75.168117,73.543172,64.684026,44.353803,37.68055,38.318885,41.389048,32.455811,32.633511,40.342962,31.14234,31.945204,32.397355,39.713756,47.030948,37.697025,37.847803,45.575923,54.633348,62.992176,54.642899,50.174218,50.632193,50.640891,46.680238,51.222754,52.555912,50.259533,82.739759,58.655104,46.068096,26.656044,27.782022,27.988699,29.807483,27.61103,27.873085,46.932414,44.631665,44.628598,76.522485,55.689688,41.434695,24.436613,40.002244,75.405388,50.756976,40.138432,23.8934,39.769816,48.270846,44.043492,44.395934,45.721478,42.615096,47.306084,44.00798,32.727183,33.454091,29.115721,29.24507,30.22292,29.307027,36.191845,43.016134,33.358788,41.729058,31.213442,38.027881,32.909023,39.533773,36.548548,42.660819,36.184832,39.907285,31.182954,37.476846,32.238768,38.917141,35.349654,41.488608,32.509487,40.526682,31.478361,37.672205,32.680036,39.251399,34.632063,38.893614,34.561968,37.860681,31.141515,36.351291,32.411626,36.650358,36.957836,41.595072,35.262555,41.084508,32.727482,38.054484,37.243067,41.163094,38.220583,42.709167,42.109606,41.139474,35.000944,41.190446,38.68284,42.733322,83.709095,89.243591,138.497039,90.370078,76.09095,89.486135,135.44523,75.946223,75.710751,71.487376,70.874775,71.085282,75.221974,75.749255,28.275149,140.058535,3490.033721,0,205.440002,0.10309,-13.336,206.160004,0.09277,0.523,205.949997,0.08913,10.412,204.919998,9.163,-2109,118.93,2.017,119.199997,40.565608,35.932207,34.635944,5.502488,85.057948,37.300649,44.842471,30.678669,-0.103461,0.003065,0.077835,0,140.058535,28.275149,1067022.4925009948,296303.209393793,1067022.4925009948,296303.209393793,279.00948574074073,281.65337999999997,330.6195722222222,332.31502166666667,305.5778211111111,298.82919111111113,280.2847061111111,272.415927037037,301.877275,304.95199499999995,3490.033721,258.6124675379912,164.38663329843735,558.4583843213474,0.8672913453530643,2.3910838940051082,302.6973514221046,277.57947040894254,605.1208448341371,1.2653936115764701,2.3474690670978684,591.9785895911618,2.515817568583832,5.998024881672866,-1.0,596.40509749196,2.531607893154837,5.929565152456444,23.040912462008748,662.2475412144257,2.528016130461091,19.819464283054337,27.9222208001176,665.7045320167815,2.538445507016241,-1.0,611.0939283458102,2.3671087278792555,22.749223014295993,-2.8804696890065316,266.95449733488726,1.2300670901417623,491.6104067937044,3.86816031099346,595.2515918030775,2.527507405986264,-1.0,280.9656088888889,590.9469145012386,2.512115833790437,-1.0,278.3914972222222,589.7460994632958,2.507796842193,-1.0,277.6713511111111,273.8264122976133,1.2529670181309522,1.358596422104597,301.338755,264.38782825150236,1.2214644132244037,4.812637533215707,297.8847138888889,262.706932407683,1.2158157565159577,5.43324697766019,297.2641044444444,273.8264122976133,1.2904719446530524,0.27771536202505787,264.38782825150236,1.2539749260214028,0.2537639267303158,262.706932407683,1.2474752554532293,0.2494984704029942,281.0150938888889,273.7559094444444,-7.259184444444486,280.40483666666665,271.5835530555555,-8.821283611111141,279.43418777777777,271.9083186111111,-7.525869166666666,325.02409225627457,65.84244372246576,51.15361286861548,4.936391693271475
2025-04-14 02:29:32,64860,0,0,75.304628,73.53863,64.684567,44.346405,37.578953,38.275222,41.386517,32.455476,32.533773,40.404515,30.986264,31.796776,32.249115,39.761277,46.909876,37.746902,37.769924,45.418689,52.831228,61.292794,55.916427,48.965223,53.055839,47.599027,47.102248,51.110563,53.338676,51.8053,81.621469,60.754826,45.96062,27.339116,28.377845,28.679033,30.024584,28.501453,28.812432,46.773782,44.388576,44.372799,79.803623,54.6229,41.683895,25.531795,40.101411,79.628797,47.679057,40.141636,25.276963,39.755101,47.924277,44.221949,44.569055,46.028167,42.862025,47.30926,44.120329,32.688159,33.302055,29.274872,29.282454,30.151067,29.297485,36.182372,42.997961,33.36344,41.724427,31.227018,38.007361,32.915491,39.521492,36.530468,42.566009,36.174007,39.900918,31.192557,37.476943,32.270457,38.882346,35.350162,41.476796,32.485268,40.505346,31.497319,37.647996,32.701036,39.20064,34.617389,38.819885,34.550843,37.834783,31.119852,36.33774,32.426033,36.65498,36.925299,41.605382,35.226315,41.098258,32.756939,38.083477,37.226546,41.181672,38.166799,42.713217,42.070162,41.164668,34.975783,41.170375,38.69353,42.719365,79.645783,90.13446,139.976539,87.230012,76.354735,85.652322,136.604798,75.905008,76.277091,71.408616,70.890033,71.086956,75.26798,78.329851,31.123902,107.658094,3511.902496,0,205.699997,0.09497,-12.361,206.429993,0.08469,0.359,206.119995,0.07871,9.01,205.179993,8.196,-1868,119.120003,1.997,117.900002,37.053061,32.776336,31.234077,8.907559,68.432497,37.290357,44.9543,30.666015,-0.311891,0.009838,0.234549,0,107.658094,31.123902,843629.325113158,315944.669081814,843629.325113158,315944.669081814,279.03632425925923,281.65514444444443,331.2637766666666,333.13696611111106,303.83333999999996,300.0118312962963,280.3468335185185,272.4088974074074,299.6198794444444,305.4469222222222,3511.902496,260.4954854853037,168.91940898712667,560.6213041458416,0.8846165875828483,2.3882967547418765,293.47429894621894,252.50165966388013,596.2724594766878,1.1827869592936369,2.3541699425640252,591.295351746075,2.5020305099514726,6.424435917524847,-1.0,595.6987460923983,2.5177375836258653,6.3507517037622945,21.159658959140756,669.9547181483675,2.5903110302508323,15.075402256640187,37.78947772044768,673.6555436089158,2.6014513896059706,-1.0,616.4227351042467,2.421648291711977,17.1872174801722,-10.359041053781027,609.0029285233375,2.3970727385211466,17.553367690171573,-6.537532350077356,594.436927380922,2.513251602560666,-1.0,280.9059,590.4461417508218,2.4989843783178913,-1.0,278.5299416666666,589.0108832675429,2.493823460777939,-1.0,277.6731311111111,610.3737256411356,2.4016365172437144,-7.243183831558838,300.7174827777778,608.4117318936267,2.3951011608527537,-6.233269387114376,299.7075683333333,608.2229939970682,2.394471318615507,-6.1361438315587975,299.61044277777773,610.3737256411356,2.5690549320981657,-1.0,608.4117318936267,2.56228295761878,-1.0,608.2229939970682,2.561630097073829,-1.0,280.9683961111111,273.70283722222223,-7.265558888888847,280.5381172222222,271.6381461111111,-8.899971111111086,279.5339872222222,271.88570888888887,-7.648278333333337,-17.70757677726249,74.25597205596921,53.53198304412081,-0.2384667022325921
2025-04-14 02:30:32,64920,0,0,74.985993,73.544356,64.666836,44.390649,37.516608,38.29463,41.293792,32.487159,32.612876,40.396523,31.065519,31.855124,32.375015,39.766557,46.848202,37.816208,37.848511,46.853492,57.68486,63.011364,53.006925,46.823014,50.992104,48.276189,46.19181,50.448673,52.922796,52.550158,72.711096,56.426324,45.863916,26.765149,28.151399,28.462,30.02351,28.056001,28.586607,46.548636,44.123775,44.195672,73.118376,48.674555,41.525209,25.362528,40.142602,71.827121,40.145968,40.140681,24.970629,39.794405,48.453491,43.968315,44.110814,45.606196,42.643251,47.241496,43.948595,32.636272,33.251176,29.395514,29.35939,30.342976,29.564282,36.152814,42.990164,33.362365,41.708413,31.215692,38.003218,32.884647,39.515412,36.519497,42.609148,36.158586,39.882042,31.173027,37.461729,32.231117,38.860817,35.319673,41.464573,32.524042,40.482081,31.473336,37.662838,32.675947,39.215349,34.617099,38.86505,34.555877,37.824891,31.11656,36.351733,32.399614,36.619275,36.913052,41.576054,35.229879,41.037985,32.684918,38.03916,37.218884,41.149824,38.206823,42.677915,42.08947,41.172118,35.031178,41.22919,38.671294,42.744671,75.301145,83.761991,136.501844,77.696881,76.127674,75.701083,133.930961,75.906359,75.75402,71.106622,70.75475,71.068413,75.200542,72.462148,37.275914,118.52265,3481.752053,0,206.160004,0.08615,-11.246,206.490005,0.07725,0.317,206.270004,0.07057,8.028,205.199997,7.435,-1669,119.139999,1.995,118.5,30.117089,25.778382,24.393854,15.746827,74.333877,37.282688,44.788444,30.758268,-0.516727,0.01648,0.386065,0,118.52265,37.275914,918537.7986460498,358361.296882898,918537.7986460498,358361.296882898,278.98885296296294,281.61749777777777,329.77831166666664,331.20658,298.5371561111111,295.67899870370366,280.2546909259259,272.4601490740741,297.20619166666665,301.90666166666665,3481.752053,264.2792516044271,178.09740827314863,564.9364768959366,0.9192977536225764,2.3830489420882057,296.74775075351874,261.3028320797316,599.4883719214796,1.2120995315372176,2.351739306339243,589.6164317209483,2.4739210606061133,7.363135776276988,-1.0,594.0785377900396,2.489839984621087,7.275595303950608,17.338246173350683,664.9039545430809,2.5607540743838717,16.714917357772023,33.030560913147895,667.7497654958714,2.569364903795325,-1.0,603.0545262712675,2.363720694695427,19.658770867157777,-1.7894053575923294,258.4198323373525,1.2023666861498719,496.27284929611574,1.0687520498150889,592.7775774554756,2.48521409685067,-1.0,280.85217555555556,588.6899810952007,2.4705970567128883,-1.0,278.44178277777775,587.3886362853119,2.465916921313309,-1.0,277.6726005555555,258.65747374595225,1.2031702803850028,0.9804751979631874,295.76727555555556,259.2669835671957,1.2052302674471407,0.7542085312965696,295.9935422222222,257.33654422650903,1.1987004585961045,1.4715724201854528,295.2761783333333,258.65747374595225,1.2241270770890498,0.20825214412704213,259.2669835671957,1.226433386863817,0.20982776011488283,257.33654422650903,1.2191288431701026,0.20483746958513,281.0449461111111,273.6742911111111,-7.370654999999999,280.2936138888889,271.6930288888889,-8.600585000000024,279.4255127777777,272.0131272222222,-7.412385555555545,331.1965993835958,70.82541675304128,61.849428271813395,4.676239329991292
2025-04-14 02:32:32,65040,0,0,75.988968,73.498577,64.88395,44.515884,37.486891,38.200906,41.517529,32.459411,32.493862,40.392742,31.005546,31.721041,32.249557,39.858241,46.890618,37.692955,37.857531,44.485067,53.94534,65.326518,59.482023,51.730103,52.606002,46.664699,46.64821,51.914233,53.483379,52.275442,84.017218,60.915341,45.890919,27.273767,28.22053,28.530225,29.793849,28.187448,28.516783,46.872253,44.512884,44.51376,80.53171,56.552327,41.539701,25.236353,39.62162,80.800299,50.312356,40.320733,24.919158,39.995349,48.607829,44.196251,44.582365,45.925978,42.799033,47.363211,44.450901,32.759829,33.425797,29.067241,29.007022,30.099129,29.175517,36.134792,42.989856,33.329193,41.709004,31.168613,38.025137,32.860024,39.537907,36.502244,42.5604,36.11579,39.84914,31.143327,37.472143,32.22914,38.881565,35.293973,41.459743,32.423667,40.484436,31.453887,37.671923,32.643731,39.228975,34.592652,38.83676,34.49327,37.798452,31.08143,36.346493,32.38901,36.626573,36.90398,41.582867,35.200733,41.067141,32.743284,38.057979,37.250103,41.179419,38.167629,42.679785,42.043351,41.171269,35.011257,41.225158,38.664345,42.740392,81.654891,91.266434,140.305162,90.583443,76.070233,88.360543,136.616129,75.826402,76.976824,71.311351,70.908146,71.091486,75.21548,78.958939,23.145655,110.718225,3508.127164,0,205.830002,0.10018,-13.076,206.380005,0.09009,0.393,206.179993,0.08338,9.667,204.830002,8.704,-1989,119.050003,2.012,118.0,46.979039,42.627821,41.408853,-1.08812,70.132458,37.27129,45.093726,30.589089,-0.069235,0.002627,0.052161,0,110.718225,23.145655,864728.184746325,260936.594730835,864728.184746325,260936.594730835,279.02988018518516,281.6851172222222,331.27007166666664,333.3195344444444,305.6963572222222,300.8072642592592,280.42429231481475,272.3661606481482,300.73605055555555,306.07579666666663,3508.127164,254.96958266181434,155.68085463685253,554.2474531462942,0.833639410846324,2.3968321428911135,294.417208931921,255.02604352637846,597.2066806092408,1.1912309957427307,2.353461418088683,593.3052890173982,2.5431716592587796,5.238769363176606,-1.0,597.7180158134274,2.5589113559087058,5.180237899435141,26.715534560407832,669.3833250332782,2.5844198713620217,15.501747529461586,36.852862734745656,673.4440704009556,2.59664020554141,-1.0,619.2644290186414,2.426983705158864,17.525803537092937,-11.279148290301237,609.7224755897553,2.395517506692424,18.00610394157586,-6.390055327338246,596.35627759531,2.554070068554575,-1.0,280.8671772222222,592.3442950382014,2.5397240211901853,-1.0,278.44983388888886,591.2236692784069,2.5356946045578117,-1.0,277.7726294444444,612.1465571039968,2.403559515380698,-7.631245512523435,302.0484544444444,608.3639995135537,2.3909961783387774,-5.694852179190093,300.1120611111111,608.6556268012449,2.3919676648330377,-5.844068290301209,300.2612772222222,612.1465571039968,2.609366258995525,-1.0,608.3639995135537,2.5962847259215565,-1.0,608.6556268012449,2.5972968950031023,-1.0,281.1511333333333,273.7571183333333,-7.394014999999968,280.51342861111107,271.5039619444444,-9.00946666666664,279.60831499999995,271.83740166666666,-7.770913333333283,-16.417186572357082,71.66530921985077,50.11889601463679,-0.2290813609970393
2025-04-14 02:33:32,65100,0,0,75.181805,73.493415,64.754752,44.58064,37.467788,38.182703,41.506209,32.463977,32.45606,40.370286,31.110272,31.782215,32.328007,39.879097,46.83207,37.674838,37.855771,46.433673,55.953227,63.460406,53.088161,49.286052,52.122525,48.983833,46.361082,51.141854,52.971425,51.18836,73.399679,56.926028,45.970841,26.672864,28.207065,28.511409,30.022943,28.203106,28.631938,46.580368,44.254488,44.249228,74.016651,48.670198,41.281512,25.34821,39.936378,72.743272,40.587043,40.225446,25.056076,39.912525,48.197909,43.977516,44.162977,45.447759,42.744442,47.221582,44.062137,32.693616,33.331506,29.258048,29.181332,30.331286,29.433616,36.120489,43.001577,33.299406,41.712946,31.165924,38.008893,32.82011,39.514836,36.465809,42.574314,36.111814,39.878238,31.156259,37.471199,32.225075,38.873479,35.277429,41.453882,32.434798,40.483564,31.440976,37.664791,32.631662,39.211991,34.55028,38.818002,34.47796,37.812262,31.084663,36.324472,32.347749,36.627326,36.902963,41.609562,35.217909,41.07099,32.702705,38.037636,37.212937,41.176333,38.208256,42.694273,42.084602,41.173405,34.995672,41.248483,38.661251,42.786058,74.198876,84.188748,136.895914,76.338239,76.164733,75.068124,134.315666,75.905755,75.818828,71.321979,70.929639,71.135464,75.197591,73.43264,29.656709,103.632474,3503.602669,0,205.929993,0.08514,-11.059,206.570007,0.07533,0.379,206.289993,0.07091,7.994,204.869995,7.305,-1625,119.139999,1.994,118.199997,38.796273,34.106944,33.050878,7.174568,66.147832,37.267192,44.765457,30.704901,-0.273735,0.010153,0.204735,0,103.632474,29.656709,815873.653438818,305828.72987471294,815873.653438818,305828.72987471294,278.979222037037,281.6064344444444,329.99203666666665,331.42550777777774,297.782355,296.1425188888889,280.24192037037034,272.43050037037034,296.59382,302.14374888888887,3503.602669,259.53706287410114,166.60947298892236,559.5216398428535,0.8758040495799186,2.3897002249578803,292.20713451534044,249.1226112274286,595.0073242329901,1.1714374620127013,2.355134477416692,591.5756813453248,2.5087773155758395,6.205495620783803,-1.0,595.9830262889845,2.5245014476558243,6.1346030452160685,22.069371570343264,668.2180605720172,2.5907172844851103,14.596957714323574,37.78490215132621,671.0349578402856,2.5992350505190758,-1.0,605.7844617650544,2.3916691185718273,17.07088414348107,-5.575220484659553,602.6188661674696,2.381009168022776,17.23106186499275,-3.935384373548459,594.8153856136607,2.520349968241821,-1.0,280.9115783333333,590.4501814417955,2.504738093480629,-1.0,278.3063955555555,589.4697995785933,2.5012117047838913,-1.0,277.7196922222222,602.6329700291101,2.3810567926860617,-3.942687151326197,296.14982166666664,603.2948784197871,2.3832905460292477,-4.285449373548431,296.4925838888889,601.9286039245695,2.3786769156978314,-3.5780165957706345,295.7851511111111,602.6329700291101,2.547951861088153,-1.0,603.2948784197871,2.5502683096673247,-1.0,601.9286039245695,2.5454833402050188,-1.0,280.9765069444444,273.71253388888886,-7.263973055555539,280.26409333333334,271.6053833333333,-8.658710000000042,279.48516083333334,271.97358388888887,-7.511576944444471,-11.04318482214478,72.23503428303263,62.43359880696278,-0.15287851569191718
2025-04-14 02:34:32,65160,0,0,75.333492,73.491813,64.757837,44.670576,37.465696,38.135121,41.459496,32.50303,32.537684,40.395174,31.051232,31.73808,32.23365,39.870251,47.027201,37.790452,37.896643,45.259693,54.627523,63.115585,54.726446,48.557309,50.526684,49.659751,46.905935,50.753462,53.187646,51.710456,78.816,57.293375,45.96704,26.138114,27.637899,28.016897,29.742907,27.35074,27.729811,46.804853,44.535949,44.455318,74.071425,53.979796,41.254026,24.186543,39.620696,70.862345,47.134889,40.097906,23.65529,39.778772,48.28407,43.838418,43.984009,45.392961,43.004607,47.233597,44.263132,32.843234,33.435337,29.07459,29.129008,30.162644,29.191353,36.108005,42.969004,33.301162,41.698414,31.126691,38.006187,32.840062,39.52799,36.460866,42.492535,36.08425,39.849481,31.118718,37.467327,32.210498,38.858402,35.262284,41.440613,32.410666,40.45527,31.41547,37.677714,32.628656,39.244995,34.572829,38.830281,34.464572,37.767644,31.061056,36.35547,32.375787,36.632843,36.88636,41.601852,35.194729,41.100347,32.758161,38.066552,37.222869,41.191026,38.143505,42.699276,42.067539,41.177443,34.968259,41.239225,38.664513,42.751977,81.516725,87.1813,137.416074,87.246683,75.978669,86.781987,134.762554,75.838775,76.882133,71.308518,70.870165,71.076853,75.252437,73.845937,22.493292,145.791996,3474.003882,0,205.589996,0.09864,-12.763,206.220001,0.08869,0.441,206.050003,0.08425,9.892,204.960007,8.751,-2015,119.029999,2.036,119.199997,47.941356,43.228342,42.072222,-1.974316,87.726599,37.259362,44.794533,30.639361,-0.013677,0.000509,0.01039,0,145.791996,22.493292,1106553.312864972,256438.710370044,1106553.312864972,256438.710370044,278.9498096296296,281.61310944444443,330.24030777777773,331.71448555555554,303.84260166666667,296.8073648148148,280.2580737962963,272.39408944444443,300.65929166666666,303.8062777777777,3474.003882,254.4799395100703,154.51693234525916,553.6789508459467,0.8291020375669946,2.397642250477933,304.17807525026484,281.6896871789552,606.4756153815172,1.2786698991316678,2.3464192033356,593.3354426722216,2.546385083846081,5.144956703570984,-1.0,597.7568200685436,2.5621599145316325,5.087458545031668,27.133169934374138,660.2766047778073,2.5161495366172177,20.73187682060778,26.06223252751289,663.3013432471366,2.525288357210384,-1.0,280.7547011694799,1.2755943919968535,483.29486183821643,0.3354735835981728,261.47532838471,1.2114003637619561,495.0239871955148,7.370710435450064,596.586468178581,2.5579988293967357,-1.0,280.9094666666666,592.2454555049877,2.542472997223972,-1.0,278.29112555555554,591.1839192015755,2.5386541081435756,-1.0,277.6488366666666,267.85261476584986,1.2328018352589922,5.019186361375944,299.1588888888889,260.70846302659794,1.2088154115268155,7.655061361375999,296.52301388888884,255.92077540693498,1.192620645638664,9.437883583598193,294.74019166666665,267.85261476584986,1.2744639888421598,0.28393403472178164,260.70846302659794,1.2463904528573355,0.2660361601542404,255.92077540693498,1.2275768378082264,0.25404181350360905,280.9618022222222,273.78293638888886,-7.1788658333333615,280.1991583333333,271.53988833333335,-8.659269999999935,279.6132608333333,271.8594436111111,-7.75381722222221,331.8601142875116,62.51978470926372,379.52190360832736,5.308081527004027
2025-04-14 02:35:32,65220,0,0,75.132585,73.420822,64.668575,44.638421,37.466406,38.140247,41.482473,32.472,32.437088,40.434745,30.898313,31.656784,32.168469,39.928653,46.847408,37.82115,37.855042,44.844924,54.756855,63.314559,54.655261,49.010005,49.827149,48.102652,46.83244,51.563108,53.552972,52.211884,85.218497,60.605564,45.95782,27.288029,28.023448,28.223844,29.765057,27.912235,28.293842,46.626398,44.439353,44.435408,80.356809,56.997951,41.458021,24.905647,39.565504,80.774588,51.420283,40.135336,24.546553,39.848285,48.256029,44.006728,44.368828,45.672538,43.200805,47.285111,44.494126,32.546647,33.281947,28.980817,28.900074,30.034598,28.930356,36.075187,42.973344,33.281116,41.706281,31.127533,38.006004,32.807865,39.550825,36.467855,42.588204,36.077768,39.840825,31.099273,37.443175,32.182183,38.868017,35.256429,41.44096,32.43129,40.453227,31.412066,37.666827,32.619924,39.230932,34.549812,38.816212,34.445101,37.791504,31.041894,36.350599,32.369558,36.612626,36.869688,41.576042,35.175238,41.072637,32.703925,38.059065,37.250748,41.171486,38.152599,42.658251,42.040167,41.179082,34.982327,41.267838,38.642704,42.758824,82.972887,91.621096,140.20602,91.877547,76.160089,89.978997,136.889008,75.939809,76.944273,71.386761,70.880395,71.065863,75.166754,78.762406,34.139299,141.840434,3510.274767,0,205.570007,0.10285,-13.49,205.199997,0.09368,0.408,206.139999,0.08643,10.151,204.5,9.051,-2090,119.040001,2.01,118.0,33.61657,29.116771,27.794086,12.34125,85.894992,37.253022,44.999842,30.44574,-0.221681,0.007496,0.166015,0,141.840434,34.139299,1079308.2531045377,336735.09865534294,1079308.2531045377,336735.09865534294,278.99281055555554,281.64172833333333,331.4216711111111,333.2644555555555,306.41530388888884,300.9925729629629,280.3721346296296,272.2865221296296,301.46827055555553,306.2728311111111,3510.274767,262.39488850733903,173.51484212509502,562.7928397369902,0.902047472799083,2.385605326484206,303.1617850228549,278.86602077969167,605.5479135932352,1.2695569744113189,2.3471396677211502,590.443075089084,2.4877715771760704,6.882538002130618,-1.0,594.9175291205534,2.503733748641167,6.8014344965756885,19.2468398259943,663.5170948772335,2.5299877859872817,20.011767069734038,28.259886088256224,667.2832478968843,2.5413199355166483,-1.0,612.3141006579862,2.369339638074558,22.963695806943292,-3.2535188660339713,272.87294973821463,1.2497174728429095,488.0554247493058,2.1692120598919473,593.6700471586614,2.4992986191143274,-1.0,280.9043444444444,589.4518084392093,2.484214807467015,-1.0,278.4044561111111,588.2150442365129,2.479766606624061,-1.0,277.6696311111111,277.62898739755013,1.2654735316460373,0.44595335618822673,302.71583166666665,270.1912306245995,1.2407933964600149,3.146891133965994,300.0148938888889,270.8268019267119,1.2429110431184547,2.9147916895215644,300.2469933333333,277.62898739755013,1.2988316703294518,0.2674544821725462,270.1912306245995,1.2704860085093563,0.24834793924286855,270.8268019267119,1.2729082024237572,0.24998063183276936,281.0007658333333,273.65794277777775,-7.342823055555527,280.38371277777776,271.45024749999993,-8.933465277777827,279.73192527777775,271.7513761111111,-7.980549166666663,317.5701253508694,68.59956575668014,51.20299421924733,4.629331422844245
2025-04-14 02:36:32,65280,0,0,74.305487,73.512889,64.674804,44.677319,37.456586,38.117626,41.434927,32.512435,32.434152,40.462226,30.992074,31.687446,32.220899,39.923728,46.895183,37.842068,37.835336,44.460862,53.959534,63.768356,56.455804,49.8954,51.223141,48.911245,47.010605,51.443107,53.445831,51.753708,74.313269,57.423922,45.791891,26.698302,28.232928,28.634089,29.947574,28.208461,28.619444,46.622326,44.275843,44.331948,74.896256,49.040709,41.569656,25.29401,39.905447,73.694321,41.248969,40.203793,25.014945,39.84027,48.439563,44.075651,44.461384,45.463434,42.8726,47.290955,44.183997,32.705159,33.386886,29.315867,29.140136,30.208537,29.21648,36.054573,42.966955,33.268966,41.709648,31.131836,38.013344,32.819255,39.515631,36.448902,42.521954,36.041652,39.829561,31.096351,37.47603,32.187221,38.853975,35.228138,41.437959,32.399012,40.474561,31.417164,37.674041,32.603167,39.242414,34.525424,38.819756,34.418934,37.792774,31.058771,36.33328,32.37662,36.6198,36.846779,41.555465,35.156869,41.050002,32.703731,38.044814,37.224986,41.145825,38.100782,42.643179,42.033884,41.157832,34.954704,41.259635,38.620053,42.756049,74.463789,84.953434,137.325969,77.231697,76.457576,76.435648,134.298113,75.858333,76.542506,71.287877,70.855824,71.112165,75.263084,74.238458,39.385349,138.981259,3503.97498,0,205.610001,0.08595,-11.14,206.119995,0.07742,0.466,205.970001,0.07179,8.032,204.960007,7.395,-1643,119.010002,2.0,118.199997,27.841074,23.618839,22.252976,17.950817,84.548465,37.241922,44.916105,30.662177,-0.426831,0.014515,0.319214,0,138.981259,39.385349,1059594.9362590627,372905.3386151929,1059594.9362590627,372905.3386151929,278.9954333333333,281.644975,329.982285,331.6644272222222,298.27872055555554,296.6507122222222,280.3256137962963,272.40676527777777,296.74099388888885,302.56857444444444,3503.97498,265.4990090609551,181.07644714539958,566.3181009211659,0.9304423564910426,2.3814521178394212,302.4146682969455,276.7975623981609,604.8599623210233,1.2628598506213513,2.347669664147769,589.0706492899396,2.4650368985836213,7.6891219415921634,-1.0,593.5836502593404,2.4811364196111554,7.595955811504729,16.145965939044913,661.1725005942877,2.525898939635509,19.717212835372628,27.56761670305451,664.5973348224958,2.5362514147331736,-1.0,265.4571568626701,1.2251023417342268,492.49004172720504,4.135947741389941,261.04939353410055,1.2102845828616706,495.13409772267477,5.763956074723296,592.1632480448834,2.4760857135834073,-1.0,280.81216166666667,588.171700835222,2.461811750441879,-1.0,278.4664755555555,586.8832679368916,2.4571785490625837,-1.0,277.7076627777777,261.067362041429,1.2103451534414946,5.757296630278859,296.6573716666666,261.94186458112955,1.2132913987888876,5.433414963612165,296.9812533333333,260.14021159585224,1.2072180170267393,6.101156630278808,296.31351166666667,261.067362041429,1.2317275295655108,0.20763828135414703,261.94186458112955,1.235021336735615,0.20990829169993774,260.14021159585224,1.2282354244580154,0.20523160897983408,281.0708927777778,273.7311236111111,-7.339769166666656,280.3513383333333,271.6100008333333,-8.741337499999986,279.5546102777778,271.87917138888884,-7.675438888888948,328.0212557558391,67.58885033494732,395.7153437316176,4.853185904631865
2025-04-14 02:37:32,65340,0,0,74.346118,73.519284,64.692384,44.597183,37.491108,38.060247,41.609005,32.642656,32.478077,40.502191,31.113168,31.792172,32.276997,39.987222,46.90118,37.953725,37.817551,44.97507,53.568621,63.604854,57.813754,50.179645,51.991481,47.298675,46.544409,51.317591,52.969848,51.765062,76.735452,56.240254,45.887625,26.34926,27.788601,28.178719,29.924628,27.418578,28.178821,46.726597,44.411854,44.478904,72.983056,52.384189,41.558799,24.651982,39.681486,69.472726,44.700995,40.054767,24.109287,39.750051,48.473278,43.986155,44.371931,45.476078,42.811896,47.444118,44.202855,32.911032,33.487207,29.477224,29.240851,30.366698,29.285587,36.054106,42.94015,33.244663,41.659654,31.103901,37.992594,32.764131,39.519705,36.449009,42.550173,36.018354,39.794031,31.084047,37.437724,32.161121,38.847904,35.232234,41.441145,32.396071,40.436417,31.385258,37.627789,32.585087,39.228623,34.519982,38.785216,34.401067,37.770458,31.033147,36.311366,32.341251,36.602108,36.844576,41.544479,35.145853,41.072073,32.702909,38.050005,37.204536,41.18561,38.131444,42.619645,42.000376,41.16169,34.973226,41.250569,38.625093,42.774677,80.241278,85.844324,136.06586,85.481363,76.145641,84.953755,133.40981,75.914419,77.023848,71.390081,70.867046,71.098348,75.256936,73.110339,36.357962,139.207628,3271.906689,0,205.669998,0.09373,-12.17,205.160004,0.08462,0.34,205.960007,0.07837,8.961,204.800003,8.2,-1848,119.029999,2.015,118.5,31.121016,26.79219,25.288158,14.766609,84.65574,37.229276,44.887032,30.794766,-0.626859,0.021295,0.466078,0,139.207628,36.357962,1061155.6955063958,352032.240905234,1061155.6955063958,352032.240905234,278.9835538888888,281.73006555555554,329.4887833333333,330.96436666666665,302.8618683333333,295.9631914814815,280.30946231481477,272.4804258333333,299.95070999999996,303.06351333333333,3271.906689,263.7368308488912,176.77587016692243,564.3205503265261,0.914336417298127,2.383773503169722,302.47418890105223,276.96212466576173,604.9149515340251,1.2633933296040292,2.3476274193284445,589.8484430683907,2.4778635946780834,7.222133295261759,-1.0,594.5042134213965,2.494470259337461,7.132907435233194,17.99323470666434,660.1209550778019,2.522470313538623,19.79877205376135,27.014594432281058,663.1252502993221,2.531568005229971,-1.0,605.7198983441111,2.350286923866917,22.989937439460444,-0.38767943228106105,259.19714404571744,1.2040228399715938,496.2435339013623,6.510997419570742,593.036250628684,2.489251718953597,-1.0,280.8653472222222,588.963894490956,2.4746900069014006,-1.0,278.46044388888885,587.5524149818796,2.4696135191825355,-1.0,277.6248705555555,264.70862449532916,1.222581050401422,4.471160012163352,298.0030288888889,259.076551660038,1.203615351735405,6.555824456607809,295.9183644444444,253.85151337428834,1.1858999635900753,8.506007789941123,293.9681811111111,264.70862449532916,1.2477473938590316,0.2268970749184149,259.076551660038,1.2263924969446978,0.21236436908183443,253.85151337428834,1.2065809360454034,0.19888195388367508,281.05539805555554,273.8161775,-7.239220555555562,280.3300025,271.6827986111111,-8.647203888888896,279.54298638888883,271.94230138888884,-7.600684999999999,330.65129902267324,65.61674165640545,54.40105673369078,5.0391301164280735
2025-04-14 02:38:32,65400,0,0,75.325499,73.483803,64.695868,44.613686,37.595273,38.131655,41.713243,32.709824,32.647843,40.532442,31.153581,31.791637,32.460197,40.077905,46.887954,38.098055,37.773671,44.870259,53.704121,63.405655,56.706619,49.273919,51.663043,50.722519,46.434165,52.399273,52.354138,51.853574,85.364058,59.989051,45.875472,27.451354,28.222416,28.490613,30.074388,28.248142,28.492685,46.732421,44.362381,44.356683,79.801544,56.281082,41.583651,25.157956,39.737439,80.087913,50.497335,40.109362,24.816222,39.746307,48.313445,44.115905,44.446842,45.704484,42.89748,47.462852,44.252724,32.853575,33.458131,29.530538,29.197834,30.274672,29.128919,36.063735,42.931696,33.244313,41.650953,31.098203,37.973487,32.763131,39.517226,36.434569,42.488839,36.025469,39.783922,31.074273,37.42558,32.164916,38.833948,35.237277,41.413158,32.372522,40.437767,31.396426,37.633327,32.587991,39.227184,34.497237,38.77848,34.375213,37.766823,31.018341,36.305069,32.358056,36.600971,36.843881,41.575894,35.178749,41.050159,32.713673,38.042794,37.2181,41.162527,38.13389,42.630862,42.026929,41.16407,34.97252,41.273125,38.611205,42.80214,83.841514,91.248875,138.780463,92.125593,75.997676,90.490717,135.264679,75.922156,76.959934,71.491601,70.882725,71.097897,75.267044,78.433681,30.092053,132.778362,3308.965336,0,205.589996,0.10087,-13.137,206.259995,0.09007,0.405,205.820007,0.08478,9.813,204.229996,8.838,-2013,119.040001,2.012,118.699997,38.182212,33.890391,32.416102,7.69326,81.562764,37.22668,44.955147,30.740611,-0.826266,0.027836,0.613658,0,132.778362,30.092053,1016827.4687480337,308830.3209661209,1016827.4687480337,308830.3209661209,278.99601574074075,281.7404733333333,330.5192661111111,332.4724794444444,306.5531072222222,300.7895398148148,280.34730370370374,272.4503397222222,301.9508411111111,306.06604166666665,3308.965336,259.82390770256484,167.30019142275,559.8510258472371,0.8784427673478856,2.3892769238176697,300.758125147257,272.23304248246524,603.317165329767,1.2480160646854648,2.3488479131523885,591.4924136788235,2.506754083950226,6.2703604331532885,-1.0,596.100061524801,2.5231884229682646,6.195418687307221,21.916565630768446,663.5346216929134,2.5397886386248087,18.73800990600885,29.76114096385413,667.4862628541994,2.551709300656472,-1.0,615.1421710984366,2.3877918775963045,21.26895623483658,-5.794982074965219,603.3816182632244,2.3490622034943884,22.051732965860097,-0.03141466755783995,594.6170917543196,2.517916567861101,-1.0,280.85859555555555,590.6188819512056,2.5036201702159993,-1.0,278.47425055555556,589.2491939265703,2.4986943798364925,-1.0,277.65520111111107,607.4908834594135,2.3626784504741707,-2.0385737416318648,302.79669888888884,269.34945025556067,1.238411530170526,1.0517118139236459,299.70641333333333,269.78478194070266,1.239863671829528,0.8926179250347559,299.8655072222222,607.4908834594135,2.5631424884911937,-1.0,269.34945025556067,1.2712059265781455,0.2599644425222623,269.78478194070266,1.2728814139841786,0.261073424205565,281.04704166666664,273.79214055555553,-7.25490111111111,280.4142572222222,271.68565888888884,-8.728598333333366,279.58061222222216,271.8732197222222,-7.707392499999969,-11.889204584400886,67.4345601681124,48.39245059447683,-0.17630729042736312
2025-04-14 02:39:32,65460,0,0,75.236974,73.471682,64.709703,44.537092,37.431369,38.131299,41.438362,32.761398,32.652198,40.628344,31.179332,31.82361,32.430737,40.096751,46.695583,38.111643,37.813789,47.218,54.23248,60.223588,52.643547,48.655843,52.286898,47.97506,46.821908,50.567621,52.901741,52.197515,75.661379,57.848032,45.668714,27.19165,28.46947,28.905815,30.227573,28.373762,28.79318,46.324809,43.969023,44.054087,76.327169,49.57304,41.616269,25.818436,39.881563,75.177433,41.417777,40.25565,25.48949,39.880813,47.828367,43.973403,44.532289,45.885608,42.956338,47.389521,44.205895,32.663336,33.383449,29.957216,29.480996,30.45516,29.353351,36.063821,42.919926,33.234251,41.650671,31.105493,37.985714,32.746979,39.50879,36.455314,42.558627,36.028139,39.786139,31.076069,37.419457,32.168542,38.841834,35.223921,41.418819,32.399227,40.398141,31.387974,37.633392,32.58272,39.226214,34.505579,38.762504,34.386662,37.759139,31.017276,36.29737,32.352544,36.60166,36.825989,41.530399,35.114232,41.032763,32.626719,38.061314,37.199053,41.165246,38.104376,42.640165,41.998706,41.164859,34.957351,41.27052,38.60687,42.800463,75.461184,86.016657,136.651969,79.620067,76.069853,79.387767,133.651861,75.926044,76.819254,71.401343,70.776032,71.083322,75.152032,75.248318,22.208439,91.865924,3291.096638,0,205.860001,0.0835,-10.856,206.550003,0.07427,0.418,206.320007,0.06925,7.782,204.970001,7.139,-1587,119.169998,2.009,118.199997,48.033713,43.981268,42.620649,-2.364999,59.123649,37.220874,44.896983,30.882251,-1.02335,0.034925,0.75942,0,91.865924,22.208439,734746.150460468,254474.718154323,734746.150460468,254474.718154323,278.99085796296293,281.6997338888889,329.62325611111106,331.28998277777777,299.60559277777776,297.4399964814815,280.3149907407407,272.5290285185185,297.2951022222222,303.1592538888889,3291.096638,254.26409393127963,154.00431098007311,553.4281622306102,0.8271007584254929,2.3980022769013547,288.3117194282539,238.8288550618846,591.0524990936888,1.13652762297885,2.358204094300561,593.4743908242109,2.5482572111535204,5.102387634235555,-1.0,597.970175873099,2.5642938665930037,5.044496331978328,27.435639957609254,669.7183962855739,2.613113197940153,13.00619716456044,41.31153668285714,672.958862091233,2.622919234048657,-1.0,612.380682498797,2.4307684043685347,14.926271784681763,-11.293873349523835,608.2917024969412,2.4170709686091834,15.096629893374988,-9.128277053227578,596.3808305112424,2.5586422903897588,-1.0,280.74372999999997,592.6496491686555,2.5452984073238922,-1.0,278.49237166666666,591.4005247601743,2.5408070013802155,-1.0,277.7364722222222,608.2281323237695,2.416857232148862,-9.094602238412733,297.40632166666666,608.9264027214571,2.419203640023078,-9.464485571746081,297.776205,607.720599757932,2.415149931147982,-8.825743349523805,297.1374627777777,608.2281323237695,2.6003172264180803,-1.0,608.9264027214571,2.6027414924261674,-1.0,607.720599757932,2.5985529752047305,-1.0,280.8727138888888,273.71855138888884,-7.154162499999984,280.4883047222222,271.88283666666666,-8.605468055555548,279.5839536111111,271.9856975,-7.598256111111084,-14.817311672730284,71.7482204124749,57.33771378677693,-0.20651817686273918
2025-04-14 02:40:32,65520,0,0,75.559756,73.477824,64.638515,44.519827,37.514297,38.150998,41.521753,32.795009,32.639511,40.603894,31.388514,31.893775,32.599985,40.15425,46.743551,38.10668,37.893969,45.687287,54.301098,63.955467,55.985022,48.792948,51.752315,50.673172,47.529458,50.94941,53.191401,51.317128,71.498687,55.537713,45.592417,26.300683,27.919964,28.131086,30.170399,27.67803,28.138695,46.706099,44.140988,44.174306,70.859884,50.145107,41.633021,25.082348,40.186477,69.213719,41.969937,40.286343,24.67002,39.961943,48.38683,43.998828,44.457348,45.874665,43.075167,47.354446,44.183011,32.73751,33.467216,30.081844,29.582467,30.628785,29.534504,36.041326,42.960847,33.218393,41.680272,31.090928,37.970785,32.729728,39.508984,36.410804,42.640079,36.006163,39.809666,31.079802,37.424562,32.133631,38.843793,35.196631,41.452003,32.402064,40.432661,31.39037,37.633635,32.547827,39.19875,34.457541,38.788867,34.336398,37.798851,31.013654,36.297313,32.334691,36.611926,36.819883,41.548079,35.09352,41.049171,32.58504,38.04343,37.166557,41.188778,38.114305,42.689566,42.051924,41.191731,34.952948,41.299604,38.647692,42.823508,77.968371,84.033962,134.607824,82.112876,76.15933,81.719503,132.127436,75.832401,75.78176,71.286836,70.947458,71.086234,75.170134,71.47146,27.512479,130.30938,3263.295842,0,205.869995,0.08858,-11.587,206.380005,0.07963,0.339,206.110001,0.07296,8.39,205.309998,7.761,-1755,119.169998,1.989,118.099998,41.030538,37.071142,35.724464,4.561879,80.348677,37.223098,44.995975,31.005388,-1.219361,0.041556,0.902566,0,130.30938,27.512479,999804.43782066,291044.785072603,999804.43782066,291044.785072603,278.98551499999996,281.68024777777777,328.7763533333333,330.15434666666664,300.99048666666664,294.55227592592587,280.3699860185185,272.5974375925926,298.6879838888889,302.05775666666665,3263.295842,258.09241036443376,163.13873436621694,557.8593224586598,0.8624982719343453,2.3918752401880305,300.0845452619316,270.38546901797764,602.6831586792183,1.2419820539402644,2.3493289496998973,592.1323104069697,2.519540839870442,5.884984496175176,-1.0,596.6388668298297,2.53561663357225,5.816792845975934,23.587837413344005,660.5213900226576,2.5334196710771426,18.523366145951677,28.69180807140168,663.2985460723886,2.541848962089269,-1.0,604.5313539559476,2.355478589688861,21.55052561533314,-0.9059414047350174,255.40425622191668,1.191594667402303,498.3111809992852,5.532269336005754,594.9992494791888,2.529785652663007,-1.0,280.70134277777777,591.325466382628,2.516646265299667,-1.0,278.5016783333333,590.0792057583308,2.5121653687534176,-1.0,277.7535238888889,256.8551342413117,1.196515850486832,4.990830261931649,295.093715,255.90378412795562,1.1932900193344038,5.3457208174872335,294.7388244444444,253.45848977013262,1.1849806505024916,6.260256928598324,293.8242883333333,256.8551342413117,1.2256100726369106,0.237424656078863,255.90378412795562,1.2219239893769933,0.2350144698811943,253.45848977013262,1.212449497839756,0.22881946908419934,281.034905,273.76242388888886,-7.272481111111119,280.4644480555555,271.94564194444445,-8.518806111111076,279.61060499999996,272.08424694444443,-7.526358055555534,336.72805418505305,63.882523192827875,55.99003606670999,5.271051257143482
2025-04-14 02:41:32,65580,0,0,75.775001,73.562862,64.816372,44.600058,37.487819,38.264986,41.689242,32.86697,32.70713,40.62065,31.315467,31.934598,32.638963,40.237357,46.716833,38.130028,37.930221,46.842543,51.245099,60.941258,54.910409,51.817571,50.538282,49.39133,46.482337,51.262835,54.064166,52.768161,83.980908,59.049996,45.827543,26.968336,27.901964,28.294284,30.080647,27.872494,28.382189,46.691506,44.213465,44.229246,77.912232,55.517054,41.601239,24.889634,40.175122,77.708917,50.57689,40.304477,24.532514,39.951689,47.8344,44.054612,44.605117,45.83889,43.122211,47.464553,44.517689,32.56656,33.379073,29.797665,29.370909,30.490886,29.263753,36.016927,42.939292,33.220451,41.653285,31.089872,37.986588,32.722068,39.505085,36.403349,42.601057,36.016998,39.808548,31.06976,37.438321,32.139472,38.845628,35.174535,41.416882,32.416951,40.432866,31.376765,37.621315,32.563449,39.203053,34.437022,38.77552,34.322977,37.770127,30.990925,36.301738,32.317338,36.629835,36.821419,41.542569,35.102341,41.035482,32.579211,38.025021,37.155646,41.17935,38.115884,42.641506,42.040523,41.187358,34.959627,41.312121,38.590562,42.837812,84.345663,89.98526,137.545574,91.420859,76.140117,90.48061,134.333991,75.799136,75.61681,71.336546,70.952782,71.083494,75.180921,76.866817,33.736865,168.569257,3266.594435,0,205.699997,0.1002,-13.116,207.309998,0.08938,0.372,205.960007,0.08464,9.818,204.479996,8.835,-2017,119.089996,1.991,118.0,33.935105,29.708801,28.412039,11.892438,97.684937,37.215301,44.995486,30.811474,-1.41848,0.048505,1.049367,0,168.569257,33.736865,1263596.992585549,333960.41401680495,1263596.992585549,333960.41401680495,279.0265294444444,281.7414183333333,330.0022172222222,331.78643,306.1615883333333,299.74297351851845,280.3697147222222,272.48970796296294,302.23092388888887,305.3640333333333,3266.594435,262.146590828762,172.91276655876288,562.5095705676977,0.899771332427963,2.3859505071303535,309.7041089419197,297.25294665980215,611.3443389438855,1.328303735639074,2.342469783862173,590.6043804801066,2.4898012193595234,6.820247760577097,-1.0,595.1879046395826,2.5061486004910805,6.7380957815193705,19.5948275045713,654.8261635959253,2.4784862567493753,24.388216724481172,20.29810828030253,658.5924019656416,2.4898682863630652,-1.0,287.20761970542264,1.2956821421203488,479.8218793898496,3.542520608586358,269.4438561547384,1.2370475169124837,490.7335198300048,9.961135423401231,593.6502343075482,2.500682038833094,-1.0,280.8319683333333,589.690864434058,2.486524093194774,-1.0,278.48402166666665,588.4789670285891,2.4821666892475402,-1.0,277.76359833333333,275.70834009862875,1.25786763328029,7.675826719697511,302.0282822222222,266.4883418360262,1.2271694603330863,11.04731338636418,298.6567955555555,266.18178330444476,1.2261428086153296,11.160266164141945,298.54384277777774,275.70834009862875,1.2919014502177208,0.2638511724996298,266.4883418360262,1.2567302956608217,0.24018568508359053,266.18178330444476,1.2555608792262525,0.2393988240815828,280.89694777777777,273.6904536111111,-7.206494166666687,280.4955575,271.8079372222222,-8.687620277777796,279.71663888888884,271.97073305555557,-7.745905833333268,321.16052432536816,59.638258956342725,367.6185438905027,5.385142523366901
2025-04-14 02:42:32,65640,0,0,74.440791,73.520118,64.824059,44.539358,37.45399,38.224122,41.594889,32.910292,32.730507,40.690468,31.338445,31.953344,32.580738,40.258538,46.632546,38.139365,37.977302,45.523894,53.010075,62.862888,55.086086,50.876391,51.760567,47.902958,46.339116,51.433348,53.707382,52.062256,79.930984,59.907123,45.501565,27.6449,28.355519,28.682142,30.239894,28.500232,28.763029,46.660274,44.020363,44.119012,79.101818,53.05067,41.832893,25.809251,40.400325,78.785427,45.945455,40.44012,25.623926,40.053843,47.932074,44.161255,44.592956,46.048089,43.10288,47.433973,44.533777,32.64204,33.498808,30.229007,29.553977,30.59095,29.343233,35.995761,42.947724,33.189675,41.655374,31.060796,37.980457,32.700332,39.518284,36.404205,42.629578,35.989403,39.808411,31.0616,37.434511,32.101815,38.83942,35.163423,41.423011,32.391456,40.421277,31.366378,37.618389,32.523588,39.198683,34.406889,38.754377,34.303047,37.771057,30.990971,36.286289,32.319609,36.589927,36.806739,41.520937,35.118911,41.016283,32.586494,38.016647,37.169373,41.166334,38.115628,42.617533,41.999227,41.15878,34.962311,41.312324,38.589422,42.875758,78.541072,88.997952,137.986544,85.697233,76.538012,84.274724,134.515995,75.937657,75.650268,71.291691,70.923809,71.106721,75.148291,77.719776,32.478243,106.847395,3273.105349,0,205.809998,0.08875,-11.494,206.419998,0.08028,0.454,206.210007,0.07422,8.392,204.789993,7.674,-1707,119.160004,2.004,118.099998,35.031258,31.362586,29.969813,10.470307,67.976901,37.2058,45.061839,30.976336,-0.006604,0.000229,0.004844,0,106.847395,32.478243,838039.752508015,325282.52117195097,838039.752508015,325282.52117195097,279.0341811111111,281.7244294444444,330.10333055555554,332.0314133333333,302.98179611111107,299.41263499999997,280.40657694444445,272.5812976851852,299.0061511111111,304.8155288888889,3273.105349,261.3598788006937,171.00781017344093,561.6108467893159,0.892554638532968,2.3870573082167876,293.2216018233337,251.82658873512972,596.0210407256365,1.18052382314999,2.354361118390892,590.9429675539856,2.4956398264798585,6.629045185852085,-1.0,595.4760647216442,2.51180762371095,6.55042602322593,20.364550643750704,667.8217254262177,2.5849834294064733,15.037343791979843,36.88172873222186,671.6232712965418,2.596466145279091,-1.0,614.9807668120711,2.4179693850551143,17.12988489367977,-9.76019428777738,608.0597450905207,2.3949907182108667,17.471640049088045,-6.191033176666281,593.6646734289727,2.5053656890866507,-1.0,280.6508694444444,590.2346167187627,2.493099326713179,-1.0,278.6127183333333,588.9354134236426,2.488429725315696,-1.0,277.8389555555555,608.7692681832931,2.397358988899494,-6.556722621110737,299.7783244444444,607.8754837709222,2.3943752113030423,-6.096074843332929,299.3176766666666,607.5343839437933,2.393235285234533,-5.920302065555177,299.14190388888886,608.7692681832931,2.558348449351428,-1.0,607.8754837709222,2.5552587765924186,-1.0,607.5343839437933,2.554078175376216,-1.0,280.95370249999996,273.74467999999996,-7.209022500000003,280.5502902777778,271.9786066666667,-8.571683611111098,279.71573805555556,272.02060638888884,-7.695131666666725,-17.116777536535096,72.34566070457345,52.84095861414653,-0.23659715551471952
