Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 02:43:32,65700,0,0,74.769517,73.558143,64.741059,44.583594,37.533536,38.191863,41.690243,32.950228,32.762002,40.668818,31.385151,31.971478,32.64732,40.281757,46.780726,38.21227,37.968832,45.473048,52.465575,63.734364,57.671686,48.439109,51.975993,48.366726,46.411532,51.457956,52.976368,51.971353,71.877274,55.774069,45.755536,26.752317,28.288777,28.653338,30.353761,28.297576,28.621087,46.764221,44.200148,44.223381,72.337628,47.971731,41.615623,25.444205,40.203681,71.028654,39.585112,40.219294,25.03844,39.971391,48.558834,44.1203,44.347366,45.881686,43.010545,47.408066,44.426726,32.830898,33.678849,30.323652,29.673181,30.760453,29.597823,35.996153,42.916939,33.199301,41.631917,31.056188,37.970861,32.699122,39.52429,36.393414,42.505542,35.970733,39.797764,31.058411,37.433674,32.127673,38.832193,35.154833,41.387214,32.366029,40.419006,31.382794,37.63965,32.553881,39.205891,34.399941,38.75541,34.272132,37.757635,30.978773,36.30516,32.321222,36.605079,36.786051,41.52808,35.056557,41.024363,32.58621,38.015865,37.126137,41.15602,38.080098,42.605481,42.006854,41.163775,34.906149,41.28757,38.574661,42.851415,75.216302,83.069335,134.568867,77.756267,76.090421,76.348983,132.350708,75.96082,76.061654,71.332374,70.934418,71.099081,75.220927,71.872739,30.122094,112.220385,3268.639878,0,205.960007,0.0818,-10.626,206.550003,0.07345,0.412,206.270004,0.06823,7.642,205.009995,7.072,-1556,119.190002,1.997,118.300003,38.026625,33.886712,32.490383,7.728911,70.955783,37.195294,45.057576,31.144143,-0.201849,0.007418,0.148633,0,112.220385,30.122094,875085.2129214449,309037.446361158,875085.2129214449,309037.446361158,279.00008388888887,281.71003666666667,328.9003933333333,330.13270388888884,298.5701483333333,295.23213999999996,280.4042089814814,272.6745237037037,297.15905666666663,301.5218527777778,3268.639878,259.8436238255608,167.3476869460331,559.8736576240881,0.8786240994692225,2.3892479312149097,294.8738931830764,256.25179635455015,597.6569016283827,1.1953204736924405,2.353120852656023,591.4915358453542,2.506632582356767,6.274758965760322,-1.0,596.0413545993039,2.5228614208627733,6.2006846485288865,21.86641284110584,664.4044281092438,2.5673360060395907,15.876197766674373,34.02650015025688,666.8424357220758,2.574734752884749,-1.0,604.9261228056286,2.3776196966113545,18.508098438007977,-3.6962551502568886,598.3628405264334,2.3555134362825307,18.88330900868694,-0.358246816923554,594.497582553138,2.5173724706365777,-1.0,280.79196444444443,590.6408751564454,2.5035808411102227,-1.0,278.49201277777775,589.3434686341066,2.498915657222955,-1.0,277.7162744444444,598.5044839461107,2.3559931475186238,-0.43014792803467117,295.3040411111111,599.008202556417,2.357698172008321,-0.6859001502568844,295.5597933333333,256.14094269542517,1.1949445115381043,0.041307627520893675,294.8325855555555,598.5044839461107,2.531582296699477,-1.0,599.008202556417,2.5333602044791084,-1.0,256.14094269542517,1.22034214681681,0.22620988770758102,281.1164261111111,273.8471519444444,-7.269274166666662,280.4358477777778,272.03800916666665,-8.397838611111126,279.66035305555556,272.13841,-7.521943055555539,-6.871304681079209,68.36307350993991,59.47830530361523,-0.10051193324536718
2025-04-14 02:44:32,65760,0,0,75.331138,73.520343,64.759301,44.581122,37.465622,38.111637,41.676814,33.030004,32.769001,40.736946,31.490184,32.078597,32.693404,40.335333,46.777329,38.216345,38.0045,45.85188,54.204621,63.014718,54.976352,48.993901,50.930721,47.924906,47.464634,51.811733,53.672745,51.945485,80.804941,57.497921,45.526525,26.437174,27.804932,28.28698,30.071567,27.492127,28.026945,46.597984,43.990711,44.197211,75.307676,54.435622,41.553874,24.618129,40.025416,73.557765,48.7418,40.547438,24.029504,40.139531,48.170065,43.920094,44.447465,45.644721,43.184388,47.353058,44.626023,32.695639,33.351606,30.264081,29.528862,30.687523,29.319885,35.990735,42.927812,33.160953,41.610242,31.034671,37.952134,32.644249,39.52031,36.387648,42.639942,35.956955,39.762012,31.026723,37.396507,32.081803,38.844096,35.155264,41.400839,32.337952,40.40134,31.360467,37.580394,32.510704,39.189593,34.376888,38.741309,34.278811,37.737777,30.948498,36.271099,32.29589,36.579255,36.774833,41.51033,35.064262,41.000325,32.516993,38.028828,37.160342,41.169928,38.108634,42.611018,41.979787,41.149,34.967532,41.311053,38.579785,42.84246,82.735761,87.945335,136.393118,88.777977,76.212489,88.2604,133.566542,75.888667,76.297029,71.290798,70.892425,71.09062,75.090877,74.785457,31.437914,159.775153,3268.106384,0,205.350006,0.09741,-12.671,206.050003,0.08726,0.453,205.720001,0.08265,9.537,204.850006,8.597,-1967,118.889999,2.013,118.699997,36.253548,32.280897,31.274461,9.272977,93.953822,37.184958,44.998793,30.974599,-0.129491,0.004901,0.095164,0,159.775153,31.437914,1202963.7824728207,318109.70551689796,1202963.7824728207,318109.70551689796,279.0070068518518,281.67947666666663,329.57585666666665,331.14617666666663,304.69332055555554,297.9037744444444,280.37155148148145,272.5803329629629,301.3365338888889,304.23074166666663,3268.106384,260.697596557245,169.40728146012532,560.8528695140199,0.8864734829253496,2.3880047330147214,307.63355746142093,291.3789740592215,609.5563709365993,1.3096870989455385,2.343961121269253,591.1654291057348,2.500361586904333,6.472618975428421,-1.0,595.6611563327314,2.5163981608772645,6.396747393572656,20.98188010942164,655.8899803519064,2.489473123340282,23.008503777132592,21.942299205245718,659.1671836985415,2.499393210155909,-1.0,283.1086752770065,1.2826745182005046,482.16605575907784,2.9402369058653903,264.4445711207969,1.2207299130937537,493.5468156367994,9.729783016976512,593.9517262480549,2.5103185000215418,-1.0,280.6647361111111,590.2438723469352,2.4970553438536567,-1.0,278.4577077777777,589.3066777981913,2.4936862987068675,-1.0,277.89857666666666,270.86799747333714,1.2422068915231783,7.369701350309867,300.26385611111107,262.5681096781844,1.2144236843365095,10.423737461420956,297.20982,259.9484388478184,1.2055950332918473,11.395910239198713,296.2376472222222,270.86799747333714,1.2756627863677106,0.2591949407774207,262.5681096781844,1.2438255623013577,0.23799176963831972,259.9484388478184,1.2337768665521016,0.2312994708608832,280.9528219444444,273.7186791666667,-7.23414277777772,280.3978294444444,271.98137305555554,-8.41645638888889,279.7640030555556,272.0409466666666,-7.723056388888949,326.7208579849379,60.22882401917502,372.7813050748999,5.424659426870429
2025-04-14 02:45:32,65820,0,0,75.386247,73.56457,64.753538,44.669109,37.600356,38.117741,41.819319,32.995374,32.723303,40.763463,31.328553,31.953707,32.64292,40.363293,46.998992,38.303487,38.037291,44.56302,54.89079,64.182063,58.624169,49.332651,51.457626,48.243534,46.6548,52.136568,52.738041,51.793539,83.443648,60.655969,45.914649,27.421238,28.407158,28.794446,30.259829,28.401447,28.791859,47.127174,44.58924,44.693954,80.307221,55.567309,41.654119,25.570987,39.850073,80.489888,49.21076,40.500795,25.348651,40.15096,48.83241,44.264313,44.557945,45.80754,43.336715,47.50897,44.486482,32.973322,33.632,30.208875,29.409862,30.613164,29.279456,35.959004,42.931479,33.134288,41.669611,31.014174,38.029901,32.654495,39.548688,36.372758,42.534242,35.91509,39.804976,30.985046,37.459111,32.098988,38.876469,35.118627,41.432669,32.322146,40.413,31.325034,37.664197,32.529214,39.27792,34.381438,38.77408,34.268273,37.742871,30.931353,36.331539,32.291675,36.587691,36.750084,41.542025,35.068084,41.032284,32.628904,38.035243,37.150401,41.156256,38.069733,42.591221,41.966624,41.185547,34.935629,41.331015,38.564303,42.855603,81.130965,90.685261,138.392178,89.85568,76.212225,87.676361,134.91384,75.863566,77.031637,71.240105,70.939069,71.085484,75.257648,78.629182,38.792552,106.203339,3296.422513,0,205.460007,0.09449,-12.336,205.949997,0.08574,0.49,205.839996,0.07871,9.089,204.320007,8.174,-1847,118.900002,2.019,118.5,28.576555,24.316025,23.162701,17.338094,67.613357,37.192563,45.214234,31.019447,-0.107083,0.004035,0.078882,0,106.203339,38.792552,833599.142893623,368818.147349864,833599.142893623,368818.147349864,279.0888079629629,281.76609444444443,330.32435555555554,332.25676555555555,305.2920444444444,300.601992037037,280.4912412037036,272.60524805555553,300.44498055555556,305.75292277777777,3296.422513,265.1598895228251,180.2471948436409,565.9344616320656,0.9273455686681176,2.381891606843421,293.0199635652972,251.28835844848098,595.8201080427682,1.1787179093665168,2.354514074932249,589.3862152568976,2.468084613917908,7.593913009571992,-1.0,593.9428081040776,2.4843334271387585,7.5013047923396865,16.606204921619337,668.3803594766725,2.5875725585237235,14.93331925089883,37.30439199025835,672.1891768282597,2.5990694874171907,-1.0,619.6199478163988,2.43408346708863,16.812469142268107,-12.272080879147211,610.5392881527827,2.4041084276811024,17.2447758175553,-7.582028471739818,592.433359139921,2.4789678919021765,-1.0,280.8803605555555,588.409198823087,2.4645802639323353,-1.0,278.5133994444444,587.3221902820891,2.4606728733404384,-1.0,277.87266388888884,612.7235799995659,2.411361223006894,-8.709840879147237,301.7298044444444,609.3485384063083,2.400143155126544,-6.967381434702816,299.987345,609.5451563949156,2.4007984652354613,-7.068863101369459,300.08882666666665,612.7235799995659,2.549724548444385,-1.0,609.3485384063083,2.538154695123042,-1.0,609.5451563949156,2.538830838115809,-1.0,281.2324230555555,273.8737005555555,-7.358722499999999,280.4737458333333,271.9329825,-8.540763333333302,279.7675547222222,272.0090611111111,-7.758493611111078,-21.15307289588509,74.43755137259495,48.76041166027369,-0.2841720678049176
2025-04-14 02:46:32,65880,0,0,74.743245,73.584301,64.681548,44.725853,37.617823,38.227945,41.748526,33.067824,32.758015,40.744999,31.329917,31.970917,32.634308,40.418188,46.965855,38.256743,38.025391,45.879569,53.252828,63.182702,56.229628,50.037445,49.936022,47.754914,47.037319,51.8402,53.091707,51.552222,73.277519,56.694812,45.952628,27.121507,28.463244,28.93394,30.475433,28.519581,28.908627,46.998634,44.444782,44.391315,73.954147,47.810107,41.557407,25.593637,40.008572,72.659336,40.048414,40.352832,25.332591,40.099892,48.324056,44.196656,44.374616,45.39078,43.426691,47.523397,44.61865,32.856679,33.68502,30.368627,29.586625,30.787146,29.52396,35.937854,42.918415,33.14278,41.652947,30.999516,38.007291,32.661529,39.532722,36.349646,42.476163,35.901723,39.775806,30.97739,37.460196,32.09296,38.823422,35.099026,41.413222,32.288698,40.416885,31.329409,37.662188,32.498281,39.235217,34.365544,38.744591,34.224414,37.746562,30.898978,36.304248,32.296281,36.59664,36.743989,41.538605,35.049882,41.045024,32.579069,38.051466,37.146742,41.165737,38.047888,42.601124,41.992803,41.194151,34.908381,41.31815,38.53585,42.855403,74.277479,83.930923,135.292531,76.412104,76.247554,75.148096,132.920394,75.897519,76.370403,71.471926,70.9074,71.112382,75.278502,73.456593,29.568214,86.86693,3286.603924,0,205.570007,0.08176,-10.598,206.289993,0.07356,0.367,205.979996,0.06686,7.412,205.089996,6.992,-1537,119.029999,1.987,118.599998,38.883969,34.488748,33.284173,7.068659,55.965237,37.179267,45.055242,31.134676,-0.303172,0.011498,0.222949,0,86.86693,29.568214,700279.3015860099,305218.57835399796,700279.3015860099,305218.57835399796,279.0505309259259,281.77410944444443,329.2168855555555,330.5347394444444,297.8233911111111,296.0927781481481,280.40291194444444,272.669264537037,296.6374883333333,302.0005127777778,3286.603924,259.4784947733777,166.4685065413734,559.4543576844783,0.875265145094198,2.3897869997331704,286.5604038846692,234.24569046672644,589.2440982663669,1.1208184256045337,2.359644177478179,591.7176488229715,2.5096389635398344,6.190282230366296,-1.0,596.2870046471554,2.525934161064558,6.11707152394842,22.295614671066744,669.8611727703911,2.6218002690870086,12.353649174732157,42.65648167088631,672.4103985538126,2.6295281092543017,-1.0,610.310034058303,2.431749335654816,14.243240554112813,-11.262987226441908,607.0716376190995,2.420844077088337,14.371473391870593,-9.532374263478914,594.8205855697242,2.5207218513468614,-1.0,280.90146,590.7292066685418,2.506093046908882,-1.0,278.45967055555553,589.6109008951473,2.5020721721555987,-1.0,277.7904622222222,607.051390455494,2.4207756946921473,-9.521551115330794,296.081955,607.754642281908,2.4231493813051714,-9.89745555977521,296.4578594444444,606.408948105366,2.4186046227416127,-9.178116115330795,295.73852,607.051390455494,2.563710504181418,-1.0,607.754642281908,2.5661494317538103,-1.0,606.408948105366,2.5614794083801447,-1.0,281.07241999999997,273.8560275,-7.216392499999984,280.3070544444445,272.0264588888889,-8.280595555555578,279.8292613888889,272.1253072222222,-7.703954166666676,-15.353988796128078,73.57416812323572,59.55113871208812,-0.2086872225372682
2025-04-14 02:47:32,65940,0,0,74.565841,73.510332,64.657681,44.719946,37.699811,38.291323,41.747138,33.04064,32.710415,40.747622,31.472919,32.015378,32.702723,40.420319,46.94545,38.218894,38.01477,45.849364,51.506852,62.913577,57.559814,49.834965,52.294204,48.240674,46.689577,50.481574,53.48973,52.374682,77.220317,56.551872,46.082068,26.088945,27.940259,28.377195,30.241933,27.55148,27.986742,47.037534,44.615114,44.597587,73.181377,52.815658,41.355781,24.620081,39.712658,69.72724,45.5162,40.28065,24.172165,40.021732,48.275909,43.984713,44.580399,46.000125,43.209517,47.534368,44.299734,32.836345,33.760084,30.26923,29.478269,30.728771,29.37956,35.946361,42.885137,33.116319,41.624567,30.961399,37.979089,32.61179,39.51896,36.369029,42.54372,35.91653,39.743819,30.975355,37.401299,32.079061,38.833919,35.101149,41.390254,32.278212,40.368187,31.319799,37.615239,32.504405,39.225918,34.367726,38.721163,34.21195,37.697973,30.922172,36.285233,32.287403,36.581951,36.72709,41.487059,35.044975,41.005826,32.578595,38.027006,37.165592,41.139987,38.068861,42.577177,41.985715,41.166375,34.941141,41.373519,38.53562,42.872299,80.695539,86.078143,135.324481,85.984731,76.174945,85.542896,132.749259,75.909308,76.867446,71.402759,70.866723,71.095054,75.211852,73.194258,8.519016,158.333403,3274.204126,0,205.460007,0.09423,-12.208,206.029999,0.085,0.471,205.830002,0.08016,9.179,204.960007,8.296,-1881,118.919998,2.0,118.900002,70.75951,66.033223,64.958092,-24.677442,93.329051,37.168373,45.0584,31.075377,-0.499033,0.019078,0.367356,0,158.333403,8.519016,1193023.266568071,160089.473099112,1193023.266568071,160089.473099112,279.02379611111104,281.7802044444444,329.1218105555555,330.5524894444444,303.1415172222222,296.1368396296296,280.40466638888887,272.63632027777777,300.2030772222222,303.1934127777778,3274.204126,241.95616630106463,125.21968227789407,538.9696196382941,0.7117539188390918,2.421774141450703,307.28685728600703,290.4004928661105,609.252605433044,1.306572376502334,2.3442090505308704,596.8606638309574,2.644187898053136,3.143556830192245,-1.0,601.3525176516122,2.6602072805193404,3.1095449534079282,39.82403814337977,655.2612127368992,2.488880877221264,22.830969223727415,21.834953269548464,658.2417847155178,2.4979173880396006,-1.0,278.79301171502385,1.2685420613735148,484.80280390282303,4.145340063784829,259.67643623606534,1.2047443110060394,496.3588512190971,11.150017656377429,600.0347762403069,2.655524087764733,-1.0,280.9733711111111,595.7631160574474,2.6402495981367418,-1.0,278.34765611111106,594.794950586137,2.636767601871704,-1.0,277.7503611111111,265.4432561715592,1.2241478249965267,9.014458952673749,298.2723983333333,259.38535055571947,1.2037611880869694,11.258314508229262,296.0285427777778,254.24853783532149,1.1863523504436324,13.177279508229276,294.10957777777776,265.4432561715592,1.291295147472981,0.3389089912333264,259.38535055571947,1.2662579446256608,0.32426752529260056,254.24853783532149,1.2450276003078133,0.3118522660827278,281.0001727777777,273.8712302777777,-7.128942499999994,280.5334788888889,271.96874972222224,-8.564729166666666,279.6803474999999,272.0689808333333,-7.61136666666664,337.18422759489204,53.908695085287036,376.46820102187536,6.254728055677193
2025-04-14 02:48:32,66000,0,0,74.523274,73.503257,64.592802,44.764133,37.752338,38.268301,41.822063,33.057712,32.637513,40.78243,31.381166,31.914283,32.686278,40.416805,47.141687,38.15981,38.034236,45.498458,54.647629,64.083008,57.741369,50.295875,51.17154,47.601928,46.85058,50.970995,52.790537,51.846529,85.40326,60.213889,46.171992,27.48392,28.292346,28.581949,30.252572,28.178577,28.615447,47.199938,44.791596,44.860805,79.930847,56.21018,41.682975,25.117615,39.879282,80.268792,50.869374,40.220592,24.820633,39.931358,48.913751,44.263118,44.909845,45.607697,43.134315,47.552995,44.325454,32.769507,33.822581,30.13359,29.32518,30.531208,29.137519,35.934987,42.90767,33.106774,41.622159,30.960741,37.969516,32.600818,39.544686,36.342623,42.549584,35.88401,39.726,30.965362,37.409166,32.051377,38.842457,35.068051,41.386448,32.293151,40.374607,31.296441,37.607193,32.474957,39.222706,34.336536,38.728983,34.2136,37.7152,30.8981,36.290095,32.286506,36.580431,36.719376,41.502262,35.053309,41.015418,32.545147,38.032592,37.150843,41.185271,38.089142,42.581092,41.934102,41.189074,34.926768,41.369067,38.530726,42.881482,83.735186,91.296058,138.526067,92.072925,76.189658,90.487848,134.916591,75.942455,76.984001,71.366938,70.897821,71.102805,75.250815,78.517216,34.775852,133.228189,3302.663277,0,205.309998,0.10091,-13.004,206.059998,0.09049,0.52,205.899994,0.08599,9.892,205.020004,8.891,-2043,118.959999,2.011,119.099998,33.126509,28.637492,27.175109,13.045483,81.78235,37.164513,45.192363,30.953264,-0.698548,0.026653,0.515092,0,133.228189,34.775852,1019928.9166050728,341123.976907964,1019928.9166050728,341123.976907964,279.0899183333333,281.79055277777775,330.3258838888889,332.3311483333333,306.5238472222222,300.8542405555555,280.47909074074073,272.56848009259255,301.89176999999995,306.0922544444444,3302.663277,262.784512015762,174.4604268305952,563.2369661415044,0.9056176622225927,2.3850676356197704,300.87995418070057,272.5677263749279,603.4314304344695,1.2491075193402528,2.3487610504652743,590.4413182111921,2.48549547845447,6.976538845265979,-1.0,595.0085524210126,2.501781493006045,6.89252219663827,19.006040762015743,663.0520652056844,2.5378284108836966,18.821946055193365,29.445929708188316,667.1105251946353,2.550077492171951,-1.0,614.9589308582113,2.3867193564633107,21.35429714620879,-5.643893041521608,272.4970248222544,1.2488725267030536,488.0900472664921,0.025713625145044716,593.7090436674374,2.4971635927184943,-1.0,281.02332888888884,589.4958706197942,2.482104463512263,-1.0,278.5294305555555,588.1268809083216,2.4771822196815894,-1.0,277.7169955555555,607.4040763515459,2.3619221516760596,-1.9385235970771646,302.81847777777773,269.5458621555934,1.239045680481646,1.1017058473672705,299.7782483333333,270.0597758198484,1.240759456524693,0.9139586251450282,299.96599555555554,607.4040763515459,2.5452109752497756,-1.0,269.5458621555934,1.2674557119448493,0.2445760628805774,270.0597758198484,1.2694113586468292,0.24589793704810287,281.25468583333327,273.8700244444444,-7.384661388888844,280.51598388888885,271.8885472222222,-8.627436666666654,279.66660249999995,271.9468686111111,-7.719733888888868,317.9442933889377,68.04351278467175,48.0931343474731,4.672661365898226
2025-04-14 02:49:32,66060,0,0,75.483175,73.519965,64.658437,44.695951,37.770616,38.341323,41.766014,33.161949,32.645189,40.793991,31.348311,31.835137,32.663745,40.41651,47.229065,38.278194,38.00122,46.037165,53.264657,63.944497,55.230828,50.920583,51.862343,49.107929,47.283248,51.788978,52.39331,51.544861,75.724595,58.187592,46.284056,27.293819,28.637974,29.120218,30.523838,28.534989,28.928046,47.292385,44.886373,44.950756,76.398449,49.491174,41.710823,25.745982,40.072785,75.222592,41.768557,40.290721,25.519459,39.986147,48.488407,44.340749,44.717595,46.041739,43.354284,47.724196,44.520645,32.995087,33.77554,30.369438,29.496465,30.651579,29.269077,35.91548,42.894918,33.106549,41.628534,30.959625,37.98727,32.589784,39.527721,36.303013,42.484799,35.883339,39.738997,30.952655,37.42939,32.063282,38.84357,35.055424,41.387118,32.287137,40.37482,31.322945,37.635368,32.480183,39.236119,34.340268,38.72166,34.178273,37.705251,30.905893,36.279686,32.288057,36.586137,36.708267,41.500016,35.043918,41.02106,32.561523,38.045969,37.135048,41.18038,38.043594,42.574013,41.94512,41.219022,34.920588,41.367424,38.532441,42.890653,75.482037,85.973325,136.445261,79.536499,76.185552,79.277769,133.410626,75.984908,77.596789,71.41768,70.915492,71.083978,75.291619,75.274307,36.585189,107.022843,3307.96645,0,205.300003,0.08408,-10.85,205.970001,0.07572,0.437,205.729996,0.07009,7.816,204.580002,7.192,-1574,118.889999,1.993,118.599998,31.273575,26.700342,25.28024,15.010481,68.075688,37.162131,45.243903,31.092864,-0.895607,0.034551,0.661516,0,107.022843,36.585189,839249.4238341509,353598.915854073,839249.4238341509,353598.915854073,279.1288148148148,281.88566444444444,329.48923666666667,331.175145,299.5591661111111,297.4732659259259,280.50772398148143,272.64603574074073,297.3066872222222,303.1351805555555,3307.96645,263.8717777006601,177.1044661896522,564.4738707705237,0.9155710441664477,2.3835923989181773,293.2763942185421,251.97291257322522,596.0755932416661,1.1810145462100152,2.3543196176438395,590.0347093903215,2.477755336985045,7.252219402641998,-1.0,594.7107653669322,2.494425414419713,7.162269950200584,18.013886743784326,666.5787843878528,2.580971212652605,15.10176285229368,36.21284244812455,669.9006224322368,2.591027279510441,-1.0,608.2963627362841,2.395549720067509,17.487701359758407,-6.282771892568974,604.2454951660659,2.3819796469264394,17.697201714694636,-4.196871707383764,593.3516604314588,2.4895970845678237,-1.0,281.08558666666664,589.0468095581668,2.474212404930798,-1.0,278.54490166666665,587.7133809182491,2.4694184911740975,-1.0,277.75595611111106,604.1836516827676,2.3817717398682134,-4.16504744812454,297.44144166666666,604.9110614114007,2.384215758307818,-4.539410781457832,297.81580499999995,603.6416305938395,2.3799486066784867,-3.8861568925689767,297.1625511111111,604.1836516827676,2.5277039074736094,-1.0,604.9110614114007,2.5302327463588816,-1.0,603.6416305938395,2.525817144980682,-1.0,281.15809888888884,273.9196186111111,-7.2384802777777395,280.58314833333327,272.0016397222222,-8.581508611111076,279.78192472222224,272.0168488888889,-7.765075833333356,-14.210785775744398,71.86801902092066,58.28242165156871,-0.19773448564941887
2025-04-14 02:50:32,66120,0,0,75.416975,73.592824,64.763705,44.944956,37.778331,38.493852,41.868554,33.24382,32.654544,40.80193,31.355456,31.827619,32.60643,40.466772,47.219811,38.239249,38.135077,44.341879,53.540349,65.474015,58.131258,48.494079,51.478713,47.854588,47.863029,51.84113,53.563409,52.221904,72.012994,56.230419,46.224501,25.944878,27.873586,28.228426,30.257373,27.485867,27.990781,47.433675,44.984734,44.931741,71.353888,51.281946,41.436931,24.520467,39.89179,69.521247,43.445864,40.192353,24.108805,40.052346,49.019461,44.101523,44.151502,45.351821,43.563009,47.456901,44.564291,32.999358,33.820373,30.153663,29.252493,30.563311,29.164868,35.887293,42.891124,33.110962,41.640816,30.936866,37.988009,32.598089,39.495901,36.318434,42.453535,35.838062,39.737578,30.945873,37.441816,32.071787,38.830258,35.038945,41.376047,32.267463,40.369438,31.280519,37.639836,32.473115,39.240049,34.31227,38.712794,34.137396,37.696959,30.877477,36.288645,32.284158,36.601895,36.707209,41.491927,35.017485,40.999224,32.567031,38.017238,37.135915,41.161659,38.039378,42.561035,41.968881,41.202326,34.89223,41.372405,38.513217,42.921587,78.339712,84.588061,135.791211,82.720536,76.161222,82.189811,133.171362,75.910075,76.6663,71.195648,70.940076,71.101768,75.246404,71.848713,27.479083,132.387577,3502.08618,0,205.160004,0.09302,-12.001,205.820007,0.08423,0.527,205.690002,0.08008,9.145,204.25,8.229,-1841,118.769997,2.005,118.5,41.704104,36.916534,35.671956,4.520397,81.3716,37.15317,45.125268,30.992344,-1.095904,0.042615,0.8115,0,132.387577,27.479083,1014133.1011337888,290814.527767831,1014133.1011337888,290814.527767831,279.04884907407404,281.7371672222222,329.3563122222222,330.81178388888884,301.32807555555553,294.7959498148148,280.441815462963,272.5901912962963,298.89428444444445,302.3655894444444,3502.08618,258.0694763344305,163.08374247181203,557.832887861938,0.8622868191750399,2.391910356979932,300.6520655922724,271.94180920858435,603.2175887331019,1.2470659121383942,2.3489235656752747,592.2464444277044,2.5200902045938234,5.878390750286831,-1.0,596.7425402931968,2.5361252437327195,5.810472622846602,23.667690887791707,661.2642329410493,2.5333426686101337,18.782662891220017,28.704246629949807,664.2051861180652,2.54225239045985,-1.0,604.6025358210918,2.3535248737446497,21.89975160112824,-0.6760099632831498,256.0585386420224,1.1937174124826573,497.96629374756697,5.856115777457603,595.5953869739228,2.5320485747377512,-1.0,281.0525005555555,591.1524182997391,2.5161650350131888,-1.0,278.39273944444443,590.000867244972,2.512023464484815,-1.0,277.7013072222222,257.62354901864245,1.199020955451439,5.2726244811613014,295.3794411111111,256.64099136156653,1.1956924671058013,5.638794481161312,295.01327111111107,253.9166600794893,1.18644190046245,6.6569283700501956,293.9951372222222,257.62354901864245,1.2286215282993271,0.23949337864531106,256.64099136156653,1.2248141905582195,0.23700431016080586,253.9166600794893,1.2142576097460558,0.23010288601868442,281.2391622222222,273.9332586111111,-7.305903611111091,280.23425638888887,271.87393222222215,-8.360324166666715,279.8520277777777,271.96338305555554,-7.888644722222182,336.187905785682,64.52169264785243,56.661697119957466,5.210463209955355
2025-04-14 02:51:32,66180,0,0,74.835653,73.526635,64.753259,45.011815,37.746365,38.468096,41.906464,32.946127,32.54507,40.756081,31.16112,31.70562,32.557571,40.461991,47.238526,38.15262,38.167695,44.669153,55.928645,65.468523,53.889561,49.28608,50.9932,50.011428,47.487872,50.347817,52.192617,51.241402,85.345929,60.236512,46.286395,27.036728,27.9493,28.252354,30.139514,27.83644,28.301073,47.378324,45.081792,45.083543,79.514702,56.936604,41.361621,24.533704,39.713094,79.621183,52.357899,40.147295,24.103343,39.776818,49.087352,44.175866,44.683356,46.003182,43.274163,47.44019,44.083107,32.783808,33.581978,29.789518,28.971589,30.252288,28.71021,35.865944,42.902013,33.071025,41.594264,30.907074,37.983856,32.549876,39.532917,36.331693,42.56114,35.85222,39.733595,30.936498,37.402259,32.034632,38.833767,35.042471,41.385704,32.298147,40.351804,31.265353,37.619293,32.454662,39.252095,34.288886,38.723082,34.157509,37.704661,30.86831,36.294147,32.27545,36.569874,36.713687,41.471976,35.028721,40.999374,32.540052,38.023875,37.151845,41.15003,38.069225,42.571828,41.9538,41.19163,34.95329,41.437146,38.485214,42.945986,84.565567,91.240017,139.662464,92.536981,76.337602,91.394241,136.341575,75.931132,76.895146,71.339009,70.851922,71.116327,75.202194,78.130899,28.67917,151.717717,3487.824821,0,204.940002,0.10513,-13.664,204.509995,0.09584,0.462,205.509995,0.08993,10.487,204.350006,9.335,-2151,118.68,2.009,118.400002,40.290754,35.36598,34.151654,5.995641,90.412259,37.152748,45.217838,30.681565,-1.302982,0.050687,0.967786,0,151.717717,28.67917,1147409.7192097688,299088.83601169,1147409.7192097688,299088.83601169,279.03802055555553,281.7278833333333,331.1175416666666,332.96247999999997,306.7816561111111,300.6466322222222,280.4932431481481,272.4175362037037,302.35309277777776,306.06112055555553,3487.824821,258.88514727975297,165.04162340778322,558.772198917295,0.8698030538181322,2.390672750850403,305.6683044606828,285.85131848204554,607.8185118221206,1.2920397407418769,2.3453618832131085,591.9234503065982,2.5139637026740917,6.05759547726597,-1.0,596.4300339270804,2.5300367234372843,5.987139659956957,22.842736053580325,660.8317477441481,2.5119840868806147,21.5565089623815,25.44923720598382,664.6441124502647,2.523465757507246,-1.0,610.1834269804269,2.353084702372761,24.811886157402558,-1.1133516504282852,271.91883212058605,1.2460822753096483,488.85975987867477,5.02167223846061,595.3541545473628,2.5262135131421943,-1.0,281.0868861111111,590.7756684714501,2.5098452780294505,-1.0,278.35090055555554,589.6500864040644,2.505796618524355,-1.0,277.676275,277.8159255223447,1.2656273828994675,2.881677238460611,302.7866272222222,268.910836216532,1.2360588616881565,6.121247794016142,299.54705666666666,269.0722922979989,1.2365978091980405,6.062091682905077,299.6062127777777,277.8159255223447,1.3054182418640385,0.28642505593736156,268.910836216532,1.271020404060737,0.2638078403597068,269.0722922979989,1.2716440631742993,0.26421790778019605,281.27867166666664,273.80716277777776,-7.471508888888877,280.56292722222224,271.6947519444444,-8.868175277777823,279.63813055555556,271.75069388888886,-7.8874366666667015,320.0046181860121,64.40171381706762,50.64832076372113,4.968883578082749
2025-04-14 02:52:32,66240,0,0,74.613444,73.5453,64.859763,45.07612,37.796671,38.528952,41.88313,32.946092,32.467116,40.794268,31.14541,31.60093,32.500641,40.548749,47.263918,38.1624,38.149915,44.766297,56.857082,64.945903,54.835122,48.29266,51.209728,49.066448,47.243563,50.889091,53.350183,51.613121,77.32106,59.201522,46.388219,27.137172,28.325446,28.821165,30.365872,28.119201,28.643093,47.371548,45.077713,45.171417,77.598885,51.15476,41.476236,25.214932,39.912585,76.669175,44.104444,40.121221,25.041605,39.774418,49.402141,44.242326,44.567515,45.843782,43.237657,47.446224,44.328557,32.850466,33.644577,29.965156,29.053635,30.291485,28.688906,35.872257,42.897733,33.056131,41.611632,30.885902,37.984827,32.532173,39.549409,36.300441,42.599971,35.836564,39.735206,30.918965,37.411726,31.997874,38.834828,35.009839,41.414474,32.246381,40.367508,31.253615,37.599146,32.429491,39.241388,34.264355,38.722078,34.128978,37.709745,30.841795,36.274891,32.240969,36.583624,36.68186,41.468049,35.012668,40.994883,32.483916,38.020967,37.11444,41.162011,38.043265,42.571929,41.940025,41.195443,34.918996,41.42758,38.486198,42.931159,76.484194,87.245812,138.630591,81.582972,76.159294,81.413047,135.558049,75.906824,76.906269,71.253053,70.963093,71.078102,75.196671,76.217616,36.9131,110.944142,3329.952859,0,205.490005,0.08907,-11.529,206.009995,0.08063,0.428,205.869995,0.07423,8.421,204.440002,7.706,-1710,118.940002,2.008,118.300003,31.027242,26.115259,24.760244,15.360977,70.256743,37.141819,45.27033,30.749037,0.0,0.0,0.0,0,110.944142,36.9131,866285.827563494,355859.7825167,866285.827563494,355859.7825167,279.07327333333325,281.73123555555554,330.68224944444444,332.3892172222222,300.69609555555553,298.25909629629626,280.52240537037034,272.4550208333333,297.8634411111111,303.84211777777773,3329.952859,264.06573004582845,177.57695470949295,564.6941305842512,0.9173451460350688,2.3833330870207194,294.4861475538692,255.2109461484363,597.274738734603,1.1918483307207752,2.3534099030646614,589.8547212697722,2.4759974814700176,7.304455038321177,-1.0,594.3646649496793,2.492081385807699,7.216875798332385,17.665505509727097,668.176794345806,2.580471602539839,15.572963475297769,36.19610189057522,671.5568374478321,2.5906667265288696,-1.0,609.4438064249201,2.3943037026281218,18.056983725710484,-6.209948001686314,604.6763851777124,2.378384471028396,18.313091461408312,-3.7729487424270474,593.3657595965143,2.488532085848767,-1.0,281.14345499999996,588.7398508402214,2.4719978580279705,-1.0,278.41457555555553,587.4670523478857,2.4674200732684324,-1.0,277.6617894444444,604.8120181951731,2.378839167201755,-3.842219112797409,298.3283666666666,605.1142053755822,2.379851840051518,-3.9965663350196223,298.48271388888884,604.1028146041317,2.376460464693052,-3.480060779464111,297.9662083333333,604.8120181951731,2.5287667405370757,-1.0,605.1142053755822,2.529816242722021,-1.0,604.1028146041317,2.526301139728109,-1.0,281.38457416666665,273.84306749999996,-7.541506666666692,280.48647138888884,271.7663308333333,-8.720140555555531,279.69617055555557,271.75566416666663,-7.9405063888889345,-14.821663907940206,73.81212939612669,58.732987920885876,-0.20080255141261344
2025-04-14 02:53:32,66300,0,0,75.195376,73.476123,64.683405,44.972586,37.755391,38.513757,41.899593,33.088537,32.473974,40.791811,31.161637,31.620124,32.558056,40.615277,47.216115,38.277907,38.005659,46.269401,54.492374,62.208268,55.338667,50.800734,52.435528,49.437865,46.52055,50.821358,54.145766,51.847326,72.92169,55.761105,46.098053,26.205396,27.875351,28.25652,30.318422,27.479309,28.088224,47.127677,44.772753,44.792466,71.708057,50.455854,41.35645,24.788119,39.907706,69.395019,42.602204,39.841713,24.385027,39.578551,48.207654,43.985821,44.536811,45.744436,43.173012,47.452649,44.260989,32.850842,33.602668,30.113905,29.196213,30.437981,28.962373,35.892624,42.911337,33.056803,41.617134,30.890141,37.994883,32.508493,39.536305,36.282415,42.618981,35.826426,39.739223,30.921688,37.414419,31.993461,38.840247,35.004642,41.40756,32.257554,40.345534,31.25411,37.600954,32.426419,39.247568,34.259034,38.702663,34.114334,37.713932,30.849583,36.273773,32.237621,36.563319,36.663771,41.454465,34.98657,40.979983,32.431936,38.033053,37.105312,41.168597,38.048992,42.559176,41.94931,41.198137,34.925259,41.442465,38.488833,42.962756,78.229369,84.333836,135.638969,82.630729,76.539209,82.257359,133.190146,75.980724,76.74321,71.358751,70.900148,71.116164,75.091804,71.977984,25.819545,135.913931,3265.225507,0,205.279999,0.08852,-11.411,206.050003,0.07971,0.54,205.949997,0.07557,8.608,204.830002,7.786,-1744,118.93,1.999,118.0,43.671215,38.929612,37.414875,2.426838,83.083317,37.139621,44.984787,30.860664,-0.192176,0.007327,0.143331,0,135.913931,25.819545,1038446.4550597668,279372.416525565,1038446.4550597668,279372.416525565,278.9455955555555,281.734805,329.36674777777773,330.72720499999997,301.2781827777778,295.0064381481481,280.3637706481481,272.51703537037037,298.8329827777778,302.2243533333333,3265.225507,256.91213457255884,160.31291537838584,556.497111097607,0.8516068738641264,2.3937068465975213,301.60175550745726,274.5539049646328,604.10582751479,1.2555747408269686,2.348247169061589,592.4941121567217,2.5281034422246083,5.634690198593302,-1.0,597.1471939813607,2.5447014908669225,5.567693863066954,24.822670427441153,660.5579148861407,2.527322170844264,19.31132447341719,27.764992270320477,663.317443490775,2.535683198513668,-1.0,273.6620993989601,1.252616256140862,487.437980167854,0.3235727296794835,256.6254671856189,1.1954742393552151,497.70302910818026,6.595317359309149,595.8893781938465,2.5402309807653443,-1.0,280.9822516666666,591.5003267258581,2.524536971779994,-1.0,278.34802777777776,590.1026627454091,2.519508085899969,-1.0,277.5065072222222,258.9827777826998,1.203453076016767,5.717483285235062,295.8842722222222,257.17143733504474,1.1973243068235724,6.3917238407906325,295.2100316666666,253.7329646524111,1.1856513578159775,7.676744951901696,293.92501055555556,258.9827777826998,1.235667605633287,0.24905047568894476,257.17143733504474,1.2286171778647865,0.24447851025663664,253.7329646524111,1.215233330938465,0.23579953537629958,280.9815208333333,273.83153055555556,-7.149990277777761,280.4503463888889,271.847255,-8.603091388888856,279.6594447222222,271.8723205555555,-7.787124166666672,335.8686449711028,63.410720904779964,386.8958154871806,5.296717024798636
2025-04-14 02:54:32,66360,0,0,75.049182,73.553494,64.662815,44.758006,37.756321,38.500559,41.809072,33.281017,32.549241,40.875104,31.146584,31.617543,32.680451,40.6321,47.169297,38.377617,38.007964,45.949363,53.194537,62.918684,54.759522,49.706057,51.716049,48.427534,46.813646,51.926638,53.576803,51.924032,84.418757,59.269837,45.994969,26.992784,27.941767,28.302839,30.256812,27.997327,28.355262,46.830758,44.562561,44.444683,78.354591,55.62647,41.410833,24.588909,39.960068,78.24768,50.606362,39.641601,24.264001,39.424942,48.361459,43.844535,44.666425,46.038765,43.405621,47.31031,44.44479,32.603317,33.263526,29.964845,29.116217,30.30321,28.724055,35.877475,42.904662,33.060633,41.617845,30.903339,38.012257,32.534438,39.54613,36.283868,42.473268,35.811971,39.730568,30.925863,37.441407,32.023308,38.831545,34.986587,41.375571,32.253713,40.367719,31.266304,37.64031,32.437116,39.258802,34.25658,38.711257,34.103446,37.693209,30.843837,36.308794,32.257246,36.555103,36.632103,41.47401,34.981746,41.000721,32.513836,38.013489,37.091917,41.162778,37.999418,42.546778,41.930621,41.22915,34.85984,41.437609,38.468866,42.956071,84.465295,90.242597,138.149211,91.644214,76.446426,90.613475,134.699742,75.975532,76.544933,71.348864,70.932351,71.178062,75.224782,77.103597,29.324695,142.884456,3224.32114,0,205.419998,0.10067,-13.035,206.130005,0.09013,0.451,205.889999,0.08579,9.904,204.869995,8.88,-2031,118.940002,2.013,118.599998,39.218583,34.634447,32.865215,6.776386,86.382177,37.137357,45.126933,30.662528,-0.390385,0.014959,0.290702,0,142.884456,29.324695,1086506.5310971919,303539.57402411493,1086506.5310971919,303539.57402411493,278.8995190740741,281.65572777777777,330.2054122222222,332.1217838888889,306.28567444444445,300.0057459259259,280.4427402777778,272.40696018518514,302.2973861111111,305.5069983333333,3224.32114,259.3168709581932,166.07961093430288,559.2686376858411,0.8737777612675823,2.390027071613944,303.43210284887533,279.61594446343224,605.7955892405685,1.27198052624674,2.3469480122664725,591.5271931927517,2.509931063478023,6.157898351012166,-1.0,596.148520982705,2.526419524778748,6.084232945908434,22.338856819584578,660.8149928655472,2.5207398460035355,20.289351701418948,26.773309373346876,664.7342725248811,2.5325747498769036,-1.0,611.7441841963304,2.366460876644093,23.180680073772447,-2.8535715955691217,270.16592263133174,1.2406600440624427,489.7277711649536,3.4263569229494237,594.9211031068021,2.522055997202182,-1.0,280.92498277777776,590.6556553140938,2.50680322284189,-1.0,278.3782405555555,589.0144229330477,2.500897100788977,-1.0,277.39533388888884,276.39825774283895,1.2613559077162164,1.1605711822086846,302.27153166666665,267.1542784236389,1.2306029346379361,4.529552293319796,298.90255055555554,266.99254684167624,1.2300617962235567,4.588947293319791,298.84315555555554,276.39825774283895,1.29919800639433,0.2805740732898124,267.1542784236389,1.2635505790401322,0.2570638054790033,266.99254684167624,1.2629268958167266,0.25665247258067986,280.9849983333333,273.6685675,-7.3164308333333,280.56810833333327,271.7836283333333,-8.784479999999974,279.77511416666664,271.7686847222222,-8.00642944444445,321.36127056142,64.66647188284219,49.07080866921683,4.969519152732469
2025-04-14 02:55:32,66420,0,0,74.88732,73.584729,64.631523,44.830658,37.62854,38.499611,41.933731,33.269709,32.48217,40.883119,31.220644,31.695047,32.634632,40.690206,47.005144,38.380798,37.976691,47.512188,53.886304,63.66136,56.490378,49.379854,52.047042,47.615207,46.860042,51.769075,52.78952,51.955376,78.273108,59.312685,45.800984,27.321739,28.285937,28.678161,30.529219,28.480201,28.610045,46.799726,44.451817,44.581086,78.137618,51.478372,41.695557,25.466839,40.289853,77.496859,44.103419,39.901629,25.308503,39.639394,48.748383,44.01885,44.533011,45.87758,43.424016,47.32949,44.41754,32.584558,33.329787,30.155708,29.218411,30.323767,28.789163,35.884091,42.903317,33.050382,41.619138,30.916235,38.000528,32.537751,39.548,36.302125,42.592857,35.849831,39.735625,30.958159,37.405164,32.006847,38.819295,35.014629,41.389314,32.296637,40.353392,31.299487,37.608054,32.43134,39.241223,34.251318,38.687487,34.111944,37.719466,30.860511,36.24877,32.257431,36.578207,36.655648,41.467943,35.005086,40.971953,32.438945,38.011552,37.091305,41.183159,38.056985,42.566685,41.960779,41.238215,34.948801,41.481414,38.468124,42.998359,77.322085,87.88032,137.632513,83.476465,76.147224,82.572919,134.479425,75.981331,75.704931,71.454805,70.984777,71.187618,75.119424,76.722399,39.201334,105.782907,3303.87556,0,205.710007,0.08678,-11.234,206.369995,0.07779,0.451,206.139999,0.07222,8.138,205.279999,7.479,-1675,119.099998,2.015,118.800003,28.039823,23.934396,22.140468,17.761161,67.37527,37.146323,45.169897,30.733566,-0.020256,0.00079,0.015041,0,105.782907,39.201334,830700.3664185989,371636.599905838,830700.3664185989,371636.599905838,278.9644759259259,281.66638333333333,330.08301388888884,331.8347294444444,301.7480361111111,298.6884416666666,280.46660925925926,272.4464253703704,298.3289361111111,304.1946222222222,3303.87556,265.39403978045857,180.8196809764945,566.1993913784254,0.929483928042252,2.381587791115916,292.88791034819604,250.93608105848983,595.6883664249301,1.177535184413432,2.354614446430722,589.0667995753917,2.465615613944545,7.661664988627465,-1.0,593.6675905991988,2.482028596378552,7.567097878350864,16.27234355287476,667.985819944913,2.5869664360753695,14.890166674406974,37.1951035406928,671.435840801332,2.5973907701183587,-1.0,612.8694126551175,2.4124062973584484,17.06469329436318,-8.860125762915061,606.9464302487315,2.3926771862162988,17.357512116077537,-5.800531318470576,592.2196877696484,2.4768803450041297,-1.0,280.8172133333333,588.3395367449826,2.4630066031890525,-1.0,278.53642055555554,586.6479486434678,2.4569225838602455,-1.0,277.5397938888889,607.273466659725,2.393771785032365,-5.9693718740261374,298.8572822222222,607.1276710711736,2.3932838800658165,-5.894099651803913,298.78200999999996,606.438102766494,2.390974572926514,-5.538122429581733,298.4260327777778,607.273466659725,2.529665009905361,-1.0,607.1276710711736,2.5291614852170454,-1.0,606.438102766494,2.52677797708689,-1.0,281.1408980555555,273.6817625,-7.45913555555552,280.48627527777774,271.8650330555555,-8.621242222222236,279.77265444444447,271.7924805555555,-7.980173888888942,-17.879630673339875,74.31822934571426,55.116407289795575,-0.2405820325746357
2025-04-14 02:56:32,66480,0,0,75.379484,73.569639,64.701794,44.824519,37.674496,38.45678,41.944507,33.247273,32.490611,40.922283,31.352077,31.685608,32.824869,40.760565,46.926408,38.402334,38.016439,46.574723,53.132616,62.082596,54.711393,50.634172,51.654795,48.062867,46.881062,50.822197,53.698261,51.434195,70.804307,55.465749,45.800063,26.607909,27.995097,28.27092,30.518678,27.864308,28.351246,46.683491,44.332223,44.509715,71.612133,48.454427,41.424547,25.044439,40.133282,70.320999,40.157958,39.911641,24.659729,39.796673,48.336676,43.910363,44.652889,46.219428,43.358072,47.374782,44.423256,32.524533,33.369193,30.291978,29.280267,30.501032,28.974783,35.841607,42.882279,33.021918,41.589217,30.872547,37.96695,32.483927,39.529143,36.260171,42.628976,35.797682,39.721639,30.907031,37.383272,31.953168,38.822928,34.9664,41.37358,32.255379,40.332369,31.244356,37.58882,32.397301,39.214108,34.200954,38.674036,34.0558,37.704268,30.837609,36.232659,32.229225,36.58313,36.63756,41.469318,34.966999,40.988725,32.411412,38.026046,37.068666,41.193767,38.038038,42.586937,41.930718,41.239366,34.93311,41.455654,38.483183,43.005869,75.928326,82.987231,134.588161,79.177701,76.165969,78.452155,132.065742,76.017366,75.776849,71.333233,70.950522,71.146583,75.166003,71.155918,32.949631,120.965366,3270.079183,0,205.350006,0.08302,-10.663,206.080002,0.07548,0.454,206.020004,0.07104,8.061,205.25,7.284,-1626,119.0,2.026,118.900002,34.793803,30.418287,28.905381,11.00626,75.611619,37.124746,45.150114,30.823631,-0.213974,0.008686,0.159073,0,120.965366,32.949631,935379.731886062,328532.62688466697,935379.731886062,328532.62688466697,278.9159724074074,281.69154555555554,328.74207888888884,330.14342277777774,299.3598338888889,294.7680442592593,280.45561888888886,272.4964616666666,297.5546255555555,301.47623944444445,3270.079183,261.65635293450754,171.72522117618757,561.949746749247,0.8952751490889388,2.3866378513380715,297.4565612023944,263.2226180711953,600.1743121718873,1.2184464820821306,2.351222618330894,590.6222925864295,2.49274276900533,6.704022534444536,-1.0,595.3019676180181,2.5094378560120107,6.621768834473687,20.035192621047997,662.3519835802575,2.5499821240786256,17.14803652419619,31.285517686494416,665.1485139293754,2.5584708021240448,-1.0,603.9849231897429,2.3639924752296784,20.010156360906933,-1.9032726864944607,255.9745210548404,1.1939689950053152,497.7799490384629,2.6885169431351414,593.8246512234044,2.504185250258651,-1.0,280.81670166666663,589.7309162712106,2.489543868830381,-1.0,278.3858594444444,588.319170229353,2.48446501517888,-1.0,277.5453561111111,255.8134283072044,1.1934224324736307,2.7486128690611054,294.7079483333333,257.01741560482674,1.1975046813809465,2.2998206468388958,295.15674055555553,255.09415895662065,1.1909807027511021,3.017117313505537,294.4394438888889,255.8134283072044,1.2166440216118397,0.21548673038305352,257.01741560482674,1.2212454283199874,0.21857210103179536,255.09415895662065,1.2138951131962135,0.21364351115041436,280.99639972222224,273.67603499999996,-7.32036472222228,280.6145325,271.92006805555553,-8.694464444444463,279.7559244444444,271.8932819444444,-7.862642499999993,334.64777153158906,67.0500159622394,58.367060390514666,4.99101703003401
2025-04-14 02:57:32,66540,0,0,74.493113,73.554302,64.689716,44.899532,37.726315,38.547396,42.155092,33.234433,32.475008,40.908165,31.261147,31.677969,32.903499,40.777229,47.132186,38.418253,38.01773,46.115178,55.029543,63.145602,55.53101,49.926623,50.304529,49.911979,46.290684,52.057145,54.300879,52.219073,82.006075,58.208374,46.058066,26.484056,27.66085,28.141604,30.331577,27.698056,28.021246,47.070866,44.664559,44.852929,76.129481,54.430942,41.410128,24.291277,40.153509,75.129774,49.558617,39.938933,23.949441,39.692302,48.652045,43.975223,44.564781,46.071575,43.327322,47.362961,44.51776,32.614665,33.171536,29.974209,29.098823,30.333969,28.706584,35.842856,42.888786,33.039803,41.598996,30.870423,37.981552,32.497295,39.53055,36.23502,42.493767,35.788553,39.720048,30.926368,37.432999,32.005496,38.805801,34.957172,41.356507,32.258223,40.347077,31.261908,37.622623,32.422872,39.206041,34.2026,38.655369,34.033473,37.701046,30.809849,36.26662,32.244669,36.588363,36.650758,41.474519,34.990546,40.965883,32.452382,38.001297,37.064232,41.157275,38.027908,42.569397,41.950616,41.229803,34.897307,41.481203,38.461579,43.020825,83.082402,88.459338,136.790276,89.498782,76.274407,88.76389,133.678565,75.968861,75.984894,71.577993,70.902167,71.160616,75.228534,75.322277,30.929072,149.106581,3263.799825,0,205.149994,0.09856,-12.785,205.910004,0.08871,0.402,205.619995,0.08348,9.58,204.729996,8.703,-1984,118.949997,2.013,118.300003,37.378187,32.730249,31.259054,8.679879,89.237624,37.124755,45.184784,30.649964,-0.409524,0.0161,0.30629,0,149.106581,30.929072,1129406.570995817,314601.363575504,1129406.570995817,314601.363575504,278.9661346296296,281.68497833333333,329.63809166666664,331.36681999999996,305.09376777777777,298.5695055555555,280.4748801851852,272.39998018518514,301.5291122222222,304.51629888888885,3263.799825,260.3695597292047,168.6155724569182,560.4769681233782,0.8834593855310826,2.388479388921696,305.01651042044995,284.0279817060599,607.2337540382023,1.2861909223047114,2.3458246184827263,591.2276682465599,2.5025389523494215,6.397082852619199,-1.0,595.7977427858721,2.5188417586026306,6.320992607597303,21.315418604128638,658.3355480116479,2.5069710037202384,21.309063884568328,24.621581246216692,661.8960464023457,2.5177440134009563,-1.0,607.3972992147294,2.3463607352257547,24.578754740720317,-0.07725735732782368,266.248505700696,1.2272789740310381,492.2335046640412,6.4470048648944385,594.5771181309988,2.5145028771771814,-1.0,280.96003666666667,590.2415888931272,2.4990004569917788,-1.0,278.3778488888889,588.8731863503687,2.494077598071522,-1.0,277.56051833333333,272.7007234546273,1.2488042449974102,4.085357642672193,300.93115277777775,263.7985395830013,1.2190608654820438,7.350132087116663,297.6663783333333,262.2965466223734,1.2140102601908564,7.905524864894403,297.11098555555554,272.7007234546273,1.2832186780765014,0.2656172619930723,263.7985395830013,1.249028107255225,0.24289957668374113,262.2965466223734,1.2432594107832182,0.2390666067172218,281.1020188888889,273.6461669444444,-7.4558519444444755,280.54898777777777,271.7813977777778,-8.767589999999984,279.77363388888887,271.7723758333333,-8.001258055555581,324.9791625458639,62.537805225775855,50.938248796918515,5.196523308942718
