Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 02:58:32,66600,0,0,74.954104,73.574612,64.698268,44.906998,37.728102,38.520046,42.130888,33.331272,32.462677,40.964626,31.225625,31.633698,32.857984,40.858504,47.058784,38.506976,38.064235,46.589672,54.029757,63.285083,54.878198,48.651789,51.574003,51.102955,47.120579,51.74839,52.520697,51.332633,83.059183,60.669296,45.941778,27.248876,28.16544,28.512181,30.514066,28.345308,28.493457,46.887862,44.515626,44.646199,80.058113,55.210433,41.534355,25.219286,40.274646,80.395691,48.623239,40.05675,25.093111,39.791229,48.558055,44.030022,44.664667,46.239492,43.576708,47.413336,44.702221,32.434525,32.999167,29.977419,29.091775,30.309541,28.661354,35.839146,42.873692,33.028256,41.603844,30.873554,38.022185,32.490614,39.511035,36.241547,42.510786,35.801172,39.74054,30.918118,37.439411,31.986572,38.817161,34.950849,41.376629,32.2531,40.370635,31.273264,37.640083,32.414645,39.223347,34.212469,38.662094,34.033578,37.684231,30.827652,36.239149,32.222844,36.560127,36.567651,41.485602,34.946805,40.984086,32.407168,37.993962,37.042293,41.189246,37.984024,42.562658,41.923277,41.237639,34.881257,41.477867,38.469817,43.006627,80.789503,90.464307,138.54984,89.460488,76.315071,87.141271,135.038091,75.835462,75.7844,71.49862,70.972535,71.122763,75.207755,78.311498,39.929354,134.111451,3260.001772,0,205.570007,0.09452,-12.302,204.789993,0.08634,0.39,205.850006,0.07819,8.949,204.960007,8.155,-1843,118.889999,2.007,118.300003,27.433107,23.025684,21.548079,18.508671,82.212099,37.120881,45.295194,30.578964,-0.607651,0.024026,0.454961,0,134.111451,39.929354,1026018.7934624067,376656.1208969779,1026018.7934624067,376656.1208969779,278.98942277777775,281.7129644444444,330.3933838888889,332.3443555555555,305.0724933333333,300.4672198148148,280.53621898148145,272.36053527777773,300.2552794444444,305.63017055555554,3260.001772,265.80777267498036,181.8321526293366,566.6670711184282,0.9332608444784788,2.3810549199348543,301.1183852759231,273.22319558316735,603.6546944723507,1.2512436922449446,2.3485911643576136,588.9160577577403,2.4627439070489294,7.773877654167266,-1.0,593.5594238974018,2.479306661973267,7.676808785005525,15.905191769464068,663.0086386160957,2.536720816504536,18.947496305084076,29.27499861296576,666.961000771807,2.548648223540045,-1.0,611.7556550810509,2.375319190238742,21.70746656613524,-3.954108057410167,271.43351227974944,1.2452938057075915,488.7596141801514,0.6511654611082918,592.1637185928084,2.4743451082702683,-1.0,280.8954322222222,587.9931657866304,2.4594327047713636,-1.0,278.44686388888886,586.5981260370588,2.454415231191146,-1.0,277.6259722222222,604.4726741363509,2.3513058437339973,-0.39782750185463556,301.51621277777775,269.73911065785904,1.2396487756570298,1.2694336092564527,299.84895166666666,270.2525883279781,1.2413606947151745,1.081890275923115,300.036495,604.4726741363509,2.5176141853740206,-1.0,269.73911065785904,1.2639771254354384,0.22842770706373478,270.2525883279781,1.2659088886226155,0.22976198741473564,281.09113249999996,273.54824777777776,-7.5428847222221975,280.62337749999995,271.7803316666666,-8.843045833333349,279.8941469444444,271.7530263888889,-8.141120555555517,317.48254547799087,69.44921471869395,51.25298353504479,4.571434634127442
2025-04-14 02:59:31,66660,0,0,74.974709,73.605405,64.826013,44.963297,37.679731,38.514988,42.200287,33.423652,32.560962,40.976054,31.312051,31.70418,32.935434,40.876202,46.916879,38.507938,38.039042,45.339953,52.806559,63.743769,58.58319,48.861557,51.997097,49.946427,46.942991,50.841652,54.848184,53.726746,72.897776,56.588606,45.794708,26.903097,28.194489,28.624216,30.651829,28.268519,28.622823,46.900939,44.382679,44.502757,73.931661,47.749805,41.327722,25.279529,40.116352,72.563862,40.021297,40.121757,25.023436,39.929728,48.647979,43.972007,44.491018,45.997073,43.616866,47.330606,44.634433,32.551632,33.131426,30.147523,29.178554,30.483182,28.931367,35.84102,42.908481,33.018817,41.621331,30.863199,38.020037,32.489341,39.539675,36.21939,42.560404,35.797374,39.727063,30.908058,37.427181,31.964893,38.822878,34.940186,41.367811,32.246171,40.362014,31.244938,37.634043,32.380095,39.247196,34.155686,38.684636,34.02917,37.714911,30.811353,36.27741,32.241721,36.580239,36.610331,41.450169,34.946249,40.970331,32.387481,38.00723,37.05823,41.192638,37.996706,42.587128,41.949068,41.252893,34.878894,41.482304,38.472337,43.041181,74.231031,83.805717,135.374112,76.519002,76.231597,75.20349,132.704524,75.930013,75.727035,71.368428,70.941706,71.131828,75.187215,73.252951,33.558138,96.985033,3276.158759,0,205.509995,0.08094,-10.356,206.339996,0.07356,0.501,206.160004,0.06844,7.707,205.149994,6.971,-1535,119.07,2.021,118.099998,34.102498,29.635512,28.429547,11.69221,62.246497,37.123539,45.226563,30.737281,-0.803021,0.031511,0.600098,0,96.985033,33.558138,770041.1630719809,332728.134782466,770041.1630719809,332728.134782466,278.93596055555554,281.6670033333333,329.09695777777773,330.5800622222222,297.8827788888889,296.0006109259259,280.49809037037033,272.44848925925925,296.6116838888889,301.9309538888889,3276.158759,262.0358202667496,172.64429952236455,562.38313916454,0.8987556618538963,2.386105136614355,290.04347214348445,243.38785118894424,592.8225269605367,1.1520517921570395,2.3568183507325293,590.4982080197881,2.4900694491210023,6.795846456601204,-1.0,595.1071126913691,2.506512189581831,6.71353640762565,19.631183066583674,667.7312786591956,2.599062054035692,13.733134497506013,39.05348563429328,670.6252648306028,2.607836011277336,-1.0,607.7762347666671,2.4076910648967638,15.919936856291395,-7.8393067454044285,604.1897025061637,2.395612785319096,16.08495203240906,-5.9571387824414614,593.6649202149939,2.501384216325645,-1.0,280.81372666666664,589.4818131372413,2.4864216708425473,-1.0,278.33206777777775,588.3553211045798,2.4823694975251187,-1.0,277.6620872222222,603.9426543944547,2.394777982240362,-5.827514523182174,295.8709866666666,605.0373005545662,2.398474137235827,-6.401895078737766,296.4453672222222,603.5890856524467,2.393582597606609,-5.642006745404387,295.68547888888884,603.9426543944547,2.5375944246285527,-1.0,605.0373005545662,2.5414060201630706,-1.0,603.5890856524467,2.5363614653100766,-1.0,281.09999611111107,273.61751611111106,-7.48248000000001,280.50780305555554,271.85168805555554,-8.656115,279.88647194444445,271.8762636111111,-8.010208333333367,-13.691494486375632,72.62416596782646,59.955043892528465,-0.18852532492340304
2025-04-14 03:00:31,66720,0,0,74.862193,73.524867,64.839545,45.068575,37.834569,38.523552,42.313926,33.388378,32.573786,40.983022,31.50267,31.737641,33.066618,40.870089,47.16223,38.497187,38.140118,45.691759,55.422714,63.794756,54.887422,49.742448,53.543396,48.925761,47.497571,51.559125,52.922531,52.229608,77.036327,56.482925,46.055973,26.034116,27.756321,28.248649,30.425563,27.435434,27.86448,47.173425,44.728171,44.898568,73.240405,52.476147,41.255232,24.340186,39.662236,69.831631,45.435893,40.116994,23.924323,39.887963,48.456663,43.893336,44.685823,45.875728,43.53842,47.375665,44.543256,32.577388,33.245216,30.026726,29.084457,30.549167,28.870777,35.80522,42.859822,32.991643,41.577296,30.817238,37.999555,32.453148,39.528317,36.251816,42.546893,35.745578,39.665821,30.868429,37.388366,31.939145,38.826074,34.940293,41.346801,32.210162,40.303023,31.19462,37.583746,32.373955,39.251965,34.168918,38.666014,34.024202,37.674254,30.789515,36.259702,32.224813,36.567171,36.597264,41.416946,34.962499,40.968854,32.426471,38.009393,37.08074,41.16509,37.985394,42.526683,41.882204,41.24009,34.915658,41.519378,38.41688,43.03389,80.354356,85.774322,135.472038,85.657097,76.248169,85.212617,132.894824,75.880405,76.707059,71.379216,70.835554,71.098267,75.147057,73.012037,39.642796,98.40696,3274.163262,0,205.550003,0.09352,-12.138,206.350006,0.08359,0.403,206.059998,0.0791,9.036,204.580002,8.244,-1858,119.110001,2.016,118.199997,27.840631,23.03989,21.901652,18.215342,63.095134,37.103978,45.165538,30.725622,-0.092008,0.003437,0.067739,0,98.40696,39.642796,779845.0042087199,374680.37312057195,779845.0042087199,374680.37312057195,278.97003685185183,281.69203611111107,329.20268,330.63446555555555,302.95949833333333,296.1330301851852,280.4641875925926,272.4420121296296,300.0135311111111,303.0246233333333,3274.163262,265.6454183295025,181.4347056486797,566.4836144691329,0.9317789541256836,2.3812634257262655,290.51410316494963,244.6315559357974,593.3003270909028,1.156269346688068,2.356447814296359,588.9591736676343,2.4638120412573814,7.7300208333004745,-1.0,593.5976093481626,2.480358398643515,7.633688279170446,16.046617781608575,667.6676044569523,2.59671454638102,13.922488187982031,38.688576835050355,670.465281581731,2.6051944560323848,-1.0,617.0935170624123,2.4366432887014144,15.730209890323394,-12.445395168383698,604.0526717339997,2.393106060226339,16.318347083968412,-5.61892702023556,592.3464764025949,2.4759111175992126,-1.0,280.9588738888889,587.806182190454,2.4596739798994016,-1.0,278.29179555555555,586.7321623818033,2.455810259393793,-1.0,277.6594411111111,607.944869745422,2.4062044723840468,-7.656078501716991,298.1701816666666,603.9156577209145,2.392643326969766,-5.547232946161444,296.0613361111111,600.2952336172671,2.3803754156866535,-3.6534696128281325,294.16757277777776,607.944869745422,2.5305490173986316,-1.0,603.9156577209145,2.5166010056199792,-1.0,600.2952336172671,2.503971092537849,-1.0,281.0249997222222,273.6562788888889,-7.368720833333327,280.5282086111111,271.79199527777774,-8.736213333333353,279.83935444444444,271.8777622222222,-7.961592222222237,-15.093498066365328,74.06999510878973,50.574087394540015,-0.20377344489083427
2025-04-14 03:01:31,66780,0,0,75.699481,73.637776,64.809557,45.084984,37.768498,38.529941,42.328079,33.512868,32.453271,40.999332,31.385518,31.718642,33.35164,41.008449,47.076185,38.63448,38.143235,44.650147,54.756154,62.682518,59.73525,50.467211,52.326871,48.802416,47.464129,50.381587,53.918761,52.864154,85.4616,60.143728,45.946224,27.182407,27.951734,28.262375,30.492315,28.244259,28.367428,47.038835,44.567009,44.631417,79.684178,55.924914,41.502109,24.805182,40.199461,80.309777,51.034017,40.093578,24.595887,39.840896,48.672149,44.09944,44.921071,46.390481,43.720408,47.384335,44.591809,32.397155,32.910733,29.898536,28.949064,30.375099,28.64015,35.794174,42.87917,32.974836,41.589254,30.803508,37.984859,32.413883,39.523313,36.193662,42.480846,35.709039,39.694705,30.866879,37.433131,31.931243,38.802088,34.882488,41.338289,32.208169,40.323956,31.220696,37.617451,32.348267,39.222835,34.091217,38.633332,33.969131,37.657016,30.765447,36.248189,32.194998,36.58761,36.584069,41.420986,34.937214,40.945078,32.434468,38.004297,37.045563,41.176321,38.009481,42.536577,41.948305,41.264448,34.886993,41.501896,38.421969,43.085921,84.17898,91.136584,138.549026,92.168715,76.203144,90.742544,135.112551,76.001891,76.049987,71.215,70.954539,71.161207,75.300486,78.296181,25.732757,137.659013,3105.703511,0,205.669998,0.10014,-13.057,206.229996,0.09062,0.469,206.050003,0.08549,9.964,204.529999,8.83,-2015,119.0,2.024,118.599998,43.630654,39.186539,37.778008,2.31557,83.919533,37.095568,45.399226,30.528456,-0.290167,0.010758,0.215673,0,137.659013,25.732757,1050478.3713948408,278774.03435504896,1050478.3713948408,278774.03435504896,278.9910946296296,281.69685277777774,330.4347505555555,332.3439033333333,306.57706388888886,300.82695462962965,280.5940146296296,272.3324756481481,302.1383222222222,306.00365777777773,3105.703511,256.85063072793236,160.16590104953474,556.4260282123493,0.85103880645089,2.3938036656991883,302.06571318375296,275.8335547427939,604.5369458302846,1.25973239096691,2.3479174339596334,592.5917069412127,2.5288344304792316,5.620739834963357,-1.0,597.1050324632242,2.544933732647025,5.555926777008379,24.84622204984538,662.3659126293906,2.53092196464417,19.475005748484012,28.369037371802563,666.2483346370344,2.5426375833511323,-1.0,613.8351800019883,2.378472333767691,22.159181293918856,-4.5113507051358965,272.4198138417892,1.2484078576660445,488.23757280260037,1.238758554123308,595.7699862368985,2.5401876995929413,-1.0,280.8979022222222,591.6568449259142,2.5254801837819922,-1.0,278.4289494444444,590.3570898061013,2.5208054379189195,-1.0,277.6464322222222,606.1616326666323,2.3532890451552384,-0.7851757051358845,302.85088888888885,269.17010529540926,1.2375839463370724,2.424503183752961,299.64121,270.12084489764146,1.2407550338324838,2.076948183752961,299.988765,606.1616326666323,2.576779771191731,-1.0,269.17010529540926,1.275426334474276,0.2750824440155876,270.12084489764146,1.2791278616986308,0.2774817255406791,281.1421080555555,273.5133022222222,-7.628805833333331,280.73654222222217,271.71877777777775,-9.017764444444424,279.9033936111111,271.76534694444445,-8.13804666666664,320.17189309942347,65.26088016616632,48.530732627402244,4.90603087614213
2025-04-14 03:23:31,66840,0,0,75.134375,73.625721,64.860221,46.975321,45.888961,48.665145,46.145501,41.021427,42.283755,44.793724,39.566261,39.119874,39.184719,42.864369,54.210812,45.116274,44.154796,48.753666,57.631345,67.795675,59.313965,52.200989,54.747159,53.295749,50.024028,53.453526,55.725443,53.028224,81.733799,61.156424,51.94959,32.603834,34.990783,34.304078,36.951831,34.110305,33.61564,52.292755,51.528589,51.144015,79.810578,61.731265,48.309304,29.632174,46.058519,78.890491,51.624966,44.505576,28.705463,43.966227,52.798119,49.700193,48.659755,49.183626,45.700558,51.337782,47.540061,38.427982,39.030921,35.33187,35.186478,35.570292,35.633887,36.355751,42.861251,33.002387,41.567694,32.547064,38.091783,32.505542,39.611866,36.134708,42.42938,35.721104,39.651166,31.17045,37.492629,32.014796,38.888515,35.222496,41.332944,33.166601,40.302035,31.24308,37.723779,32.499335,39.344151,34.709383,38.64263,34.440088,37.687219,30.981292,36.289512,32.424724,36.715127,36.4828,41.427221,35.029249,40.991976,32.418702,38.092961,37.113991,41.221245,37.9733,42.727243,41.904944,41.597154,34.873407,41.861603,38.391988,43.273824,76.097276,89.165226,133.218978,79.837543,76.468842,80.796928,128.226128,75.944604,76.931782,71.272797,70.952046,71.198599,75.344875,79.170582,35.450438,119.52068,5502.624718,0,205.449997,0.13316,-17.580999,206.080002,0.11946,0.458,205.800003,0.11565,14.139,203.880005,12.061,-2888,118.959999,1.996,119.300003,38.165234,34.524948,30.72122,13.784356,74.857992,37.253169,48.930385,36.530238,-0.269191,0.009158,0.198462,0,119.52068,35.450438,925418.9729747599,345775.08345356595,925418.9729747599,345775.08345356595,282.1804574074074,283.8932122222222,326.60895999999997,329.3827655555555,299.72641277777774,299.89719777777776,282.5557696296296,275.66679907407405,297.64848666666666,304.90845888888884,5502.624718,263.19332348027984,175.453660627297,563.7024689757077,0.9093617461359578,2.384508619979438,297.03849470436603,262.08968581256147,599.7701977374533,1.2147029373789788,2.351527012187789,595.4993110891362,2.5011441956580303,6.98189297516907,-1.0,598.410989554515,2.5114314900769124,6.929164545157818,20.699888741942345,658.3972755574242,2.5396881119404333,17.104059601760664,29.570465295633937,663.9181100957751,2.556520211326709,-1.0,605.1338670929445,2.36950300682177,19.69954642487978,-2.6879180734117085,605.4739897446625,2.3706374606974334,19.679146236096184,-2.858703073411732,598.9897798031434,2.513469030909498,-1.0,284.23310555555554,595.5506947049038,2.501326280770082,-1.0,282.2107244444444,591.9691493016371,2.48858752178981,-1.0,280.0975422222222,607.2307649007262,2.3764867827818645,-3.7413936289672733,300.7798883333333,605.104029438507,2.3694034547007212,-2.6729375178561554,299.7114322222222,604.0855765342328,2.3660024416965384,-2.1617780734117105,299.20027277777774,607.2307649007262,2.5422194385504806,-1.0,605.104029438507,2.5348459883219467,-1.0,604.0855765342328,2.531303722540308,-1.0,283.8439755555555,276.88858416666665,-6.95539138888887,282.55093916666664,274.96065222222217,-7.590286944444472,281.27239416666663,275.15116083333334,-6.121233333333294,-9.974678655526304,59.986286002909196,53.26340846447977,-0.166282650921955
2025-04-14 03:24:31,66900,0,0,75.684812,73.660726,64.917821,44.760057,43.059445,44.726763,43.253371,37.914718,39.069277,43.286803,36.211611,35.438487,35.669788,40.514398,52.934252,42.916161,41.68863,49.419539,57.43991,64.621394,56.745868,52.103717,52.997569,48.558689,49.011481,52.726804,53.856103,52.996156,72.053226,60.319202,50.974733,29.230113,31.506086,30.906331,32.782205,30.113429,30.209275,50.900792,49.830337,49.372223,72.645745,61.114612,46.39733,31.877837,44.282068,71.548374,55.387954,42.85866,25.321259,42.016726,50.734011,48.189971,47.874083,48.017644,44.507987,49.64761,46.322011,36.113759,36.82835,34.16199,34.039914,32.507273,32.289422,36.448811,42.840279,33.067904,41.542798,32.641971,38.057542,32.520879,39.576955,36.161635,42.449508,35.797058,39.64255,31.270018,37.460809,32.036611,38.87343,35.299986,41.309985,33.29168,40.285938,31.313684,37.681362,32.515355,39.270791,34.697258,38.638509,34.485642,37.65054,31.023182,36.28066,32.456309,36.70447,36.532331,41.40695,35.065885,40.952641,32.385172,38.045794,37.143717,41.225525,38.065063,42.74952,41.953241,41.578623,34.90439,41.903021,38.384362,43.333828,79.851474,88.59156,146.403043,83.669196,76.317958,83.483832,142.2814,75.938153,75.920431,71.325281,71.001101,71.19418,75.258982,72.685132,32.02035,149.813958,5554.759087,0,205.229996,0.13445,-17.628,205.910004,0.12034,0.583,205.809998,0.11899,14.536,203.5,12.316,-2933,118.849998,1.994,119.800003,41.028932,36.451529,32.912859,9.945801,89.55719,37.269254,47.607618,34.323451,-0.579183,0.01827,0.452313,0,149.813958,32.02035,1134283.7635182058,322125.46020494995,1134283.7635182058,322125.46020494995,281.3408746296296,282.95422777777776,334.4174444444444,336.7072461111111,301.8551088888889,295.41802685185183,281.8208987962963,274.4408062962962,299.7341522222222,304.58975555555554,5554.759087,261.06974929380857,170.30630708705118,561.2789514645074,0.8898913028061023,2.3874705720819684,305.19383305289216,284.52354175093024,607.3932428581099,1.2877819289587946,2.3456987874925135,594.9439147203566,2.511636894141239,6.49309378549359,-1.0,597.6686612282465,2.5212940764782767,6.447423867482907,21.88447848396919,668.0388101612216,2.5354998862326443,20.919841517121167,29.223611391552254,672.7649508891685,2.549584174167395,-1.0,275.2431545926531,1.2572066499883456,486.78696609086205,3.338724164003281,257.7400444346382,1.1985972330998875,497.3301307561896,9.775806201040325,598.9163717394919,2.525697924483688,-1.0,283.6915183333333,594.6195464034896,2.5104835627948656,-1.0,281.14851666666664,591.3104489810281,2.4986723154231076,-1.0,279.18258888888886,257.696499992909,1.1984498296434658,9.792040830669976,295.4017922222222,258.57997986644386,1.201438937716042,9.46286360844772,295.73096944444444,256.94466816678187,1.19590350486499,10.07251416400328,295.1213188888889,257.696499992909,1.224630172944245,0.22351996786120118,258.57997986644386,1.2280142489466341,0.2257796652754323,256.94466816678187,1.2217503608321147,0.2215969897783629,282.8511061111111,275.6339191666666,-7.2171869444445065,282.00881305555555,274.31719555555554,-7.691617500000007,280.60277722222224,273.3713041666666,-7.231473055555625,337.2038702857184,70.3701489329751,392.79565556856846,4.791859551226647
2025-04-14 03:25:31,66960,0,0,76.664322,73.680651,65.002498,43.538977,41.497628,42.318829,41.659664,36.585697,37.227175,42.294034,34.417057,33.322261,33.783803,39.347928,51.874386,41.687511,40.090488,48.633078,55.874086,63.993876,56.931525,52.272194,52.183956,49.197569,48.147497,52.216247,53.74019,51.791606,89.481431,64.067638,49.806712,30.068969,30.746242,29.842223,30.975306,30.302369,29.861013,49.544393,48.464808,48.227984,82.85924,67.318874,45.601928,27.924266,43.221963,82.63004,63.596119,40.737586,26.743807,40.12729,49.881455,46.818225,46.829149,47.201348,43.379181,48.457898,45.550375,35.485182,35.94871,32.66105,32.373713,32.207758,31.550917,36.496407,42.848859,33.140958,41.569787,32.709729,38.058529,32.56902,39.590664,36.188242,42.431097,35.847128,39.650061,31.328849,37.468115,32.070226,38.903036,35.365182,41.320145,33.37923,40.296526,31.330631,37.697947,32.539164,39.308792,34.738137,38.665063,34.586869,37.678997,31.089308,36.315807,32.514309,36.740486,36.512149,41.434398,35.098485,40.983683,32.473486,38.051705,37.159806,41.23011,38.04007,42.791424,41.936041,41.61419,34.870186,41.914761,38.455191,43.335768,85.216554,96.035003,153.515087,95.60983,76.311507,94.039164,149.095421,75.957303,76.317554,71.364473,71.022879,71.211709,75.322031,81.099446,33.60928,167.117705,5461.462812,0,205.240005,0.15471,-20.611,206.0,0.13889,0.649,205.820007,0.13782,17.337,203.75,14.232,-3505,118.900002,2.011,120.199997,38.057151,33.852367,28.988025,11.749561,97.078256,37.298724,46.609955,33.371222,-0.891678,0.027754,0.709098,0,167.117705,33.60928,1253588.8942726848,333080.74644496,1253588.8942726848,333080.74644496,280.58448629629623,282.29327666666666,338.2030116666666,340.6583816666666,308.4887944444444,302.5890205555555,281.2666419444444,273.9117898148148,302.7147522222222,308.7250016666666,5461.462812,262.0675482862383,172.72118830863846,562.419356650717,0.8990465955467994,2.3860608057779604,309.36742832928104,296.2942328746357,611.0567240965329,1.3252747211068936,2.3427137350384903,593.2647581333578,2.499772420327984,6.7535740218965685,-1.0,596.1540997680813,2.510038757284873,6.702639391669393,20.225728380428336,672.4152737522322,2.532396637050222,23.144677216096085,28.83558333738557,677.5826401687132,2.547620327340681,-1.0,293.7894004560807,1.3171665845269191,475.6328671385069,0.8786338848366313,277.2564082806805,1.2630565091242891,485.9507120743457,6.778407773725519,597.4237270372857,2.514530344226257,-1.0,283.04261777777776,593.4710122841315,2.5005073478825985,-1.0,280.70662666666664,588.917019264447,2.484205489016055,-1.0,278.0042144444444,284.19014178617317,1.2858770548507628,4.283299995947743,305.0841283333333,273.9945097995409,1.2522554214086612,7.96229499594773,301.4051333333333,273.6447157285077,1.251094631713616,8.089628329281084,301.27779999999996,284.19014178617317,1.3243909550696524,0.2860392029856471,273.9945097995409,1.2854863594670856,0.2598763086871999,273.6447157285077,1.2841516117147576,0.2589787061336101,282.23324444444444,275.21497,-7.018274444444444,281.49180472222224,273.43743416666666,-8.054370555555579,280.0748766666666,273.08296527777776,-6.991911388888866,316.00834985267727,76.2611739841509,378.6258732961515,4.143764557287725
2025-04-14 03:26:31,67020,0,0,75.282934,73.5994,65.034962,43.079273,40.99099,41.247977,41.35316,35.74007,36.275193,41.629096,35.391507,34.429987,34.849201,39.496391,51.132557,40.773892,40.106064,46.915817,56.536465,65.728552,57.960112,51.645042,52.273166,49.899381,48.693837,51.533061,53.298905,51.266705,81.637419,62.975999,48.938394,29.593481,31.604027,31.151792,31.576406,30.518192,30.6782,48.810763,47.798485,47.598574,80.82382,61.420406,43.869186,28.26675,41.449204,79.646251,51.452584,41.912159,29.621045,40.989808,49.921809,46.225641,46.112816,46.413649,43.190421,47.404909,44.992182,35.295487,36.0815,32.164975,31.680462,32.923768,32.876302,36.552618,42.86555,33.195736,41.582653,32.774319,38.083958,32.598627,39.655844,36.232892,42.565454,35.88193,39.64414,31.372768,37.449896,32.083926,38.943123,35.444445,41.36539,33.471452,40.309111,31.332222,37.685036,32.536844,39.359573,34.819368,38.716768,34.731992,37.705095,31.153499,36.346819,32.572155,36.717134,36.543227,41.419979,35.10171,40.977202,32.483839,38.100302,37.196075,41.225423,38.063635,42.820559,41.910508,41.655491,34.910506,41.964092,38.45402,43.341625,77.567244,91.270494,152.52262,81.000068,76.072853,80.875437,148.864984,75.907286,76.888186,71.225939,70.962993,71.194693,75.2312,79.277676,30.809886,114.398847,5527.819445,0,205.389999,0.13659,-18.031,205.070007,0.12277,0.463,205.960007,0.11882,14.598,204.070007,12.335,-2956,119.010002,2.016,119.800003,40.39816,35.328952,33.371925,8.540234,72.137142,37.331636,46.142753,33.503749,-0.043077,0.001199,0.035352,0,114.398847,30.809886,890105.179045179,313779.60506770195,890105.179045179,313779.60506770195,280.320322037037,281.70828277777775,338.0749911111111,340.1070111111111,300.37226,300.2069425925926,281.00708499999996,273.98541611111114,298.46513555555555,306.0780522222222,5527.819445,260.2923255874969,168.4292707997882,560.388420190247,0.8827495390783705,2.3885916667929745,295.52918674297376,258.0141968914581,598.3003026746799,1.201188244703171,2.3526349411649097,593.5314538258875,2.5112386563915705,6.341089019653144,-1.0,595.8667876049934,2.5195490384879955,6.302662715063575,21.415957190280835,682.2395855582612,2.617952337228505,15.560640081388009,42.54580436813734,686.3102409632621,2.6299569690962015,-1.0,607.8587183631807,2.384716410230193,18.700841849817607,-4.843073257026219,607.5332332745904,2.3836325062337367,18.71891337208559,-4.677755849618848,597.3030106098397,2.524639606380912,-1.0,282.56021888888887,592.5633735094997,2.507781623081417,-1.0,279.7439922222222,590.7396758140331,2.50124975891595,-1.0,278.656755,608.5557057930191,2.3870354558105675,-5.197157145915128,300.7263438888889,607.6659428823965,2.3840745170386906,-4.745157701470646,300.2743444444444,606.3775271278707,2.379779040298182,-4.0909527014706555,299.6201394444444,608.5557057930191,2.564002696671998,-1.0,607.6659428823965,2.560923184534838,-1.0,606.3775271278707,2.556454037411662,-1.0,282.07984722222216,275.1991630555555,-6.88068416666664,281.07401805555554,273.1070658333333,-7.966952222222233,279.86738972222224,273.6500194444444,-6.217370277777832,-14.001779448702905,86.37279795326776,74.38086719508044,-0.16210867055943476
2025-04-14 03:27:31,67080,0,0,75.277138,73.675669,65.062861,42.538861,40.428038,40.637652,40.859699,34.573074,35.064425,40.725811,34.187388,33.229758,33.630503,38.791985,50.727659,39.893248,39.336914,46.396668,56.654402,66.02239,56.206909,49.831293,51.450528,49.290455,48.758788,50.668495,53.087321,50.964609,72.392188,60.423149,48.784563,25.955944,29.641408,28.972855,30.91721,28.27471,27.66855,48.644926,47.5253,47.26462,73.131042,59.823196,43.092063,24.882357,40.902484,72.20631,54.140588,41.493886,23.568121,40.554778,49.591274,45.838774,45.283853,45.95295,42.979181,47.639261,44.512164,34.559909,35.103975,30.465644,30.294477,31.219691,31.118928,36.612116,42.885066,33.276757,41.584111,32.878501,38.086959,32.663466,39.623397,36.25122,42.497981,35.947576,39.664955,31.488259,37.467568,32.117738,38.926972,35.471654,41.337411,33.570612,40.362944,31.368408,37.719496,32.566189,39.331261,34.788234,38.703881,34.811741,37.696888,31.193347,36.361173,32.569232,36.726288,36.563447,41.425121,35.129291,40.964971,32.519961,38.046276,37.181788,41.23189,38.088238,42.87751,41.948567,41.649588,34.881049,41.937569,38.456536,43.391958,78.401819,87.959058,150.638842,81.375639,76.127132,80.119,147.544349,75.877981,76.007515,71.38187,71.011193,71.197905,75.297737,72.156701,15.827629,128.199613,5557.158494,0,205.429993,0.13024,-17.080999,204.880005,0.11825,0.528,206.070007,0.11445,13.966,204.110001,11.894,-2827,118.949997,2.005,119.800003,60.575139,54.882639,53.284462,-11.790576,79.299146,37.350941,45.693033,32.127104,-0.351351,0.009981,0.287599,0,128.199613,15.827629,985258.1070290408,210480.58374115298,985258.1070290408,210480.58374115298,280.0704651851852,281.8384783333333,337.341305,339.0604677777778,300.58091055555553,295.6925074074074,280.7572403703703,273.22061333333335,298.92878833333333,304.23836555555556,5557.158494,249.05975687884643,141.72799070917046,547.3499942118619,0.7786333360309332,2.407246519412476,299.5022740677521,268.79222148646693,602.1320685506481,1.2367666377508846,2.3497459902508067,596.8195041152128,2.5943393865756548,4.1605202985331395,-1.0,599.7318041458109,2.6047051369757863,4.130677449699634,32.778721454486856,678.2222548104542,2.5889941126164966,17.51700590174137,37.83903093224785,681.7034126080247,2.599287293501393,-1.0,604.3233307908827,2.357049197596315,21.206323354203093,-1.0786364878034078,258.46210441004155,1.2020550491247521,496.4506511067101,3.809766660344735,600.7825683349449,2.608429183483511,-1.0,282.4747572222222,595.5738967017096,2.5898858785289574,-1.0,279.31225722222223,594.1177829521145,2.5846643665772397,-1.0,278.4243811111111,258.18673292861394,1.2011236113476302,3.9121696233077046,295.5901044444444,259.29124290436744,1.2048576455941635,3.501695178863258,296.00057888888887,257.9091597180181,1.20018439958135,4.0154351788632425,295.4868388888889,258.18673292861394,1.246226911479953,0.2871115008894499,259.29124290436744,1.2506616302381937,0.289834503996322,257.9091597180181,1.2451124270924538,0.2864271859159058,281.8805688888889,274.7233011111111,-7.157267777777804,280.7157786111111,272.2500336111111,-8.46574499999997,279.67537361111107,272.6885052777777,-6.986868333333348,338.35739970517125,78.49045066464328,73.8989240195715,4.310809746154093
2025-04-14 03:28:31,67140,0,0,76.16764,73.683695,65.03934,41.975989,39.918338,39.999864,40.302904,33.807647,34.437363,40.141051,33.321947,32.18295,32.668722,37.976445,50.235955,39.225572,38.69465,45.049135,56.246416,65.465927,59.041438,50.229094,51.104451,46.709,47.921379,51.582569,52.487392,48.835057,87.993107,63.073841,48.363499,28.740825,29.749481,29.232175,30.645519,29.287499,28.72812,48.241602,47.095465,46.938635,81.502114,64.794682,43.019443,25.368948,40.474887,80.970397,61.735055,40.772415,24.823656,39.76465,49.140683,45.663677,45.19752,45.64136,42.462025,47.175735,44.019691,34.31608,34.997093,29.988631,29.754553,30.43308,30.337946,36.642052,42.894572,33.321223,41.582822,32.941661,38.108292,32.696062,39.624581,36.269232,42.500039,36.000022,39.679249,31.548594,37.494456,32.166166,38.940953,35.546404,41.368067,33.678291,40.349035,31.395776,37.738421,32.58924,39.343368,34.828795,38.703198,34.894875,37.729274,31.266995,36.396711,32.617392,36.757999,36.616406,41.432015,35.175883,40.981738,32.600507,38.073728,37.222093,41.230147,38.093556,42.899043,41.952178,41.698934,34.892674,41.98541,38.504235,43.408211,84.515473,95.146777,155.535593,94.487856,76.287769,92.693809,151.299502,75.824768,76.20954,71.277466,71.056504,71.180836,75.365199,79.988664,31.236913,152.33885,5548.722834,0,205.369995,0.15094,-20.089001,205.970001,0.13576,0.519,205.740005,0.13289,16.589001,203.160004,13.831,-3353,118.879997,2.014,120.199997,39.32421,33.980154,31.733126,9.039289,90.689688,37.382929,45.354159,31.637897,-0.660212,0.018659,0.540394,0,152.33885,31.236913,1151692.2803094499,316723.852465141,1151692.2803094499,316723.852465141,279.8454364814815,281.58096388888885,339.4275011111111,341.780885,307.8654755555555,301.75474407407404,280.5689774074074,272.94883175925924,302.32526277777777,308.23154277777775,5548.722834,260.56834386907883,169.09525014049902,560.7047938245722,0.8852860329366579,2.388191327836316,305.82224899742596,286.28268167739327,607.9560246549175,1.2934214256603707,2.3452524943025743,592.624938081901,2.5063543056291535,6.418405328896192,-1.0,595.5454405339012,2.516758188671939,6.369610259877171,21.012620019810015,677.8989054889367,2.5622882012745865,20.799249520984752,33.60525211368514,682.7802548486576,2.576619689878827,-1.0,612.2953362727426,2.3593943512494007,24.75285739682986,-2.043226558129561,274.96479933204256,1.256165881828892,487.0151912165791,4.067504923351919,596.6581343601478,2.520705159481697,-1.0,282.24083277777777,591.6617133345852,2.5029087859087618,-1.0,279.27191277777774,589.5683148540131,2.495396073355071,-1.0,278.0235638888889,281.901959882837,1.279060291546479,1.5649673307593162,304.25728166666664,271.931060825585,1.2460938118800051,5.1710745529815085,300.65117444444445,271.1215563782733,1.2433999847142416,5.466472886314875,300.3557761111111,281.901959882837,1.3182116449558106,0.28805914350581696,271.931060825585,1.2799456802219602,0.26259781546092165,271.1215563782733,1.2768389926048394,0.26053069411424484,281.7067666666667,274.62588138888884,-7.080885277777838,280.60524444444445,271.9675511111111,-8.637693333333345,279.3949211111111,272.25306277777776,-7.141858333333346,317.6601387498584,82.35346495503552,65.60356921619416,3.857277151887888
2025-04-14 03:29:31,67200,0,0,74.546426,73.673675,64.95527,41.468999,39.502211,39.579811,39.906846,33.449683,34.027134,39.744751,33.01739,31.938121,32.43966,37.477088,49.642278,38.802524,38.23537,44.92858,56.930238,64.753056,56.449633,49.260776,51.188831,48.642313,47.435308,49.280154,53.117413,52.323968,79.959269,61.872872,47.868676,27.569602,29.995908,29.244529,30.632459,29.123257,28.92431,47.684287,46.599038,46.421565,79.234625,59.105364,42.845641,26.247803,40.35942,77.902322,50.796689,40.472027,26.08302,39.461838,48.893659,45.220651,44.832212,45.284132,41.960081,46.860674,43.5349,33.798754,34.438725,30.352931,30.084569,30.581591,30.552061,36.722744,42.939955,33.385438,41.605921,33.018798,38.142488,32.730934,39.64899,36.283561,42.570484,36.061963,39.708286,31.619374,37.476059,32.19971,38.983473,35.618347,41.395502,33.78571,40.394345,31.424233,37.765987,32.618763,39.355158,34.862827,38.750747,34.993645,37.768516,31.331069,36.412117,32.652439,36.770291,36.648171,41.444676,35.21638,40.982773,32.58999,38.05144,37.232946,41.234955,38.133718,42.915256,41.958223,41.701463,34.892564,42.010778,38.530691,43.425731,76.737909,90.154523,153.771555,79.944304,76.050582,79.384959,150.078538,75.825753,75.809717,71.04296,71.015389,71.174944,75.262641,78.124225,31.332204,128.796466,5560.535532,0,205.720001,0.13328,-17.610001,206.270004,0.11832,0.505,206.039993,0.11568,14.137,203.860001,11.979,-2843,119.089996,2.008,118.800003,38.718503,33.695468,31.321854,9.150173,79.597206,37.415992,44.954273,31.634772,-0.020075,0.000567,0.016242,0,128.796466,31.332204,989373.263428762,317380.86075442797,989373.263428762,317380.86075442797,279.6659896296296,281.40592999999996,338.74918777777776,340.8008638888889,299.78572444444444,299.2789288888889,280.3468180555555,272.947095462963,298.00439388888884,305.4580683333333,5560.535532,260.6296732726024,169.24329311507697,560.7750605361244,0.8858494948652158,2.388102720696218,299.66763409564595,269.2443269539423,602.2888559928521,1.2382477167489785,2.3496274292894754,592.2991219163182,2.5048243104707884,6.437819340442964,-1.0,595.2265886195087,2.5152595916334284,6.388674145181314,20.776256727397538,680.9622535314326,2.596404114540136,17.49313659019794,39.08155368213181,685.1251926647088,2.608656185055758,-1.0,602.5292603492438,2.350429507892586,21.42836029666931,-0.11809034879848923,268.1818153033407,1.234699782202041,490.6194858471937,0.388705206757038,596.1706480714668,2.5186110533491015,-1.0,281.9659311111111,591.4751796885714,2.5018755582116032,-1.0,279.1753561111111,589.2640012018414,2.4939364072692074,-1.0,277.85668166666665,602.5461833108199,2.350485957301458,-0.12640423768738174,299.79403833333333,268.4892218854608,1.235726746580102,0.27617576231261864,299.39145833333333,266.4700348766875,1.2289740965799298,1.0163440956459908,298.65128999999996,602.5461833108199,2.5410721708460127,-1.0,268.4892218854608,1.2666423935562974,0.2534811655874048,266.4700348766875,1.2588950523444569,0.24832401825789616,281.5150861111111,274.3270775,-7.188008611111115,280.40454,272.16041666666666,-8.244123333333334,279.12082805555553,272.3537922222222,-6.7670358333333525,324.1173066129775,85.73566491192389,78.43299318218874,3.780425648368653
2025-04-14 03:30:31,67260,0,0,75.390342,73.670638,64.83507,41.131534,39.293599,39.182448,39.777731,33.112431,33.631105,39.332134,32.528793,31.580159,32.062112,37.23104,49.547758,38.567246,37.80828,44.712265,58.819431,67.427227,56.886323,46.993752,49.211049,48.238036,46.777031,51.099964,52.089549,48.573662,72.924637,59.215456,47.793172,25.865223,28.637589,27.567747,29.984063,27.876174,27.220281,47.866367,46.703384,46.608545,71.998638,59.104109,42.101931,24.018158,39.804471,69.944531,52.182829,39.979708,22.964956,39.120947,49.508445,44.887623,43.92082,44.69488,41.70132,46.63232,43.78453,33.69664,34.597558,29.474594,29.420187,29.889288,29.861936,36.765615,42.917957,33.424367,41.600915,33.061745,38.12091,32.78258,39.656002,36.305654,42.559022,36.101519,39.722537,31.69882,37.479433,32.228469,38.970195,35.644889,41.385783,33.853354,40.41519,31.460023,37.762289,32.632831,39.369542,34.897247,38.7647,35.114961,37.774096,31.371449,36.424788,32.694966,36.794679,36.666367,41.459685,35.238735,41.01421,32.639103,38.082129,37.265434,41.260361,38.145088,42.993294,41.968919,41.749977,34.899363,42.037906,38.538082,43.415965,80.878708,88.894898,152.171607,86.068882,76.249567,85.581664,148.874236,75.837133,75.772144,71.091747,71.031719,71.169208,75.300426,72.896521,21.062279,154.311546,5233.486727,0,205.639999,0.12955,-16.973,205.039993,0.11812,0.569,206.279999,0.11456,14.011,204.300003,11.856,-2813,119.050003,2.021,119.5,51.753847,46.062606,43.940383,-3.960675,91.565809,37.440232,44.749603,31.1567,-0.317641,0.009193,0.258615,0,154.311546,21.062279,1165293.5398643217,246572.22347120297,1165293.5398643217,246572.22347120297,279.4231131481481,281.27906666666667,338.0801311111111,339.9120038888889,303.18826777777775,295.1625566666666,280.23311277777776,272.6815002777778,300.3048377777778,304.75827666666663,5233.486727,253.38261102543623,151.91375206457457,552.4028517998422,0.8189207178421376,2.399491294940911,306.3084100450048,287.6467500352593,608.3887729252168,1.297785555029294,2.34490673215542,594.4739056078469,2.557482311283492,4.9261246691298375,-1.0,597.549201657262,2.5684517747881705,4.887977696073223,27.896455641230432,674.7190180660697,2.550990136286409,21.223729855856156,31.771721066106295,678.5229384249528,2.5622112936847103,-1.0,278.9266083596885,1.2691714383058859,484.62651046885003,3.1201422672270382,257.0589003171964,1.1960794887609403,497.8263664364148,11.145853378338188,598.6204805863111,2.572256012467681,-1.0,281.92398444444444,593.3814671900747,2.5535680603900515,-1.0,278.76218388888884,591.436197711408,2.5465750270334055,-1.0,277.5831711111111,258.9993316626809,1.202645553182235,10.42250060056034,295.88590944444445,257.6187248447952,1.1979754829019198,10.936944489449274,295.3714655555555,254.5663853394387,1.1876215829737728,12.078115045004836,294.23029499999996,258.9993316626809,1.241544745452921,0.26738700171588276,257.6187248447952,1.236096041564764,0.26393969985723464,254.5663853394387,1.2240496762163142,0.2563181703140482,281.59335222222217,274.34283277777774,-7.250519444444421,279.9876944444444,271.7318836111111,-8.255810833333328,279.11829166666666,271.96978444444443,-7.148507222222236,337.41500529065047,77.16981640880772,395.7924097063812,4.372370195922092
2025-04-14 03:31:31,67320,0,0,75.19628,73.678429,64.799335,41.060677,39.213758,39.087597,39.711933,32.781117,33.345267,39.072589,32.310189,31.414578,31.879686,36.807477,49.229294,38.435191,37.524815,44.906137,54.371952,65.121029,57.303751,49.395739,51.819154,47.492616,46.51513,50.748567,52.008687,50.583304,86.796804,62.727952,47.636497,28.721554,29.615139,28.720393,30.170678,29.286357,28.898736,47.715135,46.518454,46.396488,81.543363,62.545966,42.028603,25.517356,39.606336,81.120496,57.137047,39.917625,25.184853,38.992639,48.47176,45.100255,44.229712,45.234675,41.355673,46.937383,43.35886,34.058408,34.758107,29.712243,29.52451,30.065809,30.126967,36.856514,42.96426,33.519585,41.637121,33.107672,38.162894,32.847075,39.674021,36.356064,42.585323,36.194217,39.724017,31.772485,37.497952,32.295162,38.994407,35.741414,41.425318,33.940542,40.424597,31.498053,37.787872,32.667027,39.382355,34.965119,38.799147,35.255514,37.815407,31.444738,36.459087,32.738763,36.790232,36.694663,41.422273,35.27794,41.017487,32.698002,38.065036,37.302267,41.249494,38.188062,42.993426,41.970841,41.747064,34.916381,42.046301,38.562936,43.429699,83.070514,94.243921,153.296419,92.870861,76.187184,91.156459,149.353556,75.734835,75.863125,71.050413,70.952001,71.152305,75.251934,79.902889,36.816781,147.396331,4916.391168,0,205.490005,0.13615,-17.948999,206.059998,0.1228,0.483,205.860001,0.11796,14.429,204.229996,12.243,-2934,118.919998,2.005,119.400002,32.378298,26.770404,24.659426,15.258199,88.460798,37.477205,44.625156,31.374341,-0.019924,0.000587,0.016228,0,147.396331,36.816781,1117614.812836567,355195.68641721696,1117614.812836567,355195.68641721696,279.3690231481481,281.4485461111111,338.34641999999997,340.53689944444443,306.96714499999996,301.56864129629633,280.1639754629629,272.80241148148144,301.5225077777778,307.7299561111111,4916.391168,264.0088556246078,177.43837640502827,564.6295540333454,0.9168249544551307,2.383409007903936,304.5854638675336,282.82484542836187,606.8448141026946,1.2823239521418963,2.3461303615483926,590.3808321845881,2.478207849248486,7.279795375182224,-1.0,593.9087833138686,2.490789339470556,7.211456001365786,17.43969048650331,676.620008365353,2.5634225727894897,20.179397211157106,33.76095613246639,681.1389757615254,2.5767355521779494,-1.0,611.8543294686658,2.3625134531521756,23.939573707539886,-2.381681132466383,274.4551225844567,1.254708225841872,487.21429165839623,3.016822571237242,594.5689568377453,2.4931333500856425,-1.0,281.8369427777778,589.2844666753427,2.474278859749075,-1.0,278.7214461111111,587.3016088852959,2.4671497351183587,-1.0,277.5486805555555,280.057245934581,1.2732226767450916,0.9927949786447243,303.59266888888885,271.99579684566476,1.2465410037299127,3.911373311978025,300.67409055555555,271.35157527279557,1.2443975754952872,4.146299423089147,300.43916444444443,280.057245934581,1.3055197551911555,0.2650341109478,271.99579684566476,1.2749849874469297,0.24421377837127933,271.35157527279557,1.2725448360688822,0.24254994507627703,281.3644486111111,274.4879208333333,-6.876527777777767,280.2234408333333,271.8268758333333,-8.39656500000001,278.90403694444444,272.0924377777777,-6.811599166666724,315.9257096001314,82.71122505148435,64.76567889668718,3.8196231455099428
2025-04-14 03:32:31,67380,0,0,74.570233,73.582429,64.802796,41.041146,39.148748,38.977132,39.771553,32.732318,33.265799,38.781439,32.54247,31.598402,32.140859,36.81482,49.131875,38.213699,37.448856,45.546295,54.133869,64.303748,58.864229,49.54234,50.907682,48.10729,46.994589,49.862356,51.223807,49.293181,77.719567,60.274818,47.884315,27.451207,29.807146,28.746539,30.293091,29.076278,29.026765,47.819448,46.699976,46.450398,77.258821,55.861306,41.872283,26.222788,39.314422,75.795312,45.709707,40.045912,25.943402,39.10708,48.018292,45.098501,44.319567,44.722271,41.380801,47.202151,43.00764,33.999723,34.621262,30.161881,29.819034,30.56083,30.680061,36.897138,42.910621,33.531947,41.637925,33.14493,38.186834,32.905409,39.698365,36.369442,42.519092,36.22137,39.713582,31.797133,37.515822,32.335839,39.020536,35.792899,41.421457,33.963775,40.442799,31.496862,37.809712,32.693011,39.415598,35.029585,38.814322,35.344777,37.823135,31.479263,36.490729,32.8039,36.805658,36.725577,41.464002,35.331142,41.039505,32.790507,38.109325,37.35323,41.267478,38.185357,43.017517,41.990375,41.801777,34.909479,42.070123,38.594224,43.413848,75.389981,87.940378,149.070365,77.697955,75.812613,76.88045,145.85637,75.748813,76.89091,71.091627,71.007605,71.121759,75.310635,76.301078,26.89604,109.878493,4922.781756,0,205.399994,0.11639,-15.279,205.970001,0.10471,0.4,205.710007,0.0996,11.905,204.070007,10.417,-2442,118.830002,1.989,118.900002,44.092185,38.080153,36.253782,3.79213,69.669038,37.502019,44.424512,31.640465,-0.292528,0.008114,0.234888,0,109.878493,26.89604,858938.4366612011,286794.58796227997,858938.4366612011,286794.58796227997,279.40972407407406,281.59563944444443,336.4035388888889,338.1890916666666,298.53775277777777,298.1080925925925,280.0525066666666,272.95025842592594,297.255545,304.22798777777774,4922.781756,257.66685543171934,162.1188646371773,557.3685870556212,0.8585734894783735,2.392529891267834,294.1601622410233,254.33701754676028,596.9526205725365,1.1889291484453721,2.3536538358931947,592.9958615836617,2.525243321101462,5.782665806237664,-1.0,596.6493073237519,2.5382679907462777,5.728475135050217,23.92878401272509,679.7254751519946,2.6165353680896226,15.05396225479125,42.2433766478656,683.2814323270705,2.62707791442741,-1.0,605.5204615698742,2.3825658423369034,18.093514159765604,-4.3775905367544965,604.681072830003,2.379752150009983,18.13882349135969,-3.947930351569255,597.2842090427635,2.5405211322309156,-1.0,281.97461944444444,591.7038302821493,2.520612750890925,-1.0,278.63460166666664,590.0152422587547,2.51454146946144,-1.0,277.6199511111111,605.5439139632751,2.3826443983037504,-4.389597203421147,298.5497594444444,605.0438864221411,2.3809688249319776,-4.133627203421156,298.2937894444444,603.4549279635781,2.3756347274257834,-3.3205666478655758,297.48072888888885,605.5439139632751,2.569561211400947,-1.0,605.0438864221411,2.567817330964477,-1.0,603.4549279635781,2.562263752717233,-1.0,281.2379980555555,274.4336069444444,-6.8043911111111015,280.1060661111111,272.03358749999995,-8.072478611111137,278.8134558333333,272.3835808333333,-6.429874999999981,-11.685211246341282,83.07616782824266,74.20501358212039,-0.1406565992608143
2025-04-14 03:33:31,67440,0,0,75.261495,73.579187,64.837143,40.84161,39.005218,38.881672,39.6509,32.732449,33.180338,38.658606,32.403995,31.618278,32.067257,36.702712,48.938332,37.822251,37.446953,45.780704,54.018532,62.0538,57.007412,50.509283,49.089984,48.056184,46.761861,50.30077,51.517267,48.878942,77.544339,58.68361,47.560836,26.348712,28.895871,27.748975,29.766896,28.132616,27.57194,47.397772,46.248457,46.02717,73.273553,58.4456,41.534704,24.240398,39.261886,69.184163,49.716035,39.72319,23.25886,38.85263,47.853914,44.647303,44.152942,44.509718,41.191065,46.978388,43.051813,33.676724,34.528174,29.527488,29.431161,30.082607,30.034225,36.975052,42.924294,33.614247,41.633648,33.173051,38.197996,32.980216,39.700832,36.425036,42.530775,36.291809,39.712306,31.889838,37.496874,32.402186,39.009328,35.875552,41.437555,34.053059,40.460902,31.576212,37.819492,32.740651,39.420576,35.048335,38.806505,35.453043,37.83268,31.569528,36.485685,32.84374,36.844864,36.772309,41.469114,35.387442,41.040837,32.849209,38.1079,37.354899,41.259172,38.205726,43.027667,41.988433,41.830172,34.902642,42.059382,38.606195,43.41039,82.356765,89.501702,148.170782,88.188585,75.955053,87.670281,145.007716,75.732487,76.380916,71.12189,70.967993,71.12883,75.277557,74.072405,23.991388,144.135163,4690.282357,0,205.110001,0.12236,-16.058001,205.740005,0.11037,0.487,205.729996,0.1065,12.85,204.149994,11.092,-2623,118.779999,2.0,119.099998,47.517271,41.491139,39.679625,0.043565,86.962704,37.531195,44.234459,31.213397,-0.556827,0.016064,0.445077,0,144.135163,23.991388,1095129.851940391,266767.718252716,1095129.851940391,266767.718252716,279.22754259259256,281.47132666666664,335.9320644444444,337.6893233333333,304.3658805555555,296.1133435185185,279.9469217592593,272.71299805555554,301.12598055555554,305.09538999999995,4690.282357,255.59493265674303,157.16948633677364,554.9726816552846,0.8394293330243747,2.395810718146551,303.75421476877955,280.5106226621971,606.0898525891698,1.2748687640267813,2.346719668794658,593.4218801498176,2.539646541607612,5.358432615188682,-1.0,597.1552564110394,2.5529634422429015,5.307584701630608,25.876394009923615,672.2903600640172,2.5539061330805457,19.92662903429206,32.177849675664845,675.8984292222076,2.5646186069434065,-1.0,607.3714948044184,2.350934767103548,23.717211129615222,-0.6116657867759727,259.6041973530402,1.2051665470246404,496.10454330841634,7.640871250261057,597.6949776101496,2.554879840536581,-1.0,281.79490888888887,592.1269616149212,2.535002546931084,-1.0,278.44705777777773,590.4600153024753,2.529005122868323,-1.0,277.44066111111107,265.9297247143185,1.2264443251348935,5.301804213224045,298.4524105555555,259.5138053407454,1.2048612681789124,7.674463102112895,296.07975166666665,253.42901049467196,1.1842309350347084,9.94634643544623,293.8078683333333,265.9297247143185,1.2649473088584535,0.2734021236065319,259.5138053407454,1.2398454052061243,0.2572737479447023,253.42901049467196,1.2160390066096185,0.24197775505756242,281.06700472222224,274.3180272222222,-6.748977500000024,280.00073888888886,271.74962472222217,-8.251114166666696,278.77302166666664,272.0713422222222,-6.701679444444437,333.81768279677743,75.13510365297782,64.91886525959887,4.4428990786858025
