Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 03:34:31,67500,0,0,74.837173,73.649589,64.837313,40.72671,38.869315,38.723681,39.448744,32.423116,32.937842,38.580671,32.216884,31.511491,31.961436,36.598862,48.74444,37.646448,37.291528,44.339311,52.184976,64.944727,59.917622,49.713876,49.838319,47.979901,47.282933,49.52976,51.785624,49.017878,85.109506,62.240184,47.279467,28.803768,29.671968,28.752267,30.004587,29.366069,29.077048,47.394579,46.089896,45.894376,81.15541,60.078074,41.619597,25.964389,39.181608,80.645558,53.404327,39.776081,25.726726,38.852201,47.911093,44.872907,44.106032,44.287518,41.168181,47.011149,43.205814,33.937769,34.751131,29.726633,29.49609,30.27902,30.402888,37.009993,42.924732,33.648923,41.645991,33.172193,38.205637,33.01769,39.729457,36.444483,42.55842,36.347968,39.722385,31.900913,37.511567,32.405851,39.035771,35.908743,41.447204,34.071199,40.471411,31.577933,37.817831,32.779443,39.427723,35.081237,38.854257,35.552841,37.849121,31.607936,36.503481,32.887849,36.884452,36.803937,41.493081,35.429289,41.071829,32.866737,38.152085,37.395588,41.303899,38.223685,43.070102,41.980282,41.8717,34.908167,42.080959,38.649305,43.420774,81.740778,93.125491,149.754529,90.369985,75.856776,89.317886,145.95591,75.721264,76.21154,71.050347,71.018224,71.096308,75.350335,79.516849,30.591712,117.972453,4536.249833,0,205.199997,0.1242,-16.247,207.149994,0.10961,0.475,205.580002,0.10672,12.834,204.080002,11.063,-2610,118.769997,2.0,120.199997,38.995579,33.335709,31.492193,8.283888,74.043705,37.556793,44.258591,31.432255,-0.818815,0.023273,0.655327,0,117.972453,30.591712,914744.3240289208,312275.348353984,914744.3240289208,312275.348353984,279.2009527777778,281.4895272222222,336.45883888888886,338.56918277777777,305.5777694444444,301.096384074074,279.9603282407407,272.83458620370374,300.78376555555553,307.1086061111111,4536.249833,260.15055007556106,168.08738465150807,560.2258326224056,0.8814463072405476,2.388798291916348,296.58678472340074,260.8675687090504,599.3320685667725,1.2106582039980631,2.3518570614366294,591.7079462530257,2.505568600733082,6.339701915910694,-1.0,595.552946328929,2.5192838725035904,6.276285344838231,21.338977146661136,678.3501712084601,2.6018127657997026,16.1575204994688,39.87205416548812,682.5826353987757,2.6143529054827233,-1.0,617.1600056447016,2.411075633769418,18.768561994591295,-8.990984721043674,608.2940479211003,2.3818469113850553,19.25889364055241,-4.509599350673284,595.8039160384772,2.5201752139359366,-1.0,281.6385927777778,590.5236017174961,2.5013213168106665,-1.0,278.49422055555556,588.8097703620308,2.495156055830757,-1.0,277.47004499999997,611.3816083265259,2.392074855442442,-6.068496387710354,302.6552811111111,607.0294490332387,2.3776424758021686,-3.8717763877103266,300.45856111111107,606.467580783224,2.3757715579857295,-3.5885252765992277,300.17530999999997,611.3816083265259,2.5746018504623818,-1.0,607.0294490332387,2.559570511848315,-1.0,606.467580783224,2.5576202643918005,-1.0,281.1455555555555,274.45247222222224,-6.693083333333277,279.9259861111111,271.82297861111107,-8.103007500000047,278.80944305555556,272.2283077777778,-6.581135277777776,-16.586101668074548,82.79722487953109,61.190165563758455,-0.20032195151718088
2025-04-14 03:35:31,67560,0,0,75.680133,73.573955,64.824161,40.597385,38.779412,38.720272,39.468826,32.597718,33.048227,38.526513,32.584925,31.82178,32.323474,36.569872,48.507889,37.617032,37.32704,44.831069,54.60684,64.621286,54.136337,49.099496,50.390775,46.46591,46.123257,50.443557,50.976284,48.583466,76.051525,59.091562,47.184191,27.481269,29.66636,28.432987,30.074325,28.845554,28.909794,47.219489,45.865945,45.710191,75.838202,54.064455,41.748605,26.250278,39.483546,74.335395,43.321828,39.949721,25.844474,39.048274,48.017289,44.777254,44.247468,44.998444,41.072243,47.05002,43.097597,33.731484,34.570029,30.2954,29.897736,30.741565,30.829927,37.099392,42.973965,33.708131,41.654922,33.222993,38.199486,33.066617,39.735519,36.466062,42.670755,36.448879,39.768658,31.997121,37.497578,32.435813,39.059486,35.960452,41.453254,34.154199,40.490778,31.65856,37.834777,32.823619,39.42728,35.135767,38.871024,35.664493,37.881763,31.725494,36.502542,32.926028,36.87147,36.875452,41.511842,35.500076,41.074352,32.867952,38.155137,37.406158,41.29132,38.254778,43.118129,42.0179,41.851731,34.949664,42.109489,38.688768,43.440259,74.875656,86.387593,145.482063,76.252725,76.152072,75.131472,142.452714,75.717372,75.600879,71.008238,71.034966,71.132568,75.329836,74.887636,26.077443,104.83094,4557.067498,0,205.380005,0.10782,-13.92,206.110001,0.09614,0.337,205.820007,0.09252,10.939,204.679993,9.53,-2206,118.82,2.01,120.300003,44.427775,38.992189,37.193305,2.756416,66.833908,37.593748,44.368383,31.67769,-1.072926,0.030211,0.855683,0,104.83094,26.077443,824136.7852815799,281150.560566351,824136.7852815799,281150.560566351,279.239355,281.5111222222222,334.5126188888889,336.19559055555555,297.7348472222222,297.2657633333333,280.0213236111111,272.9709389814814,296.96980888888885,303.3653294444444,4557.067498,257.0943126329349,160.74851862492116,556.7076062224088,0.8532892189727354,2.3934208677144793,292.58765128209944,250.1357003906198,595.3883750700388,1.174845844749763,2.354843268313418,592.9181384693022,2.528495140755673,5.665678135469022,-1.0,596.7096590494868,2.542018198673287,5.610691282267785,24.41680958928731,676.8985692482697,2.6151333169940956,14.485394489004733,41.92496760678944,680.2281629008544,2.6250619196836817,-1.0,605.3624636979295,2.388636322929137,17.28483314042004,-5.147195940122742,604.4550009477463,2.3855860303662717,17.331118068580437,-4.678112051233882,596.8343339863604,2.5424610175306723,-1.0,281.5856616666666,591.7971797502942,2.5244759638335483,-1.0,278.56589166666663,590.1362616640037,2.5185028575479267,-1.0,277.56651166666666,605.1462456573097,2.387909976516263,-5.035418162344968,297.6230694444444,604.9169856995526,2.3871395200587564,-4.916905384567201,297.50455666666664,603.301470804058,2.3817016666904793,-4.082012606789419,296.66966388888886,605.1462456573097,2.571722612984455,-1.0,604.9169856995526,2.5709223021919074,-1.0,603.301470804058,2.56527200302475,-1.0,281.14848416666666,274.3448647222222,-6.80361944444445,280.1627533333333,272.09253777777775,-8.070215555555535,278.7527333333333,272.4754144444444,-6.277318888888885,-11.53686247844405,80.18891019878288,71.53610555034027,-0.14387104712914728
2025-04-14 03:36:31,67620,0,0,74.840852,73.53692,64.813247,40.426206,38.559288,38.475409,39.256815,32.528004,33.020619,38.401962,32.412292,31.848664,32.183919,36.559406,48.345639,37.620102,37.237677,44.877451,55.608593,65.792744,57.046317,47.996924,50.282853,46.171196,46.314331,49.880863,50.864531,50.304321,80.600609,58.51519,46.933254,26.824994,29.072682,27.832171,29.663164,28.24205,27.902391,46.884638,45.528939,45.37093,74.891207,58.492782,41.486992,24.634288,38.971196,70.209837,49.392998,39.714474,23.777368,38.900959,48.150406,44.514122,43.64251,44.23494,41.203046,47.049258,42.97809,33.553717,34.46627,29.587012,29.500053,30.33781,30.306327,37.138417,42.9789,33.743717,41.654977,33.176386,38.229202,33.114304,39.765493,36.524483,42.687445,36.45941,39.758868,32.001927,37.511246,32.449123,39.079339,36.018468,41.485363,34.154106,40.510063,31.631291,37.839161,32.837812,39.459305,35.170624,38.903953,35.754703,37.878461,31.73241,36.536853,32.948935,36.900441,36.892479,41.503261,35.518405,41.077592,32.910794,38.173508,37.468311,41.291788,38.246416,43.097087,41.980518,41.885564,34.95408,42.096494,38.677321,43.413083,83.433287,89.996672,145.746678,89.818149,75.486345,89.229535,142.500676,75.644906,76.708736,71.069479,71.026924,71.017587,75.219223,75.155031,30.104694,163.616854,4334.495586,0,204.880005,0.11778,-15.355,204.460007,0.10678,0.569,205.449997,0.10303,12.348,203.779999,10.638,-2493,118.75,1.995,119.5,39.22499,33.778728,32.00621,7.708264,95.600322,37.608789,44.120519,31.291865,-1.320701,0.03739,1.051241,0,163.616854,30.104694,1229451.3773344778,308917.477589358,1229451.3773344778,308917.477589358,279.10087407407406,281.51069888888884,334.5392644444444,336.34259888888886,305.2711938888889,297.1688246296296,279.88362166666667,272.75659157407404,301.7240483333333,305.3703733333333,4334.495586,259.83220529576965,167.32017976117726,559.8605506345757,0.87851908215435,2.38926472058114,308.5472550961096,293.96460273891785,610.3509661535535,1.3178989929969656,2.343305501040876,591.6648263096722,2.5073221277421047,6.269353867060773,-1.0,595.7102948414591,2.52175451395692,6.203482928721162,21.678493593119185,665.4441465872765,2.514780400405374,23.02738934838933,25.99200934833482,669.2233230731248,2.5260467224526892,-1.0,284.71863802233986,1.2877730975861603,481.25625243564815,3.276061207220721,262.45921283074904,1.2138771132187947,494.81464732835957,11.378430466479983,595.601885122695,2.5213693700527906,-1.0,281.4462522222222,590.5257674317585,2.5032359738321968,-1.0,278.4205511111111,588.8793546144003,2.49731209196494,-1.0,277.4358188888889,270.5567649925836,1.2409900341456122,8.3969167627763,300.1503383333333,261.94562434403565,1.2121482877036298,11.568806762776319,296.9784483333333,254.96924011647258,1.1885537903750192,14.169567873887388,294.3776872222222,270.5567649925836,1.275839287761238,0.26299609643131994,261.94562434403565,1.2426981279163842,0.24105914092942277,254.96924011647258,1.2158485531316812,0.2232867415911313,281.1123688888889,274.26666305555557,-6.845705833333341,279.782625,271.7852958333333,-7.997329166666702,278.7558711111111,272.2178158333333,-6.538055277777801,329.20561347892317,69.73385174581733,380.7255085649366,4.720886703331558
2025-04-14 03:37:31,67680,0,0,76.078493,73.480043,64.817344,40.450958,38.586746,38.523177,39.308326,32.424714,32.942668,38.410195,32.404127,31.822379,32.200826,36.485495,48.206724,37.547846,37.164558,46.001313,52.872669,62.194975,54.141684,49.172848,48.311408,46.024911,46.701741,50.856821,51.021159,48.200219,84.476386,62.091774,47.033983,28.700694,29.867209,28.984188,29.926954,29.361032,29.223663,46.994818,45.405798,45.302927,81.288636,59.028167,41.474766,26.439065,38.954887,80.690494,50.794063,39.819075,26.230365,38.926201,47.281905,44.674942,44.049951,44.293255,41.258179,47.104431,43.134843,33.733638,34.534762,30.033944,29.752608,30.673157,30.74279,37.211928,43.002711,33.80598,41.673975,33.191142,38.271442,33.193257,39.793901,36.577788,42.727608,36.559145,39.801338,32.077744,37.535508,32.523357,39.093213,36.067378,41.512831,34.181339,40.531796,31.706292,37.877551,32.893338,39.482154,35.247677,38.936967,35.875551,37.927709,31.802561,36.559631,33.022936,36.919825,36.922037,41.525173,35.580966,41.144121,32.99623,38.207274,37.486193,41.304317,38.24486,43.107393,41.979818,41.903329,34.964903,42.089325,38.703573,43.396179,81.129922,92.558584,147.336645,89.313274,75.574018,88.897779,143.582975,75.593216,76.716974,71.026847,70.927099,71.01283,75.23307,79.557307,37.317608,133.774618,4358.63454,0,205.360001,0.11879,-15.571,205.720001,0.10568,0.285,205.460007,0.10063,12.056,204.25,10.482,-2467,118.800003,2.007,119.900002,31.242945,25.683728,24.028037,15.791038,82.048435,37.648776,44.115512,31.578483,-1.568502,0.044736,1.246224,0,133.774618,37.317608,1023696.4117778259,358648.76688125596,1023696.4117778259,358648.76688125596,279.13663407407404,281.54135055555554,335.14054166666665,337.22591388888884,304.99070777777774,301.01213259259254,279.88084027777774,272.9158239814814,300.44440111111106,306.79365777777775,4358.63454,264.3037174055988,178.1570626602102,564.9642362948416,0.9195214549324032,2.3830164728289556,301.0275819057039,272.9734966855083,603.5697241835629,1.2504301441061239,2.3486558462333553,589.8558752354949,2.474639198417882,7.364562477362417,-1.0,593.9383512252014,2.489201890572737,7.284425361322019,17.237633149956764,672.6994516342182,2.566216077356394,18.48694384356312,34.112959760962724,676.9364739888127,2.5788194200034305,-1.0,611.6840453704941,2.375435579386409,21.656138913706545,-3.9631258720738174,272.9309901286619,1.2502889356249574,487.8369596913629,0.015449313111389529,593.8717878788987,2.4889654493781355,-1.0,281.50221277777774,588.6315110066588,2.4702472559136113,-1.0,278.4137588888889,587.0754180731582,2.4646488667793096,-1.0,277.49393055555555,606.1890744197121,2.357338828227218,-1.2759658720738116,302.30354777777774,271.6130442731995,1.2459070643025592,0.495006350148401,300.5325755555555,270.7014727908189,1.242872199638662,0.8273074612595224,300.2002744444444,606.1890744197121,2.5321696614658866,-1.0,271.6130442731995,1.2731145959231993,0.24160870837743428,270.7014727908189,1.2696656414728855,0.23925205228490382,280.9157908333333,274.3356666666666,-6.580124166666678,279.91200166666664,271.9795977777777,-7.932403888888928,278.8147283333333,272.4322075,-6.382520833333274,316.92488510683296,78.76110040901688,61.01540626372412,4.0238757897109085
2025-04-14 03:38:31,67740,0,0,74.271492,73.488172,64.796912,40.205576,38.325339,38.331963,39.027229,32.5109,32.991127,38.373551,32.582499,32.072681,32.509148,36.483742,47.800707,37.62849,37.165447,44.596052,54.810043,63.919418,58.539842,48.295768,51.339469,46.139699,46.420373,49.314118,52.44764,49.546272,74.358627,57.948829,46.455455,26.854345,29.526338,28.592282,29.841594,28.532398,28.747454,46.418591,44.826512,44.722253,74.671082,53.034374,41.73327,26.151979,39.29659,73.114959,41.26071,39.8626,25.606228,38.996709,47.552534,44.40572,43.732712,44.577499,40.91262,46.968902,42.995372,33.297081,34.06202,30.289739,29.99551,30.947145,31.087215,37.244153,42.991682,33.850099,41.678528,33.189522,38.256008,33.219056,39.766136,36.583102,42.763622,36.594012,39.80389,32.07498,37.52457,32.5337,39.107333,36.121404,41.529987,34.167041,40.560327,31.731591,37.866617,32.913901,39.490301,35.28069,38.961004,35.926254,37.939137,31.839922,36.558245,33.029545,36.936898,36.978477,41.526315,35.636127,41.153581,33.015121,38.205838,37.506857,41.320371,38.307343,43.137457,42.016381,41.949126,34.981832,42.10097,38.735567,43.422284,75.322098,85.330881,142.93981,75.902803,75.719845,74.292557,140.44577,75.547503,76.31628,70.946085,70.931897,71.012535,75.232354,73.527986,26.119253,104.874157,4165.109604,0,205.339996,0.09957,-12.885,207.229996,0.08837,0.404,205.899994,0.08458,9.815,204.899994,8.789,-2014,118.910004,1.976,119.300003,43.645758,38.923573,37.052903,2.809697,66.858553,37.667227,44.02941,31.613118,-0.073749,0.002335,0.05755,0,104.874157,26.119253,824434.7559948489,281438.830356521,824434.7559948489,281438.830356521,279.08543055555555,281.46605666666665,333.39765,334.78322777777777,297.54044611111107,296.51012370370364,279.8330052777778,272.93506574074075,297.21783222222217,302.7782672222222,4165.109604,257.12376491668806,160.81896094027582,556.7416284841385,0.853561156954663,2.393374747005927,292.6013203295234,250.17211844205076,595.4020451834282,1.1749682775969337,2.3548328330698367,592.6512705284541,2.527357081700109,5.675640752118256,-1.0,596.6239885141695,2.5415314425782234,5.617885067112345,24.342291749978585,674.688577221426,2.608454240147009,14.558581758923586,40.79632967047661,677.425557018191,2.616646579026373,-1.0,604.9744376346499,2.3872747625296857,17.311552651141373,-4.939125781587677,602.9805151454683,2.380561782382743,17.4141260034444,-3.908803374180252,596.1470525612908,2.5398361128713556,-1.0,281.1808083333333,591.7724088145426,2.524205021495522,-1.0,278.55737222222217,590.0451890544194,2.517992840542247,-1.0,277.51811111111107,603.3143279135214,2.3816872607727966,-4.081250226032125,296.6825705555555,603.6503095380635,2.3828193912320272,-4.254836337143274,296.85615666666666,601.9766438375316,2.3771731963222136,-3.39032355936547,295.99164388888886,603.3143279135214,2.5651341398138423,-1.0,603.6503095380635,2.566310747689514,-1.0,601.9766438375316,2.5604414021759387,-1.0,280.9161816666666,274.0830836111111,-6.833098055555524,279.9028363888889,272.1181247222222,-7.784711666666681,278.67999777777777,272.60398888888886,-6.076008888888907,-10.329244617014183,78.06458870725658,69.71413958677613,-0.13231664686979921
2025-04-14 03:39:31,67800,0,0,73.572424,73.458599,64.643034,40.144455,38.238462,38.218147,38.917042,32.451858,32.974754,38.326378,32.460256,32.056608,32.425026,36.468643,47.852674,37.679788,37.186305,44.753409,56.071805,64.449477,55.792999,47.549531,50.925276,50.172786,46.603491,49.345009,50.912558,48.511269,82.357274,58.92317,46.585547,26.907329,28.901881,27.798292,29.462096,28.334913,27.883681,46.478673,44.871918,44.747077,75.83931,59.101911,41.284862,24.663354,39.136175,71.369561,49.540199,39.833913,23.962987,39.024285,48.093478,44.234919,43.520968,44.902693,41.565512,46.931292,42.994666,33.174602,34.104601,29.558507,29.655273,30.598598,30.528668,37.323606,43.011745,33.913498,41.732517,33.194756,38.292202,33.321688,39.782183,36.62488,42.644344,36.647509,39.836017,32.107864,37.582827,32.635017,39.092955,36.145052,41.505536,34.200283,40.571287,31.784556,37.916897,32.990721,39.483837,35.307878,38.968654,36.016751,37.949542,31.896297,36.564685,33.086241,36.953531,37.037127,41.556048,35.725456,41.164858,33.189188,38.194168,37.535843,41.326976,38.313974,43.177846,42.060723,41.944678,34.972468,42.122493,38.732043,43.438086,84.228468,90.685292,144.764197,90.909671,75.542133,90.224551,141.403984,75.617412,76.580937,70.867824,70.927546,71.065475,75.271097,75.680599,14.574074,152.261369,4142.160322,0,204.660004,0.11594,-15.061,205.679993,0.1043,0.504,205.679993,0.10137,12.114,204.350006,10.49,-2473,118.82,2.002,118.599998,60.402958,55.102273,53.651324,-13.817411,90.655123,37.699528,44.218706,31.270042,-0.157154,0.005048,0.121368,0,152.261369,14.574074,1151158.0676423328,201837.62663001797,1151158.0676423328,201837.62663001797,279.02117074074073,281.4451622222222,333.9299911111111,335.79677611111106,305.877595,297.8844712962963,279.93816999999996,272.7444675,302.1658155555555,305.75293999999997,4142.160322,247.94150829627827,139.11068693999516,546.0366994044874,0.7681630349937261,2.4093808176097564,305.80306863300115,286.2289219708276,607.9389041322701,1.29324927186535,2.345266125716909,595.4010807741083,2.5968443987545515,3.9992892552338857,-1.0,599.3811359808076,2.6110470900409832,3.960096082613197,33.50365392594395,666.5323622843099,2.5286020772976725,21.34116325940312,28.126922478109975,670.3946182798188,2.5401359302689213,-1.0,608.0976230126779,2.345785085624052,25.074141508169397,-0.07452636699883897,264.39014177090974,1.2208996059117867,493.418121729382,7.918597336704863,599.0649963633608,2.609923434064678,-1.0,281.2530816666666,594.234425613299,2.5926578068992208,-1.0,278.30825666666664,592.91742426509,2.5879187748242938,-1.0,277.5021738888889,273.23527249295205,1.2504319779055009,4.676805299667819,301.1262633333333,263.36330578343313,1.217450315307491,8.297896410778947,297.5051722222222,256.6806773942167,1.194893982551804,10.781090299667824,295.0219783333333,273.23527249295205,1.3091155623643524,0.3296043542182265,263.36330578343313,1.2692998543074248,0.30534449761743876,256.6806773942167,1.2423474152618776,0.28892227789070263,281.0189991666666,274.0608897222222,-6.958109444444403,279.93435027777775,271.8204944444444,-8.113855833333332,278.86116055555556,272.3520183333333,-6.509142222222238,331.0109390031986,67.15122630350231,58.434739271632,4.9293357280942836
2025-04-14 03:41:31,67920,0,0,74.497525,73.43389,64.621914,40.124686,38.121039,38.117064,38.892902,32.349671,33.003684,38.289761,32.634644,32.194152,32.606092,36.343412,47.746219,37.55961,37.123987,45.5022,55.201662,64.733893,54.968854,46.136045,50.511745,51.75616,46.3334,49.321988,51.17475,48.893662,75.288537,58.113491,46.530214,27.150043,29.524743,28.708029,29.63578,28.895362,28.912314,46.483527,44.816157,44.656696,75.2182,52.43319,41.353785,26.298109,39.207483,73.724338,41.125179,39.959986,25.782016,39.049727,48.182764,44.365825,43.781824,45.019477,41.331092,47.078105,42.785831,33.310755,34.099293,30.294626,30.075742,31.098193,31.179628,37.401723,43.0599,34.015407,41.762651,33.16166,38.327789,33.417035,39.816232,36.677205,42.649723,36.744611,39.868832,32.178376,37.609395,32.67865,39.127915,36.216004,41.532035,34.195158,40.625207,31.838661,37.957592,33.084561,39.517025,35.381572,39.009806,36.12049,37.96497,31.981345,36.603593,33.148875,36.971899,37.089106,41.583107,35.784383,41.189068,33.244747,38.217859,37.573697,41.32759,38.311057,43.16968,42.051331,41.959902,34.967427,42.094952,38.760022,43.382094,74.83782,85.571877,142.288357,75.781066,75.484019,74.407246,139.410675,75.529499,76.699292,70.779842,70.949316,71.024435,75.205767,74.12399,29.444748,109.95709,4206.506674,0,205.350006,0.09963,-12.934,205.860001,0.09013,0.356,205.789993,0.08495,9.985,204.729996,8.799,-2026,118.830002,2.014,119.599998,39.609587,34.433158,33.039359,6.920627,69.71251,37.736498,44.244469,31.676373,-0.637301,0.020472,0.493821,0,109.95709,29.444748,859480.34387713,304367.310286236,859480.34387713,304367.310286236,279.0470342592592,281.526725,332.8225972222222,334.42130944444443,297.4728144444444,296.89649537037036,279.9524826851852,272.9702071296296,296.9487888888889,302.91215388888884,4206.506674,259.3966343052943,166.27151486864608,559.360301770019,0.8745118457127862,2.389908481271018,294.1842751070108,254.40162595146066,596.9764730820725,1.1891450809360302,2.353635762859793,591.7433253451155,2.510224517746822,6.171879854462445,-1.0,595.9018248546728,2.525061149936621,6.105378242384924,22.1300906947057,672.6020475086513,2.5951399510271296,15.293288336433257,38.638322115211395,675.7722397229371,2.6046423111986643,-1.0,603.4171441619519,2.375407692785173,18.220562988805852,-3.2885393374335763,602.2899780080996,2.3716148771615226,18.2826736981159,-2.7122202633595407,595.3903912800267,2.523243524175909,-1.0,281.22234111111106,590.5718306093765,2.506021042513756,-1.0,278.3465472222222,589.2784670019054,2.501367973980818,-1.0,277.5722144444444,602.8820566392696,2.3736080870563376,-3.0149121152113594,297.1991872222222,602.8056312678827,2.3733509181292156,-2.9758360041002447,297.16011111111106,601.181798886312,2.367878768901185,-2.145912670766961,296.3301877777778,602.8820566392696,2.549674689276626,-1.0,602.8056312678827,2.549407132745583,-1.0,601.181798886312,2.543712259020542,-1.0,281.08016361111106,274.0972355555555,-6.982928055555533,280.03925027777774,272.14176888888886,-7.8974813888888775,278.73803416666664,272.6716169444444,-6.066417222222242,-10.546652662984116,76.70022265397847,69.18490334669934,-0.1375048506777321
2025-04-14 03:42:31,67980,0,0,74.951285,73.426648,64.701828,40.118914,38.128061,38.157212,38.971967,32.351979,32.911209,38.219537,32.494979,32.149516,32.501878,36.501736,47.599881,37.385332,37.139457,45.119142,52.715312,62.939891,55.12056,49.37616,50.147471,46.37053,45.781882,49.393865,51.319473,49.149033,79.902334,58.266906,46.614135,26.515259,28.724509,27.532393,29.08273,27.961931,27.624887,46.525576,44.945276,44.815189,74.376874,58.075195,41.304385,24.564714,39.084816,69.413622,48.335097,39.811826,23.673414,38.959153,47.289627,44.261035,43.748456,44.441611,40.796762,47.01556,42.798135,33.065443,34.078159,29.681775,29.534174,30.565809,30.539316,37.465026,43.081935,34.051801,41.785505,33.134984,38.324001,33.471868,39.831538,36.746551,42.86918,36.859347,39.915257,32.233258,37.568003,32.673913,39.156027,36.284062,41.586012,34.257447,40.657059,31.895387,37.917101,33.104273,39.511548,35.42659,39.036532,36.202658,38.043115,32.058312,36.615939,33.178163,36.959345,37.13891,41.586457,35.84807,41.209649,33.193986,38.259952,37.598587,41.359529,38.381532,43.21208,42.085706,41.99604,35.035362,42.083099,38.79427,43.403859,83.344182,89.671695,143.867421,89.495182,75.82676,88.973771,140.623869,75.503288,75.727844,70.877435,70.955103,71.01452,75.077646,74.78701,27.063961,162.339493,4076.229383,0,205.339996,0.11518,-15.129,205.820007,0.10319,0.439,205.449997,0.099,11.769,204.369995,10.295,-2412,118.800003,1.987,119.0,42.611467,37.301717,35.809158,4.002668,95.055772,37.772684,43.889271,31.244113,-0.875156,0.028301,0.678524,0,162.339493,27.063961,1220644.283638201,287952.3624524769,1220644.283638201,287952.3624524769,279.02599000000004,281.4919777777778,333.49659388888887,335.29856722222223,305.09176777777776,296.79682037037037,279.75515055555553,272.73006259259256,301.67454555555554,305.18983055555555,4076.229383,257.78324829205354,162.3976946331254,557.5028545069943,0.8596471920877907,2.3923501993298903,308.2450639198947,293.1083285640069,610.0891304200298,1.315182487972453,2.3435227242281065,592.3134945275749,2.5220845481507816,5.817250141781222,-1.0,596.4342316697636,2.536787913375781,5.755646145659771,23.708729485724234,663.5298898670052,2.510196379917483,22.949239861785312,25.25152996899419,667.300622682813,2.521472603864846,-1.0,284.2185194675618,1.2861942872550274,481.5370496260886,3.153296142116915,261.45531475705076,1.2105566869845878,495.3855558277217,11.448243549524307,596.0608070719018,2.5354607970830005,-1.0,281.2689638888889,591.1356426937042,2.5178578951626,-1.0,278.31910277777774,589.7558750223217,2.5128929947177943,-1.0,277.4899033333333,269.4974195694426,1.2375182586145748,8.482656142116923,299.76240777777775,261.1747989208811,1.209611376841043,11.552356142116935,296.69270777777774,253.7884877099714,1.1845996929359213,14.309718364339119,293.93534555555556,269.4974195694426,1.2751114460527304,0.2710663788104087,261.1747989208811,1.242826102828517,0.2500020610191188,253.7884877099714,1.2141729174107376,0.2313075159687134,280.80296166666665,274.02322277777773,-6.7797388888889145,279.86946305555557,271.82109694444443,-8.048366111111136,278.59302694444443,272.3458680555555,-6.247158888888919,330.85817977052415,67.09565819724162,379.3113703994434,4.931141427928136
2025-04-14 03:43:31,68040,0,0,74.202138,73.462764,64.64767,40.081448,38.006132,38.119213,38.889159,32.220428,32.833906,38.169687,32.434539,32.123771,32.53041,36.424787,47.582328,37.433426,37.069638,43.611949,54.306366,64.360899,56.364994,48.740451,48.7279,46.112887,45.692781,50.309534,52.97275,49.043305,83.014698,61.300524,46.427921,28.713699,29.689039,28.796115,29.336294,29.251,29.081953,46.619593,44.907236,44.887527,80.54546,57.617219,41.474941,26.415007,39.026876,79.643432,49.088345,40.048415,26.22518,39.153585,47.725219,44.536995,43.549593,43.969342,40.967926,47.045638,43.28398,33.492799,34.380487,29.958737,29.664012,30.869389,31.043306,37.494145,43.076613,34.083132,41.779603,33.122351,38.314046,33.476957,39.815874,36.747197,42.841718,36.891214,39.894118,32.215031,37.571693,32.703418,39.13285,36.293119,41.560266,34.19932,40.642985,31.923912,37.938019,33.125762,39.498118,35.457409,39.038536,36.2485,38.031716,32.059289,36.586819,33.192471,36.965796,37.171893,41.617059,35.899081,41.218523,33.245611,38.281855,37.640396,41.381798,38.379599,43.234298,42.089979,41.996797,35.035239,42.085027,38.817934,43.405888,80.336962,91.679242,145.363987,87.556897,75.643759,87.55637,141.998618,75.603547,76.073641,71.134834,70.949642,71.035796,75.290125,79.029895,36.945219,134.585099,4141.599569,0,205.270004,0.11284,-14.808,205.820007,0.10125,0.386,205.460007,0.09522,11.272,204.300003,9.963,-2326,118.739998,1.994,118.699997,31.032703,26.079723,24.653197,15.395218,82.441781,37.779645,44.005509,31.568122,-1.117756,0.036296,0.866735,0,134.585099,36.945219,1029284.4813259429,356081.23521678295,1029284.4813259429,356081.23521678295,279.0669031481481,281.50868777777777,334.2603433333333,336.1299927777778,304.0149427777778,300.409924074074,279.81972731481477,272.9100675925926,300.00386777777777,306.30513444444443,4141.599569,264.0846779470863,177.6231273559082,564.7156422134565,0.9175184413852563,2.3833078157127905,301.2458168373964,273.57376749180554,603.7738215484973,1.2523854398317655,2.3485004250065598,589.8355059482337,2.475820027418224,7.309607683719678,-1.0,593.978132040607,2.4905999829167733,7.228979924810081,17.42400983069149,670.7543250578497,2.559506066201675,18.678878012795156,33.014526495936934,674.5532083392991,2.5708394358789244,-1.0,609.4584215873462,2.3672846076005243,21.940030798574885,-2.7691259403814,271.27610314323584,1.2447476375216109,488.8662889331894,0.835892763322363,593.3949818122398,2.4885272016525026,-1.0,281.16551166666665,588.7301470626571,2.4718544764476755,-1.0,278.4138561111111,587.3901448870832,2.4670346279177795,-1.0,277.62134166666664,604.2795189696478,2.3501784278415654,-0.24568205149250844,301.4914988888889,270.4803794482091,1.242097564514586,1.1261168373964097,300.11969999999997,269.10884361812043,1.237523783639369,1.627243504063074,299.6185733333333,604.2795189696478,2.526806346069185,-1.0,270.4803794482091,1.269137675087661,0.23988387408233092,269.10884361812043,1.2639441294387783,0.2363407008680583,281.000615,274.22591277777775,-6.774702222222231,279.68303749999995,271.93409694444443,-7.748940555555521,278.77552944444443,272.57019305555554,-6.205336388888895,318.5594028049979,76.77619301724269,61.295903470503504,4.149195086209271
2025-04-14 03:44:31,68100,0,0,73.596952,73.46832,64.622068,40.125025,38.063957,38.158921,38.951703,32.268813,32.850936,38.185278,32.589464,32.22726,32.649412,36.421498,47.775373,37.449897,37.109133,43.982689,52.783605,64.28072,57.555122,50.853526,49.47922,46.817248,46.212922,49.648839,50.803692,48.952702,75.119941,58.119856,46.596114,27.024435,29.445232,28.537458,29.428286,28.798406,28.83588,46.701484,44.999715,44.865257,74.967195,52.179587,41.277106,26.216079,39.037843,73.495635,41.10249,39.942553,25.716609,39.089742,47.291371,44.430885,43.780705,44.230582,41.017995,46.963406,42.787179,33.444524,34.281178,30.130032,29.793421,31.101214,31.163122,37.505145,43.067344,34.121452,41.787659,33.070047,38.351785,33.566455,39.81561,36.742065,42.70576,36.897031,39.901236,32.219103,37.613568,32.760668,39.129498,36.317202,41.552965,34.162545,40.664186,31.930661,37.969715,33.154538,39.510643,35.472213,39.033862,36.311986,38.014631,32.105271,36.61484,33.222834,36.984099,37.199919,41.659883,35.948825,41.24242,33.399494,38.276587,37.639101,41.368833,38.384246,43.220045,42.14224,42.004669,35.010369,42.061549,38.821697,43.408751,75.304009,85.475423,141.949748,76.099983,75.550297,74.492204,139.385263,75.571882,76.027649,70.868307,70.918359,71.008335,75.243377,73.995464,32.790222,108.719904,4203.353378,0,204.850006,0.09971,-12.866,205.800003,0.08983,0.534,205.600006,0.08587,9.946,204.289993,8.794,-2006,118.739998,1.989,118.800003,35.770646,30.451638,29.117085,10.825468,69.025863,37.793026,43.923119,31.652248,-1.354946,0.044152,1.051353,0,108.719904,32.790222,850950.247043328,327433.540566054,850950.247043328,327433.540566054,279.04180981481477,281.4630033333333,332.8084794444444,334.2331933333333,297.6499905555555,296.77643907407406,279.77395527777776,272.9568047222222,297.20778277777777,302.8585683333333,4203.353378,261.5563424905855,171.48315072523857,561.835453441321,0.8943575518061117,2.3867790278027483,293.803414155673,253.3817991598968,596.5992477639439,1.185734381165888,2.3539217883489485,590.8752090950801,2.4942382355505983,6.676073658671763,-1.0,594.9560381155333,2.5087995473649873,6.60460066708212,19.906660842747783,672.806763807454,2.5974403564407305,15.123159649939545,39.00506528877139,675.6285108003854,2.605900846188199,-1.0,604.112899676367,2.379329669476365,17.980503320617753,-3.846576399882508,602.4089685822805,2.3735966383244333,18.072740735162444,-2.9730249184010518,594.6114862308384,2.5075749571769235,-1.0,281.2589522222222,589.6347762659577,2.4897870193662803,-1.0,278.30394777777775,588.3898421957844,2.4853077620904465,-1.0,277.5625294444444,603.05101601775,2.375758844146725,-3.302108622104754,297.10552277777776,602.8854720978236,2.3752015755897427,-3.2172497332158514,297.02066388888886,601.2899923506264,2.369822556616367,-2.399716399882493,296.2031305555555,603.05101601775,2.537318411441194,-1.0,602.8854720978236,2.5367399669641117,-1.0,601.2899923506264,2.531154929826913,-1.0,280.85062666666664,274.1849172222222,-6.665709444444417,279.8198019444444,272.01762583333334,-7.802176111111066,278.65143722222217,272.6678711111111,-5.983566111111088,-11.533759487200427,77.85072569192073,68.69386413108703,-0.14815224116012818
2025-04-14 03:45:31,68160,0,0,74.371084,73.399553,64.525205,40.09761,38.060326,38.119073,39.026355,32.268901,32.870426,38.204639,32.387447,32.154916,32.491263,36.425667,47.691939,37.381306,37.174511,45.024673,53.129185,63.031211,56.474683,49.28474,50.918198,48.681298,47.02905,49.430344,51.275473,48.946292,81.89876,58.565056,46.625078,26.982569,29.005994,27.949793,29.175494,28.451159,28.088782,46.73283,45.115866,44.912666,75.689151,57.817766,41.273068,24.823279,38.973561,71.36931,48.643093,39.735266,24.361961,38.917595,46.985542,44.285945,44.075522,44.571683,41.45696,47.050206,42.793887,33.249141,34.369571,29.665083,29.59106,30.645841,30.598278,37.550906,43.073283,34.168758,41.821766,33.076525,38.36429,33.607908,39.838275,36.793574,42.712533,36.949462,39.910724,32.236691,37.625613,32.809246,39.145124,36.334654,41.583937,34.152571,40.694798,31.971433,37.991031,33.206648,39.507931,35.532856,39.077031,36.357957,38.034629,32.139658,36.61319,33.245618,36.9928,37.240013,41.632913,35.979702,41.303451,33.47623,38.265761,37.652575,41.337074,38.393876,43.201088,42.159133,41.982882,35.033176,42.053828,38.801312,43.397258,83.825929,90.140866,142.955014,90.382398,75.625616,89.68518,139.842997,75.498775,76.324112,70.968821,70.896665,70.993858,75.200256,75.576445,35.614694,167.286942,3978.513485,0,205.029999,0.11168,-14.563,205.660004,0.10033,0.527,205.380005,0.09687,11.433,204.110001,10.047,-2349,118.75,1.977,118.599998,32.661951,27.309941,25.772139,13.963127,97.149171,37.81316,44.028257,31.353162,-0.107236,0.004072,0.08307,0,167.286942,35.614694,1254755.7422630938,346907.588659358,1254755.7422630938,346907.588659358,279.00803925925925,281.51122555555554,333.0627761111111,334.7916744444444,305.58466555555555,297.7717075925926,279.83236472222217,272.79064574074073,301.94218277777776,305.4504811111111,3978.513485,263.292239408792,175.6941501963134,563.8150250123792,0.9102673695883882,2.384374148001494,309.4067830889024,296.40622485313156,611.0904071219587,1.3256287445255466,2.342685252231159,590.0843301471313,2.481272836034074,7.10736952075213,-1.0,594.3220040646787,2.4963934216648926,7.027557195803456,18.21898614676354,661.5619331093933,2.499910840867217,23.786399041711864,23.65599302220869,665.2015400690738,2.5108102685902485,-1.0,285.5908467462608,1.290456558980354,480.8011152534547,3.822117533346841,264.0896284786481,1.2191859810139292,493.91981369632856,11.63507549630981,593.9214571099208,2.494969979090297,-1.0,281.2750433333333,588.8915272610232,2.476992260401658,-1.0,278.3017044444444,587.4504922515188,2.4718063384162545,-1.0,277.44737,272.52994492988057,1.247384059189808,8.535249755569055,300.87153333333333,263.14374237459293,1.216007565443022,11.985032533346839,297.42175055555555,256.6936738332664,1.1942331338143197,14.384944200013535,295.02183888888885,272.52994492988057,1.2780556300817725,0.24949906335096914,263.14374237459293,1.2424062597229506,0.2253153536761523,256.6936738332664,1.217908505608322,0.20869664296036497,280.7254130555555,274.15519777777774,-6.570215277777777,279.99644583333327,271.83226194444444,-8.164183888888829,278.77523527777777,272.3844775,-6.390757777777765,325.9947016684832,67.23992904471459,375.9710863631325,4.8482308994064605
2025-04-14 03:46:31,68220,0,0,74.148452,73.313385,64.507412,40.03295,38.003011,38.097983,38.916415,32.283062,32.899443,38.237879,32.446731,32.224345,32.579343,36.259679,47.575193,37.348834,37.119792,44.784333,54.238995,64.961695,54.332148,49.674991,49.478957,48.035626,45.538821,49.492534,50.418376,48.895643,82.484761,61.001239,46.371976,28.721744,29.754801,28.954253,29.497951,29.301768,29.239773,46.554391,44.894676,44.895552,80.226547,56.478054,41.46009,26.666548,39.034362,79.29171,47.412486,40.049724,26.444704,39.065901,47.438509,44.517263,43.737331,44.614976,40.890007,47.011552,42.815152,33.572778,34.37062,30.236818,29.956403,31.008768,31.070151,37.578235,43.103059,34.167936,41.810839,33.032585,38.372284,33.628831,39.847103,36.829865,42.851754,36.996916,39.904238,32.228808,37.588897,32.779868,39.157489,36.377605,41.603741,34.136717,40.698445,31.983141,37.968027,33.235057,39.531384,35.571933,39.111525,36.396109,38.070533,32.155358,36.63898,33.251076,36.963285,37.262684,41.664256,36.030216,41.277522,33.371851,38.278758,37.670885,41.367386,38.409286,43.249763,42.130194,41.998775,35.070488,42.041743,38.829513,43.35465,79.526931,90.967339,143.79467,86.523262,75.45022,86.880687,140.542895,75.507472,76.45088,71.132884,70.90033,70.975878,75.090296,78.634956,34.205638,127.540636,4210.341029,0,204.940002,0.11213,-14.614,205.550003,0.10048,0.439,205.289993,0.09527,11.235,203.850006,9.892,-2290,118.629997,1.989,119.599998,33.957011,29.045125,27.634759,12.414965,78.968998,37.824575,44.002206,31.70259,-0.339715,0.012014,0.262136,0,127.540636,34.205638,980714.6207454519,337192.48993996595,980714.6207454519,337192.48993996595,279.05403518518517,281.4897511111111,333.4516083333333,335.25815,303.4407011111111,300.1875959259259,279.8178924074073,272.984772037037,299.5538505555555,305.90963277777774,4210.341029,262.43567112326735,173.61377122575306,562.839348718245,0.9024212557761974,2.3855488192912615,299.31911336611023,268.2917827455509,601.9581434587353,1.2351261702645242,2.349877436766715,590.5290487674473,2.4878416661491296,6.890738882658349,-1.0,594.6434899880132,2.5025218947721544,6.815991209975722,19.05407998784375,670.4939946807506,2.5667205607472234,17.727505772535235,34.13249496722307,674.1373523311024,2.5776172584225616,-1.0,610.2989254632415,2.377553392579057,20.7113325133029,-4.121587745000852,603.7205966393847,2.35575712114975,21.134566548678446,-0.8684825598156749,594.0422724209691,2.5003847039817626,-1.0,281.1344311111111,589.4363967973093,2.483921553668527,-1.0,278.40560555555555,588.1175522122971,2.479177742731107,-1.0,277.62206888888886,605.7656786170477,2.362558374881265,-1.8779760783341999,301.19708944444443,603.2235602436803,2.3541006922492955,-0.6234127450008486,299.9425261111111,602.1694713436375,2.350583342758037,-0.10405885611197618,299.4231722222222,605.7656786170477,2.5415812473347046,-1.0,603.2235602436803,2.532732359529737,-1.0,602.1694713436375,2.5290496802942335,-1.0,280.91549222222216,274.2453883333333,-6.670103888888832,279.9145297222222,272.09256138888884,-7.821968333333359,278.62365527777774,272.6163663888889,-6.007288888888866,-13.19154787193736,75.85050469273733,60.19506921750906,-0.17391509687872186
2025-04-14 03:47:31,68280,0,0,74.072762,73.282909,64.563436,40.045733,37.903173,38.08341,38.813373,32.184502,32.830409,38.17858,32.524008,32.23872,32.597714,36.277523,47.426986,37.307954,37.052007,45.557013,53.606869,61.12432,55.615883,48.829516,52.203708,47.422619,46.111309,48.578095,50.890063,48.305976,73.885524,57.841109,46.555612,26.894604,29.163277,28.186176,29.341682,28.225126,28.482167,46.528501,44.907027,44.891697,74.239347,52.881959,41.313045,25.911289,39.093477,73.012304,41.322953,39.92407,25.139132,39.075047,46.840867,44.30383,43.756189,44.893149,40.888621,46.991392,42.586069,33.189953,33.927037,30.119432,29.844796,31.001495,31.00885,37.597874,43.113784,34.214562,41.830204,33.001489,38.370847,33.648705,39.887834,36.845977,42.885748,37.041848,39.957381,32.262441,37.616661,32.777118,39.157674,36.367609,41.611841,34.120998,40.726001,32.035491,37.975898,33.231421,39.52131,35.576875,39.102769,36.4338,38.089324,32.152929,36.628157,33.268648,36.951432,37.296819,41.648954,36.040285,41.277847,33.378399,38.276646,37.6754,41.383588,38.440559,43.259783,42.15858,41.979252,35.08139,42.02124,38.846648,43.368618,75.632264,85.15204,141.354036,76.073059,75.505251,74.141875,138.751355,75.523826,76.430108,70.917186,70.898539,70.96857,75.079222,73.039298,32.974753,184.965951,4204.788138,0,205.100006,0.10008,-12.979,204.600006,0.09051,0.481,205.550003,0.08512,9.866,204.220001,8.801,-2004,118.699997,1.973,118.699997,35.520902,30.278335,28.88936,11.03471,104.305051,37.836222,43.878121,31.515261,-0.007257,0.000249,0.005497,0,184.965951,32.974753,1376648.2133189067,328705.83697002096,1376648.2133189067,328705.83697002096,279.037542037037,281.4785511111111,332.4563083333333,333.9022422222222,297.6350327777778,296.32355092592593,279.7489560185185,272.88070027777775,297.3901466666666,302.67891111111106,4204.788138,261.67209106435473,171.7633205188348,561.9677298256811,0.8954195355552718,2.386615664724736,313.37815125036,307.80860433019217,614.3995227429913,1.3614140024322765,2.3397557189479934,590.8203200146041,2.4933599924194727,6.70417691079059,-1.0,594.9357555530066,2.5080444934668193,6.631752476239248,19.806460046756342,656.3424405956332,2.469712160523144,26.78330628303129,19.07815708297329,659.4597019631607,2.4790682880423645,-1.0,263.7276183894718,1.2171415030247281,494.51163563389497,15.743118472582239,260.1966825778042,1.2052520053980345,496.60559869797373,17.05460032443409,594.5268446381795,2.506591143452655,-1.0,281.2364511111111,589.6202601731015,2.4890537735701916,-1.0,278.32391388888885,588.3241628318949,2.484390512705924,-1.0,277.5522611111111,260.4550024066174,1.206123613172445,16.9584156948045,296.4197355555555,260.98323238518014,1.2079050562535398,16.761847361471155,296.61630388888887,259.1531472980138,1.2017280852095178,17.44353791702673,295.9346133333333,260.4550024066174,1.2343616119801124,0.22729543739737143,260.98323238518014,1.2363802834265558,0.22864916371610033,259.1531472980138,1.229386472662395,0.22395909603998854,280.6901936111111,274.01583055555557,-6.6743630555555455,279.9970383333333,272.0289522222222,-7.96808611111112,278.5596361111111,272.59731805555555,-5.962318055555556,330.6236374367999,61.40668504262658,392.6148222061614,5.384163584262715
2025-04-14 03:48:31,68340,0,0,74.825749,73.378762,64.551666,39.962745,37.783289,37.94279,38.757944,32.20871,32.805811,38.193894,32.339254,32.162382,32.470702,36.423798,47.478185,37.441585,37.167732,44.640816,55.801729,63.39821,53.075484,47.95748,50.470417,47.017873,45.637927,49.978205,51.517607,48.506106,82.579401,58.643458,46.166917,27.14203,28.729487,27.610151,29.069864,28.182451,27.790102,46.373913,44.625148,44.656255,75.989495,58.021126,41.178796,24.795828,39.069145,72.255725,49.455847,39.836259,24.24367,38.9894,47.512559,44.171818,43.563987,44.143323,40.954097,46.892111,42.765595,32.973385,34.013081,29.619084,29.504479,30.5651,30.550878,37.615724,43.102102,34.244194,41.815151,32.988937,38.344668,33.703207,39.848344,36.88641,42.855625,37.089027,39.964289,32.262296,37.607722,32.821037,39.141969,36.389476,41.596624,34.131951,40.722776,32.060269,37.956361,33.293089,39.487968,35.616036,39.11132,36.474689,38.067557,32.212432,36.608563,33.283188,36.990683,37.326326,41.693692,36.095855,41.307539,33.455479,38.273804,37.703932,41.407006,38.468037,43.284902,42.209205,42.013186,35.095222,42.002071,38.876318,43.388907,84.262284,90.413078,142.924418,90.91583,75.497817,90.193848,139.547781,75.432212,75.326658,70.779228,70.926976,71.000824,75.15102,75.835339,30.807198,161.356229,3980.479472,0,204.860001,0.11273,-14.734,206.660004,0.09951,0.479,205.320007,0.09714,11.469,204.119995,10.096,-2363,118.650002,1.973,119.0,37.629836,32.641715,31.299178,8.537081,94.634635,37.851983,43.851897,31.204335,-0.159112,0.005441,0.121749,0,161.356229,30.807198,1213864.917291353,313761.071960886,1213864.917291353,313761.071960886,278.92443925925926,281.42339499999997,332.8987672222222,334.77467666666666,305.88101666666665,298.1175224074074,279.73438694444445,272.7079636111111,302.1846022222222,305.60170999999997,3980.479472,260.2905819703859,168.425065348002,560.3864209615259,0.8827335129078858,2.388594203857196,308.0113602754344,292.4468767286323,609.8859802818951,1.3130820191757888,2.3436904463110664,591.1890617819978,2.5028720843836725,6.379909356851397,-1.0,595.3876624591385,2.5178578305562676,6.310104422772805,21.132813029614056,662.4882353438859,2.5079583650156665,22.864570916156634,24.88740694678779,666.4091859094016,2.519703510839218,-1.0,286.4320327312361,1.2934863033839934,480.1310374512295,2.1303436087677596,265.024059537549,1.2226002961717726,493.2337140229964,9.893837868026992,594.7095423791046,2.5154464962549774,-1.0,281.02050944444443,590.0578280062372,2.498811469431686,-1.0,278.2493311111111,588.8095274706643,2.494319181057194,-1.0,277.5034772222222,273.5700495497041,1.2511169258424473,6.761693053212184,301.24966722222223,263.59226732696067,1.217793254441689,10.422751942101115,297.5886083333333,258.007271994516,1.198960130162336,12.49706860876779,295.5142916666666,273.5700495497041,1.2866858319113625,0.26825344564165565,263.59226732696067,1.248352588552298,0.2427974100405809,258.007271994516,1.2268958178533098,0.22854856827988554,280.84010472222224,273.97957388888886,-6.860530833333371,279.73536388888886,271.7954341666666,-7.939929722222246,278.6276922222222,272.34888277777776,-6.278809444444448,326.1650022444488,67.10057288474741,376.05620261264977,4.860837817356238
2025-04-14 03:50:31,68460,0,0,74.217839,73.325281,64.504037,40.159943,37.912545,38.071579,38.935687,32.283808,32.870592,38.178746,32.590891,32.394244,32.796299,36.438016,47.661842,37.439682,37.195017,44.906588,55.089039,65.799886,56.380062,48.497118,48.544853,47.73168,45.867498,49.069597,51.76464,50.389298,73.921035,57.622914,46.552536,27.225548,29.317898,28.360523,29.637649,28.61331,28.460709,46.664831,45.003799,44.936792,73.722302,51.539516,41.167591,26.064011,39.266239,72.536981,40.620997,39.944386,25.592353,39.120224,48.085829,44.298858,43.272106,43.851213,41.072196,47.0408,42.888376,33.298993,34.294417,30.135306,29.944493,31.18491,31.318409,37.669787,43.156237,34.308988,41.878897,32.945369,38.402323,33.788731,39.866528,36.917931,42.798653,37.160742,40.022088,32.291735,37.668833,32.881182,39.16458,36.412607,41.635437,34.040133,40.775678,32.108407,38.03114,33.361196,39.515204,35.654036,39.129304,36.513092,38.122077,32.254451,36.650351,33.314485,37.011585,37.377283,41.719749,36.16766,41.32785,33.544847,38.304903,37.694398,41.396807,38.454269,43.301937,42.221875,41.988057,35.076969,41.936721,38.880649,43.343628,75.292014,84.648888,139.846476,75.782775,75.408035,73.725594,137.377626,75.430443,75.476461,70.590644,70.867047,70.984616,75.216397,72.737717,17.764864,112.046913,3983.228676,0,205.220001,0.09555,-12.392,206.919998,0.08452,0.48,205.580002,0.08089,9.264,204.369995,8.349,-1887,118.800003,1.971,118.5,55.333322,49.948377,48.725172,-8.780786,70.861072,37.878946,43.91143,31.696088,-0.277234,0.009174,0.212671,0,112.046913,17.764864,873889.165635141,223837.34831804797,873889.165635141,223837.34831804797,279.0137987037037,281.506,331.6931255555555,333.06470888888884,297.47376388888887,296.1463551851852,279.7674609259259,272.98116,297.20111888888886,302.3993822222222,3983.228676,250.72092208460222,145.62922360070402,549.2963380420179,0.7941494299371707,2.4041750755237103,294.82135787670984,256.11068636028887,597.6051856407768,1.1948500417124757,2.3531599475480496,594.6104755750666,2.5753425511052073,4.456905742871447,-1.0,598.7204670443734,2.590007520715753,4.411327359049403,30.78507791539775,669.9671291422113,2.584407267326818,15.659270967845536,36.871767678845686,672.6882869190707,2.592594189285959,-1.0,602.8227399638886,2.3707781963225436,18.59732988999603,-2.6524060121790285,600.213634106804,2.36198768691091,18.746332273271758,-1.3249973084753606,598.2720981860259,2.588414002282956,-1.0,281.2347422222222,593.3437464837866,2.570796247852507,-1.0,278.2431061111111,592.2284566747995,2.5667830175573485,-1.0,277.5635477777777,600.7900891568272,2.363933245156851,-1.6181060121790551,296.4394638888889,600.5729749710217,2.3632007022444035,-1.5076987899568053,296.32905666666665,599.2774336677027,2.3588238681247886,-0.8491871232901076,295.67054499999995,600.7900891568272,2.5973432019355247,-1.0,600.5729749710217,2.5965751743799443,-1.0,599.2774336677027,2.591984863011249,-1.0,281.03463527777774,274.1481694444444,-6.886465833333318,279.5731441666667,272.06105527777777,-7.512088888888911,278.6946033333333,272.7342552777777,-5.960348055555585,-5.603158531737336,71.24666209783788,67.14438917832274,-0.0786445058161872
