Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 03:52:31,68580,0,0,75.082898,73.258877,64.496386,39.99056,37.75948,37.951236,38.731077,32.058797,32.788079,38.201455,32.347315,32.184188,32.540982,36.291887,47.367489,37.321988,37.197855,45.722334,51.57404,61.109053,52.066685,47.946137,49.779978,48.095519,45.979911,48.940594,51.623465,48.574422,82.134237,60.782198,46.149876,28.600415,29.577151,28.711385,29.485732,29.161971,29.012097,46.187391,44.772881,44.670368,80.036249,55.902117,41.34914,26.586632,39.186614,79.272011,47.225861,40.013873,26.397239,39.11786,46.798941,44.223673,43.64615,44.734638,41.214628,47.01882,42.779698,33.158787,34.037532,30.020405,29.844295,30.928802,31.029732,37.684435,43.188343,34.334327,41.908395,32.868056,38.40083,33.803661,39.921392,36.95088,42.959135,37.202087,40.047864,32.264815,37.680159,32.861009,39.213316,36.435839,41.665995,33.985302,40.798349,32.115303,38.027441,33.369028,39.556218,35.680628,39.184894,36.549392,38.161685,32.276553,36.670119,33.329005,36.985703,37.409328,41.720842,36.181237,41.367735,33.501163,38.344943,37.730933,41.413645,38.479115,43.309081,42.212221,41.999939,35.120432,41.903593,38.901953,43.307325,79.495484,90.785964,143.032933,86.358887,75.581813,86.527628,139.63261,75.477672,75.90775,70.629651,70.87173,70.947281,75.039873,78.417314,37.094946,124.603039,3993.203889,0,204.789993,0.10688,-13.879,205.639999,0.09661,0.473,205.399994,0.09115,10.69,204.279999,9.434,-2181,118.660004,1.971,118.900002,30.595252,25.794516,24.459249,15.554624,77.483445,37.895493,43.899621,31.503259,-0.070583,0.002305,0.054336,0,124.603039,37.094946,960460.6032665229,357113.56649812195,960460.6032665229,357113.56649812195,278.98572018518513,281.49378888888884,332.94589444444443,334.8349627777778,303.34938166666666,300.0837957407407,279.76090074074074,272.87403268518517,299.53638,305.80886888888887,3993.203889,264.1728895439725,177.838115016653,564.8157742912666,0.9183251607990522,2.3831903100678953,298.49496639055207,266.04434697458095,601.1722105570176,1.227745281424138,2.3504706246178784,589.658699063886,2.474681109762561,7.3353717702153,-1.0,593.9144876152031,2.4898674095369078,7.25218308171051,17.32089934491637,670.0474905011654,2.5688469043338573,17.345987153998294,34.45092805389237,673.8451141305998,2.580220787669076,-1.0,610.9373671841963,2.382922416137516,20.188717633501277,-4.854415276114594,604.3763151949786,2.361176370545526,20.595666152213354,-1.5888293501886324,593.094083999486,2.4869504435496546,-1.0,281.0110422222222,588.5723090040001,2.4707825543152304,-1.0,278.34396666666663,587.3177982998948,2.4662694869262904,-1.0,277.60215166666666,606.2248952696884,2.3673271766611,-2.5073874983368114,301.0023538888889,603.8787933279997,2.359517744692529,-1.3418386094479047,299.83680499999997,603.0230770918241,2.356661781964437,-0.9172619427812378,299.4122283333333,606.2248952696884,2.533048884920353,-1.0,603.8787933279997,2.5249029862820906,-1.0,603.0230770918241,2.521922209534543,-1.0,280.65628166666664,274.03786638888886,-6.618415277777785,279.9224411111111,272.0013055555555,-7.921135555555566,278.70397944444437,272.5829261111111,-6.121053333333293,-14.71761613109254,76.13300288596224,59.110123316969066,-0.19331453605130614
2025-04-14 03:53:31,68640,0,0,75.113507,73.235796,64.458094,40.035688,37.746406,37.874103,38.741331,32.185286,32.85893,38.222367,32.460465,32.316461,32.755907,36.310604,47.561657,37.34839,37.177669,43.825686,54.775269,64.720591,56.288134,49.038594,48.83498,49.542976,45.319712,50.414207,52.76091,48.758957,73.651908,57.330815,46.379763,27.052607,29.234646,28.349518,29.48083,28.485105,28.437359,46.454881,44.99571,44.818325,73.751007,51.676724,41.208888,26.009964,39.075276,72.445085,40.637846,39.88016,25.425493,39.143981,47.248552,44.221748,43.480143,44.580247,41.045469,47.024753,43.2184,33.200684,34.062879,30.070825,29.942426,31.096843,31.245565,37.692553,43.152951,34.381876,41.925165,32.858341,38.406007,33.860823,39.891126,36.969602,42.775737,37.224466,40.024779,32.268202,37.677602,32.91001,39.156999,36.43377,41.630518,33.942062,40.781889,32.151175,38.030628,33.435769,39.529413,35.729894,39.162047,36.569839,38.125534,32.293082,36.654699,33.329516,37.01685,37.439132,41.757961,36.202834,41.380395,33.638769,38.33117,37.730407,41.382979,38.461141,43.275853,42.245621,41.9806,35.121764,41.900415,38.88487,43.289019,75.361499,84.668116,139.640034,75.898415,75.314054,73.780762,137.101732,75.447012,76.458802,70.82637,70.880045,70.954322,75.203991,72.548218,34.781519,168.231292,3981.87564,0,205.089996,0.09506,-12.302,205.800003,0.08535,0.42,205.580002,0.08062,9.246,204.690002,8.371,-1905,118.830002,1.97,118.199997,33.328042,28.157167,26.828439,13.051721,97.543999,37.896164,43.96576,31.603204,-0.298691,0.010005,0.228806,0,168.231292,34.781519,1261266.806036044,341163.049495883,1261266.806036044,341163.049495883,278.9775575925926,281.49708499999997,331.5398511111111,332.95001888888885,297.5380083333333,296.08481481481476,279.79764435185183,272.9295575925926,297.23972166666664,302.4100644444444,3981.87564,262.7879637217097,174.46880833011167,563.2408986407435,0.9056492827728853,2.385062893673034,309.6258942619699,297.0301012097223,611.2776328921561,1.3275999928213436,2.3425265138459483,590.2502423353912,2.484790636536183,6.980954638216918,-1.0,594.5098536930502,2.499990707953451,6.902384257029691,18.709121278290297,658.1466365582172,2.488815258637443,24.13171691790783,21.913956849141186,661.1202378662447,2.4977653012336973,-1.0,263.4582077248423,1.2170203927332002,494.31688186131663,12.087885928636581,259.54345145744406,1.203831026086764,496.6441302572187,13.541079447155141,593.9030072964473,2.4978335526643125,-1.0,281.1387572222222,589.0503860902595,2.4804842376748497,-1.0,278.26604888888886,587.806935079945,2.476009732300781,-1.0,277.5278666666666,260.09464762352485,1.205691997199367,13.335945373081017,296.2899488888889,260.2426590990196,1.20619150022298,13.280890373081036,296.34500388888887,258.294825730907,1.1996105880672738,14.006402595303257,295.61949166666665,260.09464762352485,1.2314855124112043,0.2202468783831615,260.2426590990196,1.232048747779364,0.22062759366387127,258.294825730907,1.2246365613895211,0.21561737452350993,280.78063888888886,274.0565452777778,-6.724093611111073,279.83344166666666,272.0425697222222,-7.790871944444461,278.77885249999997,272.68955777777774,-6.089294722222235,330.7067908779472,63.63678286516699,394.6884288333749,5.1967867636968
2025-04-14 03:54:31,68700,0,0,74.496837,73.291424,64.550656,39.995222,37.679309,37.900244,38.695154,32.144068,32.800753,38.251141,32.337753,32.265152,32.568095,36.316659,47.416187,37.453964,37.245834,44.504381,53.852236,61.593293,54.847954,49.451894,50.838352,45.419174,45.675434,50.607672,51.578738,48.892234,81.241017,58.125086,46.087692,26.759158,28.504449,27.421565,29.040707,28.033914,27.459359,46.087585,44.661812,44.497062,74.827065,57.723114,41.236318,24.53398,39.376072,70.392844,48.393171,39.876244,23.875072,39.025903,46.900555,43.996818,43.777547,44.588989,41.12033,46.895922,43.095661,32.720294,33.669103,29.457819,29.530064,30.548329,30.60271,37.687449,43.173779,34.379723,41.907646,32.826394,38.409561,33.875942,39.859377,36.975335,42.804703,37.266288,40.022392,32.285368,37.667411,32.909094,39.172421,36.435966,41.623465,33.932109,40.814721,32.156329,38.016024,33.42419,39.492349,35.705946,39.152317,36.567601,38.140598,32.306032,36.625983,33.347336,37.003814,37.439364,41.765668,36.222508,41.355512,33.563895,38.332444,37.728146,41.415877,38.472084,43.337199,42.277214,42.0166,35.146546,41.859367,38.91787,43.299458,83.492292,89.635886,141.774796,89.905374,75.839856,89.281285,138.633227,75.515778,75.388703,70.809344,70.969404,71.015664,75.206329,74.767446,32.311465,166.613929,3969.895831,0,204.830002,0.11187,-14.579,205.559998,0.10039,0.547,205.389999,0.09671,11.391,203.910004,10.014,-2326,118.709999,1.995,118.699997,35.807977,30.956603,29.596529,10.279715,96.866871,37.898279,43.913317,31.088053,-0.150286,0.005564,0.115237,0,166.613929,32.311465,1250115.481170253,324132.627389005,1250115.481170253,324132.627389005,278.92782481481476,281.4255122222222,332.39068166666664,334.1359977777778,305.3196522222222,297.3094307407407,279.76850925925925,272.64336287037037,301.7568288888889,305.1699366666667,3969.895831,261.25445164153314,170.75283480367997,561.490271036122,0.8915869564943901,2.3872071603888374,309.2501202674714,295.9605225239989,610.9562228409254,1.3242195148211386,2.3427985861711704,590.8072604394245,2.4957762000482635,6.606944930095021,-1.0,595.0133942359381,2.5107886873871514,6.534134076848263,20.171060580689073,660.2929077641048,2.496683428430721,23.762363980055067,23.140561399195235,663.9645580479478,2.5077007198535153,-1.0,284.84969898354785,1.2880617449714156,481.24693725381576,3.9304680452491993,262.8401419200696,1.215018150373057,494.6511087647342,11.940689526730694,594.2559534579686,2.5080950950732555,-1.0,280.9764955555555,589.7213010224682,2.4918783467683525,-1.0,278.2812877777778,588.4535972809239,2.4873166761835397,-1.0,277.5256911111111,271.52923345153033,1.244087545767988,8.743999711915876,300.5061205555555,261.85111317057317,1.2116895008663453,12.307306378582552,296.94281388888885,255.24363658062424,1.1893451605913692,14.770762489693652,294.47935777777775,271.52923345153033,1.2773273640344136,0.2579133435985911,261.85111317057317,1.2402825587874717,0.2331444850672067,255.24363658062424,1.2149912133254812,0.21623421239495047,280.6214925,273.8137213888889,-6.807771111111094,279.9184822222222,271.75774527777776,-8.160736944444466,278.76555305555553,272.3586219444444,-6.406931111111135,327.96711851935487,65.27951352816672,375.443208780557,5.024043544347861
2025-04-14 03:55:31,68760,0,0,75.516892,73.263026,64.516402,39.990916,37.623283,37.828769,38.783098,32.068976,32.81131,38.281057,32.278465,32.143049,32.582147,36.313824,47.416885,37.450693,37.133843,43.578686,52.654708,64.949857,56.098609,48.383487,49.994644,47.666604,45.646679,49.878523,51.344244,49.010466,83.735108,61.195431,46.08696,28.632601,29.518752,28.768511,29.355974,29.371844,29.088177,46.32275,44.765669,44.530394,80.682477,56.977657,41.51783,26.484638,39.379233,80.11334,48.494809,39.975872,26.418909,39.132636,47.463079,44.426489,43.752182,44.461548,41.196044,47.05148,42.973358,33.175253,34.111167,30.006973,29.833537,30.911811,31.059802,37.704534,43.190309,34.412539,41.942793,32.806364,38.440443,33.9181,39.876249,37.00819,42.816243,37.279911,40.048306,32.284394,37.705716,32.933401,39.184896,36.470172,41.642498,33.911157,40.821682,32.182055,38.039293,33.464476,39.518884,35.742795,39.18195,36.596888,38.142398,32.322528,36.659204,33.346481,37.003073,37.481945,41.7513,36.253125,41.389453,33.675009,38.325725,37.761635,41.396625,38.49382,43.304388,42.308572,42.002254,35.117447,41.850843,38.906942,43.294733,80.867692,91.859216,143.152567,88.800888,75.715197,87.95644,139.752368,75.571183,75.850581,70.798414,70.88634,71.003906,75.179848,79.197565,30.32366,117.130308,3857.416848,0,205.050003,0.10664,-13.859,204.479996,0.09583,0.546,205.570007,0.09133,10.737,204.410004,9.421,-2180,118.699997,1.974,119.199997,38.119308,33.550178,32.00822,7.967652,73.597844,37.914828,44.04545,31.516424,-0.068545,0.002513,0.052955,0,117.130308,30.32366,908937.9388951559,310427.19495062,908937.9388951559,310427.19495062,278.99827074074074,281.51193333333333,333.0124266666666,334.9014261111111,304.70604888888886,300.6557268518518,279.84191666666663,272.88134657407403,300.29871777777777,306.40511999999995,3857.416848,259.97565599300384,167.66581261016296,560.025186997782,0.8798382911588212,2.389054117113608,296.3394549679063,260.19927895156127,599.0915240415014,1.2084435629337809,2.3520383135100853,591.4368671736927,2.505644703017612,6.305090823709787,-1.0,595.6576772600127,2.5207053555981447,6.235906685765423,21.53627734032949,671.6194519145488,2.5827746238418343,16.28105328262507,36.67297169876031,675.390850318403,2.594067712010068,-1.0,615.6604103206545,2.4071765086467134,18.715090244926476,-8.366593920982552,607.6566856453471,2.3807332415904554,19.157721394814267,-4.31627188394549,594.7563781509167,2.5175006678090144,-1.0,280.97608888888885,590.4980295142957,2.502276287973967,-1.0,278.4376833333333,589.0650843983342,2.497121980531924,-1.0,277.58104,610.1018142580377,2.3888492263856445,-5.552271698760308,301.8917266666666,606.7461349679365,2.3777023734388845,-3.856365587649236,300.19582055555554,606.1198769352501,2.3756151088953894,-3.540178365426982,299.8796333333333,610.1018142580377,2.571251623071624,-1.0,606.7461349679365,2.559642113146315,-1.0,606.1198769352501,2.5574666902664944,-1.0,280.8971022222222,274.0628944444444,-6.834207777777806,279.8760361111111,271.99458611111106,-7.881450000000029,278.75261166666667,272.58655916666663,-6.166052500000035,-16.219818471654435,75.96177465453604,55.95904159389431,-0.21352606025096166
2025-04-14 03:56:31,68820,0,0,74.402183,73.343931,64.483536,40.059053,37.591298,37.878533,38.798215,32.315605,32.926399,38.311907,32.577783,32.399031,32.834431,36.383467,47.317284,37.620825,37.116093,44.418753,57.335549,65.752383,56.098319,47.109601,48.920109,46.921982,46.100428,50.293374,51.18441,47.801232,75.13059,57.515491,46.014248,27.465755,29.459678,28.685765,29.565367,29.105491,29.061778,46.256209,44.666718,44.478305,74.891327,50.415854,41.527581,26.588728,39.631868,73.596733,39.710893,40.013236,26.181686,39.176383,48.393918,44.315588,43.52581,44.202935,41.162071,47.03872,43.101325,33.243468,34.204393,30.360051,30.162127,31.289248,31.497681,37.703092,43.198972,34.418813,41.936261,32.778414,38.416066,33.916674,39.864446,37.029518,42.83127,37.309714,40.064347,32.284574,37.698474,32.946122,39.166907,36.462745,41.662384,33.900679,40.832865,32.203149,38.034264,33.486518,39.507261,35.745293,39.155765,36.576813,38.153989,32.320411,36.648692,33.354588,36.989336,37.479268,41.766225,36.261066,41.380188,33.621681,38.312507,37.717916,41.396555,38.507436,43.308269,42.284779,41.974935,35.135115,41.804508,38.902901,43.273598,74.687729,85.068622,139.234901,75.920826,75.67958,74.816862,136.574964,75.48902,75.259756,70.682672,70.875902,70.970127,75.194379,74.21956,34.916661,122.164401,3858.708588,0,205.529999,0.09385,-12.202,205.960007,0.08404,0.371,205.679993,0.07831,8.92,204.850006,8.167,-1845,118.879997,1.976,119.0,32.813912,28.327245,26.8129,13.200336,76.232634,37.910945,44.116941,31.792828,-0.020991,0.000724,0.015698,0,122.164401,34.916661,943646.7868455568,342094.82074637694,943646.7868455568,342094.82074637694,278.99353055555554,281.5048444444444,331.2472022222222,332.724945,297.5504588888889,296.7830833333333,279.88163398148146,273.0349044444444,296.86540499999995,302.63256777777775,3858.708588,262.8701892889442,174.66849339903106,563.3345668256196,0.9064024970303067,2.3849500435509587,297.80106802580275,264.15754496236525,600.5063117080986,1.2215314119800647,2.3509725149803704,590.2419808111398,2.4842832884637733,7.001086369927728,-1.0,594.4886843622535,2.499436657530884,6.922495592384369,18.63465515550024,667.1182609398043,2.5629638233336527,17.127286474465564,33.44613419641945,670.0770849386432,2.571876328140419,-1.0,263.4774996389188,1.2192468950808588,493.31818299819656,0.25060913691385167,261.399707431365,1.2122548889072762,494.56688950992265,1.0179846924694402,593.5247492391295,2.496008969663867,-1.0,280.9356933333333,589.313419368064,2.480951747036009,-1.0,278.44310055555553,587.895678040024,2.4758523676335664,-1.0,277.60179777777773,262.28795033809973,1.2152461368471354,0.6896291369138794,297.11143888888887,261.9282252374078,1.2140351246199481,0.8225530258027902,296.97851499999996,259.9853491024923,1.2074850502168963,1.541771914691651,296.2592961111111,262.28795033809973,1.2397208439150424,0.22543633964907478,261.9282252374078,1.2383523924308135,0.22451080195673,259.9853491024923,1.230961382669795,0.21951197065204078,281.12486277777776,274.10773916666665,-7.017123611111117,279.74131805555555,272.18393833333334,-7.557379722222208,278.77872111111105,272.8130358333333,-5.965685277777766,328.8422733797748,72.62957657755078,403.64076130088546,4.527663369049811
2025-04-14 03:57:31,68880,0,0,75.044116,73.274614,64.468662,40.205528,37.818644,37.986531,39.045596,32.318115,32.913798,38.255671,32.454421,32.330134,32.800698,36.413183,47.473498,37.490769,37.138936,43.801745,53.559009,64.652061,56.849778,49.782869,48.764396,48.680696,45.93261,49.581379,51.702028,48.917437,79.983231,57.984023,46.349501,26.740717,28.758566,27.829431,29.265307,28.269846,27.894929,46.604209,45.138691,44.904401,74.235531,56.822892,41.19776,24.921857,39.34557,69.57695,46.953187,39.953839,24.265202,39.163263,47.394279,44.317211,44.005515,44.266366,41.296799,47.161992,43.274274,33.207487,34.437482,29.81715,29.724406,30.844629,30.943569,37.689141,43.197844,34.407205,41.95861,32.741437,38.425134,33.934229,39.876307,37.02196,42.818936,37.29573,40.062748,32.262938,37.715021,32.942762,39.191571,36.432166,41.670261,33.813367,40.839632,32.173056,38.039318,33.48938,39.512519,35.740387,39.163231,36.566602,38.17087,32.307607,36.668259,33.320471,36.978573,37.477794,41.760363,36.258573,41.394867,33.642277,38.307916,37.734091,41.380446,38.498333,43.31809,42.309434,41.955642,35.148907,41.795907,38.933074,43.266304,82.879957,89.020747,140.479831,88.985837,75.605478,88.382025,137.387647,75.467351,75.419222,70.897331,70.937668,71.002179,75.195866,74.565976,25.271051,150.132321,3770.496711,0,205.160004,0.1082,-14.025,205.839996,0.09818,0.472,205.589996,0.09298,10.866,204.169998,9.656,-2217,118.800003,1.984,119.699997,44.62895,39.477209,38.233288,1.720551,89.700685,37.908527,44.092407,31.495787,-0.24308,0.008392,0.185115,0,150.132321,25.271051,1136478.7990409967,275590.683679607,1136478.7990409967,275590.683679607,278.983537037037,281.57332888888885,331.69869277777775,333.41657277777773,304.8087983333333,296.8158725925926,279.86800407407407,272.8698817592593,301.4166427777778,304.82819277777776,3770.496711,256.5217455592247,159.38015616879989,556.0457573542005,0.8480002426326623,2.394323733924437,305.2734570581625,284.7461829343638,607.464761092029,1.2884963898232324,2.345642272297314,592.6954455412497,2.5312487160378025,5.552665028874931,-1.0,597.0119139577777,2.546649412481221,5.491482656941979,25.05158332966414,662.3651865631044,2.518152253345347,21.248994293576168,26.425235719615273,665.9088542801444,2.5288080755827242,-1.0,283.44519870491496,1.284231443281289,481.72499901121097,0.464658724829178,261.5003718359397,1.2112810812091739,495.10093729168227,8.45758446556988,596.2580760160847,2.543970029686703,-1.0,281.121945,591.4929884357086,2.5269329810201575,-1.0,278.25986666666665,590.3461919220332,2.5228065410765774,-1.0,277.56879944444444,269.62184561122683,1.2385058173238757,5.4661065026069195,299.80735055555556,260.95650807989534,1.2094481314108902,8.659273169273604,296.6141838888889,254.01724068545073,1.18595072017855,11.247373724829174,294.0260833333333,269.62184561122683,1.2777559703667651,0.2779209720050824,260.95650807989534,1.243975841853914,0.25607552459185606,254.01724068545073,1.216924461163685,0.2385815261868842,280.8476361111111,274.16249138888884,-6.685144722222276,279.89218916666664,271.9115433333333,-7.980645833333313,278.86418694444444,272.53561055555554,-6.328576388888905,331.19507370531,65.35327260532677,378.9199878581895,5.067765706323867
2025-04-14 03:58:31,68940,0,0,75.227143,73.251067,64.52442,40.177305,37.759848,38.084128,38.975419,32.157016,32.877599,38.26255,32.31232,32.166986,32.604736,36.328782,47.368447,37.546644,37.167936,43.822611,53.825739,64.518349,56.535192,47.586652,52.207153,47.227392,46.64912,49.946969,51.73317,49.961334,83.495576,61.319174,46.202503,28.532747,29.506039,28.789253,29.451632,29.289052,29.0531,46.358323,44.974536,44.728808,80.582504,57.351647,41.361571,26.312426,39.178828,80.028779,49.173186,40.029781,26.177033,39.1837,47.271716,44.383811,43.691484,44.778159,41.293428,47.061676,43.04843,33.363224,34.184456,29.908044,29.749314,30.89849,30.998036,37.672446,43.204526,34.433252,41.964192,32.70306,38.41168,33.939348,39.860765,37.043515,42.787202,37.291261,40.06182,32.232634,37.719587,32.931796,39.179544,36.433819,41.629687,33.783123,40.813613,32.175233,38.061993,33.49708,39.521828,35.767903,39.203422,36.574176,38.164609,32.30041,36.662429,33.330613,37.010775,37.497599,41.811719,36.29256,41.434356,33.712351,38.347229,37.747803,41.399521,38.487456,43.337558,42.321241,41.989433,35.138653,41.795363,38.930145,43.245397,80.618707,91.68556,142.729969,88.51103,75.665736,87.876883,139.412257,75.484338,76.181888,70.828245,70.869207,70.968526,75.18434,79.045657,30.901662,122.667927,3977.982258,0,205.0,0.10986,-14.213,205.679993,0.09715,0.546,205.529999,0.09437,11.08,204.0,9.712,-2229,118.690002,1.992,119.900002,37.554715,32.713783,31.381993,8.647788,76.492233,37.913661,44.077838,31.516927,-0.471857,0.016451,0.361172,0,122.667927,30.901662,947118.476258739,314412.378286134,947118.476258739,314412.378286134,279.00071388888887,281.5175977777778,332.82347611111106,334.66664944444443,304.54501666666664,300.5771961111111,279.85990999999996,272.88162629629625,300.16039277777776,306.30864444444444,3977.982258,260.35181115109145,168.5727565149195,560.4566211029577,0.8832962678897212,2.3885051729301914,297.94508140914127,264.54872976820394,600.644823947102,1.2228210213976187,2.350868152061163,591.292698519142,2.5028779850178093,6.391973365837751,-1.0,595.5226419909023,2.51797100955342,6.321541106942962,21.165786626686327,670.1770749949238,2.5715648046610773,17.07892343658088,34.878394701969796,673.8751678578107,2.5826454162027024,-1.0,613.8594415717,2.394737269258733,19.701828240196853,-6.599935257525374,605.9288978399655,2.3685253864644524,20.174358511522154,-2.63211470196984,594.719047902181,2.515114079731688,-1.0,281.0402794444444,590.2034802729424,2.4989694341644197,-1.0,278.35087277777774,588.964772389217,2.4945133433333546,-1.0,277.61098944444444,608.2941230668947,2.3763789102372535,-3.813571924192047,301.7586533333333,605.0532511041084,2.3656100494176187,-2.195198590858695,300.14027999999996,604.4363917750925,2.3635537586378694,-1.8875735908587217,299.832655,608.2941230668947,2.56273992399026,-1.0,605.0532511041084,2.5514907440656285,-1.0,604.4363917750925,2.5493411596840674,-1.0,280.83209083333327,274.1354666666666,-6.696624166666652,279.94712305555555,271.9437105555555,-8.003412500000024,278.80051611111105,272.56570166666666,-6.234814444444396,-14.636199320823494,74.65443300402148,56.31763342322381,-0.19605264860875804
2025-04-14 03:59:31,69000,0,0,73.542145,73.203999,64.465313,40.051643,37.587401,37.949744,38.763284,32.145121,32.851607,38.294142,32.440238,32.323595,32.758591,36.259267,47.200732,37.355657,37.28491,43.381521,55.991439,65.316009,55.34642,47.819286,48.051084,47.214272,46.037274,49.756981,53.160712,50.704268,74.483613,57.517082,45.926629,26.998933,29.263911,28.363625,29.490915,28.602567,28.729724,46.389851,44.547629,44.450784,74.523304,51.420621,41.338892,26.160422,39.264786,73.278306,40.941846,40.11792,25.702946,39.281376,47.97952,44.18432,43.20746,43.604136,41.092801,46.941117,43.117989,33.179012,34.151519,30.092974,29.799608,31.057934,31.212712,37.678972,43.220224,34.431567,41.953291,32.68803,38.434062,33.936547,39.906299,37.06002,42.971758,37.34084,40.080826,32.250048,37.67303,32.895629,39.211002,36.445467,41.705023,33.867555,40.850649,32.206442,38.022082,33.478265,39.504803,35.763202,39.22256,36.584083,38.188037,32.339583,36.645192,33.341742,36.986996,37.51185,41.79028,36.29535,41.416454,33.582345,38.300191,37.739618,41.393767,38.505962,43.325674,42.301572,41.938984,35.175554,41.749372,38.94114,43.240095,74.782233,84.918406,139.512728,75.606931,75.462864,74.124368,137.159934,75.496238,74.991189,70.845303,70.91275,70.945007,75.132642,73.555442,36.984909,97.738279,3992.738514,0,205.279999,0.09644,-12.461,205.850006,0.08605,0.389,205.580002,0.08153,9.293,204.449997,8.424,-1895,118.82,1.985,119.599998,30.489121,25.901384,24.680412,15.437508,62.697037,37.918584,43.864371,31.582293,-0.700247,0.024086,0.536859,0,97.738279,36.984909,775234.611203203,356354.888122113,775234.611203203,356354.888122113,278.96174833333333,281.45062055555553,331.5721855555555,332.8792933333333,297.3760727777778,296.53615240740737,279.7413172222222,272.9179406481481,296.9179072222222,302.5491144444444,3992.738514,264.1080799763233,177.68015724637144,564.7422090703512,0.9177324680371642,2.383276618972184,290.2933279985444,244.04787461407201,593.0763639212284,1.154290939130229,2.3566213258241557,589.647018908639,2.4750103921766575,7.319238815835363,-1.0,593.8692775345694,2.4900788483263345,7.236894059723456,17.342540579232207,672.4245644576655,2.6121233356654843,13.694821804641542,41.27885755701112,674.9847435342981,2.6198294843089713,-1.0,606.60820350314,2.402676422296136,16.092207469014912,-7.082744779233394,605.0054417396834,2.397279116686366,16.16673864603078,-6.242824408862987,592.9117481142517,2.4866733156366165,-1.0,280.8870161111111,588.5917860059682,2.471223443958041,-1.0,278.3382733333333,587.4448253964634,2.467097672008807,-1.0,277.65995555555554,605.4173676569085,2.3986677368025577,-6.458679223677791,296.7520072222222,605.4594467091936,2.3988095302461443,-6.480729779233343,296.7740577777777,604.1394426810225,2.3943564972441873,-5.789064223677826,296.0823922222222,605.4173676569085,2.5306237481358673,-1.0,605.4594467091936,2.530769744172651,-1.0,604.1394426810225,2.5261839823064625,-1.0,280.9732888888889,274.07514749999996,-6.8981413888889165,279.48655444444444,272.0090505555555,-7.4775038888889185,278.7641083333333,272.66962388888885,-6.094484444444447,-15.358422831044436,78.5552869230961,65.81636095452552,-0.1955110016475402
2025-04-14 04:00:31,69060,0,0,74.011016,73.273169,64.520236,40.222765,37.717067,37.991005,38.94457,32.016867,32.710116,38.199102,32.233269,32.143826,32.540225,36.239336,47.356623,37.338399,37.251213,44.770839,54.707033,63.742157,54.725207,48.745275,50.53462,49.692514,46.194874,49.879909,51.433834,48.578568,82.207195,58.734851,46.450333,26.770934,28.629263,27.677729,29.069134,28.181714,27.763919,46.691847,44.848965,44.65928,75.865523,57.903095,40.931993,24.574383,38.800927,72.26934,49.797754,39.996749,24.029307,39.171241,47.347157,44.138557,43.517538,44.291545,41.287286,46.931507,42.777598,33.057102,34.077885,29.304225,29.288615,30.504917,30.497557,37.690135,43.226922,34.445871,42.004386,32.625875,38.430954,33.957842,39.876699,37.066582,42.804397,37.335762,40.072682,32.231144,37.725742,32.944212,39.195492,36.441412,41.652183,33.749216,40.844713,32.199552,38.061078,33.505044,39.545949,35.789479,39.209468,36.575816,38.165472,32.301724,36.654444,33.348366,37.007886,37.524328,41.803571,36.309982,41.448148,33.736491,38.370483,37.783889,41.403436,38.511693,43.316011,42.318269,41.971075,35.175111,41.743578,38.925689,43.216825,83.836738,90.058739,141.791449,90.522696,75.597874,89.782049,138.627181,75.57135,76.258284,71.031174,70.925871,70.919929,75.179061,75.556526,34.110764,180.746489,3971.06044,0,204.990005,0.11284,-14.685,205.470001,0.10167,0.407,205.210007,0.09688,11.424,203.759995,10.102,-2335,118.580002,2.008,119.300003,34.140815,28.622475,27.687231,12.309518,102.640688,37.921772,43.89328,31.121717,-0.9285,0.031526,0.712218,0,180.746489,34.110764,1347556.0481581728,336538.35676434805,1347556.0481581728,336538.35676434805,278.96093981481476,281.44528166666663,332.38732277777774,334.1452494444444,305.6626088888889,298.02815888888887,279.75737787037036,272.6620649074074,301.9481877777778,305.404855,3971.06044,262.37733349390084,173.472261141538,562.7728182526916,0.9018865705521528,2.3856296665242924,312.4544299553343,305.1382555057565,613.6462406731939,1.3530789673063648,2.3404485021583388,590.3967729637669,2.4877080970307874,6.879181391807402,-1.0,594.5922714784712,2.502681212845643,6.80308091784968,19.067948172765796,657.1543027432664,2.47546563537076,26.081580134642437,19.93289282244342,660.9215852601451,2.486769789433234,-1.0,285.7881049096888,1.2904705861451735,481.0038791300224,6.791821066445436,264.788178461133,1.2209001135209732,493.7901180751426,14.426271066445452,594.1400215532334,2.5010735652835714,-1.0,281.17796277777774,588.9672650644943,2.4825758859311833,-1.0,278.1122183333333,588.0930652495994,2.479429611611288,-1.0,277.5926383333333,272.99515083908483,1.2482990426613627,11.411543844223218,301.0428861111111,263.4144086274109,1.2162866482780157,14.93469495533435,297.51973499999997,258.0437613605188,1.1981744511502006,16.932574399778787,295.52185555555553,272.99515083908483,1.2811986413483167,0.2556453821593964,263.4144086274109,1.2446835122245707,0.23103523959302355,258.0437613605188,1.2242143383238573,0.21723960748104912,280.7849205555556,274.0208297222222,-6.764090833333398,279.76363416666663,271.6480111111111,-8.115623055555545,278.7235788888889,272.3173538888889,-6.406225000000006,325.60859450263393,62.56203126479522,371.3661978335776,5.20457197312677
2025-04-14 04:01:31,69120,0,0,74.687713,73.209167,64.467542,40.226179,37.658623,37.983827,38.787295,31.958792,32.670671,38.178035,32.19736,32.104704,32.566951,36.271251,47.166648,37.396312,37.108513,44.295533,54.295066,62.153371,57.517422,48.230758,51.880187,46.832885,45.775702,49.957257,53.330681,49.026098,81.878556,60.742128,46.186929,28.606541,29.526619,28.704553,29.510565,29.320425,29.161644,46.416183,44.491131,44.399977,79.896155,54.779696,41.197094,26.566797,39.265835,79.368928,46.587273,40.021101,26.561856,39.153772,47.502336,44.210788,43.475755,44.527226,41.187085,46.963951,43.218365,33.246421,34.068749,29.938067,29.748127,30.918695,30.954609,37.666944,43.213107,34.463757,41.96584,32.658923,38.403141,33.956513,39.867495,37.090073,42.840016,37.382331,40.101028,32.274452,37.709573,32.956842,39.17834,36.449431,41.65971,33.763132,40.851464,32.250871,38.044475,33.539877,39.498802,35.786852,39.202883,36.596646,38.183396,32.338911,36.642755,33.33574,37.002745,37.522726,41.835393,36.327544,41.449763,33.63286,38.35805,37.757749,41.408946,38.520313,43.32853,42.318591,41.951176,35.183859,41.718092,38.95063,43.214861,79.380059,90.611364,142.251546,86.068731,75.815247,86.159986,139.05841,75.462247,75.174276,70.793297,70.940564,70.96518,75.160317,78.572617,35.929051,116.242938,3860.983321,0,204.869995,0.10371,-13.425,205.360001,0.09353,0.496,205.300003,0.08842,10.291,203.669998,9.113,-2063,118.5,1.987,118.699997,31.882891,26.893056,25.717063,14.304038,73.125767,37.924066,44.020259,31.479111,-1.156405,0.039063,0.887639,0,116.242938,35.929051,902819.738376066,349075.003785607,902819.738376066,349075.003785607,278.96576370370366,281.4633061111111,332.6268944444444,334.4008588888889,303.1881838888889,300.0284516666666,279.82792175925925,272.86061740740735,299.47225499999996,305.7118688888889,3860.983321,263.48087252278765,176.1529456369561,564.029586238927,0.9119940817863494,2.384118554762749,296.0775854726803,259.4923700241568,598.8363410699225,1.2060987335464795,2.3522306519894505,589.930684992355,2.4796328279505997,7.1569075664844055,-1.0,594.1606061015948,2.4947281796533654,7.076562749802221,17.98243358832343,671.0204827367685,2.5821074367156407,16.183552521425856,36.549308971764106,674.557729442246,2.5927134487213093,-1.0,612.9028324312569,2.3991793051207586,18.721966495314103,-7.110598416208575,606.6649235281628,2.378496917748576,19.069135696907242,-3.9508661939863146,593.4283248855245,2.492124489370034,-1.0,281.0316272222222,588.7374613562365,2.475350093152118,-1.0,278.2594966666666,587.6347991105321,2.4713827225631144,-1.0,277.6061672222222,608.3087865480136,2.383968360977192,-4.782723416208569,300.8603088888889,606.1321143869785,2.376720257670866,-3.681389527319652,299.75897499999996,605.5528167918338,2.3747867682092845,-3.3884856384307795,299.4660711111111,608.3087865480136,2.544267783316757,-1.0,606.1321143869785,2.5367389325661027,-1.0,605.5528167918338,2.5347296384560036,-1.0,280.84808999999996,274.0708805555555,-6.777209444444452,279.8174947222222,271.95172055555554,-7.865774166666654,278.8181805555555,272.55925111111105,-6.258929444444448,-16.734238535807776,76.85987663517369,58.117650305511575,-0.2177239838054804
2025-04-14 04:02:31,69180,0,0,74.020254,73.143152,64.453021,40.312846,37.768104,38.001384,39.032849,32.188684,32.911028,38.273234,32.430743,32.315119,32.760792,36.218956,47.327367,37.45909,37.156966,43.779715,53.355633,65.264713,58.200691,48.69382,48.534345,47.822855,46.253106,49.931784,50.161152,47.697851,72.821041,56.915742,46.197901,27.172334,29.289904,28.329835,29.56908,28.464521,28.373489,46.717948,44.749807,44.692855,73.385089,51.108454,41.361631,26.071605,39.221246,72.213263,40.660495,40.012119,25.557044,39.193024,47.49709,44.303237,43.507304,44.116932,41.405132,47.136771,42.835136,33.274886,34.347113,30.223457,29.969791,31.148256,31.11626,37.674792,43.216951,34.457867,41.976709,32.584975,38.428353,33.961442,39.878036,37.101977,42.94448,37.394297,40.090924,32.219309,37.69742,32.917942,39.209621,36.457803,41.679021,33.696988,40.857215,32.223758,38.023933,33.520553,39.502129,35.824303,39.219885,36.59025,38.183659,32.335172,36.63284,33.329339,36.983484,37.551658,41.847024,36.336284,41.45009,33.632745,38.363984,37.771641,41.407259,38.519944,43.325529,42.343099,41.939649,35.215678,41.729351,38.947613,43.182014,76.357025,84.662203,138.602695,77.923031,75.568599,75.141727,136.198193,75.440992,75.934382,70.835174,70.876809,70.960848,75.115462,72.456871,31.730593,129.103737,3840.211055,0,204.839996,0.09419,-12.12,205.570007,0.08471,0.407,205.309998,0.07988,9.082,203.880005,8.274,-1853,118.669998,1.985,118.900002,36.586025,31.749755,30.400243,9.611876,79.750298,37.924562,43.944139,31.679961,-0.206534,0.007101,0.158334,0,129.103737,31.730593,991491.8223069088,320127.656100901,991491.8223069088,320127.656100901,278.996602037037,281.5593172222222,331.03788499999996,332.3737194444444,298.66279499999996,295.8202579629629,279.78563249999996,272.97220027777774,297.79279166666663,302.4067794444444,3840.211055,260.8850459476388,169.8599987999459,561.0675322090324,0.8881952178308099,2.3877351090041947,299.7525680267566,269.47665384736143,602.3692999184302,1.2390084601485687,2.3495665723358004,591.0726215197153,2.4989153285185,6.51709780616543,-1.0,595.3851596188125,2.5143020324764516,6.443684551980997,20.67427127458342,665.3220555662332,2.5493454794285597,18.151542676247054,31.28531697324337,668.0147475567646,2.557463199278773,-1.0,266.50136727620213,1.2290645793740982,491.6442992950917,1.0897730267566317,258.80634993807746,1.2031765350057109,496.264438160296,3.932310063793693,594.5059092036655,2.5111763475406117,-1.0,281.03772277777773,589.9889465763442,2.4950266407967323,-1.0,278.3509061111111,588.7321093448381,2.4905052524040507,-1.0,277.6011772222222,258.82814163555435,1.2032501993292914,3.9242119156455146,295.8283561111111,259.67194009122153,1.206101013845542,3.610851915645526,296.14171611111107,257.92014984844735,1.2001791271109727,4.261866360089925,295.49070166666667,258.82814163555435,1.2292195280301177,0.22741929855060913,259.67194009122153,1.2324538968403431,0.22957620603220621,257.92014984844735,1.2257390993845863,0.22509830084590107,280.87231305555554,274.1561108333333,-6.71620222222225,279.71228777777776,272.0925688888889,-7.619718888888883,278.77229666666665,272.66792111111107,-6.104375555555578,332.26627158163785,69.93689594742068,398.82068829003106,4.750943934249516
2025-04-14 04:03:31,69240,0,0,74.755097,73.266087,64.505809,40.275707,37.684004,38.052488,38.908746,32.209922,32.850685,38.316631,32.239559,32.198674,32.595936,36.273982,47.290555,37.435529,37.09252,43.111134,56.140467,64.67966,56.811163,50.168754,49.343975,47.215875,46.892735,50.447173,49.392877,47.384121,83.901008,59.179077,45.962658,27.590798,28.827946,27.82118,29.265983,28.482883,27.876804,46.506472,44.513602,44.479422,77.418443,58.259309,41.530583,25.045298,39.482682,74.864509,50.905411,39.933701,24.478514,39.100431,47.617624,44.286059,43.654187,44.004168,41.551622,47.066902,42.921543,33.099246,34.219598,29.703464,29.5465,30.598185,30.471356,37.664599,43.224823,34.453907,41.976303,32.596127,38.39964,33.96942,39.868127,37.104417,42.949537,37.38544,40.105008,32.231307,37.7018,32.933907,39.19,36.474851,41.685405,33.712073,40.854559,32.232642,38.001807,33.552498,39.474864,35.800457,39.194374,36.567754,38.198555,32.337721,36.637145,33.334995,36.965115,37.558496,41.803704,36.330435,41.441639,33.622436,38.347341,37.750567,41.411355,38.55584,43.334444,42.340737,41.913547,35.204429,41.687441,38.94731,43.190052,84.763955,90.910991,141.438257,91.82906,75.640647,90.993819,138.14398,75.43499,75.135607,70.680982,70.897322,70.972871,75.143053,76.84799,38.474628,118.313445,3850.315685,0,204.600006,0.11201,-14.543,205.229996,0.10072,0.516,205.050003,0.0967,11.396,203.199997,10.009,-2308,118.410004,2.0,119.199997,28.955286,24.523211,22.926329,17.007372,74.223647,37.921228,44.005867,31.273058,0.0,0.0,0.0,0,118.313445,38.474628,917095.3810078648,366626.13862539595,917095.3810078648,366626.13862539595,278.96980407407403,281.5205011111111,332.11887777777775,333.94903166666666,306.3883666666666,299.10999259259256,279.81992620370374,272.74614342592594,302.4633083333333,305.8783283333333,3850.315685,264.97685318059484,179.79993952425284,565.7272407012073,0.9256735816989093,2.382130236476694,296.6866031585064,261.137454013592,599.4290185658747,1.211552001041459,2.351784020117656,589.2681449694198,2.468699039067835,7.5488699265044135,-1.0,593.6059010779671,2.4841775360363156,7.461177170383692,16.543647930516272,669.609851228792,2.5752358900354815,16.512229545276615,35.43227461927137,673.2643763113974,2.5862093395427435,-1.0,618.6726064854033,2.4156093727580212,18.742174118608993,-9.70176350816024,604.2545670542089,2.3679827915161527,19.551741638572036,-2.4233894340861752,592.5611373280682,2.4804623409991704,-1.0,280.9070322222222,588.3772504428849,2.465502514507695,-1.0,278.4447683333333,586.8734004937478,2.460093002672701,-1.0,277.5576116666666,609.9583370110977,2.386960950018326,-5.297290174826912,301.9838933333333,602.807618809072,2.363139385665049,-1.6958651748269062,298.3824683333333,599.9814902495335,2.3536452903449123,-0.27701295260470715,296.9636161111111,609.9583370110977,2.5413001425011195,-1.0,602.807618809072,2.5165545907081075,-1.0,599.9814902495335,2.5066756062339577,-1.0,280.9010230555555,274.07190111111106,-6.829121944444466,279.72176527777776,271.83054555555555,-7.891219722222218,278.8369902777778,272.3359836111111,-6.501006666666683,-14.98642208478907,76.00395015082483,50.937244743388646,-0.19717951573634662
2025-04-14 04:04:31,69300,0,0,74.387114,73.244615,64.541423,40.340289,37.693114,37.995774,39.004321,32.158132,32.867029,38.315642,32.305302,32.193258,32.614093,36.223878,47.360855,37.466466,37.082684,44.282645,55.922166,64.381069,55.761478,48.833801,51.259263,47.294042,45.652358,50.953922,51.891575,50.457287,80.322492,60.239672,46.301852,28.511422,29.740095,28.985041,29.60543,29.410534,29.133563,46.775481,44.8015,44.716953,79.231482,54.17323,41.600047,26.742505,39.234644,78.36869,44.801585,40.078393,26.570803,39.28258,47.386205,44.517709,43.746112,44.502372,41.244735,47.302037,43.26608,33.464016,34.265938,30.10982,29.906075,30.998126,31.065579,37.645299,43.218823,34.45375,41.982302,32.543933,38.417727,33.985831,39.878807,37.12044,42.872363,37.372401,40.078794,32.186145,37.71238,32.950775,39.212157,36.451495,41.666159,33.650561,40.853901,32.193265,38.02917,33.539146,39.513769,35.824037,39.236822,36.544402,38.187673,32.304068,36.663412,33.315604,36.988343,37.542368,41.826353,36.321482,41.456936,33.691625,38.374683,37.754067,41.402078,38.505915,43.304562,42.320967,41.940804,35.193792,41.653312,38.953006,43.144803,78.102988,89.497819,141.272975,83.631021,75.434808,84.083004,138.001014,75.480197,76.347726,70.94887,70.854379,70.910832,75.149738,77.940982,39.780404,140.365559,3855.49626,0,204.570007,0.10102,-13.055,205.240005,0.09039,0.491,205.130005,0.08616,9.971,204.080002,8.884,-2028,118.550003,1.994,119.300003,27.945505,23.2437,21.722046,18.356347,85.202674,37.916261,44.110535,31.634926,-0.225251,0.007864,0.172934,0,140.365559,39.780404,1069139.3483741628,375629.14684182795,1069139.3483741628,375629.14684182795,279.07227629629625,281.65113166666663,332.03945222222217,333.8572083333333,301.83390055555554,299.4319748148148,279.8780752777778,272.9471809259259,298.7627711111111,305.09323277777776,3855.49626,265.7234623926586,181.6257366997117,566.5718133142184,0.9324913375614812,2.3811631001086457,302.77765226920724,277.80174504371587,605.1948233267418,1.2661134118019,2.347412100226675,589.0965769902797,2.463865101182517,7.747725784903408,-1.0,593.492261147731,2.4795437858813854,7.656172497988908,15.927669274008053,665.0800201792161,2.53624188578608,19.731096509337405,29.26179995301493,668.7901778541778,2.547385252587567,-1.0,275.1912668081991,1.2574781902343974,486.6020309847951,0.9437517136516931,268.5980669792842,1.2355471690740953,490.62296790024084,3.345677454392444,592.5437625581892,2.476172823664231,-1.0,281.0954733333333,588.0949994119067,2.4602723554785,-1.0,278.48335944444443,586.65869087468,2.45510690296963,-1.0,277.6379961111111,270.1394417722658,1.240689989033495,2.7818233803183716,299.99582888888887,268.48269085332527,1.2351618252343313,3.3879400469850225,299.3897122222222,267.1756276897277,1.2307925694176356,3.8672689358739376,298.9103833333333,270.1394417722658,1.2655959278582838,0.22993793273854726,268.48269085332527,1.2593610590814632,0.22563408079774755,267.1756276897277,1.2544421740427532,0.22223863597313012,280.9010872222222,274.18609833333335,-6.714988888888854,279.88568999999995,272.04330416666664,-7.84238583333331,278.8474486111111,272.6121402777777,-6.235308333333364,320.49851001099546,71.58775903148512,389.88875337101706,4.4770015760660495
2025-04-14 04:05:31,69360,0,0,74.241057,73.292233,64.546342,40.524993,37.815244,38.128459,39.061555,32.226981,32.954105,38.41449,32.432922,32.39303,32.854665,36.346952,47.372548,37.537535,37.164438,45.400424,53.671533,62.68546,54.963662,48.681668,48.730743,47.955719,45.554946,50.031907,52.016804,49.150505,71.556575,56.938349,46.447723,26.829022,29.061326,28.064526,29.583141,28.254008,28.287479,46.844351,44.926552,44.852093,72.164345,51.712226,41.268168,25.82672,39.413173,71.481561,41.948181,40.134139,25.25453,39.358663,46.958833,44.280961,43.933731,44.755968,41.120002,47.230644,43.043658,33.32107,34.237701,30.139857,29.965541,31.092765,31.10875,37.645247,43.222282,34.470858,41.982985,32.549962,38.391369,33.956663,39.851731,37.138381,42.927057,37.401244,40.103135,32.209837,37.687556,32.929359,39.186383,36.445107,41.661571,33.659997,40.860611,32.249438,38.017166,33.547509,39.479839,35.804125,39.200674,36.543981,38.175146,32.317699,36.612363,33.304778,36.970581,37.563073,41.850465,36.348909,41.489026,33.656073,38.337985,37.748716,41.40709,38.547586,43.311756,42.366165,41.891511,35.19329,41.658606,38.963328,43.159899,77.335984,84.88584,138.360726,80.157305,75.710469,79.037761,135.877133,75.557805,74.885937,70.858396,70.926325,70.940331,75.138124,71.334957,27.600569,131.217308,3843.965954,0,204.860001,0.09578,-12.421,205.479996,0.08661,0.422,205.279999,0.08113,9.305,204.360001,8.463,-1918,118.620003,1.993,118.900002,41.776545,36.59699,35.462961,4.671178,80.796889,37.916627,44.015525,31.644281,-0.445919,0.015849,0.341478,0,131.217308,27.600569,1006064.3807541559,291652.14421673294,1006064.3807541559,291652.14421673294,279.0481537037037,281.61146888888885,330.8595183333333,332.2392922222222,299.9040583333333,295.2245335185185,279.8252919444444,272.95237814814817,298.33665777777776,302.5310222222222,3843.965954,258.15283871914505,163.28364711848042,557.9289677197597,0.8630553904066277,2.3917828007243247,300.33321321683536,271.0669823404008,602.9176581134054,1.244209552428056,2.349151201134135,592.214478408432,2.519465804428614,5.896487251488386,-1.0,596.5017876548449,2.5347596613610497,5.831446253822494,23.4586301697438,664.5378541068441,2.5445715796684882,18.47741893619153,30.52630511649795,667.3248823827847,2.5529776614844146,-1.0,269.89076503336105,1.2402903781517824,489.634766061315,0.4291548835020649,257.20683372585717,1.197664766455505,497.2605315978114,5.108679698316848,595.7728958006221,2.5321693717716403,-1.0,281.17651277777776,590.9651506322544,2.5149826804411783,-1.0,278.2989822222222,589.9158056923069,2.5112078399210787,-1.0,277.6689661111111,256.94209952403907,1.1967678950466347,5.20733821683541,295.12587499999995,257.84857255111893,1.1998376182969945,4.869688216835357,295.463525,256.83030495604766,1.1963890652957283,5.249012661279835,295.0842005555555,256.94209952403907,1.225857724366061,0.23732310385148167,257.84857255111893,1.229369105575648,0.23962003474046017,256.83030495604766,1.2254246686284365,0.23703982526649534,280.71660944444443,274.13854749999996,-6.578061944444471,280.0082497222222,272.0681661111111,-7.940083611111106,278.7510166666666,272.6504208333333,-6.100595833333273,335.00764468257483,68.0360664519992,394.647089073483,4.9239713897764705
2025-04-14 04:06:31,69420,0,0,74.470924,73.21976,64.496637,40.290969,37.595015,38.022294,38.847535,32.078328,32.858089,38.419801,32.199358,32.191257,32.616096,36.278113,47.153812,37.518148,37.216188,45.165345,54.211708,62.689958,55.291313,47.965722,49.792484,47.959707,45.313978,50.83865,51.862425,49.048749,85.193906,59.688563,46.049274,27.628313,28.95588,27.995169,29.182478,28.456078,28.168684,46.211327,44.367043,44.398598,78.451351,58.350543,41.288089,25.257894,39.245987,77.313124,52.296233,40.106725,24.730793,39.27058,47.413624,44.078391,43.656943,44.624061,41.133986,46.985937,43.075156,32.915613,33.904253,29.620818,29.553036,30.604718,30.508039,37.607277,43.245143,34.442404,41.994798,32.493417,38.406516,33.923055,39.876195,37.116493,42.978648,37.385848,40.122157,32.179656,37.7023,32.897067,39.196752,36.428955,41.694335,33.610771,40.858486,32.199235,38.012467,33.52146,39.493001,35.79077,39.226191,36.522229,38.207207,32.289933,36.647584,33.263716,36.978283,37.569444,41.830423,36.325408,41.455558,33.620945,38.354358,37.745658,41.419681,38.578322,43.3388,42.368802,41.893269,35.231414,41.632542,38.974634,43.151395,84.989415,91.637598,141.765552,92.705975,75.585841,91.747405,138.385561,75.45457,75.556309,70.957061,70.857459,70.943198,75.12704,77.480868,28.565219,167.172052,3852.52912,0,204.779999,0.11251,-14.605,204.240005,0.10298,0.534,205.300003,0.09768,11.559,203.970001,10.124,-2354,118.5,2.004,119.099998,40.192368,35.431183,34.249819,5.856906,97.101034,37.912563,43.997027,31.184413,-0.088307,0.00313,0.067865,0,167.172052,28.565219,1253963.603631364,298303.17155678297,1253963.603631364,298303.17155678297,278.9729792592592,281.47552055555553,332.2530894444444,334.1308622222222,306.87554166666666,299.9941446296296,279.8150149074074,272.69689601851843,302.58856388888887,306.2819988888889,3852.52912,258.80843481892987,164.85730864653337,558.6839343400308,0.8690965384070118,2.3907881554867694,309.3800692251077,296.33020302725083,611.0675450392068,1.325388433621329,2.3427045871804997,591.8437734633167,2.514143578248896,6.042296906197063,-1.0,596.0346265742891,2.5290989831778474,5.976861079839777,22.667085736625666,659.8819022467998,2.4949604482846612,23.869400155903204,22.873020219336695,663.8350367720371,2.506824917359257,-1.0,289.22016590678754,1.3023135504026713,478.5244080695804,2.5045275584410547,270.12945936879515,1.239399356260902,490.2887883889945,9.385924595478116,595.1616618655617,2.52599472562362,-1.0,280.9551522222222,590.7366951762606,2.5101704496992547,-1.0,278.3100494444444,589.6419201478702,2.506232152561885,-1.0,277.6537361111111,277.5690446197149,1.264086972168708,6.677899225107751,302.70216999999997,267.3017938138082,1.2299572906809186,10.423763113996642,298.9563061111111,265.5850859713811,1.2242088748307307,11.056111447329954,298.32395777777776,277.5690446197149,1.3045990986386298,0.286196332649437,267.3017938138082,1.2649278614430957,0.26012584849203185,265.5850859713811,1.25829473975358,0.25576680385048656,280.78667083333335,273.9332961111111,-6.85337472222227,279.89472333333333,271.8094038888888,-8.085319444444508,278.7636505555555,272.34798805555556,-6.415662499999939,321.7143140945215,63.847275672510705,370.6617363400122,5.038810359656972
