Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 04:07:31,69480,0,0,73.962441,73.20508,64.43561,40.49329,37.738361,38.070159,39.005632,32.101158,32.864512,38.409843,32.287656,32.24803,32.689738,36.334154,47.473434,37.462414,37.230978,44.157861,54.803637,64.21641,53.466297,48.283141,48.747331,47.108785,46.186603,50.574859,51.804846,48.997509,78.67839,59.629963,46.551127,27.963472,29.739111,29.021973,29.61604,29.157944,29.227525,46.84481,44.944705,44.987625,78.103549,52.683166,41.319081,26.778065,39.090663,77.118009,43.247884,40.218278,26.578058,39.390294,47.698894,44.505264,44.002047,44.365464,41.219878,47.235877,43.127231,33.462974,34.278071,30.143405,29.863869,31.061554,31.084526,37.604868,43.218612,34.454646,41.984507,32.479889,38.383517,33.961643,39.850643,37.121811,42.943535,37.395558,40.089977,32.176525,37.696808,32.930664,39.176471,36.413031,41.663563,33.548566,40.852748,32.229922,37.995933,33.543037,39.503395,35.823361,39.222034,36.524253,38.17239,32.306914,36.62332,33.306893,36.98693,37.584272,41.841216,36.346571,41.461192,33.63685,38.380886,37.753205,41.414773,38.535432,43.319422,42.38176,41.892168,35.235622,41.616412,38.932648,43.113137,76.865938,88.320865,140.6891,81.369226,75.545875,81.873403,137.627405,75.553162,75.842693,71.04302,70.863582,70.910272,75.136933,76.948935,27.24359,107.357077,3855.398644,0,204.990005,0.09871,-12.683,205.679993,0.08865,0.386,205.570007,0.08363,9.629,204.619995,8.657,-1966,118.769997,1.998,119.199997,42.323952,37.091906,35.991103,4.227175,68.263592,37.90899,44.15313,31.649067,-0.312241,0.010854,0.24075,0,107.357077,27.24359,841553.886045289,289190.86075762997,841553.886045289,289190.86075762997,279.0923122222222,281.6143761111111,331.83189166666665,333.5328333333333,300.57734777777773,298.6870274074074,279.90173870370364,272.95503694444443,298.0755211111111,304.4393694444444,3855.398644,257.90736568710525,162.6951231290028,557.6459936913213,0.860791951431244,2.3921591130867785,293.3806151027192,252.25131530203757,596.1793008759772,1.1819479428366915,2.3542407524809885,592.3786131812014,2.5215566100606144,5.842262493242681,-1.0,596.5948903611562,2.536595814168383,5.778973245162043,23.70701042400583,671.1332062379362,2.5942818522073283,14.997236226273936,38.45127656394743,674.4946982089456,2.6043860742102662,-1.0,610.1824293804692,2.4013955000877436,17.44574526455962,-7.196732675058513,606.5111452005825,2.3891428173444433,17.632994531265133,-5.306412304688195,595.9576876448114,2.5343316064836108,-1.0,281.2339594444444,591.1034239382549,2.516981278684106,-1.0,278.3272672222222,590.0853160334199,2.513319302343699,-1.0,277.71571,607.2793829005817,2.391713165527578,-5.701823786169655,299.0824388888889,606.6589250596758,2.3896375192702446,-5.382467675058535,298.76308277777775,605.5949102948923,2.3860728519966794,-4.834945452836337,298.21556055555556,607.2793829005817,2.5741144406913534,-1.0,606.6589250596758,2.5719583527159218,-1.0,605.5949102948923,2.568254507341882,-1.0,280.9844883333333,274.1891791666667,-6.795309166666584,279.9187530555555,272.0409094444444,-7.877843611111075,278.8019747222222,272.63502222222223,-6.166952499999979,-14.132532019381074,74.53831587677996,60.95077685746696,-0.18960090328232937
2025-04-14 04:08:31,69540,0,0,74.410416,73.224351,64.381514,40.612748,37.814487,38.125052,39.077757,32.088465,32.850407,38.404224,32.351845,32.333723,32.718466,36.303876,47.538095,37.484562,37.228446,43.361468,53.211552,63.888026,56.461236,49.374416,49.972279,49.68582,45.5627,49.280649,51.846028,49.762761,70.487304,56.915662,46.467148,26.488775,28.891089,27.925876,29.391993,27.891675,28.101908,47.042349,45.062591,45.087989,71.235583,52.520047,41.250467,25.324284,39.09091,70.514506,43.227335,40.110859,24.695661,39.316223,47.433485,44.356505,43.723811,44.985202,41.126234,47.198832,42.871975,33.372596,34.441814,29.92539,29.731881,30.948805,30.934896,37.590823,43.236703,34.437671,41.988351,32.454866,38.381569,33.959685,39.851662,37.122391,42.943233,37.381797,40.110189,32.128854,37.705048,32.912279,39.188519,36.412727,41.688766,33.535627,40.867218,32.201387,38.008146,33.534884,39.495361,35.811745,39.221935,36.503796,38.18142,32.267959,36.638562,33.283984,36.952715,37.581022,41.829189,36.32448,41.459915,33.611574,38.338068,37.736868,41.401285,38.563834,43.324836,42.361334,41.864255,35.236734,41.59849,38.953094,43.097044,78.411514,85.409317,138.369784,82.24737,75.340376,81.703365,135.937753,75.49049,75.805785,71.026274,70.817252,70.897052,75.091258,71.211935,26.28919,140.33455,3843.316678,0,204.910004,0.09868,-12.767,205.380005,0.08888,0.395,205.080002,0.08343,9.578,203.869995,8.722,-1972,118.43,1.992,119.099998,43.441317,38.224636,37.085028,3.025831,85.188066,37.901706,44.082869,31.55923,-0.532783,0.01764,0.408665,0,140.33455,26.28919,1068925.5488543499,282610.50467682997,1068925.5488543499,282610.50467682997,279.0441618518518,281.5937955555555,330.8931961111111,332.24432444444443,301.0652055555555,294.6754431481481,279.8627048148148,272.905127962963,298.9341744444444,302.82184277777776,3843.316678,257.2432396866161,161.1047694153074,556.879618777252,0.8546641665223625,2.3931879770764963,302.7695472826714,277.77930701903796,605.1873590819542,1.2660407594892804,2.347417849759333,592.5396647651684,2.5262191017715665,5.7018295354830855,-1.0,596.7958140741925,2.5414023888528043,5.63967387358769,24.35055586893941,662.7484342366107,2.5292403280664013,19.835039877187143,28.123648828439684,665.5043100418374,2.537551964755429,-1.0,273.07344014292386,1.2504541710601507,487.89877307243745,1.7043417271158887,255.7426752438487,1.1922725347342031,498.31710592455545,8.09410413452332,596.1159099070991,2.5389861590840628,-1.0,281.1873044444444,591.2831068760178,2.521709921188742,-1.0,278.2891483333333,590.2307399628681,2.5179240546082435,-1.0,277.65603277777774,255.35847853174496,1.1909684208015625,8.23771172711588,294.5318355555555,256.47124949611214,1.1947438571067113,7.822001171560316,294.9475461111111,255.39889815174465,1.191105650731217,8.222599504893651,294.54694777777775,255.35847853174496,1.221063334995209,0.23814981995038434,256.47124949611214,1.2253890889614658,0.24096144622264784,255.39889815174465,1.221220461067983,0.23825194776387434,280.86944166666666,274.20955833333335,-6.659883333333312,280.0136147222222,271.94368638888886,-8.069928333333337,278.7050580555555,272.56213916666667,-6.1429188888888575,336.7969895213197,65.95262016241816,389.67499409368685,5.10665063331687
2025-04-14 04:09:31,69600,0,0,74.291643,73.147746,64.445259,40.630076,37.806247,38.149942,39.119456,32.048199,32.787143,38.417344,31.993053,32.069861,32.492096,36.318932,47.566242,37.54135,37.146512,44.22712,54.120523,63.243209,56.469878,48.787034,50.474635,47.588069,45.595288,49.57834,51.106324,49.341839,85.935353,60.465085,46.566089,28.034099,29.160606,28.229471,29.239998,28.772475,28.459703,46.751249,44.949629,44.885683,79.358172,58.636863,41.335006,25.369978,39.113483,78.767176,52.615892,39.977892,24.956581,39.168092,47.426131,44.36403,43.558067,44.822344,41.2403,47.251344,43.057279,33.289089,34.17404,29.545322,29.500727,30.461955,30.430795,37.566925,43.203756,34.429784,42.006033,32.431835,38.40218,33.948442,39.840463,37.125748,42.817914,37.360162,40.095677,32.137783,37.702208,32.936541,39.166724,36.391299,41.649009,33.503671,40.846558,32.190292,38.018118,33.549355,39.49257,35.817358,39.201941,36.470014,38.169625,32.274319,36.642232,33.281004,36.958927,37.58281,41.846356,36.31158,41.464251,33.68169,38.356627,37.739975,41.393801,38.556323,43.287966,42.377687,41.859955,35.238605,41.586773,38.960588,43.078162,84.471604,92.195231,142.103465,92.948135,75.452412,91.697243,138.650721,75.553533,76.373334,70.894424,70.859954,70.905371,75.174711,78.201146,30.43013,150.233103,3841.795648,0,204.380005,0.11383,-14.731,203.880005,0.10363,0.524,204.960007,0.09832,11.61,203.639999,10.195,-2365,118.330002,2.005,119.300003,38.472658,33.241575,31.884461,8.093431,89.746068,37.894825,44.078025,31.233655,-0.757484,0.024881,0.579891,0,150.233103,30.43013,1137173.666440971,311161.27972840995,1137173.666440971,311161.27972840995,279.0535161111111,281.62296888888886,332.4004005555555,334.31859166666663,307.010075,300.56864833333333,279.8600139814815,272.72425259259256,302.30089111111107,306.591795,3841.795648,260.0452174734759,167.8334629624347,560.105001035113,0.8804779018122764,2.388952242866786,305.29863963007466,284.8166125366235,607.4873674156713,1.2887223570651234,2.3456243965567602,591.5021644667855,2.5054619359918178,6.319549170526496,-1.0,595.8179660129867,2.5208569714573645,6.248674231681298,21.57775141541299,663.7915817838524,2.5223493666880237,21.190859224761557,27.101760925480846,667.7496767820888,2.534222749661879,-1.0,611.1094631708505,2.357455400556874,24.482729823841687,-1.7114353699253115,271.7055373399699,1.2454423773419325,488.9562040431483,4.729991296741332,595.1773159345273,2.5185805824317784,-1.0,281.2422716666666,590.3005515844204,2.50115036229852,-1.0,278.33611444444443,589.0392767087747,2.4966127338634783,-1.0,277.5821622222222,278.7249303652415,1.268697562754187,2.184554630074672,303.114085,268.6736993292168,1.2353367385294696,5.83854407451912,299.46009555555554,267.7785638603189,1.2323459346068577,6.166875185630261,299.1317644444444,278.7249303652415,1.3069093835376322,0.2826905769091544,268.6736993292168,1.2682575247044665,0.2570674305411851,267.7785638603189,1.2648152946277333,0.2547855023816865,280.86948916666665,274.1119802777778,-6.757508888888879,279.9223363888889,271.77390249999996,-8.148433888888917,278.7882163888889,272.286875,-6.501341388888875,319.7966271268156,67.97361577086565,52.682118613001876,4.704717021451793
2025-04-14 04:10:31,69660,0,0,73.68649,73.229044,64.43459,40.676366,37.878326,38.168109,39.206434,31.996647,32.775068,38.379303,32.049513,32.061267,32.513754,36.197934,47.640638,37.515458,37.116814,43.95391,54.555581,63.296188,57.887562,48.443334,49.805508,46.979481,45.620589,50.684507,50.942792,49.61963,77.470517,59.264283,46.660464,28.014874,29.683147,28.915132,29.572559,29.329125,29.243492,46.987592,45.13547,45.059716,77.116094,51.552742,41.257985,26.593609,39.170123,76.143755,42.225638,40.08932,26.444517,39.23996,47.731687,44.454924,43.370887,44.351495,41.368271,47.24474,43.305522,33.563469,34.287212,29.987635,29.758908,30.937937,30.95983,37.54837,43.21737,34.439364,42.011567,32.430763,38.386296,33.994185,39.825901,37.111136,42.792427,37.36823,40.098871,32.134779,37.737466,32.938668,39.173764,36.368264,41.663943,33.490899,40.866916,32.213541,38.048061,33.587905,39.490051,35.799767,39.201186,36.443143,38.170311,32.259882,36.642035,33.280806,36.987304,37.572271,41.87588,36.312211,41.480713,33.684988,38.35511,37.707523,41.389107,38.522035,43.321464,42.400052,41.862552,35.197337,41.519595,38.956321,43.088842,75.779369,87.247799,140.064488,79.415558,75.587185,79.508457,137.409337,75.525195,76.144254,70.720751,70.779762,70.893947,75.181082,76.046806,27.216584,105.844497,3848.715196,0,205.080002,0.09762,-12.652,205.429993,0.08735,0.357,205.160004,0.08129,9.3,204.320007,8.475,-1919,118.629997,1.981,118.800003,42.466996,37.064517,35.895852,4.193468,67.410186,37.895191,44.097131,31.582498,-0.096466,0.003125,0.073574,0,105.844497,27.216584,831125.014502229,289004.660950088,831125.014502229,289004.660950088,279.0773646296296,281.61929999999995,331.71074277777774,333.1858266666666,299.49197666666663,298.1000677777777,279.8706283333333,272.91805472222217,297.47187166666663,303.84322166666664,3848.715196,257.88873116062683,162.65046214334137,557.6245058820984,0.8606200946885069,2.392187767153987,292.90727626054417,250.98773295064237,595.7076940722516,1.1777086352759834,2.35459971672176,592.3605201746739,2.521606014718751,5.838628558506289,-1.0,596.6098108298336,2.5367632476266584,5.774889723195804,23.73056883937312,671.1798008800063,2.5965324830300167,14.795818027740436,38.80346651723357,674.0902272519154,2.6052870153671526,-1.0,608.4859352823713,2.39774252512424,17.28982277728661,-6.584700406122465,605.789554997774,2.388718355932125,17.426361198174938,-5.192791517233559,596.0660938920342,2.534831453552144,-1.0,281.2947022222222,591.0537807994941,2.5169170713165854,-1.0,278.293325,589.973054619655,2.513029128372784,-1.0,277.6440666666666,606.3928187925837,2.3907409955377785,-5.50412207278913,298.4113983333333,606.0112949368458,2.3894620571779757,-5.307220406122497,298.21449666666666,604.964395885313,2.3859483164347073,-4.7670320727891635,297.67430833333333,606.3928187925837,2.571147711454962,-1.0,606.0112949368458,2.5698198117641713,-1.0,604.964395885313,2.5661707035524293,-1.0,280.97961416666664,274.2196336111111,-6.759980555555558,279.7395505555555,271.9684841666666,-7.771066388888926,278.89272027777776,272.5660463888889,-6.326673888888877,-13.429034823100096,74.56999005017269,62.693865597634954,-0.18008631641313994
2025-04-14 04:11:31,69720,0,0,74.476774,73.247206,64.461924,40.668161,37.867884,38.162529,39.090296,32.061506,32.784042,38.478283,32.071846,32.170752,32.6085,36.325445,47.599395,37.561657,37.117336,43.445603,53.458095,65.161958,56.558709,48.490876,50.638591,47.369306,45.728137,50.009614,52.253306,49.035374,71.296813,56.83071,46.361432,26.449983,28.811293,27.752284,29.284568,27.881726,27.812087,46.704914,44.930521,44.85431,70.698385,53.24492,41.151581,24.806625,39.081997,69.497215,44.384068,39.962551,24.335503,39.217541,47.507822,44.05438,43.519295,44.413391,41.250502,47.070601,43.082774,33.192691,34.211538,29.635614,29.574522,30.627975,30.605159,37.518392,43.219204,34.42569,42.011208,32.362336,38.385558,33.954372,39.822351,37.110669,42.806016,37.348003,40.080916,32.098842,37.719828,32.942264,39.160507,36.351418,41.652925,33.443917,40.85338,32.186063,38.03043,33.538192,39.484942,35.778686,39.215483,36.397734,38.173113,32.239567,36.633337,33.252518,36.982112,37.553822,41.858409,36.295271,41.501268,33.668436,38.387986,37.709492,41.403645,38.540156,43.332018,42.38781,41.842828,35.217789,41.525875,38.977522,43.037063,79.561563,86.13484,138.77031,84.095546,75.608408,83.626989,136.252693,75.471846,76.203573,70.850491,70.863284,70.881961,75.097359,71.592204,36.697214,115.531805,3834.782918,0,204.899994,0.1011,-13.081,205.419998,0.09146,0.401,205.160004,0.08621,9.953,204.020004,9.025,-2056,118.480003,1.996,118.900002,31.231021,26.02117,24.83214,15.130411,72.745746,37.883737,43.971361,31.307917,-0.316494,0.010418,0.241162,0,115.531805,36.697214,897916.649146385,354371.301006998,897916.649146385,354371.301006998,278.9788081481481,281.5225561111111,331.06816277777773,332.46683888888884,302.09196999999995,294.53748388888886,279.8007559259259,272.7655091666666,299.57309055555555,303.2249111111111,3834.782918,263.9381425439581,177.2661095819993,564.5492505589361,0.9161781385664449,2.3835035400568176,295.86678319672325,258.9238125768064,598.6305519725083,1.2042111672280829,2.352385814362532,589.7514451381494,2.4763591727637033,7.274413705855908,-1.0,594.0651137038365,2.491751411916939,7.190930979184451,17.58441356715298,668.0555894893213,2.5740856179062814,16.193581327680626,35.20137958105448,670.8377487059093,2.582471496485278,-1.0,610.9343868033692,2.39354057084546,18.714876429040324,-6.225186803276699,255.3522217080611,1.192112374096859,498.0371722357197,1.3292993078343898,593.3958994856332,2.489372622486716,-1.0,281.1285733333333,588.4918912119476,2.471838264882726,-1.0,278.2342116666666,587.3756277396157,2.467821539383042,-1.0,277.57363944444444,256.5432041932725,1.1961528964451602,0.8852204189454937,294.98156277777775,255.65137043480627,1.1931278375512648,1.2176804189454629,294.6491027777778,253.86492326634183,1.1870579997441597,1.8849970856121558,293.9817861111111,256.5432041932725,1.2165405410868377,0.20470060847805985,255.65137043480627,1.2131615911939944,0.2023978132770693,253.86492326634183,1.2063931599576225,0.19778504556412915,280.8061672222222,274.09561916666667,-6.710548055555535,279.7979683333333,271.8194822222222,-7.978486111111124,278.7981322222222,272.38142611111107,-6.416706111111125,334.3992234300883,73.99047578548482,57.121202685952085,4.519490108424056
2025-04-14 04:12:31,69780,0,0,74.954603,73.175178,64.460572,40.712439,37.757671,38.136721,39.008605,31.895331,32.691613,38.490266,31.870626,31.999432,32.415032,36.346713,47.412207,37.369919,37.108112,44.2307,53.171613,62.387284,55.004527,49.216616,48.511362,46.159395,45.930768,49.738915,51.126215,48.395047,86.050204,60.340614,46.174094,28.159247,29.076444,28.053765,29.158962,28.605875,28.243981,46.51943,44.953315,44.914774,79.532794,58.56991,41.208102,25.280992,39.169079,79.123317,52.709163,40.020631,24.904486,39.182453,47.106696,44.191781,43.540532,44.389465,41.161535,47.157437,42.914697,33.11365,34.090673,29.411621,29.322425,30.403204,30.321151,37.513011,43.246779,34.403177,42.027588,32.327752,38.360274,33.913852,39.839434,37.0942,42.957834,37.357011,40.11677,32.099009,37.708328,32.864007,39.197454,36.357509,41.70251,33.466297,40.875554,32.186675,37.977409,33.496867,39.466014,35.739293,39.210222,36.387586,38.192482,32.235054,36.621325,33.21557,36.932179,37.57774,41.843951,36.287872,41.459609,33.573065,38.343498,37.71402,41.397321,38.579721,43.289723,42.406465,41.805658,35.256558,41.52173,38.941175,43.086064,84.658328,92.341185,142.273119,93.17628,75.468924,91.917267,138.540976,75.521982,75.497075,71.06557,70.855462,70.93823,75.082817,78.285482,24.331813,131.349454,3769.222091,0,204.380005,0.11417,-14.762,205.179993,0.1026,0.588,204.970001,0.09917,11.697,203.440002,10.201,-2362,118.339996,2.012,119.5,45.680326,40.714334,39.526863,0.493768,80.861954,37.878608,43.884118,31.110454,-0.541072,0.018308,0.413813,0,131.349454,24.331813,1006975.4953126779,269114.865904441,1006975.4953126779,269114.865904441,278.96533833333336,281.5707983333333,332.3394311111111,334.41284388888886,307.1368222222222,300.6882064814815,279.7522875925926,272.65580777777774,302.4046266666666,306.67288055555554,3769.222091,255.84372845180113,157.7624046173393,555.2609493533325,0.8417313115734811,2.3954084219775282,300.3693114489471,271.1659697564588,602.9516568159416,1.2445329197205375,2.349125414403123,592.901264369536,2.5362198852419566,5.414557406892627,-1.0,597.2378797524377,2.5516930359447025,5.354812158731961,25.727069881532174,667.5010290093294,2.5533584614188034,18.37064818915108,31.970119662163995,671.6949967678972,2.5659387800250504,-1.0,616.7154248979245,2.3944405631903254,20.93798939512329,-6.767510773275092,603.6039246119119,2.3512958153099537,21.791336248983864,-0.31889503253438534,596.3268215502943,2.5484542661116123,-1.0,281.02449666666666,591.740231855112,2.532052734058047,-1.0,278.2656122222222,590.6469853632667,2.5281192828747088,-1.0,277.6059061111111,608.6822261805645,2.368115261721332,-2.808579662163993,303.1778911111111,268.94147443060405,1.237117027412429,0.8122036711693568,299.55710777777773,268.3198667145209,1.2350411500323133,1.039690893391537,299.32962055555555,608.6822261805645,2.591852644376921,-1.0,268.94147443060405,1.276289823075981,0.2796967970967204,268.3198667145209,1.2738601847970021,0.2781329983751529,280.73291027777776,274.0400897222222,-6.692820555555556,279.79722138888883,271.687235,-8.109986388888842,278.7267311111111,272.2400986111111,-6.4866325000000415,-10.702660242375941,70.26314925689167,50.78560411140484,-0.15232252404806898
2025-04-14 04:13:31,69840,0,0,74.87495,73.242248,64.551434,40.71007,37.779596,38.141853,39.036791,31.980808,32.722894,38.449358,32.007083,32.078533,32.527007,36.335084,47.418634,37.440527,37.114455,44.763714,56.391256,62.572806,54.985375,49.827086,49.512671,47.866063,46.315826,50.894714,51.356321,49.278775,77.300136,59.062196,46.31054,28.152571,29.55584,28.683818,29.481813,29.21627,28.958896,46.830289,45.120302,45.002943,77.091556,51.563067,41.46948,26.604717,39.603117,76.2424,42.266801,40.162755,26.370235,39.323216,47.53515,44.477213,43.880136,44.599906,41.434551,47.255516,43.110553,33.396333,34.253348,30.119464,29.804254,30.879424,30.916171,37.500203,43.264345,34.415931,42.036706,32.343654,38.392079,33.945833,39.8415,37.127672,42.90457,37.37717,40.17563,32.114851,37.733479,32.927989,39.192904,36.355157,41.681705,33.453234,40.873176,32.213639,38.034357,33.548804,39.486652,35.764457,39.225574,36.386172,38.216515,32.239689,36.65337,33.234864,36.955675,37.5884,41.866864,36.298991,41.464938,33.592217,38.340204,37.676696,41.382877,38.548451,43.327976,42.421992,41.798774,35.234989,41.482993,38.976105,43.041799,75.798713,87.198632,140.020433,79.362162,75.781242,79.471389,137.058082,75.46023,74.9032,70.964448,70.936718,70.926107,75.108344,76.225147,28.627015,108.427726,3855.230652,0,204.630005,0.0975,-12.58,205.289993,0.08649,0.413,204.960007,0.08179,9.324,203.820007,8.45,-1902,118.480003,1.985,119.5,40.378363,35.537303,34.230578,5.932177,68.862962,37.888788,44.172918,31.561499,-0.765519,0.025426,0.58441,0,108.427726,28.627015,848935.7507325821,298729.239960355,848935.7507325821,298729.239960355,279.0653287037037,281.6252866666666,331.5156011111111,333.16135166666663,299.4623122222222,298.0822392592592,279.9127323148148,272.9063883333333,297.48261833333333,303.81590666666665,3855.230652,258.85005513524663,164.95730391456294,558.7318242269575,0.8694798676380211,2.3907255173893844,293.7130597039931,253.14006395864706,596.5096070454975,1.184925215007346,2.3539898232780914,591.9823703701843,2.514387726889042,6.049079907821087,-1.0,596.2706909825921,2.5296843467371213,5.982104481924823,22.77523153141999,670.3056573270073,2.590311034396273,15.166092114391432,37.802541407117985,673.5598984302752,2.6001029948891947,-1.0,607.7245869977759,2.391804684429199,17.742459336574473,-5.749252518229071,605.0373033689763,2.382810244411003,17.883562318562646,-4.369179555266101,595.3896665054123,2.5265530705884123,-1.0,281.1003,590.8890714096157,2.510465409433266,-1.0,278.4108222222222,589.6778693676252,2.506109315941852,-1.0,277.68486388888886,605.4940985501784,2.384342088776402,-4.603682518229107,298.3167422222222,605.2683861209363,2.383585321733275,-4.487804740451281,298.2008644444444,604.3492912182036,2.380500747459111,-4.0160514071179705,297.7291111111111,605.4940985501784,2.562120684789046,-1.0,605.2683861209363,2.5613342983043923,-1.0,604.3492912182036,2.558128381229487,-1.0,280.9312119444444,274.1638002777778,-6.7674116666665896,279.9500116666667,272.0176994444444,-7.932312222222265,278.85697333333326,272.5376652777777,-6.3193080555555525,-13.05493299879197,74.03496634441524,62.581070329231466,-0.17633469215153844
2025-04-14 04:14:31,69900,0,0,74.146237,73.167676,64.475661,40.6136,37.770271,38.078645,39.030948,32.03724,32.793187,38.525331,32.099691,32.188363,32.648338,36.296041,47.300626,37.427156,37.170655,44.338715,53.680224,63.767877,56.009531,48.791084,52.361538,47.47878,45.557766,51.403262,51.721263,48.357757,71.459205,56.720982,46.217934,26.356059,28.642631,27.460275,29.199808,27.760552,27.504728,46.51372,44.900454,44.700705,70.877051,53.455108,41.263729,24.845965,39.373517,69.469122,44.468771,40.10456,24.225331,39.338337,47.350147,44.113535,43.856143,45.232919,41.255025,47.064607,43.305827,32.929192,33.946757,29.770965,29.654139,30.71379,30.67011,37.4723,43.236641,34.393535,41.978036,32.313636,38.360349,33.920143,39.833856,37.134596,42.961936,37.351469,40.134597,32.080524,37.706397,32.882516,39.189224,36.358104,41.675837,33.442068,40.875318,32.193111,37.998009,33.50781,39.458621,35.745156,39.211649,36.375739,38.204344,32.218528,36.639405,33.204841,36.92676,37.586911,41.836367,36.277606,41.456007,33.554324,38.349126,37.727607,41.392257,38.579053,43.289498,42.396045,41.788196,35.255354,41.468969,38.974483,43.038429,79.597323,86.131815,138.764697,84.213294,75.791842,83.712134,136.205817,75.495586,75.155682,70.72239,70.832312,70.929513,75.078367,71.842825,34.104233,148.164669,3816.151538,0,204.470001,0.10172,-13.14,204.0,0.09118,0.428,204.690002,0.08685,9.99,203.5,9.027,-2049,118.370003,2.003,119.199997,33.91568,28.961475,27.802306,12.302254,88.810531,37.874068,44.185599,31.280825,-0.124046,0.004224,0.093901,0,148.164669,34.104233,1122912.316640433,336493.32710638095,1122912.316640433,336493.32710638095,278.9993005555555,281.5192261111111,331.0421205555555,332.46372055555554,302.15738555555555,294.59544037037034,279.91977740740737,272.75045861111107,299.5929572222222,303.2232305555555,3816.151538,262.373314472929,173.46251299489438,562.768234431111,0.901849733291981,2.385635240283332,304.7795233587739,283.36624126697507,607.0201344170727,1.28406478918525,2.3459927349452587,590.4631261761258,2.487969406115547,6.876995690698351,-1.0,594.7190591877011,2.503155162026324,6.79986666945122,19.1459116381821,661.4251699051996,2.517252911179545,21.014534781194754,26.262597196781655,664.3505417235785,2.5260708469703608,-1.0,276.0786172224496,1.2600504189578092,486.2366203985492,2.6221378032183225,255.53576334954647,1.191202672654033,498.600134747319,10.184082988403532,593.9233245496486,2.5003262253374414,-1.0,281.0488522222222,589.2792272296812,2.483720677651466,-1.0,278.2965161111111,588.1955243717946,2.479822107685417,-1.0,277.65253333333334,256.8105824773033,1.1955265320470956,9.707742803218366,295.0717805555555,255.94475715668997,1.1925906360263545,10.031161692107219,294.74836166666665,253.85540839938432,1.1854926338603857,10.81334446988501,293.96617888888886,256.8105824773033,1.2195194995555332,0.2140941293514089,255.94475715668997,1.2162195247758854,0.21187010521577807,253.85540839938432,1.2082562577740452,0.20650324662043643,280.77880055555556,273.9488747222222,-6.829925833333391,280.11918388888887,271.8791955555555,-8.239988333333372,278.8613477777778,272.42330555555554,-6.438042222222236,334.9273628265793,66.70611071749852,385.34655268275,5.02093974935823
2025-04-14 04:15:31,69960,0,0,74.059581,73.229082,64.472695,40.804427,37.842044,38.142882,39.146115,31.966025,32.722415,38.495681,31.825751,32.005928,32.470456,36.35937,47.539009,37.452776,37.171468,44.282979,53.081973,64.257038,56.190148,49.261748,50.428793,48.315737,45.75139,49.182715,51.724947,49.406195,86.448761,60.719623,46.415873,27.966416,29.038153,28.002059,29.137177,28.78615,28.376102,46.869077,45.200838,45.043642,79.51752,58.521082,41.206628,25.343672,39.355273,79.404981,52.848856,40.01668,24.968305,39.21494,47.214863,44.346578,43.755107,44.944187,41.278148,47.201566,42.821957,33.146891,34.187316,29.396332,29.400346,30.395055,30.239573,37.435209,43.232732,34.393132,42.004011,32.301219,38.36098,33.94431,39.806252,37.104688,42.837402,37.344327,40.134529,32.07467,37.721427,32.924756,39.151894,36.300278,41.66061,33.382019,40.888455,32.194377,38.000223,33.52514,39.457485,35.713004,39.184488,36.32989,38.183582,32.203394,36.609309,33.199059,36.922575,37.579193,41.859025,36.284818,41.444698,33.617973,38.313653,37.694758,41.37612,38.569039,43.290953,42.437109,41.757183,35.207687,41.464366,38.956532,43.03286,84.681218,92.481009,142.338913,93.220847,75.956636,91.802761,138.568267,75.599363,75.243454,70.928623,70.82963,70.944232,75.125113,78.503479,25.496378,136.082918,3857.400957,0,204.440002,0.11406,-14.794,205.070007,0.10303,0.557,204.880005,0.09899,11.678,203.220001,10.252,-2373,118.339996,2.004,119.300003,44.404284,39.195039,38.005091,2.011589,83.164603,37.862737,44.06014,31.127585,-0.349309,0.012067,0.266346,0,136.082918,25.496378,1039611.5793609259,277144.25859014597,1039611.5793609259,277144.25859014597,279.00910759259256,281.5953144444444,332.3545927777777,334.44939611111107,307.1615816666666,300.81134481481484,279.8500777777777,272.66532527777775,302.4173433333333,306.7505605555555,3857.400957,256.6826087802658,159.76439330123603,556.231788363932,0.8494866414448872,2.3940688667334453,301.6468550169598,274.6781920134998,604.1478167684776,1.255978865698083,2.3482150991454764,592.681236226017,2.530197884042812,5.585347602583502,-1.0,596.9933284860853,2.545581661730501,5.523829759264743,24.91270566417859,666.5870090906843,2.545361190867721,19.06494747554383,30.707737760817906,670.8446556234583,2.5581315333695254,-1.0,615.4712169505706,2.3854152647489553,21.790509844604014,-5.514726649706802,272.3776830232715,1.2483417933499834,488.22765192681885,0.8355102021449738,596.264080327055,2.5429899500556346,-1.0,281.15881833333333,591.4440254684134,2.52575765773492,-1.0,278.26479333333333,590.3465731197917,2.5218090526398584,-1.0,277.60371111111107,607.7592575616217,2.360152891082871,-1.7524566497068008,303.3993116666666,268.91735892537815,1.2368143014146578,2.098232794737612,299.5486222222222,268.74653272776914,1.2362439632059574,2.160754461404281,299.48610055555554,607.7592575616217,2.583384585456498,-1.0,268.91735892537815,1.2747315232186374,0.2753138517402699,268.74653272776914,1.274066007941148,0.2748829810060396,280.8059558333333,274.0761686111111,-6.729787222222228,280.01091499999995,271.70463277777776,-8.306282222222194,278.7333625,272.2151744444444,-6.518188055555584,320.30355320274543,69.59368060459906,51.11579214011374,4.6024804324198705
2025-04-14 04:16:31,70020,0,0,73.690507,73.193697,64.423681,40.795361,37.652651,38.067531,39.001431,31.974062,32.747477,38.538221,31.945742,32.052658,32.482019,36.327496,47.316201,37.508346,37.168089,45.467067,53.284173,63.847089,57.298318,48.839927,48.266761,48.28857,46.04652,50.859133,51.618377,50.40116,77.079087,58.906061,46.308503,27.935356,29.573135,28.735029,29.411701,29.002527,29.010556,46.446907,44.98519,44.781081,77.168387,51.772584,41.501741,26.467302,39.305673,76.186493,42.361048,40.179713,26.196098,39.401426,47.581576,44.302544,43.648751,44.377054,41.532853,47.215988,43.237046,33.175567,33.975966,29.977751,29.719147,30.821547,30.7953,37.443965,43.228258,34.365642,41.992606,32.260754,38.347135,33.906855,39.82198,37.136832,42.911469,37.339771,40.113247,32.044272,37.707376,32.881277,39.181309,36.322272,41.69565,33.35878,40.856188,32.167543,37.976899,33.514124,39.450714,35.777525,39.219178,36.343455,38.177811,32.19758,36.626981,33.212806,36.899491,37.572483,41.822893,36.278245,41.447844,33.573177,38.3183,37.710457,41.352863,38.550999,43.231324,42.385725,41.741373,35.257797,41.447235,38.918644,42.981115,75.781315,87.193406,140.112994,79.363612,75.460325,79.567065,137.392834,75.504567,75.759932,71.029816,70.77886,70.899836,75.004062,76.015111,35.175412,111.191809,3837.180344,0,204.610001,0.0972,-12.507,205.350006,0.08688,0.414,204.990005,0.08188,9.327,203.830002,8.431,-1896,118.480003,1.992,119.699997,32.82447,28.017708,26.69568,13.484033,70.392806,37.85563,44.113304,31.41088,-0.573422,0.019709,0.437202,0,111.191809,35.175412,867993.431345413,343878.84601488395,867993.431345413,343878.84601488395,279.0740661111111,281.60332666666665,331.7015744444444,333.2127744444444,299.46311777777777,298.04517907407404,279.8796133333333,272.82271092592595,297.4729527777778,303.8130033333333,3837.180344,263.0271547323619,175.04980904796975,563.5133186027001,0.9078401329115549,2.3847352084409392,294.56161867721096,255.41342294234633,597.3492072372094,1.192524159289955,2.3533535498615987,590.310494865702,2.483618004220943,7.038054121829772,-1.0,594.5898865531645,2.4988831386646657,6.958426397653323,18.57617193430474,670.1472093880155,2.586089627007425,15.539082271287755,37.13995576723346,673.143275573493,2.5951015229664582,-1.0,606.9641580446239,2.3857267295657243,18.229020807813136,-4.901499100566809,604.1873907143008,2.3764322182759567,18.38053609764012,-3.4835603968630835,593.7355068831707,2.4958464370211755,-1.0,281.0991683333333,589.2213432521092,2.4797107525625264,-1.0,278.428745,587.9830517808166,2.4752574506118803,-1.0,277.694285,604.4788593589566,2.377409908750691,-3.6323185450112305,298.1939372222222,604.5760562284454,2.3777358335027,-3.6819296561223496,298.2435483333333,603.5070967888063,2.3741483684952405,-3.1364329894556704,297.69805166666663,604.4788593589566,2.5336421831626557,-1.0,604.5760562284454,2.533980333508562,-1.0,603.5070967888063,2.530257718328437,-1.0,280.8955888888888,274.0254258333333,-6.870163055555508,279.82383472222216,271.95469388888887,-7.86914083333329,278.91941638888886,272.48801305555554,-6.431403333333321,-13.876895848598792,75.55732283485099,63.18305134339164,-0.18366050209230073
2025-04-14 04:17:31,70080,0,0,74.691862,73.26581,64.502535,40.853,37.703445,38.018029,39.031493,31.939377,32.700845,38.495458,31.951593,32.121476,32.593053,36.393291,47.536903,37.45197,37.132329,43.834664,54.65733,64.005287,56.230595,47.846674,51.217632,50.357087,46.121098,49.323072,50.736301,49.763799,71.892604,56.813374,46.338626,26.0611,28.646262,27.594285,29.210128,27.702325,27.966595,46.856602,45.197601,45.076313,70.892294,53.311593,41.161172,24.907594,39.370319,69.607608,44.726693,40.036111,24.334516,39.259793,47.425213,44.103341,43.63146,44.730044,41.079304,47.11731,42.981585,33.067578,34.203705,29.611691,29.561747,30.558602,30.450028,37.403879,43.216988,34.36446,41.996709,32.244885,38.34584,33.898448,39.792172,37.101175,42.892314,37.320279,40.132594,32.037556,37.688154,32.870831,39.139567,36.306943,41.672068,33.360518,40.853948,32.166614,37.960776,33.491247,39.432732,35.701427,39.200309,36.294415,38.16321,32.187319,36.599518,33.167893,36.934834,37.565807,41.890993,36.259169,41.453523,33.568252,38.302423,37.651258,41.360115,38.531789,43.267965,42.427631,41.745499,35.206103,41.391824,38.943126,42.965961,79.625864,86.222248,138.769773,84.339862,75.667179,83.825701,135.8493,75.562662,75.172953,70.812768,70.763982,70.909155,75.122729,71.814009,29.612924,147.606578,3832.864709,0,204.419998,0.10183,-13.12,205.300003,0.09155,0.478,204.889999,0.08755,10.126,203.559998,9.042,-2054,118.400002,2.003,119.699997,39.216439,34.038985,32.913924,7.122187,88.556619,37.843147,43.991824,31.242225,-0.793323,0.027184,0.605223,0,147.606578,29.612924,1119064.414811546,305526.8429394679,1119064.414811546,305526.8429394679,278.98998314814816,281.54850555555555,330.84405555555554,332.4665405555555,302.22770111111106,294.70416777777774,279.8121247222222,272.7290139814815,299.60881333333333,303.27347111111106,3832.864709,259.5080959428502,166.53975029224335,559.4883642476409,0.8755375207778135,2.389743127842708,304.6386328434582,282.97313592499717,606.8928841555818,1.282800896629826,2.3460926571237573,591.6048857777275,2.509056469546866,6.19863638933556,-1.0,595.8965385115108,2.5243691307215217,6.129668677884966,22.040409612705332,661.1349800095137,2.5169302041216395,20.949128952572668,26.205422712097345,664.4715260187616,2.526990505136404,-1.0,276.2733057510604,1.2607208631654205,486.10417931061033,2.4109317323471373,255.82602758498072,1.1922139852559361,498.4172263676335,9.934465065680456,595.1695441565282,2.5217850169383778,-1.0,281.11590333333334,590.3496943504288,2.5045513535309176,-1.0,278.23954,589.3054860810628,2.500794221566472,-1.0,277.6145061111111,257.45546360240786,1.1977373402265008,9.326075065680413,295.3125577777778,255.96691353546234,1.192692001446806,9.881802843458217,294.75683,254.06005498923835,1.1862149003677527,10.59551728790268,294.0431155555555,257.45546360240786,1.2258761604254433,0.2313679450221552,255.96691353546234,1.2201401156152138,0.2275797905050496,254.06005498923835,1.2127921423687684,0.22272709863007475,280.79682055555554,274.0586897222222,-6.738130833333344,279.9170844444444,271.8092883333333,-8.1077961111111,278.72246916666666,272.3190638888889,-6.403405277777779,335.77885819274684,65.23844149800289,384.8616742584533,5.146947880461337
2025-04-14 04:18:31,70140,0,0,74.716338,73.186624,64.436209,40.903153,37.802401,38.058199,39.20186,31.882445,32.676408,38.508723,31.740906,31.957537,32.371858,36.251512,47.541939,37.37219,37.109796,45.37085,53.695555,63.241799,54.071268,48.880184,51.054435,48.237535,45.926929,49.739012,51.411399,48.855987,86.349174,60.782387,46.599944,28.029393,29.156415,28.172168,29.152846,28.7982,28.42787,46.923696,45.247396,45.158955,79.914293,58.670339,41.092888,25.284665,38.926525,79.598294,52.939781,39.996691,24.902323,39.27383,47.279725,44.324254,43.588885,44.735716,41.367735,47.145064,42.925062,33.297906,34.170697,29.355997,29.272595,30.336019,30.165007,37.396188,43.228664,34.359354,42.000443,32.222858,38.357672,33.903686,39.79883,37.140139,42.863819,37.30524,40.097341,32.017967,37.701836,32.889042,39.151083,36.301677,41.673433,33.32852,40.833253,32.150143,37.977546,33.499226,39.46072,35.73619,39.206251,36.280457,38.158895,32.173627,36.60493,33.179551,36.917556,37.554289,41.849201,36.250269,41.44732,33.576201,38.333663,37.718319,41.354399,38.549451,43.256118,42.396207,41.702176,35.263053,41.423681,38.935187,42.983965,84.653078,92.595626,142.409075,93.301042,75.685506,91.954168,139.273145,75.557959,76.008671,70.718465,70.796246,70.944808,75.113438,78.62814,36.201515,158.205336,3851.991086,0,204.410004,0.11418,-14.783,205.190002,0.10267,0.575,204.949997,0.09955,11.767,203.649994,10.245,-2384,118.32,2.014,120.300003,32.001718,26.494662,25.398465,14.598226,93.27337,37.843951,44.036896,31.099704,-1.017474,0.034805,0.777528,0,158.205336,36.201515,1192140.2757233519,350953.576856855,1192140.2757233519,350953.576856855,279.0184301851852,281.5639244444444,332.7461916666666,334.48837499999996,307.2061344444444,300.9021779629629,279.83716453703704,272.64983527777775,302.40171,306.81423666666666,3851.991086,263.6436568085066,176.54906224589183,564.2146570635614,0.9134838470518318,2.3838988743295215,307.2559587140861,290.31335843880123,609.2254737496471,1.3062948187464396,2.344231126460511,589.9484147861182,2.4787581715868847,7.1969727760416635,-1.0,594.2619193886633,2.494147601518229,7.114560032819832,17.92026763593782,662.837892451603,2.511893984551286,22.387652756207633,25.490232952580527,666.4658413671285,2.5227685920686773,-1.0,290.1724320647378,1.3058361203972584,477.70041297368874,0.04982426964170372,272.6173379000894,1.2481003323052082,488.580565428014,6.353780751123168,593.7478373059514,2.4923208095088247,-1.0,281.26108,588.5677945421844,2.473802783287658,-1.0,278.2016044444444,587.5395423846975,2.470102664141945,-1.0,277.5926061111111,279.3546764034541,1.2704002646529595,3.911973158530543,303.34398555555555,269.5160301685837,1.2377741959265023,7.486907047419436,299.76905166666666,269.0369291215682,1.2361754939585485,7.662462047419467,299.5934966666666,279.3546764034541,1.3034253893671612,0.2651914834121783,269.5160301685837,1.2661074187625563,0.23981227420095652,269.0369291215682,1.2642901892004452,0.23857641253714076,280.8177719444444,274.1135008333333,-6.7042711111110975,279.9068336111111,271.65794222222223,-8.248891388888865,278.78688805555555,272.17806277777777,-6.6088252777777825,317.33107688602877,68.57597306293974,372.6654603868652,4.627438193181437
2025-04-14 04:19:31,70200,0,0,74.296398,73.200341,64.468461,40.889628,37.697351,37.997801,38.974153,31.944739,32.734782,38.59316,31.738353,31.926432,32.387505,36.262213,47.366254,37.592601,37.074535,44.312702,55.633702,65.271851,56.122119,46.929221,51.4315,49.562772,45.575888,48.060875,51.499896,50.174589,77.272164,58.975491,46.195802,27.889494,29.50277,28.640537,29.429633,29.211174,29.003315,46.498825,44.764099,44.521812,77.037485,51.508189,41.564343,26.360412,39.527393,75.988552,42.387611,40.048618,26.242282,39.241922,48.089272,44.341025,43.735952,45.163286,41.229962,47.124903,42.972688,33.260345,34.042442,29.923685,29.746674,30.703772,30.607344,37.376005,43.230572,34.36174,42.012477,32.198552,38.34855,33.909167,39.797107,37.107895,42.759347,37.298082,40.114,32.012541,37.718424,32.903063,39.122449,36.262317,41.650166,33.267558,40.852978,32.149613,38.006497,33.519455,39.480361,35.707634,39.191492,36.254134,38.151318,32.139293,36.621677,33.15726,36.896923,37.580082,41.851996,36.230438,41.44829,33.626043,38.29235,37.677858,41.335221,38.538152,43.238301,42.441054,41.715402,35.232945,41.410255,38.925218,42.967021,75.694331,87.182552,140.132231,79.238341,75.736776,79.253545,137.132919,75.547101,75.821864,70.993215,70.804062,70.983604,75.179917,76.04733,28.035073,97.726353,3848.569904,0,204.770004,0.09698,-12.482,205.330002,0.08708,0.388,205.100006,0.0814,9.319,204.199997,8.455,-1911,118.550003,1.992,119.5,40.988025,36.356566,34.840841,5.207777,62.689921,37.835193,44.255364,31.38071,-0.134715,0.00469,0.103816,0,97.726353,28.035073,775152.384331221,294647.943712261,775152.384331221,294647.943712261,279.04051166666665,281.55272388888886,331.5571772222222,333.22346166666665,299.3935227777778,298.02003722222213,279.9585356481481,272.80595018518517,297.4246283333333,303.8069733333333,3848.569904,258.44951890608723,163.99544749214596,558.2707588453434,0.8657899252599933,2.3913308240088305,290.2893816898407,244.03744551941054,593.0723578071926,1.1542555744635665,2.3566244322425516,592.0914293338456,2.517214053391099,5.9614075016016725,-1.0,596.2957111802175,2.5322135061481177,5.896800688717419,23.10320498280163,672.3974082663178,2.612059541802706,13.694052354226843,41.26779553238151,675.6617718487458,2.6218804277357894,-1.0,610.4604029512767,2.4156038661863066,15.915224362802423,-9.10414108793708,607.8400741366081,2.406831606304757,16.033719728805373,-7.730655532381434,595.4303387815735,2.5291371143720176,-1.0,281.0365566666666,591.1284671462786,2.5137595048989136,-1.0,278.46352388888886,589.7248440235243,2.5087112704401857,-1.0,277.6214544444444,608.3764974125368,2.408630714843299,-8.011820532381478,298.3012022222222,608.1277577540934,2.4077966785392912,-7.881443310159284,298.170825,607.0159371865657,2.404064225976014,-7.29870275460371,297.5880844444444,608.3764974125368,2.5745839193488465,-1.0,608.1277577540934,2.573722138275472,-1.0,607.0159371865657,2.56986478225403,-1.0,281.0473047222222,274.0674408333333,-6.979863888888872,280.06645499999996,271.9473219444444,-8.119133055555551,278.7618472222222,272.4030877777777,-6.358759444444445,-15.748644802762556,76.10169708610033,61.93700531504112,-0.206942097295738
2025-04-14 04:20:31,70260,0,0,74.166863,73.24039,64.518337,40.965321,37.744622,38.007065,39.06396,32.070097,32.854887,38.622345,31.866258,32.089292,32.500397,36.378985,47.295172,37.540545,37.18205,43.976062,54.811145,64.947378,57.816846,48.182935,49.612514,47.642714,46.498965,49.954138,51.541374,49.790891,72.063307,56.703158,46.300451,26.116385,28.664238,27.697546,29.137108,27.671574,27.601479,46.658261,44.931621,44.794961,71.098484,53.610584,41.456301,24.821556,39.222877,69.366415,44.578527,39.969932,24.206417,39.241638,47.456143,44.231218,43.8559,44.740426,41.375335,47.182747,43.059275,32.985329,34.096937,29.668087,29.547241,30.470559,30.364856,37.337971,43.220026,34.334077,41.994747,32.15346,38.309113,33.875282,39.787447,37.113682,42.833159,37.276617,40.081595,31.993154,37.685722,32.849711,39.148072,36.292016,41.661197,33.278869,40.842613,32.12,37.970273,33.486581,39.4233,35.681318,39.184257,36.221195,38.142368,32.116925,36.585717,33.131365,36.933186,37.560182,41.850227,36.199437,41.465876,33.560737,38.349675,37.673358,41.376335,38.53703,43.230164,42.366579,41.72529,35.21809,41.348749,38.935569,42.914097,79.689666,86.22977,138.784748,84.387929,75.49668,83.873814,136.091637,75.502227,76.259235,71.046985,70.805859,70.872502,75.181706,72.125859,23.253426,133.830804,3817.697544,0,204.419998,0.10125,-13.008,205.339996,0.09199,0.474,205.199997,0.08732,10.127,203.270004,9.04,-2041,118.489998,1.998,119.599998,47.243295,42.399145,40.912776,-0.942844,82.075755,37.820342,44.119716,31.188835,-0.354058,0.012304,0.272107,0,133.830804,23.253426,1024083.8005946279,261679.64958748198,1024083.8005946279,261679.64958748198,279.0253118518518,281.5848594444444,330.9786872222222,332.47486,302.25440499999996,294.7292974074074,279.8831756481481,272.6993526851852,299.6442588888889,303.27765,3817.697544,255.04985535842206,155.8718085017318,554.3405995219522,0.8343829436115082,2.3967002029577342,301.0427389952127,273.01517078648516,603.5839124775671,1.250565942010898,2.3486450479691343,593.2707937883749,2.5425404744511058,5.254678838099265,-1.0,597.5247172626276,2.557716571263679,5.198027200512672,26.535004086022354,664.2507741046228,2.5407866483595765,18.853661686421308,29.935948227009533,667.2815170745253,2.549922923532322,-1.0,606.0717004450167,2.3568923718913184,22.044122846363194,-1.2116660047872756,255.88122143266355,1.1930480698891452,498.1011616689726,6.3134415878053005,596.7084491568812,2.5548152104685604,-1.0,281.094695,592.2404922663444,2.5388438527459405,-1.0,278.4035005555555,590.8741303731562,2.533928714349635,-1.0,277.57773999999995,257.6996362182024,1.199210759494847,5.635346217434915,295.4073927777778,256.2618216402459,1.1943391138811958,6.1713589952126995,294.87138,253.68845141596165,1.1855977584834685,7.133619550768287,293.9091194444444,257.6996362182024,1.2336297009694843,0.2555478120526214,256.2618216402459,1.2279923146007057,0.25193946276565427,253.68845141596165,1.217902639306956,0.24548131527135358,280.84093361111104,274.00618499999996,-6.834748611111081,279.98231277777774,271.8209244444444,-8.16138833333332,278.8262805555555,272.27094861111107,-6.555331944444447,337.3895723557114,66.72605684199516,58.17907365960605,5.056339132321837
2025-04-14 04:21:31,70320,0,0,73.98051,73.17364,64.560807,40.996691,37.728394,38.080072,39.018645,31.974514,32.656072,38.627591,31.644354,31.997806,32.303967,36.372099,47.324983,37.545082,37.100628,44.789444,53.393608,63.029917,54.745504,50.321328,52.07408,48.192654,45.743172,50.619768,52.126274,49.576146,86.134661,60.557022,46.316005,28.000595,29.017484,27.984501,29.112941,28.620166,28.18553,46.648383,44.945892,44.829385,79.786163,58.815013,41.297023,25.22022,39.053555,79.463802,52.881234,39.990086,24.872767,39.257043,47.013697,44.270302,44.018221,44.793502,41.342664,47.16123,43.427134,33.06719,34.023382,29.335546,29.251697,30.284374,30.124447,37.346238,43.205849,34.311487,41.999625,32.140598,38.333452,33.865122,39.772599,37.109398,42.84164,37.279852,40.109052,31.979041,37.706521,32.862634,39.146446,36.246113,41.655179,33.255902,40.849796,32.143281,37.983996,33.482612,39.430791,35.687957,39.19572,36.205693,38.141123,32.114335,36.597302,33.132334,36.925095,37.557402,41.850978,36.195436,41.453983,33.554057,38.325402,37.674256,41.359496,38.545295,43.222581,42.404876,41.700739,35.238554,41.358082,38.931034,42.91617,84.568947,92.436149,142.336024,93.178507,75.58162,91.897369,138.962165,75.551087,76.17561,71.068943,70.833023,70.918764,75.093857,78.566155,32.752695,158.151781,3858.72675,0,204.75,0.11433,-14.808,205.330002,0.10282,0.45,205.039993,0.09876,11.631,203.550003,10.194,-2358,118.470001,2.014,120.099998,35.533164,30.514182,29.207245,10.782841,93.250077,37.81969,44.144253,31.014439,-0.141775,0.004685,0.109011,0,158.151781,32.752695,1191771.0270122169,327174.80102011503,1191771.0270122169,327174.80102011503,279.00242851851846,281.5729055555555,332.573425,334.4477911111111,307.1380594444444,300.81381962962956,279.8968074074074,272.6024662962962,302.35497055555555,306.72563833333334,3858.72675,261.5327619683706,171.42608473850987,561.8085010242116,0.894141182382995,2.3868123618848376,307.24303259797256,290.2769099756121,609.2141205953646,1.3061787067078967,2.344240360776654,590.8186692373948,2.494174546992012,6.671563790052289,-1.0,595.1511150516972,2.509631745597281,6.59579189601341,20.0401435871849,662.4894692156768,2.5108961664739473,22.398893342035088,25.330392402027428,666.3924174146113,2.522598817655984,-1.0,289.9800569152484,1.3052123584184614,477.82062263848456,0.1049731535281353,272.3749642227089,1.2472972357187966,488.72677734141377,6.429212968342995,594.3582953614584,2.5068137137382758,-1.0,281.1033361111111,589.6631379129414,2.490027784083029,-1.0,278.3150127777778,588.4440026687802,2.4856416464020494,-1.0,277.58893666666665,279.0241388612364,1.2693129172488415,4.018220931305905,303.22481166666665,269.32172774639633,1.2371284567039147,7.545164264639254,299.6978683333333,268.8331344628019,1.2354976833220954,7.724253709083712,299.51877888888885,279.0241388612364,1.3055544726832726,0.27562218387413423,269.32172774639633,1.2684562099577275,0.2507685769746387,268.8331344628019,1.266588018454999,0.249517000922,280.7288886111111,274.0084922222222,-6.720396388888901,280.04214527777776,271.64645638888885,-8.395688888888913,278.9193883333333,272.15245027777775,-6.766938055555556,318.4437050146859,67.3383541639796,372.5094123004284,4.729009328609738
