Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 04:22:31,70380,0,0,74.375326,73.17355,64.505547,40.965131,37.685658,37.965349,38.96797,31.918897,32.672345,38.675082,31.706543,31.920098,32.337137,36.243522,47.288174,37.568379,37.078336,44.2082,53.605799,63.279043,57.119399,49.179977,53.010328,48.738059,46.639051,49.691836,51.30131,48.081366,77.052482,58.922363,46.26778,27.974129,29.530433,28.647243,29.464432,29.065519,28.835782,46.547979,44.89587,44.859954,77.024574,51.579593,41.542951,26.368025,39.295896,75.967472,42.421008,40.129256,26.149481,39.315736,47.121191,44.364708,44.032423,45.167243,41.423539,47.15199,42.744895,33.184897,33.935517,29.866242,29.6375,30.614261,30.435513,37.303712,43.198745,34.309534,41.986702,32.126179,38.319119,33.848045,39.791412,37.098643,42.8797,37.252014,40.096293,31.958568,37.683421,32.830501,39.148511,36.249513,41.646683,33.252365,40.830445,32.106808,37.965322,33.471829,39.44898,35.6987,39.218325,36.177024,38.146881,32.089875,36.604841,33.099016,36.893264,37.564934,41.851436,36.198319,41.436174,33.552063,38.343624,37.671722,41.347275,38.54186,43.230138,42.404163,41.726849,35.244484,41.348372,38.947898,42.892996,75.66369,87.079274,140.066594,79.16984,75.725518,79.249899,137.230556,75.598863,76.119161,70.948492,70.690054,70.927346,75.112533,75.965247,38.912661,119.561214,3854.134149,0,204.949997,0.09717,-12.524,205.639999,0.08628,0.374,205.320007,0.08142,9.286,204.330002,8.454,-1910,118.660004,1.995,119.400002,28.805128,24.080299,22.666604,17.462652,74.879218,37.813193,44.142333,31.278988,-0.364993,0.011948,0.280081,0,119.561214,38.912661,925698.4450549979,369646.269718377,925698.4450549979,369646.269718377,279.0648124074074,281.5677722222222,331.61141999999995,333.18699666666663,299.35546666666664,297.9730607407407,279.89574064814815,272.749437962963,297.4076055555555,303.74959666666666,3854.134149,265.22882675724986,180.41570429277837,566.0124793513321,0.9279751954222771,2.3818019900921907,297.050269421221,262.12157026149407,599.7815977673596,1.2148083721808132,2.3515184252091097,589.3137049967014,2.4674345358783625,7.613357960437946,-1.0,593.5737354925976,2.4826318232988673,7.526401716626262,16.338945464972312,668.3552211156488,2.5698955024932415,16.72691675469243,34.56115057877895,671.5031921046009,2.5793659674482488,-1.0,604.3831560081426,2.3669495018156232,19.751542154549693,-2.3051972454456404,601.6255478826645,2.357716341138388,19.920484668121883,-0.9227913195197175,592.7364380328156,2.4796555288298414,-1.0,281.07654444444444,588.2724204710532,2.463699095329473,-1.0,278.4516394444444,586.9399897692562,2.458907193242981,-1.0,277.6662533333333,602.0370143350198,2.3590967485720578,-1.1288872454456396,298.17915666666664,602.0060644358632,2.35899294955338,-1.113382801001194,298.1636522222222,600.8332048141473,2.3550554596240314,-0.526103912112319,297.5763733333333,602.0370143350198,2.512428312566179,-1.0,602.0060644358632,2.5123202863031153,-1.0,600.8332048141473,2.5082215696949484,-1.0,280.78497194444446,274.01678166666665,-6.768190277777819,280.14990722222217,271.90103944444445,-8.248867777777718,278.75234277777776,272.33049277777775,-6.421850000000006,-12.311842885963074,74.78148562305114,63.97206510750618,-0.16463758085822236
2025-04-14 04:23:31,70440,0,0,74.15574,73.216557,64.563966,40.985212,37.689469,37.923214,39.021983,31.948484,32.745441,38.708351,31.81229,32.034658,32.468478,36.341908,47.120161,37.553048,37.112113,43.352221,54.001512,64.416834,54.966519,48.047362,51.311359,47.717044,45.923832,49.224177,51.97299,49.858268,70.143613,56.662191,46.055173,25.736912,28.620303,27.576792,29.138236,27.661428,27.639105,46.353266,44.649583,44.59131,70.783535,52.830171,41.345864,24.904483,39.278605,69.907693,43.861897,40.133055,24.292789,39.321885,47.261801,44.000764,43.635428,44.97404,41.173043,47.088927,42.98793,32.869069,33.894793,29.712539,29.54844,30.529702,30.354876,37.297565,43.238728,34.273975,41.998955,32.094083,38.342053,33.843576,39.782375,37.090018,42.906703,37.240321,40.102265,31.94367,37.702503,32.811017,39.157553,36.234681,41.660535,33.198395,40.83157,32.073678,37.967169,33.443476,39.461604,35.676828,39.216398,36.171104,38.156078,32.057754,36.614499,33.092716,36.893836,37.561086,41.848928,36.188367,41.435524,33.45545,38.30001,37.636469,41.341087,38.531236,43.204653,42.386802,41.6633,35.236276,41.340934,38.939043,42.885063,79.071014,85.687193,138.70642,83.171256,75.901953,82.737718,135.921504,75.657583,75.771536,71.096652,70.872589,70.928192,75.049598,71.215909,31.044938,146.37948,3832.562773,0,204.830002,0.09919,-12.786,205.520004,0.08969,0.45,205.350006,0.08533,9.849,204.309998,8.845,-2015,118.529999,2.009,119.300003,37.239803,32.530494,31.317685,8.81537,87.996074,37.802706,44.005501,31.15157,-0.584758,0.019159,0.447692,0,146.37948,31.044938,1110603.8722863598,315400.231490066,1110603.8722863598,315400.231490066,278.98964666666666,281.5327372222222,330.8841688888889,332.43134444444445,301.57847555555554,294.41571129629625,279.81972277777777,272.67864990740736,299.3005633333333,302.9762183333333,3832.562773,260.44449687444853,168.79637016863916,560.5628664483334,0.8841480488135668,2.3883706412707677,304.3275994679545,282.1061067414949,606.6113027821252,1.2800109752437374,2.346313198926217,591.2373347420948,2.5021265541348083,6.413869135025866,-1.0,595.5122658351255,2.5173799911632706,6.342412461643739,21.08824034777365,661.4746881308984,2.519183216540431,20.756284148254593,26.55656942093441,664.6519127086997,2.528763061274336,-1.0,274.48284873193086,1.2548478819533224,487.1741095091634,2.749123912398943,255.05367918401836,1.1896495465232535,498.8482071503635,9.911888171658234,594.5452337135395,2.5139416001190567,-1.0,280.95842944444445,590.1518151624133,2.498231137242414,-1.0,278.3421466666666,589.0234708245662,2.4941724203115054,-1.0,277.66836388888885,254.85379261203744,1.1889705339422443,9.986703356843407,294.3408961111111,255.8041622455151,1.1921973910716916,9.63119113462119,294.6964083333333,254.50376075801518,1.1877810634758452,10.117770023510047,294.20982944444444,254.85379261203744,1.2145732391176787,0.21966508943623206,255.8041622455151,1.2182222685457638,0.2220909467836637,254.50376075801518,1.213229260426545,0.21877161881700796,280.7229347222222,273.9177394444444,-6.805195277777784,279.9859633333333,271.8336052777778,-8.15235805555551,278.75027027777776,272.28460499999994,-6.465665277777816,336.18365555807645,65.96242229577285,386.9918393989675,5.096593543072788
2025-04-14 04:24:31,70500,0,0,73.624519,73.186089,64.539171,40.981631,37.658032,37.923154,38.991686,31.867112,32.666973,38.689171,31.59023,31.975384,32.268224,36.387001,47.243539,37.556797,37.149059,45.36025,55.681473,64.437308,53.588246,46.981163,51.917989,47.308609,46.131421,49.21791,51.989756,49.393467,86.021285,60.518396,46.181814,27.698881,28.933603,27.90503,29.121844,28.51588,28.205736,46.589936,44.877769,44.914998,79.654689,58.622946,41.359064,25.254026,39.383303,79.205583,52.74204,40.046534,24.82222,39.272491,47.690114,44.194284,43.79044,45.222933,41.399897,47.049889,43.085318,32.885448,33.99054,29.353397,29.247695,30.247387,30.029875,37.27588,43.207546,34.286344,41.978239,32.09447,38.274293,33.846929,39.779846,37.090577,42.940626,37.256704,40.096119,31.973984,37.666336,32.817759,39.13473,36.237011,41.647018,33.233526,40.834674,32.125324,37.938966,33.445769,39.396241,35.632866,39.193803,36.119199,38.118058,32.052823,36.575521,33.078457,36.855953,37.508205,41.853044,36.164555,41.402629,33.4049,38.294896,37.620743,41.357642,38.549173,43.246186,42.428699,41.629159,35.24486,41.315301,38.937557,42.880949,84.403004,92.228816,142.297283,92.976727,75.704765,91.651595,138.660225,75.58905,75.356858,71.040482,70.830207,70.928257,75.034879,78.362272,32.856733,155.97527,3858.322655,0,204.720001,0.11401,-14.86,205.300003,0.10273,0.43,205.070007,0.09774,11.532,203.880005,10.194,-2374,118.519997,2.02,119.900002,35.280857,30.458107,29.145577,10.900957,92.2989,37.792585,44.230498,30.959057,-0.808928,0.026975,0.619745,0,155.97527,32.856733,1176764.51255939,327892.11774888093,1176764.51255939,327892.11774888093,278.9995207407407,281.51104944444444,332.40568055555553,334.4262683333333,307.0259594444444,300.7206587037037,279.9447209259259,272.57169833333336,302.26277999999996,306.6104533333333,3858.322655,261.5981010097339,171.58421724939515,561.8831792186842,0.8947407016670186,2.386720041206508,306.7152091219272,288.79027232610025,608.7490847123482,1.3014381624784908,2.344616990493688,590.7868769730478,2.49367568415654,6.687422250372045,-1.0,595.0204180097041,2.508781755384098,6.613147186548167,19.91294843471053,662.6005304887866,2.513259786487459,22.077865855641132,25.690471433628318,666.7972814483969,2.5258469559022068,-1.0,609.4153411052081,2.3467881223306066,25.61692828803813,-0.31075032251720813,272.12027588608913,1.246552519162695,488.8327875147973,5.994550418223525,594.206130118504,2.5058867141926684,-1.0,281.02878555555554,589.6939638786853,2.4897538564826402,-1.0,278.34947999999997,588.4693418430211,2.485348500370979,-1.0,277.62029666666666,278.8516179693897,1.268846022262416,3.5533841219272517,303.16182499999996,269.12262315946793,1.2365660973157309,7.090381899704994,299.6248272222222,268.4421220386435,1.2342939739865524,7.339885233038331,299.3753238888889,278.8516179693897,1.304787258985119,0.2748339380119462,269.12262315946793,1.2675966418806024,0.24990690576765529,268.4421220386435,1.2649953190185566,0.24816336764141766,280.89566611111104,273.94888555555553,-6.946780555555506,280.0981591666666,271.65030333333334,-8.447855833333278,278.8403375,272.1159061111111,-6.724431388888888,318.6666010869587,67.58011247908246,53.18518938357852,4.7153902146225795
2025-04-14 04:25:31,70560,0,0,74.470468,73.168931,64.562892,41.082134,37.631235,37.880902,39.037914,31.89196,32.703912,38.764671,31.677578,32.001243,32.343438,36.384369,47.12547,37.616762,37.144223,45.410617,53.741418,61.368783,54.641516,48.165557,52.445711,46.924957,46.391671,50.440883,51.227895,49.62568,76.697967,58.769013,46.169772,27.649085,29.379563,28.541809,29.380455,28.78214,28.886979,46.546563,44.893379,44.857463,76.814453,51.478992,41.448577,26.338303,39.327866,75.728836,42.095051,40.160633,26.062967,39.391342,47.102162,44.24614,43.764254,44.882368,41.497092,47.069094,43.249938,33.040171,33.963526,29.820355,29.576892,30.596025,30.468063,37.25155,43.230358,34.256894,41.996983,32.064494,38.314224,33.806264,39.768966,37.064181,42.886321,37.204158,40.113816,31.904121,37.67879,32.798275,39.132664,36.205716,41.681457,33.171826,40.844871,32.061758,37.943464,33.42941,39.458282,35.643805,39.196754,36.099137,38.154234,32.028302,36.602916,33.06508,36.880941,37.549969,41.836551,36.151675,41.442179,33.467059,38.30251,37.646925,41.340366,38.546405,43.198667,42.385607,41.643195,35.247926,41.309239,38.912287,42.856681,75.513965,86.872558,140.020112,79.009153,75.698105,79.122557,137.114386,75.54499,75.567363,70.985151,70.760786,70.953495,75.084071,75.893774,26.937523,84.931614,3857.110372,0,204.899994,0.09638,-12.448,205.429993,0.08618,0.412,205.210007,0.0805,9.217,204.050003,8.358,-1881,118.580002,1.994,119.599998,42.325571,37.604376,36.316432,3.844201,54.711598,37.787026,44.123659,31.244172,-1.032191,0.034747,0.790031,0,84.931614,26.937523,686935.768047798,287080.603166911,686935.768047798,287080.603166911,279.03499666666664,281.52171888888887,331.5468811111111,333.1611733333333,299.26619611111107,297.82430666666664,279.8853661111111,272.7300955555555,297.32442499999996,303.6347544444444,3857.110372,257.695641955211,162.18781754386822,557.40179765337,0.8588390568153689,2.3924854045413104,285.86531699369203,232.43414122983947,588.5214159312695,1.114580403137713,2.3602274037820288,592.3605160924257,2.522791010741803,5.798239821462976,-1.0,596.515276275147,2.5376147508576534,5.736369899915842,23.826076933677882,674.7224490044754,2.6398340635665867,11.982593212298568,45.68156411741904,677.8516184207207,2.6492492419998523,-1.0,613.49757597945,2.4456111793685915,13.8276104176142,-13.400879117419038,610.8063083664011,2.4365965591637817,13.928695834735066,-11.95898967297461,595.6790030571104,2.5346415661818162,-1.0,281.02209555555555,591.3012530890167,2.5189905147486975,-1.0,278.3992094444444,590.1105795873934,2.514708153807041,-1.0,277.68368499999997,611.1009277665069,2.4375855359568144,-12.116886895196842,297.9822038888889,611.2216843842002,2.437990739708103,-12.181601339641304,298.04691833333334,610.0964075534923,2.434211412399825,-11.578480784085741,297.4437977777778,611.1009277665069,2.588643603567005,-1.0,611.2216843842002,2.5890597238006645,-1.0,610.0964075534923,2.5851781364647093,-1.0,280.74675055555554,273.98436027777774,-6.762390277777797,279.9962838888889,271.87145749999996,-8.124826388888948,278.91306388888887,272.33446888888886,-6.578595000000007,-18.445792273975485,78.20717272932836,61.22487302502543,-0.23585806301700193
2025-04-14 04:26:31,70620,0,0,75.056478,73.247214,64.500426,41.106423,37.577401,37.826201,39.007082,31.892903,32.652999,38.737535,31.734831,32.095373,32.434859,36.39964,47.172794,37.563436,37.12057,45.374073,52.438183,61.449273,55.325707,47.629901,53.587681,46.981467,46.146801,50.42826,51.429085,49.75238,70.472948,56.81431,46.253876,26.296711,28.482881,27.381673,29.119509,27.849361,27.506934,46.487903,44.78295,44.648017,70.734672,52.360234,41.106026,24.820837,39.265394,70.120585,43.880701,40.022846,24.274838,39.327573,46.702561,43.959128,43.626675,44.998586,41.348975,46.991021,43.162262,32.691267,33.744656,29.501128,29.378042,30.469487,30.317755,37.213431,43.209639,34.23262,42.000635,32.039263,38.297465,33.817388,39.750356,37.056122,42.781715,37.173857,40.129447,31.888296,37.696375,32.823081,39.11845,36.162672,41.648379,33.142261,40.825272,32.085112,37.958834,33.445756,39.390647,35.586039,39.171445,36.043617,38.131519,32.036567,36.602726,33.040886,36.878392,37.539024,41.863035,36.146127,41.423031,33.493479,38.295691,37.637449,41.316366,38.536007,43.189206,42.42008,41.599862,35.172328,41.278015,38.921309,42.875758,78.832957,85.610321,138.718917,82.851852,75.716687,82.352924,136.141571,75.621055,75.381694,70.8214,70.82258,70.984718,75.184827,71.28769,32.285612,156.790569,3839.253033,0,204.699997,0.09839,-12.657,204.25,0.08997,0.524,205.309998,0.08502,9.812,203.839996,8.789,-1988,118.480003,2.007,119.199997,36.003751,30.855901,29.772721,10.250125,92.656237,37.772605,43.966364,31.017056,-0.177538,0.006482,0.136111,0,156.790569,32.285612,1182385.8010467328,323954.377236284,1182385.8010467328,323954.377236284,278.96162,281.478345,331.0064283333333,332.4382872222222,301.40102888888885,294.507075,279.79798027777775,272.60391990740743,299.1683094444444,302.9335116666666,3839.253033,261.2380837111477,170.7132554943066,561.4715483368878,0.8914367082536381,2.387230458121459,306.91350021775554,289.34838060466814,608.9241170968692,1.303218903447872,2.344475597159491,590.8707312555081,2.496100493902954,6.602033484725934,-1.0,595.1090619101062,2.5112255604029614,6.528755269010505,20.24026128885231,659.5195630462899,2.503208848642901,22.363779968527233,24.092928115577763,662.4961860375316,2.5121820986629526,-1.0,273.9883820160972,1.2527193567081332,487.71325133490126,5.512471328866695,255.3078330789965,1.1900240187817421,498.91101821741415,12.406425217755555,594.4181815686467,2.508769302692917,-1.0,281.06881999999996,589.6065178927181,2.4915625159212618,-1.0,278.2089033333333,588.5969375174484,2.487929729097752,-1.0,277.60713666666663,255.35266929810345,1.1901762560122204,12.389640217755584,294.52385999999996,255.74119439740912,1.191495093871223,12.244237995533354,294.6692622222222,254.8299472509461,1.1884008622735258,12.585397439977783,294.32810277777776,255.35266929810345,1.2154301038620026,0.21660298797009597,255.74119439740912,1.216917349112719,0.21759727294477768,254.8299472509461,1.2134291626526217,0.21526527599639783,280.5560247222222,273.82664527777774,-6.729379444444476,279.99035027777774,271.7275472222222,-8.262803055555537,278.8475658333333,272.2575672222222,-6.5899986111111275,335.56289817651157,64.41050113618371,385.5311810301927,5.209754500543752
2025-04-14 04:27:31,70680,0,0,74.40217,73.257152,64.484805,41.160494,37.628174,37.790357,38.991733,31.811921,32.542824,38.761489,31.398141,31.983756,32.260123,36.50553,47.079058,37.471673,37.07116,44.350996,54.016844,62.797865,52.72229,48.159336,50.203307,50.120625,45.320314,50.770588,51.89824,50.256437,85.755188,60.452219,46.01869,27.411795,28.668167,27.672459,28.976885,28.551142,28.048198,46.315852,44.642188,44.532209,79.465527,58.422543,41.147342,24.996473,39.345475,79.257376,52.881644,39.94996,24.690124,39.314735,47.225897,44.032167,43.715097,44.981757,41.321083,46.93274,43.354437,32.595151,33.682841,29.16343,29.096078,30.06821,29.913991,37.20384,43.216797,34.245053,41.973827,32.029477,38.288166,33.798711,39.718086,37.051166,42.754837,37.18687,40.104081,31.912097,37.688229,32.819332,39.081303,36.168336,41.646969,33.168229,40.838667,32.070172,37.930368,33.437122,39.381993,35.574685,39.142496,36.039355,38.105799,32.007535,36.576957,33.032783,36.867258,37.511104,41.842737,36.108232,41.436411,33.469674,38.306489,37.596547,41.342642,38.525292,43.225955,42.413635,41.629472,35.200847,41.240856,38.953841,42.845341,84.22329,92.146293,142.144978,92.797035,75.815247,91.329089,138.703872,75.607989,75.485993,70.700007,70.833651,70.990694,75.179371,78.29037,35.713989,133.512576,3854.390681,0,204.869995,0.11368,-14.752,205.5,0.10221,0.482,205.270004,0.09777,11.532,203.75,10.15,-2345,118.610001,2.007,119.199997,31.947707,27.076359,25.878977,14.070983,81.920923,37.764785,44.105073,30.753284,-0.40071,0.014492,0.307464,0,133.512576,35.713989,1021889.6958640318,347592.203555673,1021889.6958640318,347592.203555673,278.91222074074074,281.44596666666666,332.42992888888887,334.34165444444443,306.9261305555555,300.64594277777775,279.8750405555556,272.4573797222222,302.16293888888885,306.5646072222222,3854.390681,263.3519178224545,175.8392749983703,563.8829182634652,0.9108136993417739,2.3842931654252713,300.95683625577703,272.7790156432339,603.5034745838461,1.2497963145783766,2.3487062548049424,589.8964703637914,2.4802545522768624,7.125683736487467,-1.0,594.1860136151544,2.4955646158915807,7.044608847481141,18.094048844212182,667.2539129127314,2.5501927991013655,18.679687209041983,31.473092633111833,671.1292611132048,2.561817039034297,-1.0,615.6987075515019,2.388831850812397,21.354006793617863,-5.969294299778483,271.9244679635183,1.2469554113064594,488.446407480573,0.31089347799928646,593.3249563396689,2.4925024476581217,-1.0,280.93816111111107,588.7474833252722,2.4761299912689725,-1.0,278.23185666666666,587.6252217404469,2.47209161442701,-1.0,277.5666444444444,607.7209986076936,2.362672328351079,-2.057157077556269,303.0139933333333,268.83889832335933,1.2366730226519111,1.43709903355483,299.5197372222222,268.52294728593057,1.235617960162541,1.5527384779992985,299.40409777777774,607.7209986076936,2.5429892413728865,-1.0,268.83889832335933,1.2639519035134525,0.23966279293346288,268.52294728593057,1.262752174116981,0.23884857772104437,280.72168444444446,273.78277555555553,-6.938908888888932,280.0102372222222,271.5554188888889,-8.454818333333321,278.8932,272.0339447222222,-6.859255277777777,317.97200240027314,73.06789929757701,51.55520536122947,4.351733188678347
2025-04-14 04:28:31,70740,0,0,74.116297,73.226172,64.454785,41.055776,37.575593,37.681663,38.994555,31.964446,32.666035,38.836529,31.688638,32.164349,32.434413,36.50321,46.969883,37.328033,37.275477,43.767,57.233923,65.355787,54.745165,47.374931,49.956142,48.33311,45.397473,49.125762,52.8757,50.41057,77.484732,58.823343,45.860171,27.821034,29.398226,28.647041,29.393321,29.002798,28.980494,46.206262,44.458135,44.581269,77.295719,51.034887,41.347007,26.570965,39.373591,76.464003,42.399819,40.25251,26.316869,39.48399,48.036001,44.128077,43.498275,44.773159,41.205669,47.111269,43.285448,33.036131,33.947923,29.89163,29.701685,30.669501,30.571915,37.211311,43.226407,34.227172,41.991283,32.002199,38.29076,33.762684,39.755017,37.055935,42.890867,37.17763,40.120869,31.878288,37.660299,32.781005,39.129292,36.153185,41.667981,33.126053,40.83431,32.068883,37.928071,33.418374,39.431386,35.581777,39.181759,36.010573,38.124102,31.998827,36.578479,33.024976,36.871567,37.522039,41.872958,36.118979,41.421135,33.400043,38.286751,37.604193,41.346805,38.54183,43.234936,42.426919,41.600111,35.24927,41.277347,38.921393,42.848617,76.244659,87.418585,139.412141,80.458833,75.764159,80.884837,136.576262,75.620002,75.640685,71.100457,70.839862,70.961678,75.066028,76.199337,35.80085,107.908105,3652.198186,0,205.360001,0.09357,-12.12,205.75,0.0836,0.395,205.539993,0.07792,8.87,204.130005,8.11,-1812,118.699997,1.994,119.300003,31.69497,27.181806,26.087309,14.165201,68.57255,37.767388,44.154438,31.303131,-0.616267,0.022508,0.472064,0,107.908105,35.80085,845353.090205485,348191.08904344996,845353.090205485,348191.08904344996,278.9758681481481,281.5451494444444,331.24792333333335,332.82341166666663,300.07157388888885,298.19526925925925,279.9024656481481,272.76285046296294,297.7303661111111,303.9381027777778,3652.198186,263.4040507611849,175.96607029367829,563.9422183970771,0.9112909196699168,2.3842225127195458,293.5519798392522,252.70930449716715,596.3496588675984,1.18348264841788,2.354111286516685,589.9813035871092,2.4802576117617763,7.136927487595054,-1.0,594.3321550758036,2.495781984800398,7.054599403764398,18.141098683259486,669.8758693562021,2.589728229282149,15.111180477122623,37.69594349408112,672.9886412630433,2.5991030520349643,-1.0,609.0512632330951,2.396906888470178,17.59087027172369,-6.519594049636623,605.4022870765893,2.384708351334821,17.779959153775764,-4.643289420007022,593.1534213033012,2.4915901495453583,-1.0,280.85009499999995,588.9118654089685,2.476419812885094,-1.0,278.34278166666667,587.8856726467151,2.4727289856764503,-1.0,277.7347277777778,605.8381788803408,2.3861695688576776,-4.867315716303324,298.41929555555555,605.6338724286194,2.3854848195498817,-4.762308494081083,298.3142883333333,604.7346918418344,2.3824682770752155,-4.30024404963666,297.8522238888889,605.8381788803408,2.536166759207547,-1.0,605.6338724286194,2.5354579259716465,-1.0,604.7346918418344,2.532334767615495,-1.0,280.97335499999997,273.97890388888885,-6.994451111111118,279.892065,271.9259208333333,-7.966144166666709,278.84197694444447,272.3837266666667,-6.458250277777779,-15.420983489480136,75.54371428039849,60.824606123106946,-0.20413324439200173
2025-04-14 04:29:31,70800,0,0,74.412691,73.25118,64.362428,41.212908,37.642811,37.751524,39.037132,32.099554,32.751294,38.885391,31.858246,32.267588,32.617674,36.663416,46.951865,37.41325,37.293042,44.987039,54.277877,62.369954,54.951134,50.171747,50.93657,48.002337,45.427886,50.123168,51.739613,48.220908,70.787987,56.305653,45.911425,26.083076,28.813342,27.907005,29.368233,28.145717,28.27068,46.160837,44.513953,44.380729,71.42773,51.039448,41.315989,25.425077,39.376893,70.621668,41.989547,40.164585,25.017768,39.478034,47.101985,44.037534,43.837134,44.990184,41.25909,47.093105,43.209215,32.787305,33.795005,29.840187,29.686356,30.733065,30.714792,37.147444,43.210419,34.22065,41.973396,31.983629,38.309568,33.779378,39.747954,37.041328,42.734529,37.145506,40.091947,31.860628,37.697146,32.804293,39.100607,36.135463,41.622235,33.086654,40.817739,32.048569,37.945025,33.422095,39.423356,35.577254,39.145495,35.965752,38.09738,31.959406,36.571177,32.990971,36.853616,37.482001,41.843688,36.097177,41.431148,33.472356,38.289247,37.596968,41.300308,38.500026,43.165284,42.399854,41.600285,35.193147,41.24341,38.914469,42.782445,77.915538,84.775042,137.253346,81.285025,75.772542,80.645626,134.92678,75.633872,76.136431,70.95356,70.764967,70.957675,75.194658,71.01115,33.909638,141.819376,3512.627684,0,205.190002,0.09183,-11.956,205.860001,0.08377,0.448,205.75,0.07808,8.93,204.070007,8.113,-1808,118.800003,1.994,118.599998,33.825959,29.230523,28.079119,12.085466,85.885141,37.7463,44.072524,31.259452,-0.826695,0.03023,0.631425,0,141.819376,33.909638,1079163.0633116318,335151.641867966,1079163.0633116318,335151.641867966,278.96333314814814,281.5350583333333,330.33154444444443,331.6240811111111,300.53056944444444,294.7865527777778,279.8569575925926,272.73858425925926,298.6586322222222,302.46946777777777,3512.627684,262.25337936703806,173.17165906927104,562.6314223396196,0.9007503516017319,2.385801809128535,303.1563191304578,278.85086553164575,605.5428987132442,1.2695079720741376,2.3471435434475048,590.4530650831525,2.488634117723734,6.848480829212894,-1.0,594.7951000600023,2.5041276560971464,6.770175699024384,19.28167896629526,661.2948519849821,2.5232934235809483,20.114466728338552,27.17522531398663,663.9349445016379,2.531270077502538,-1.0,271.6042390651393,1.2455001344482577,488.8289473227172,2.6257496860133642,256.0413643368794,1.19321624919261,498.170925630738,8.369766352680017,593.6849825789545,2.500179964581421,-1.0,280.8785694444444,589.3790069054025,2.4847795335956357,-1.0,278.32554944444445,588.3028520787816,2.4809085516788283,-1.0,277.6858805555555,255.806709654493,1.1924201152481613,8.457437463791166,294.69888166666664,256.75849875434704,1.1956478692179884,8.102024686013408,295.0542944444444,255.5594891584602,1.19158109184602,8.54983690823559,294.6064822222222,255.806709654493,1.2158465794736706,0.21217865971910368,256.75849875434704,1.2194758524391942,0.21462252989419367,255.5594891584602,1.2149039014550709,0.21154388170261015,280.6887552777778,273.8673083333333,-6.82144694444446,280.0464772222222,271.9073730555555,-8.139104166666698,278.83564027777777,272.4410713888889,-6.394568888888898,334.41170074627314,66.49975192497982,389.69061291984275,5.028766139211047
2025-04-14 04:30:31,70860,0,0,74.79048,73.1991,64.415025,41.362451,37.716573,37.766949,39.213836,32.025483,32.741867,38.884861,31.614474,32.156411,32.483416,36.636044,47.185559,37.369476,37.383588,44.374034,56.753814,65.563048,55.948689,47.001571,49.239679,45.710587,46.449014,50.437041,51.476524,48.5874,84.976656,59.600637,46.095464,27.51518,28.731572,27.789475,29.125475,28.620518,28.035471,46.497494,44.808283,44.668098,78.176887,57.259187,41.272121,25.093389,39.347084,77.535614,51.733579,40.038482,24.795094,39.332196,48.120544,44.138552,43.363082,44.357286,41.737544,47.151109,43.254765,32.817889,33.947724,29.367028,29.378178,30.295336,30.144841,37.129461,43.229,34.197029,41.997476,31.98264,38.291716,33.779632,39.761942,37.034577,42.772179,37.133412,40.106774,31.849336,37.71298,32.791768,39.122105,36.121619,41.654661,33.079387,40.835194,32.049304,37.962622,33.416245,39.412452,35.553447,39.162378,35.966758,38.134822,31.962421,36.593645,33.007761,36.877811,37.503967,41.862018,36.092811,41.42857,33.465309,38.263269,37.600581,41.311437,38.523997,43.17551,42.4124,41.575022,35.198271,41.229811,38.900921,42.801458,84.721718,91.061143,140.030721,92.194821,75.977236,91.184789,136.906634,75.653556,75.753161,70.9203,70.885423,70.958851,75.181892,77.197319,37.028765,165.17593,3623.945628,0,205.050003,0.1079,-14.004,205.740005,0.09723,0.431,205.5,0.09217,10.801,203.75,9.609,-2202,118.739998,2.006,119.300003,30.611256,25.787913,24.554274,15.484208,96.26111,37.750581,44.161962,30.991833,-1.039767,0.038006,0.79328,0,165.17593,37.028765,1240200.82749901,356657.26458510495,1240200.82749901,356657.26458510495,278.9659383333333,281.56728277777773,331.4314633333333,333.1670672222222,306.5915672222222,299.9442883333333,279.9066456481481,272.589907037037,302.43984333333333,305.9617461111111,3623.945628,264.1339226777151,177.74313924382122,564.7715446624759,0.9179688089646217,2.383242188071213,308.91395433477857,295.0051591430963,610.6673991025881,1.321196144793707,2.3430413399686723,589.6425898862616,2.474846489445603,7.325848631410127,-1.0,594.0563681957491,2.4905950530526595,7.239741895625418,17.433360100062657,658.5895344789025,2.4928114593397814,23.650810168698747,22.517508998554717,662.2350314174265,2.5037820100495187,-1.0,288.42359881532826,1.2998103362293056,478.97581301683886,2.3223871125563846,269.99358621933004,1.2390399744404474,490.32678995467427,8.969666001445262,593.0597627088746,2.487051869106746,-1.0,280.9808133333333,588.5174278934774,2.4708083458911294,-1.0,278.3011783333333,587.3585516361745,2.4666391026269734,-1.0,277.6158233333333,277.2370687200527,1.263083647355219,6.332478779223038,302.5814755555555,266.8871533450095,1.2286635517272444,10.11012822366746,298.8038261111111,265.91986987266716,1.2254244351405317,10.466391001445288,298.4475633333333,277.2370687200527,1.2946486707089602,0.25707138825794285,266.8871533450095,1.2554643233516851,0.23032938371735226,265.91986987266716,1.2518022285229093,0.2278301266633487,280.99974888888886,273.9182258333333,-7.081523055555579,279.7389911111111,271.690335,-8.048656111111086,278.9811969444444,272.16116027777775,-6.820036666666624,319.64900366693155,64.53316628315338,370.1659356635742,4.953251515110876
2025-04-14 04:31:31,70920,0,0,74.635097,73.20514,64.393753,41.381379,37.789938,37.854449,39.236073,32.047031,32.750298,38.929852,31.634059,32.099952,32.425646,36.692299,47.140558,37.380515,37.37915,43.918958,55.99237,64.975998,53.830823,47.427019,50.274144,49.515828,46.606127,49.579346,50.50857,48.569275,79.086109,59.591517,46.133863,28.232442,29.475613,28.609797,29.517087,29.313535,28.967853,46.315867,44.860945,44.715074,78.287569,52.169469,41.344721,26.436095,39.375425,77.587104,43.85357,40.124689,26.362363,39.433194,47.776271,44.114993,43.682599,45.326311,41.69078,47.231757,43.118826,33.039409,33.878261,29.786453,29.697721,30.608935,30.435372,37.143503,43.199046,34.201258,41.988037,31.966394,38.27784,33.763902,39.726917,37.056488,42.732015,37.133144,40.104745,31.845057,37.697815,32.81386,39.102493,36.131158,41.633791,33.068006,40.803673,32.041024,37.943486,33.416548,39.426867,35.573249,39.160917,35.944476,38.118484,31.939262,36.580816,32.989095,36.855679,37.469033,41.845738,36.063979,41.453594,33.429274,38.28175,37.597862,41.318385,38.535825,43.164885,42.398851,41.587847,35.21829,41.233484,38.916715,42.77458,77.333186,88.489672,139.359864,82.558681,75.645268,82.999213,136.591971,75.673951,76.39201,70.980704,70.826789,70.937997,75.170433,76.937692,33.754625,102.58442,3651.301459,0,205.139999,0.09537,-12.326,205.75,0.08486,0.514,205.589996,0.08052,9.227,204.889999,8.247,-1873,118.650002,2.009,119.300003,34.221559,29.432417,28.212385,11.912304,65.543653,37.743107,44.284963,31.241025,-0.158281,0.005764,0.120552,0,102.58442,33.754625,808647.5757859399,334082.8649011249,808647.5757859399,334082.8649011249,279.0024579629629,281.6120872222222,331.25665055555555,332.79436888888887,301.2381561111111,298.88347814814813,279.9749796296296,272.7283473148148,298.33510333333334,304.53315111111107,3651.301459,262.15758123249464,172.93940764969872,562.5221128119799,0.8998720969047566,2.385935186633906,291.87204492826066,248.23160001413726,594.6709631703233,1.1684357836580934,2.3553920858326918,590.559222253148,2.4895750385544098,6.82368846379097,-1.0,594.9646083046119,2.505291375072112,6.744616896851928,19.45450598972758,670.9002554892675,2.6003386334334704,14.374828808746855,39.38460562729489,673.9240063493504,2.6094456265992307,-1.0,612.7232017360777,2.4162710473967595,16.570554848424983,-9.366111182850432,608.1917209501779,2.4011690910231502,16.785389508094447,-7.011433219887465,593.9332765333838,2.501625161430528,-1.0,281.0021461111111,589.4463852717928,2.4855816795739782,-1.0,278.34151166666663,588.3063801005,2.4814809789567986,-1.0,277.6637161111111,609.0106895588708,2.4039072358749207,-7.436904516183745,299.3089494444444,608.1567595986163,2.401052114286733,-6.993271182850435,298.8653161111111,607.4076175302113,2.3985438599533557,-6.604123960628215,298.4761688888889,609.0106895588708,2.554450922380926,-1.0,608.1567595986163,2.5515023481565384,-1.0,607.4076175302113,2.5489114187251256,-1.0,280.8975733333333,273.96046388888885,-6.937109444444445,280.09691944444444,271.8956038888889,-8.201315555555539,278.9304461111111,272.3289741666666,-6.601471944444484,-17.63249869702986,75.93564718465552,58.17705375318974,-0.23220317928090164
2025-04-14 04:32:31,70980,0,0,74.44128,73.195998,64.406331,41.438815,37.724349,37.791075,39.09428,32.114479,32.842365,38.969148,31.825646,32.262084,32.558357,36.685818,47.069946,37.392604,37.328333,44.740359,53.393153,62.591018,54.659757,48.929549,51.030168,48.006831,45.839514,50.052514,50.857292,50.511552,71.42004,56.051415,46.097965,26.645007,28.967222,28.214058,29.378464,28.268486,28.242602,46.431962,44.621376,44.529799,71.964362,50.059688,41.461373,25.676831,39.295308,70.962124,40.745509,40.153597,25.224202,39.460174,47.277342,44.062092,43.819595,44.649834,41.389337,47.209752,43.152644,32.889173,33.810051,29.829433,29.716178,30.734794,30.599687,37.120795,43.205916,34.195504,41.98146,31.925428,38.246738,33.760159,39.741494,37.057846,42.809774,37.120847,40.060329,31.804605,37.677782,32.754574,39.109141,36.126761,41.643936,33.07876,40.80728,32.029093,37.931853,33.379524,39.411394,35.548396,39.171906,35.913877,38.111909,31.92773,36.593256,32.974031,36.834228,37.476331,41.832773,36.053575,41.416426,33.40284,38.266185,37.606151,41.306693,38.516587,43.13215,42.380754,41.516514,35.192494,41.227542,38.894839,42.763787,76.076274,83.752732,136.430762,78.505736,75.529397,77.069241,134.101541,75.664204,76.149872,70.979815,70.671092,70.938525,75.129147,71.021709,35.090483,132.800872,3629.736893,0,205.169998,0.08882,-11.464,206.029999,0.08012,0.544,205.839996,0.07583,8.603,204.720001,7.812,-1747,118.910004,1.973,118.599998,32.706926,28.070334,26.762558,13.391039,81.573764,37.730041,44.058474,31.263219,-0.368581,0.013654,0.278896,0,132.800872,35.090483,1016982.6697281039,343293.2811976309,1016982.6697281039,343293.2811976309,279.0227657407407,281.5998622222222,329.8730783333333,331.16709,298.98652,295.0660233333333,279.8491522222222,272.7406774074074,297.63681888888885,301.90151777777777,3629.736893,262.9757020945349,174.924797299418,563.4547327762773,0.9073689136039456,2.384805545134225,300.7642281159122,272.24980453462274,603.3228923677042,1.2480707398650523,2.3488435608452387,590.2460182243381,2.4836853412277318,7.02671248602388,-1.0,594.6055786708187,2.4992379691555935,6.945739377981087,18.624160127687333,662.2236908641144,2.5357934361965206,18.798457610709224,29.108850217421093,664.8402050528032,2.543709798994167,-1.0,267.38342556326484,1.2318427512709442,491.1917610572336,1.777708115912219,256.7827731295444,1.1961536083421382,497.54523427476147,5.698204782578898,593.5590898726616,2.4955176620419186,-1.0,280.98220277777773,589.2058006958058,2.4799531435349844,-1.0,278.40631833333333,587.981063618932,2.4755482951087857,-1.0,277.6797761111111,256.7398623386154,1.1960081766384931,5.714205893690007,295.0500222222222,257.55129753507623,1.1987569294185323,5.4118047825788835,295.3524233333333,256.05800952444565,1.1936962063473666,5.968603671467804,294.7956244444444,256.7398623386154,1.2184815540021314,0.21057596228404452,257.55129753507623,1.221567144001504,0.21266443764300225,256.05800952444565,1.2158887182049876,0.20882100661162542,280.74428722222217,273.89978444444444,-6.844502777777734,279.94706361111105,271.9126697222222,-8.034393888888872,278.85610583333334,272.4095780555555,-6.446527777777817,333.46324509479365,67.6181121932957,394.8402653008495,4.931566917182529
2025-04-14 04:33:31,71040,0,0,75.103178,73.325757,64.49682,41.49304,37.811966,37.858359,39.227298,32.100927,32.79684,39.001626,31.682917,32.20441,32.582989,36.804121,47.1203,37.411294,37.372372,44.740627,53.986608,62.579179,54.335265,48.73139,51.998248,47.829785,45.891192,49.216939,53.018935,50.435483,83.246134,58.779576,46.09697,27.212173,28.488685,27.468749,29.106576,28.219061,27.87895,46.477537,44.463058,44.489351,76.472588,56.830329,41.318413,24.904764,39.598582,74.585999,50.457229,40.118087,24.353487,39.424021,47.438916,44.044448,44.129942,45.073725,41.667481,47.126941,43.115966,32.598111,33.775783,29.482439,29.460141,30.336251,30.103004,37.091937,43.194832,34.158998,41.969484,31.909283,38.234459,33.729157,39.675522,37.027478,42.783137,37.086438,40.104035,31.811374,37.65873,32.734515,39.068704,36.078203,41.605825,33.056178,40.801643,32.020279,37.90883,33.35637,39.349677,35.488597,39.141492,35.860306,38.102261,31.911318,36.544204,32.959875,36.848899,37.487012,41.839,36.047495,41.361998,33.371415,38.239555,37.558284,41.30233,38.535166,43.15545,42.426325,41.534866,35.22562,41.17812,38.896199,42.79632,84.164101,90.021353,139.432065,90.955281,75.956781,90.178692,136.389054,75.668776,75.018961,71.226289,70.854874,70.981357,75.101661,75.963668,35.819329,173.623643,3630.131907,0,205.160004,0.10601,-13.78,205.720001,0.09562,0.469,205.509995,0.09084,10.627,204.100006,9.449,-2169,118.720001,2.009,119.300003,31.91174,27.133183,25.932857,14.18523,99.770351,37.713067,44.24508,30.959288,-0.581183,0.021947,0.44047,0,173.623643,35.819329,1298445.7558397509,348318.497258053,1298445.7558397509,348318.497258053,278.98953148148144,281.5538561111111,331.14391888888883,332.8344805555555,305.90293388888887,298.7619853703704,279.95282203703704,272.5718267592592,302.1300561111111,305.38408499999997,3630.131907,263.4151329451924,175.9930261997813,563.9548230686067,0.9113923609357388,2.3842075045878968,310.86144025054466,300.55931709269055,612.3234715902208,1.3387220038881233,2.341625915824765,589.999563106774,2.4802590833050706,7.139314998364981,-1.0,594.3422229088509,2.495753608789694,7.057115498175021,18.13872316591869,656.1072300345498,2.4780982715398747,25.06986919132342,20.282478638344173,659.6981202037814,2.4889145856134918,-1.0,286.47285932796075,1.2930440387897768,480.40452222382896,4.958506361655793,266.77478795789585,1.2278915145308822,492.4489782547241,12.099454880174278,593.3716910550221,2.492303046009517,-1.0,280.98165,588.8801777242923,2.4762420271691274,-1.0,278.32689611111107,587.7548022272738,2.472193817679452,-1.0,277.6600483333333,274.58211368523394,1.2538993114869696,9.241365806100248,301.6200744444444,264.3226140509347,1.219671281818944,13.00444691721134,297.8569933333333,261.49422098505545,1.21015873880775,14.05255191721136,296.8088883333333,274.58211368523394,1.2856650398936547,0.25412060744420867,264.3226140509347,1.2467170131816363,0.22767599429646607,261.49422098505545,1.2359796153933786,0.2203856036221605,280.7842677777777,273.80941499999994,-6.974852777777755,280.1510186111111,271.7451611111111,-8.405857500000025,278.92317972222224,272.1609041666667,-6.762275555555561,323.2247751488781,61.76500712569896,369.6343707065891,5.233137502778526
2025-04-14 04:34:31,71100,0,0,74.288748,73.276491,64.371326,41.560533,37.836026,37.912904,39.414115,32.125667,32.786533,38.997135,31.735851,32.214568,32.497514,36.866865,47.029842,37.427172,37.431974,45.607043,53.562805,61.627333,54.763278,48.720853,50.811999,47.517652,46.076955,49.689375,52.178813,49.820862,81.781363,60.653219,46.177336,28.370075,29.464168,28.592992,29.478439,29.167349,29.021044,46.698458,44.773876,44.773,80.0578,54.941915,41.49884,26.523099,39.42513,79.820242,47.092874,40.362142,26.362527,39.595615,47.172604,44.36648,43.799146,44.901445,41.781371,47.359723,43.316476,33.052889,33.983332,29.887507,29.715398,30.684544,30.494574,37.082835,43.194138,34.149322,41.946714,31.883535,38.244684,33.708796,39.703564,37.039691,42.854104,37.099924,40.086629,31.796003,37.663327,32.737362,39.108679,36.104157,41.654029,33.036839,40.798779,32.008036,37.905474,33.346774,39.38255,35.538911,39.174374,35.872949,38.097186,31.901745,36.567442,32.94232,36.819398,37.497319,41.817595,36.031163,41.387565,33.339032,38.264758,37.587928,41.305434,38.539605,43.141429,42.397706,41.477186,35.198516,41.219827,38.916081,42.780975,79.677414,90.504357,140.300984,86.936106,75.98918,86.433136,137.283536,75.736196,75.948876,71.225331,70.744863,70.946489,75.065695,78.585219,17.843852,93.205655,3526.275076,0,204.789993,0.09985,-12.906,205.520004,0.08957,0.512,205.380005,0.0847,9.777,203.520004,8.718,-1964,118.529999,2.005,119.699997,54.838363,50.159867,49.023169,-8.661027,59.951453,37.715675,44.22292,31.303041,-0.059639,0.00218,0.045466,0,93.205655,17.843852,743983.2701508349,224381.95138396398,743983.2701508349,224381.95138396398,279.0830218518518,281.6831794444444,331.6408533333333,333.3172133333333,303.6700588888889,300.12396388888885,279.9405112962963,272.7628003703703,299.6374522222222,305.6524205555555,3526.275076,250.78703369513096,145.7848162874112,549.3736825856727,0.7947660329718144,2.404055238843933,288.77075720943174,240.0346704783644,591.5234768746774,1.140643477263188,2.357833229414564,594.7049857376367,2.5752438417920875,4.467005698737947,-1.0,598.9945662677785,2.5905428862055024,4.419369178070694,30.89614574931346,673.3960426064941,2.622094264478184,13.079315396414655,42.87009612390159,676.6680905871129,2.631935642034248,-1.0,619.735601182145,2.453093822174968,14.834244268067202,-14.899301679457153,613.0184779928687,2.43084387697458,15.105505017886504,-11.353206679457116,597.9087097268601,2.58668349946837,-1.0,281.02629777777776,593.6265528344703,2.5713750939044497,-1.0,278.4271333333333,592.5895828628773,2.5676464793087033,-1.0,277.79563444444443,614.3103724458617,2.4351435270742985,-12.035555568346012,300.80631277777775,612.4975327125485,2.4291073137010506,-11.078020568346005,299.84877777777774,612.2477045369553,2.4282739497183807,-10.946043901679332,299.71680111111107,614.3103724458617,2.6440463084225567,-1.0,612.4975327125485,2.6378019148755047,-1.0,612.2477045369553,2.636939554115669,-1.0,280.79974555555555,273.9933947222222,-6.80635083333334,280.01127527777777,271.9285847222222,-8.082690555555587,279.0105130555555,272.3664216666666,-6.64409138888891,-18.313492255232063,74.40147633871561,53.660441424349074,-0.24614420514801585
2025-04-14 04:35:31,71160,0,0,74.425488,73.300394,64.359979,41.607928,37.881874,37.950795,39.221249,32.169141,32.794258,39.016271,31.779675,32.272781,32.650438,36.911912,47.210572,37.397447,37.401636,44.409895,56.007866,63.881188,54.291387,50.613178,50.323005,48.167798,45.548741,50.169789,53.248022,50.220266,73.479038,56.869284,46.163076,26.910315,29.162616,28.383659,29.570245,28.83312,28.867471,46.722816,44.660956,44.606189,73.551795,49.4045,41.411318,26.110551,39.784371,72.603965,40.212244,40.270393,25.767614,39.57314,47.684783,44.262531,43.645556,44.876409,41.521348,47.229458,43.543546,33.022438,33.937911,29.987242,29.810237,30.85911,30.744516,37.049571,43.212918,34.144915,41.969604,31.880004,38.25607,33.702037,39.70122,37.007264,42.785023,37.056957,40.134587,31.804845,37.688131,32.748535,39.079423,36.066821,41.638499,33.054996,40.833489,32.023991,37.923643,33.36327,39.376156,35.485957,39.16092,35.839064,38.118009,31.890673,36.571931,32.916155,36.850925,37.48108,41.833979,35.999193,41.388361,33.351389,38.249567,37.54311,41.300139,38.52767,43.15107,42.413423,41.513593,35.1962,41.17635,38.935921,42.766907,75.656032,84.297518,137.04195,77.043642,76.023856,74.52185,134.52961,75.809139,75.396743,71.206172,70.816272,70.992417,75.181508,72.804794,23.206745,114.585678,3626.699374,0,205.130005,0.08939,-11.568,205.720001,0.0798,0.369,205.460007,0.0743,8.341,204.619995,7.753,-1732,118.760002,1.976,119.099998,47.168808,42.41705,41.276125,-1.005732,72.237774,37.711741,44.255696,31.393576,-0.271075,0.009804,0.204371,0,114.585678,23.206745,891393.3333902459,261357.795435965,891393.3333902459,261357.795435965,279.0471827777778,281.61080999999996,330.1108944444444,331.50663888888886,298.17424555555556,296.0453329629629,279.9587197222222,272.81309759259256,297.4033511111111,302.2041766666666,3626.699374,255.0151064774639,155.78914253905197,554.3002797111495,0.8340610904647899,2.396757287865612,295.58500758372213,258.164521900774,598.3549663100315,1.2016880802416308,2.3525936934530933,593.318714884186,2.5429318747333163,5.247341656701729,-1.0,597.5793310825333,2.558130551801511,5.1907001360050655,26.59570352253607,666.338603911259,2.5701129360638246,16.12739110326586,34.52588686072227,669.1098027013242,2.5784899860145796,-1.0,603.4734461452131,2.369834770753962,18.97960620038483,-2.589237971833427,599.266225384729,2.3556741958235556,19.227206094407137,-0.4603253792407713,596.5928657431346,2.5546239242371285,-1.0,281.0183755555555,592.2108460449144,2.5389569266676593,-1.0,278.37851,591.1619702533878,2.5351848270367183,-1.0,277.74466277777776,599.5602223247462,2.3566670275290287,-0.6089024162778287,296.19390999999996,599.640194140939,2.3569370072866507,-0.649322971833385,296.2343305555555,598.5980219992189,2.3534158096877404,-0.12275074961115706,295.7077583333333,599.5602223247462,2.565149900573531,-1.0,599.640194140939,2.5654326640019565,-1.0,598.5980219992189,2.561744003480916,-1.0,280.91314277777775,273.9723191666667,-6.940823611111057,279.9616569444444,271.98263305555554,-7.979023888888889,279.00135944444446,272.48434055555555,-6.517018888888913,-5.94751050054299,68.75927282872578,62.86515776604597,-0.086497577066555
2025-04-14 04:36:31,71220,0,0,74.684695,73.218419,64.477746,41.660441,37.76143,37.867917,39.2315,32.217305,32.812969,39.105865,31.667448,32.24565,32.553049,36.966773,47.048186,37.455903,37.412283,44.172799,56.073576,64.27316,55.263308,49.208025,50.59064,48.608813,46.294669,49.167946,52.031578,50.854544,81.161659,57.897395,45.884631,26.489642,28.451339,27.635426,29.059877,28.049562,27.797359,46.289642,44.507029,44.329098,75.28684,56.251257,41.554163,24.724148,39.467774,72.311577,48.972592,40.1834,24.133668,39.462804,47.684242,44.06169,43.858225,45.102768,41.721237,47.15806,43.126013,32.539797,33.551084,29.550266,29.47936,30.409396,30.123381,37.015737,43.186365,34.113805,41.964292,31.838092,38.247211,33.673586,39.696539,36.996375,42.729858,37.033542,40.0813,31.747403,37.673126,32.725877,39.078709,36.047948,41.611841,32.973675,40.807102,31.976374,37.917921,33.334853,39.401247,35.479264,39.138818,35.798709,38.069679,31.84594,36.554487,32.905744,36.841098,37.47126,41.816298,35.990997,41.392097,33.379155,38.276023,37.557213,41.297317,38.513802,43.101726,42.395917,41.494748,35.20868,41.197689,38.889406,42.751794,83.263689,88.99408,138.722068,89.557872,75.878077,88.901705,136.109496,75.768667,76.414959,71.14978,70.786091,71.001712,75.228764,75.010412,36.682863,177.959454,3624.883218,0,204.669998,0.10455,-13.578,205.5,0.09338,0.38,205.110001,0.08972,10.386,203.820007,9.283,-2118,118.620003,2.011,119.5,30.769572,26.439104,25.068341,15.115059,101.526855,37.692513,44.259029,30.942214,-0.483783,0.016903,0.36433,0,177.959454,36.682863,1328340.1190826779,354272.354349291,1328340.1190826779,354272.354349291,279.00596185185185,281.5711444444444,330.98860888888885,332.4400377777778,305.1265955555555,297.7351992592592,279.96057175925927,272.56234111111104,301.6298272222222,304.81337777777776,3624.883218,263.9296469235492,177.24541533667502,564.539601671497,0.9161004248776604,2.3835149076735482,311.83626334920706,303.35748368105146,613.1364407970192,1.3475052196660857,2.3409078271398194,589.8011693248997,2.4765861650041305,7.271303883283663,-1.0,594.1513392634907,2.4921065537624845,7.18718550201486,17.6414975208952,654.7926769405444,2.4705782291094507,25.81635656410597,19.15234553968179,657.8947636397902,2.4799299294446198,-1.0,284.2933697906243,1.2857068438340928,481.86566389949473,6.709667793651533,263.99506944256956,1.2183682017053408,494.20365210361285,14.10106408994784,592.9498835872546,2.4878342150909174,-1.0,280.8636838888889,588.8738679388073,2.4732593067905,-1.0,278.4578683333333,587.5866971029147,2.4686304779223036,-1.0,277.6963333333333,271.4060896225209,1.2431460027845904,11.37423057142928,300.4620327777778,262.5457424969739,1.2134959697949177,14.638018904762646,297.1982444444444,258.10418106737586,1.1985095259138032,16.29094279365154,295.5453205555555,271.4060896225209,1.2728647193910412,0.24312441964838194,262.5457424969739,1.239293852196597,0.22024685670482902,258.10418106737586,1.2224652712418984,0.20877867157240818,280.85720333333336,273.73080027777775,-7.126403055555613,280.08360916666663,271.7693405555555,-8.314268611111117,278.94090277777775,272.18688249999997,-6.754020277777784,325.8060998823301,60.641337677053684,370.4993071499201,5.372673367091854
