Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 04:37:31,71280,0,0,74.758121,73.209858,64.46995,41.699443,37.763062,37.858945,39.238446,32.150446,32.819909,39.090693,31.615149,32.15774,32.452272,36.948387,46.990041,37.421378,37.433329,45.25428,53.36606,61.962139,56.354772,48.528707,51.798411,48.002942,45.620391,49.688233,52.060893,50.513379,83.292411,60.861947,46.029011,28.246839,29.224941,28.450921,29.285152,28.92883,28.881543,46.366812,44.559557,44.555175,80.506337,56.18977,41.577323,26.289937,39.414642,80.517719,48.999617,40.255214,26.043173,39.534967,47.368883,44.173271,43.760645,45.16079,41.527304,47.247601,43.246846,32.908123,33.707743,29.779776,29.639317,30.500192,30.233681,36.987617,43.209374,34.060903,41.964217,31.80416,38.25357,33.627126,39.723255,36.984258,42.859229,37.002271,40.095531,31.725707,37.656693,32.681326,39.084711,36.024746,41.648607,32.92224,40.792706,31.942653,37.880727,33.308555,39.379392,35.453313,39.152688,35.755935,38.096478,31.820402,36.553014,32.870476,36.828056,37.456903,41.819605,35.978207,41.405346,33.305893,38.261332,37.55135,41.304111,38.516646,43.146254,42.374246,41.484929,35.211196,41.178587,38.872392,42.719051,80.820999,91.260206,140.533472,89.192581,75.812073,87.866788,137.553451,75.752536,76.04664,71.185752,70.810067,70.982393,75.119586,78.760857,32.351658,131.40896,3651.480806,0,204.639999,0.10305,-13.298,205.240005,0.09196,0.565,205.100006,0.08788,10.171,203.800003,9.058,-2066,118.349998,1.998,119.599998,35.703317,31.251629,29.92952,10.325694,80.891239,37.682,44.20629,31.128139,-0.699351,0.024039,0.527415,0,131.40896,32.351658,1007385.7747227199,324409.748357106,1007385.7747227199,324409.748357106,279.05028666666664,281.6208894444444,331.79080611111107,333.4463733333333,304.9236561111111,300.61601240740737,279.9312721296296,272.66563259259254,300.2727772222222,306.0723366666666,3651.480806,261.27988499300454,170.81433868093507,561.5193618074,0.8918204135716271,2.3871709765777482,300.38555884784574,271.21052737606664,602.9669556950327,1.2446784644119042,2.34911380941133,591.0027135838981,2.4963264620558436,6.609409807617003,-1.0,595.3330497867252,2.5117734926225808,6.534517859794111,20.341004451439858,666.3804456345479,2.5499167162152916,18.42590205360883,31.405247263265323,669.7276221601691,2.5599798394146034,-1.0,612.2134657660769,2.3796660503415796,21.229622549646972,-4.5380972632653425,603.4384237083269,2.3506827505532852,21.81295944315684,-0.2304535595616244,594.1908102568048,2.5077126631794098,-1.0,280.943895,590.0289576534637,2.4928332982677643,-1.0,278.470735,588.7961639563846,2.4884004372291813,-1.0,277.73623,605.5424101990923,2.357669711397317,-1.2602250410430997,301.64578388888884,270.42187416179087,1.24205173724387,0.2875938478457556,300.097965,270.4392033281284,1.2421094816666578,0.28127051451241414,300.10428833333333,605.5424101990923,2.5476431796094774,-1.0,270.42187416179087,1.2730496669583637,0.25494306339802153,270.4392033281284,1.2731159911085679,0.2549874169776066,280.8005983333333,273.87662944444446,-6.923968888888851,280.0726208333333,271.87752583333327,-8.195095000000038,278.9205972222222,272.24274249999996,-6.677854722222264,-12.435710124428851,71.04739584782271,54.166979868471,-0.17503400337241143
2025-04-14 04:38:31,71340,0,0,74.962485,73.267734,64.602415,41.679478,37.775257,37.796025,39.270898,32.172507,32.880547,39.134095,31.654526,32.143653,32.571631,36.962251,47.071688,37.483664,37.385755,44.272742,54.9975,65.008569,59.88337,47.600867,48.804467,46.238676,46.128162,50.791594,52.067712,50.765068,74.026389,56.899456,45.96622,27.166648,29.144388,28.445745,29.36561,28.785921,28.655199,46.411257,44.467624,44.413282,74.235871,49.232162,41.550919,26.114457,39.485356,73.00194,40.032568,40.207042,25.840211,39.479394,48.345535,44.103724,43.385707,44.589789,41.676676,47.153546,43.613518,32.906188,33.738186,29.891041,29.756387,30.685402,30.517536,36.991069,43.183393,34.075674,41.933566,31.8074,38.209249,33.649175,39.701602,36.974031,42.77179,37.004508,40.060308,31.722169,37.629256,32.682179,39.049805,36.025578,41.624367,32.999617,40.748268,31.948024,37.864785,33.312962,39.364042,35.461376,39.134687,35.732985,38.050564,31.834681,36.545515,32.881615,36.810603,37.454052,41.787751,35.983316,41.352354,33.32746,38.219838,37.562418,41.281337,38.51101,43.090609,42.37662,41.454755,35.202952,41.140043,38.867641,42.729255,74.907048,84.435914,137.007338,76.141906,75.773419,74.775181,134.916963,75.73017,76.271477,71.214607,70.763841,71.005356,75.104849,73.445083,32.277938,102.078837,3576.030912,0,204.860001,0.08953,-11.516,205.229996,0.08022,0.334,204.990005,0.0747,8.412,204.229996,7.777,-1733,118.559998,2.015,120.099998,35.724881,31.30958,29.965703,10.241339,65.250772,37.669297,44.285825,31.249123,-0.910864,0.031635,0.686769,0,102.078837,32.277938,805161.703857609,323901.46687106596,805161.703857609,323901.46687106596,279.0248483333333,281.56863666666663,330.32609055555554,331.48740999999995,297.67328111111107,296.34707407407404,279.9754582407407,272.73284629629626,296.98724888888887,302.2810633333333,3576.030912,261.2332238791159,170.7015042655052,561.4659891963984,0.891392097139382,2.3872373771858357,291.70960945938253,247.80006035975094,594.5076434355076,1.1669806415118995,2.3555173637621594,590.9789759984887,2.4965172095062185,6.59900677329729,-1.0,595.2633804007219,2.5118025105386717,6.525018050749045,20.33541278755075,669.1690548102129,2.5958385447330437,14.361555091185041,38.616481096173004,671.4485023981343,2.60272703818876,-1.0,605.9999975687874,2.3945168752661634,16.81138679322562,-5.963671651728532,603.4478768399335,2.385924154544996,16.93759507705889,-4.63746461469151,594.1506510128793,2.5078459812059317,-1.0,280.9090111111111,590.0234572616529,2.493089221594924,-1.0,278.4560661111111,588.7705558012613,2.488583721707886,-1.0,277.7094677777778,603.7383788939445,2.3869041814589482,-4.788384429506323,296.49799388888886,603.9623796708003,2.3876595215689687,-4.904763318395226,296.61437277777776,602.6427436796804,2.3832053767793253,-4.219246096172981,295.9288555555555,603.7383788939445,2.5416372565147354,-1.0,603.9623796708003,2.5424187437086476,-1.0,602.6427436796804,2.5378096591196835,-1.0,281.05257194444437,273.8845483333333,-7.168023611111039,279.80985999999996,271.9409522222222,-7.868907777777736,279.06394277777775,272.3730383333333,-6.69090444444447,-12.468900841444793,73.90567440949098,63.169057241425435,-0.1687137143537592
2025-04-14 04:40:31,71460,0,0,74.762614,73.29605,64.407346,41.82085,37.772393,37.926152,39.296862,32.201372,32.817077,39.236098,31.45014,32.052971,32.420946,37.147226,46.944701,37.507673,37.382326,43.632632,55.157224,62.836643,54.673207,48.589567,50.508482,48.963691,44.93306,49.574577,52.835939,50.89216,85.315399,60.746562,45.684457,28.039932,28.814081,27.997464,29.109837,28.835253,28.559528,46.26854,44.244028,44.230439,80.308264,57.453714,41.671482,25.839994,39.997562,80.521647,50.902257,40.160074,25.508071,39.416401,47.340984,44.165099,43.797645,45.557981,41.457387,47.196082,43.426657,32.633213,33.587389,29.64156,29.556834,30.240779,30.069677,36.950955,43.172994,34.048689,41.937616,31.809278,38.173494,33.622099,39.661148,36.977673,42.792093,36.986081,40.096146,31.743258,37.638625,32.674708,39.055644,35.996453,41.609957,32.960204,40.794201,31.953075,37.881663,33.282835,39.35166,35.398854,39.120537,35.710357,38.08018,31.797282,36.537127,32.853181,36.802589,37.433666,41.814081,35.945146,41.357551,33.238504,38.213869,37.504728,41.278249,38.487162,43.111672,42.394948,41.436157,35.185538,41.129096,38.881754,42.715193,82.685188,92.013132,140.753535,91.893842,76.355237,90.014149,137.242367,75.73644,75.071471,71.161507,70.828655,71.022197,75.064591,78.847397,35.674698,156.208021,3648.563607,0,204.330002,0.10755,-13.774,204.070007,0.09722,0.357,205.009995,0.09217,10.735,203.080002,9.498,-2157,118.589996,2.029,120.099998,31.656134,27.643159,26.131751,14.028323,92.40104,37.658291,44.290959,30.954909,-1.337841,0.045065,1.009282,0,156.208021,35.674698,1178369.2741458968,347321.30165838596,1178369.2741458968,347321.30165838596,278.98629870370365,281.59226777777775,331.61798166666665,333.5686305555555,306.42435666666665,300.954687037037,279.97831046296295,272.5693937037036,301.3084377777777,306.49062888888886,3648.563607,263.3283136614861,175.78187202241205,563.8560662616902,0.9105976185369432,2.3843251825927996,306.77188768801153,288.94975186446874,608.7991553632079,1.301947140069497,2.3445765866895445,590.0319146089679,2.4808764732793893,7.117262054315855,-1.0,594.4442144605093,2.49661848701496,7.034066192941901,18.263954116291643,660.9150815262595,2.5079649983492693,22.202527960885536,24.84609397865512,664.9674173167572,2.5201490896993763,-1.0,287.96973422425907,1.298750716117325,479.03954208409783,0.3475310213448779,272.76225775915844,1.2486755834705334,488.4474227640112,5.8172006509745415,593.0203572238797,2.491554483696068,-1.0,280.7524761111111,589.2494142039063,2.478069343616414,-1.0,278.52304555555554,587.8324857772891,2.472974368074718,-1.0,277.68337444444444,277.7649490691004,1.265248330761108,4.002221576900467,302.76966611111106,270.11422768057054,1.2398626643646347,6.783963243567143,299.9879244444444,270.4383232641796,1.2409428130377387,6.665417132456014,300.1064705555555,277.7649490691004,1.2978825087511785,0.2627927302576779,270.11422768057054,1.2688285825624248,0.24307814603100147,270.4383232641796,1.2700593487459109,0.24391328422988198,280.7905786111111,273.76683388888887,-7.0237447222222045,280.19322944444446,271.81622055555556,-8.377008888888895,278.95112333333327,272.12512666666663,-6.82599666666664,317.26965684980945,66.47086706575021,372.94534730200047,4.773063311119134
2025-04-14 04:41:31,71520,0,0,74.311045,73.251833,64.529042,41.830735,37.782328,37.792933,39.313132,32.256942,32.931912,39.204468,31.641399,32.1942,32.534978,37.07353,46.959932,37.572147,37.479267,44.454864,55.369695,63.599682,54.802755,48.345085,50.60455,48.934432,46.509533,49.8123,51.086902,49.317584,74.891141,57.478882,45.8472,27.731014,29.177469,28.506951,29.322423,28.909834,28.722015,46.430386,44.508029,44.352452,75.328525,49.943773,41.923394,26.376957,39.683473,74.142805,40.684021,40.271811,26.020403,39.604214,47.42873,44.284494,43.914463,45.150162,41.753199,47.307725,43.233478,32.889691,33.718638,30.009183,29.896384,30.693863,30.555408,36.934879,43.177672,34.046311,41.948888,31.770361,38.208885,33.605724,39.700741,36.985995,42.839437,36.955804,40.087135,31.687816,37.641992,32.661642,39.066591,36.022056,41.63934,32.919548,40.776394,31.916792,37.874425,33.265334,39.391349,35.404171,39.132446,35.689977,38.073836,31.778856,36.547588,32.8588,36.785415,37.416063,41.784702,35.91523,41.343233,33.259592,38.227408,37.54259,41.27887,38.509417,43.08727,42.3549,41.408817,35.207636,41.144214,38.858989,42.676286,74.480433,85.331006,137.633219,77.04145,76.08628,76.668256,135.04688,75.772684,76.081547,71.275591,70.849572,70.990061,75.084981,74.587295,39.082615,80.719618,3654.334439,0,204.830002,0.09007,-11.503,205.509995,0.08053,0.358,205.270004,0.07499,8.472,204.470001,7.766,-1731,118.720001,1.994,119.300003,28.208657,24.284851,22.633268,17.638543,51.919594,37.654405,44.294088,31.293861,-1.549645,0.050762,1.169803,0,80.719618,39.082615,657895.0791428259,370818.0612495549,657895.0791428259,370818.0612495549,279.0837787037037,281.65429166666667,330.39826666666664,331.8351216666666,298.17302777777775,296.92082796296296,279.98004870370363,272.75770064814816,296.75024055555554,302.77833666666663,3654.334439,265.32617517417435,180.6537168378723,566.1226242461886,0.928864221782761,2.3816756798127625,284.3173760547716,228.41488462091624,586.9022826764327,1.100681239776442,2.361551760706037,589.3009841499825,2.46683836987365,7.639022310936523,-1.0,593.6775309241627,2.482448385318464,7.54938327308948,16.328116492492313,673.2671508295435,2.64291741638268,11.48077693604614,46.08089061189503,676.0377321199766,2.6512848090389807,-1.0,612.5167723554002,2.4495153740153164,13.228880114299736,-13.855651723006133,610.1965738580509,2.4417176080991654,13.311762791700856,-12.603451908191346,592.2942718039754,2.4775301040196034,-1.0,280.84288888888887,588.5860973114917,2.464274887833234,-1.0,278.66299666666663,587.0286900941945,2.45867681292359,-1.0,277.7454505555555,610.3032318489071,2.442076786842008,-12.661035611895045,296.97841166666666,610.7533461558165,2.443591813661693,-12.904026723006154,297.22140277777777,609.5332636432391,2.4394822964705734,-12.245293389672781,296.5626694444444,610.3032318489071,2.540483597376566,-1.0,610.7533461558165,2.542027955214413,-1.0,609.5332636432391,2.537838613331238,-1.0,280.8481177777777,273.8745358333333,-6.9735819444443905,280.11239583333327,272.01265749999993,-8.099738333333335,278.9796325,272.38590861111106,-6.593723888888917,-20.895589708068428,79.5896199053808,60.750378474143304,-0.26254164466308433
2025-04-14 04:42:31,71580,0,0,74.563792,73.320383,64.514484,41.917098,37.919493,37.960579,39.504032,32.332089,32.932395,39.288751,31.677523,32.25862,32.624276,37.151266,47.130341,37.59694,37.470023,44.777815,54.713492,63.282266,53.8406,49.29827,50.865511,50.062047,45.880375,50.223281,53.84042,51.193934,74.304224,56.646534,46.150398,26.245034,28.339047,27.410552,29.100629,27.83841,27.640195,46.813273,44.862921,44.784951,71.494089,53.698758,41.605173,24.89641,39.840291,68.979506,44.815285,40.204079,24.261696,39.557597,47.627053,44.206804,43.903835,44.67134,41.764741,47.344953,43.499758,32.821135,33.921764,29.78555,29.709303,30.589758,30.296016,36.908809,43.187357,34.027427,41.96228,31.760767,38.210329,33.588521,39.654618,36.963159,42.835648,36.941755,40.092969,31.705742,37.63989,32.667532,39.067196,35.962434,41.613997,32.943661,40.787065,31.911108,37.850674,33.250778,39.342821,35.353629,39.127135,35.657175,38.063275,31.759741,36.502044,32.827273,36.804572,37.408239,41.818249,35.879207,41.38136,33.201673,38.230249,37.470289,41.297401,38.488721,43.099614,42.371214,41.435268,35.149176,41.110129,38.896551,42.682048,80.345422,86.395502,137.39165,85.283481,76.176362,84.843863,134.889561,75.765903,75.242011,71.474092,70.881769,70.995516,75.138558,72.430893,28.817174,134.914534,3615.632178,0,204.449997,0.09922,-12.889,205.160004,0.09061,0.521,205.110001,0.08543,9.88,203.759995,8.87,-2006,118.470001,1.999,120.0,39.987107,35.441882,34.040788,6.163291,82.601216,37.643558,44.278922,31.187254,-0.085044,0.002559,0.06423,0,134.914534,28.817174,1031555.8555982378,300040.340056718,1031555.8555982378,300040.340056718,279.0684537037037,281.67497388888887,330.3108672222222,331.70091666666667,302.75193388888886,295.1458924074074,279.9716232407407,272.6984746296296,300.0085677777777,303.3697233333333,3615.632178,258.97784900867805,165.2644049761068,558.8788393277644,0.8706567263273222,2.390533564668309,301.3342744091903,273.81722254669364,603.8564329197409,1.2531780142510014,2.348437459994893,591.9391801115466,2.513458099856568,6.077406726650275,-1.0,596.3069389018748,2.5290366138008626,6.008846022040207,22.697124880210822,662.6774533279229,2.5348366445249684,19.074809555894202,28.976592813031914,665.4953086439773,2.5433496613101982,-1.0,606.7725243039421,2.358092043152416,22.179876528915553,-1.4176594796985569,256.9986183318523,1.1967857628071408,497.4609434944836,6.188382001782884,595.1929559458562,2.5250770960346176,-1.0,281.0113322222222,590.9662355957535,2.5099680574755276,-1.0,278.4862072222222,589.6670689553846,2.5052964248632636,-1.0,277.70782166666663,261.05190049608797,1.2104839455354959,4.681927742523669,296.65234666666663,256.8518286684562,1.1962883705727034,6.243113853634782,295.0911605555555,253.11610522222583,1.1835987808217183,7.6401044091903145,293.69417,261.05190049608797,1.2405242493090727,0.2433536150109882,256.8518286684562,1.2243063687308344,0.23268309213102858,253.11610522222583,1.2098814923928383,0.2231922728921871,280.8816269444444,273.91191638888887,-6.969710555555537,279.9764375,271.8985702777777,-8.077867222222267,279.05680527777776,272.2849372222222,-6.771868055555558,334.94056177969435,66.37051442604809,55.9049290239808,5.046526528777996
2025-04-14 04:43:31,71640,0,0,75.134148,73.297116,64.508936,41.969308,38.036459,38.040876,39.614642,32.299555,32.886219,39.237206,31.498486,32.170796,32.515587,37.245732,47.114473,37.507953,37.494395,45.188669,54.181513,64.101925,55.046946,50.553939,50.917543,48.541122,45.768678,50.111308,52.537419,50.726881,86.158497,60.75517,46.264483,27.923448,28.896291,28.208254,29.152336,28.856124,28.549615,46.766763,44.906371,44.906809,80.295997,58.201635,41.660391,25.833809,39.712919,80.411331,51.793884,40.20584,25.300914,39.470101,47.736423,44.4137,44.084942,45.411869,41.664483,47.471577,43.493879,32.890761,33.907434,29.764026,29.581649,30.328438,30.019205,36.901318,43.189141,33.999726,41.958151,31.728071,38.202708,33.56131,39.6693,36.969044,42.863884,36.931381,40.073382,31.680147,37.619473,32.630087,39.058066,35.967884,41.622927,32.944794,40.775419,31.918479,37.835122,33.24358,39.332666,35.385085,39.117419,35.632352,38.0712,31.738776,36.525474,32.820577,36.79669,37.406994,41.809977,35.874084,41.372753,33.177423,38.246271,37.493399,41.297303,38.50275,43.096883,42.377881,41.442823,35.209101,41.125393,38.897776,42.690295,84.408789,92.448385,141.106696,93.17212,76.352532,91.753676,137.543599,75.912471,75.78039,71.609103,70.874544,71.05492,75.124611,79.070702,32.079981,152.390365,3648.504582,0,204.699997,0.1105,-14.274,205.110001,0.09879,0.41,204.820007,0.09324,10.882,203.460007,9.731,-2240,118.449997,2.013,119.5,36.250156,31.646064,30.191513,10.014327,90.712664,37.641349,44.467549,31.081919,-0.301628,0.009504,0.226244,0,152.390365,32.079981,1152047.4637163049,322536.6014596169,1152047.4637163049,322536.6014596169,279.10013222222216,281.7453205555555,331.78533277777774,333.7648311111111,307.13451111111107,301.0881157407407,280.07641629629626,272.63995490740746,302.2659938888889,306.7324361111111,3648.504582,261.1076535202942,170.3979244576412,561.3223260752832,0.8902393156392155,2.3874164238056674,305.8349978946105,286.3184173037258,607.9674024235277,1.2935358546187934,2.3452434333264507,591.1565314129934,2.4978964340661425,6.566861044408199,-1.0,595.6113112402094,2.5137824409407417,6.490453717398623,20.637667035261302,662.0701345446279,2.5150717312888924,21.58877585690358,25.950334883167216,666.1642177777929,2.527374619474927,-1.0,610.730489435935,2.354258873470223,24.885053462153323,-1.299513216500543,273.1303882890573,1.2500775979578582,488.1369998208871,4.746882153869819,594.4800643568218,2.5097625159328065,-1.0,281.07471277777773,590.1769073922773,2.494382824593937,-1.0,278.51688388888886,588.8211870604698,2.4895081095468425,-1.0,277.7088,279.06668397346704,1.2697235642679539,2.596944005721639,303.2380538888889,270.09634392403007,1.239982111228025,5.853888450166096,299.9811094444444,270.2715497744618,1.2405661051368317,5.7898140057216665,300.04518388888886,279.06668397346704,1.30642305460947,0.27797896234196523,270.09634392403007,1.2720681058804788,0.25503247956340813,270.2715497744618,1.2727391158951968,0.2554806630221709,280.9694786111111,273.9272763888889,-7.0422022222221585,280.2324475,271.8571319444444,-8.375315555555574,279.0273227777777,272.1354563888889,-6.891866388888843,318.02614312393615,66.4588233044185,51.33964510869282,4.785311074004409
2025-04-14 04:44:31,71700,0,0,75.039215,73.331496,64.485939,42.009729,37.957806,38.059409,39.515344,32.323038,32.902129,39.274603,31.611108,32.150785,32.532058,37.264758,47.04221,37.565666,37.491648,45.651675,52.817502,62.014633,53.656311,49.518085,53.063606,47.453171,46.152655,50.593288,52.236586,49.693334,76.745602,58.674265,46.185515,27.722748,29.291223,28.674737,29.422789,28.97502,29.146307,46.648996,44.798608,44.716689,77.108945,51.024317,41.722474,26.52425,39.743702,76.108644,42.000609,40.339984,26.247459,39.646541,47.132209,44.37506,44.091446,45.673947,41.778159,47.41548,43.649376,33.018987,33.759267,30.043726,29.867618,30.717254,30.437724,36.906557,43.191706,33.984613,41.93879,31.735626,38.18378,33.573367,39.678949,36.957493,42.843197,36.926516,40.090127,31.676139,37.626635,32.635071,39.080075,35.962077,41.646185,32.911897,40.779823,31.899771,37.850678,33.23434,39.348552,35.347421,39.121397,35.62217,38.04643,31.71825,36.543586,32.80098,36.772595,37.392201,41.794386,35.856305,41.329579,33.177805,38.212686,37.497356,41.265992,38.481485,43.068715,42.356686,41.383772,35.203231,41.114777,38.867696,42.666066,75.826275,86.972613,138.79714,79.602243,76.055105,79.867565,135.891586,75.833665,76.021852,71.42004,70.800154,71.071365,75.151958,76.094493,32.645554,111.365996,3662.373193,0,204.619995,0.09239,-11.941,205.169998,0.08247,0.353,204.889999,0.07637,8.599,203.720001,7.968,-1772,118.230003,1.993,120.0,35.524518,31.061477,29.678987,10.660997,70.488382,37.631324,44.450033,31.307429,-0.515901,0.016706,0.386282,0,111.365996,32.645554,869194.4083829719,326436.08986037795,869194.4083829719,326436.08986037795,279.12184685185184,281.7141555555555,330.86754777777776,332.4817444444444,299.5956905555555,297.9579983333333,280.06668490740736,272.7652385185185,297.4979305555555,303.6903405555555,3662.373193,261.46536135531323,171.26299208112334,561.7314534922477,0.8935226924407405,2.3869077411795874,294.6146330898754,255.55568525576285,597.4014931391245,1.1929988901884396,2.353313991641926,591.0471984035852,2.495390832069202,6.651771337635602,-1.0,595.416663989219,2.510972864011265,6.575691729743366,20.248794200242287,668.4622693119605,2.5807708497504986,15.619695234585045,36.252914687902376,671.660336469242,2.590413043585894,-1.0,607.175379526732,2.386212054925693,18.24586932763829,-4.981057465680124,603.9671494474907,2.3754741408651783,18.421281819170265,-3.3433652434579244,594.2630780769159,2.5068730098412813,-1.0,281.0308416666666,590.0881334985817,2.4919513085212173,-1.0,278.55137444444443,588.798298341241,2.4873144033864456,-1.0,277.7833244444444,604.0664774110213,2.37580747482326,-3.3940346879023764,298.00866777777776,604.4621357695395,2.377134699382664,-3.5958919101245783,298.21052499999996,603.3726933453231,2.3734780247063,-3.0401691323468185,297.6548022222222,604.0664774110213,2.541402156030802,-1.0,604.4621357695395,2.5427811001340563,-1.0,603.3726933453231,2.5389814903790016,-1.0,280.7909080555555,273.9217372222222,-6.869170833333328,280.3070536111111,272.0142622222222,-8.292791388888872,279.10209305555554,272.3597161111111,-6.742376944444459,-12.919951043905485,73.0456053227415,61.286889785228595,-0.1768751314582245
2025-04-14 04:45:31,71760,0,0,74.749978,73.229213,64.551949,42.069758,37.920948,37.994725,39.494728,32.404559,32.966447,39.318564,31.635912,32.252509,32.662641,37.458228,47.020779,37.596138,37.563995,45.20945,55.439175,64.12017,54.517132,47.931975,48.620264,48.103448,46.36153,51.920387,51.641125,50.520514,70.925129,56.342406,45.966582,26.222563,28.465889,27.679896,29.097616,27.734512,27.890755,46.645577,44.539691,44.474399,70.840949,52.557403,41.770388,25.053089,39.765018,69.643836,43.717985,40.311418,24.555633,39.657108,47.918475,44.186736,43.833326,45.144464,41.906602,47.298517,43.728647,32.850817,33.760108,29.907699,29.798015,30.594642,30.34297,36.872682,43.180919,33.986519,41.930127,31.712591,38.194017,33.543684,39.679721,36.964904,42.825524,36.92233,40.072739,31.671032,37.618124,32.622948,39.061437,35.948681,41.623208,32.910802,40.769934,31.878627,37.854982,33.234225,39.372496,35.361292,39.125498,35.604578,38.067925,31.73191,36.528832,32.811946,36.759175,37.381444,41.770057,35.848391,41.334478,33.180976,38.201407,37.490488,41.245984,38.475535,43.04041,42.360274,41.380766,35.194882,41.1222,38.844538,42.64741,79.028483,85.414153,137.014751,83.394075,76.140687,83.06997,134.772801,75.822707,76.137879,71.302121,70.794749,71.034133,75.156294,71.623817,34.072536,144.559219,3628.871949,0,204.419998,0.09656,-12.586,204.869995,0.08849,0.488,204.770004,0.08241,9.472,203.710007,8.629,-1955,118.339996,1.998,119.599998,33.699595,29.503401,28.044431,12.266987,87.158772,37.624222,44.453042,31.209042,-0.727307,0.023965,0.543463,0,144.559219,34.072536,1098053.6150147829,336274.783993752,1098053.6150147829,336274.783993752,279.08488666666665,281.6491761111111,330.2460005555555,331.4915283333333,301.70226388888887,294.52220629629625,280.0683564814815,272.7105787962963,299.276935,302.8245294444444,3628.871949,262.353803151086,173.4151897431214,562.7459804576736,0.9016708950449491,2.3856623067888174,303.8630062300711,280.81305794162444,606.1890236796609,1.2758443319146313,2.346642550410753,590.6156203541841,2.4886298453272575,6.869515968486437,-1.0,594.947019023583,2.504078934339003,6.791189996974089,19.295372960025077,660.5473553797543,2.518216574303921,20.54177163987683,26.38299432548439,663.0992535389385,2.5259293026261376,-1.0,274.82521416365404,1.2560683200272404,486.9227659029035,2.1607423411822424,255.33661299994338,1.190695828058744,498.643878429544,9.34079993377486,593.6952871293378,2.4996287925912974,-1.0,280.9092122222222,589.7615135421214,2.4855666794805513,-1.0,278.5779933333333,588.3971771616881,2.4806620399883665,-1.0,277.7674544444444,256.01302462120503,1.1929914830325228,9.087934563404474,294.77507166666663,255.88787252676258,1.192566881242789,9.13470123007113,294.728305,254.1106396196018,1.1865299984763613,9.799764007848921,294.0632422222222,256.01302462120503,1.2165046572622888,0.21215335865547383,255.88787252676258,1.216027621698332,0.21183190425878265,254.1106396196018,1.2092534378069046,0.20726706389797034,280.95700305555556,273.87525694444446,-7.0817461111111015,280.08827499999995,271.9571427777778,-8.131132222222163,279.15979138888883,272.29933666666665,-6.860454722222187,335.2790073542407,65.60033635617128,385.7221412161003,5.110934272255445
2025-04-14 04:46:31,71820,0,0,74.688615,73.258325,64.587349,42.053007,37.874951,37.921783,39.442793,32.346823,32.927099,39.381845,31.439209,32.071406,32.479407,37.411378,46.937026,37.584332,37.509403,45.275335,55.777873,64.064124,56.144409,47.806738,51.127858,48.973032,46.402439,49.724797,51.918031,50.243199,85.726066,60.121311,45.779923,27.606554,28.641673,27.961114,28.938797,28.382394,28.256102,46.392726,44.386864,44.472322,79.516684,57.928994,41.868118,25.414317,39.79879,79.54111,52.232061,40.249976,24.934756,39.538637,47.900707,44.214187,43.934902,45.359697,41.883969,47.313155,43.574912,32.648291,33.594659,29.651534,29.551647,30.274821,29.962982,36.849071,43.159248,33.981204,41.926184,31.714832,38.177128,33.555127,39.642601,36.930754,42.819287,36.8888,40.059168,31.66533,37.596335,32.637936,39.032671,35.95302,41.584418,32.879771,40.736564,31.879608,37.82392,33.215427,39.339771,35.348348,39.096292,35.569483,38.043654,31.709213,36.511152,32.800853,36.801605,37.394664,41.793317,35.849818,41.338974,33.157964,38.201927,37.492776,41.274185,38.472488,43.05933,42.348818,41.382493,35.186427,41.102333,38.860468,42.653602,84.955289,91.931953,140.629784,93.081883,76.06891,91.940751,137.111493,75.805686,76.017506,71.423306,70.885808,71.03393,75.162848,78.322717,36.404132,160.409051,3640.073084,0,204.610001,0.11041,-14.364,205.020004,0.09896,0.4,204.720001,0.09332,10.888,203.380005,9.776,-2240,118.43,1.999,119.5,30.963696,27.051891,25.433749,14.816227,94.22732,37.614549,44.478062,30.947322,-0.943844,0.030843,0.704784,0,160.409051,36.404132,1207334.355145607,352350.57183592394,1207334.355145607,352350.57183592394,279.05704018518514,281.65730833333333,331.54527388888886,333.49987999999996,307.08437944444444,300.70256666666666,280.0822568518518,272.565179074074,302.56960499999997,306.44552944444445,3640.073084,263.7642870081802,176.84271611757478,564.351749371638,0.9145876302723177,2.3837366104071624,307.78532887724134,291.80776691929805,609.6889592373831,1.3110508117950905,2.3438524514238255,589.960668128953,2.4781078856936256,7.226796494910771,-1.0,594.368853299335,2.4938314110935242,7.142219206663354,17.893021325153143,659.8633611013998,2.500916943363923,22.874085688099566,23.759945011647517,663.9444629661158,2.5131901369401457,-1.0,289.8235551460448,1.304596724894004,477.97586371255164,0.7009494327969037,272.0691268349636,1.2461744921849873,488.96326859471276,7.0827622105746855,592.9228743899407,2.4886898107039253,-1.0,280.8055127777778,589.2422504447891,2.4755314771843957,-1.0,278.6322877777778,587.7232515324423,2.470071040131639,-1.0,277.73332,278.3928701377654,1.2671243939397028,4.787514432796911,302.99781444444443,268.91310325546345,1.2356588119852783,8.23717109946358,299.54815777777776,268.95010935168983,1.2357823489093605,8.223601099463565,299.5617277777778,278.3928701377654,1.2995910557627481,0.2620588045843336,268.91310325546345,1.2636507585002614,0.23759546032962914,268.95010935168983,1.2637910583742362,0.23769095770659493,280.9596927777777,273.77304166666664,-7.186651111111075,280.17627749999997,271.81755027777774,-8.358727222222228,279.11080027777774,272.10494527777774,-7.005854999999997,317.8915412939894,65.49450780206485,370.03980595535506,4.853712959485241
2025-04-14 04:47:31,71880,0,0,75.352809,73.375332,64.583695,42.236858,37.891887,38.012935,39.542295,32.290169,32.83909,39.342615,31.424971,32.061523,32.518013,37.498813,47.090298,37.560842,37.455936,44.302002,56.397873,66.706503,54.535231,47.428176,50.358089,49.001295,46.431827,51.303014,51.443367,49.581633,78.157912,59.366588,46.070992,27.615213,29.160356,28.553193,29.302635,29.068092,29.134554,46.836753,44.637615,44.625785,77.782366,51.870194,41.771209,26.441913,40.106719,77.141026,43.523571,40.295923,26.301015,39.594448,48.355106,44.441996,43.547493,44.959831,41.905645,47.414158,43.59761,32.985202,33.812701,29.9284,29.775913,30.48385,30.243822,36.787556,43.165811,33.922366,41.921998,31.673169,38.160359,33.49517,39.615084,36.88368,42.757186,36.847108,40.078889,31.616661,37.611186,32.59462,39.023663,35.887286,41.59435,32.84276,40.747903,31.841189,37.828164,33.175253,39.32355,35.257136,39.08183,35.47032,38.03416,31.641723,36.508279,32.739272,36.774789,37.375384,41.79129,35.807915,41.319353,33.178585,38.19437,37.459573,41.249616,38.446951,43.057204,42.373288,41.371361,35.163682,41.085332,38.859655,42.6708,76.624642,87.914294,139.06902,81.376655,76.333538,81.797882,136.304693,75.884525,75.331572,71.488555,70.960638,71.053156,75.203519,76.662589,37.670291,143.660438,3654.536486,0,204.419998,0.09413,-12.177,204.979996,0.08344,0.447,204.740005,0.07813,8.845,204.039993,8.118,-1836,118.339996,1.99,119.599998,29.907047,25.607264,24.131978,16.163945,86.742752,37.589726,44.467947,31.204981,-1.158394,0.037622,0.865601,0,143.660438,37.670291,1091856.7384235659,361080.43046428694,1091856.7384235659,361080.43046428694,279.1015044444444,281.7134211111111,331.09705166666663,332.63278888888885,300.58147499999995,298.53542666666664,280.0766371296296,272.70832296296294,297.94146777777775,304.21349666666663,3654.536486,264.5100831279968,178.66039993005677,565.1983074002743,0.9214080759738672,2.382743322249418,303.63217163988804,280.1715064729221,605.9784724132701,1.2737744139947667,2.346806181941808,589.703632164854,2.472915241467842,7.42008898027076,-1.0,594.1408314913797,2.4887394206543747,7.332308706150878,17.203337983114295,662.4774899175358,2.5249708803385706,20.31935523589043,27.464880026778587,665.621806741268,2.5344455839702285,-1.0,271.7431719056218,1.2458759850874848,488.78569441259515,3.0506966398880877,266.1553399235584,1.2272224467726809,492.17114176659106,5.096744973221405,592.8713823967447,2.4842272713730678,-1.0,280.96721777777776,588.8171127381933,2.4697359284050964,-1.0,278.5784494444444,587.4293243875344,2.464746908382368,-1.0,277.7588461111111,266.8568022225277,1.2295711109944618,4.838887195443647,298.7932844444444,266.28917794073624,1.2276707251770362,5.047523862110268,298.5846477777778,265.32099703842914,1.2244262218679325,5.4038238621103005,298.22834777777774,266.8568022225277,1.2548411203761578,0.22817012403697137,266.28917794073624,1.252695174652354,0.2267016412030202,265.32099703842914,1.2490348948972017,0.22419689099975143,281.14919499999996,273.92719527777774,-7.221999722222222,279.95759,271.9567536111111,-8.0008363888889,279.12312638888886,272.24101999999993,-6.8821063888889284,323.54829224129554,68.33665842615608,390.73431801191396,4.7346226709478145
2025-04-14 04:48:31,71940,0,0,74.878048,73.349472,64.608454,42.301139,38.069603,38.035149,39.773709,32.356431,32.984645,39.407178,31.557474,32.198407,32.619685,37.512338,47.275644,37.644977,37.534353,45.511465,54.420258,64.719596,53.932299,49.26807,50.146777,48.116756,45.886474,50.162335,53.092746,50.859181,70.505311,56.318705,46.319555,26.436229,28.648082,28.07465,29.18474,28.02886,28.253355,46.842837,44.818622,44.737581,71.133434,51.275601,41.571696,25.29432,39.640402,70.269453,42.35386,40.213036,24.808982,39.611332,47.643589,44.225886,43.950551,45.148978,41.783353,47.384834,43.464239,32.951865,33.735236,29.825658,29.716416,30.544275,30.366796,36.781748,43.141175,33.917618,41.919496,31.643011,38.161519,33.491006,39.648844,36.883936,42.687612,36.82648,40.054818,31.594997,37.63389,32.610795,39.025242,35.865838,41.605159,32.816248,40.745865,31.817299,37.861907,33.202082,39.333402,35.285655,39.082421,35.471357,38.024124,31.616455,36.51283,32.752293,36.789804,37.350598,41.776753,35.783844,41.324923,33.1931,38.218054,37.446589,41.252799,38.436458,43.023504,42.330391,41.353047,35.094685,41.077397,38.851374,42.63357,77.7223,84.559063,136.772576,81.293371,76.06441,80.670265,134.508247,75.818411,76.519482,71.319015,70.828378,71.012584,75.117533,70.951045,34.679844,158.836069,3617.961398,0,204.539993,0.0938,-12.211,204.789993,0.08578,0.449,204.75,0.07917,9.064,203.820007,8.297,-1872,118.25,1.997,119.5,33.379848,28.631989,27.273329,12.939707,93.547309,37.582334,44.369433,31.190041,-0.062975,0.002139,0.046753,0,158.836069,34.679844,1196489.026490233,340462.025077908,1196489.026490233,340462.025077908,279.0952383333333,281.69712999999996,330.0990261111111,331.3569866666666,300.5352061111111,294.61448111111105,280.021907037037,272.7000227777778,298.5512777777777,302.3494794444444,3617.961398,262.7259894013805,174.31833309364447,563.1702863210224,0.9050815240632168,2.3851480911865335,307.4079734337695,290.74215196183957,609.3588624087054,1.3076603970910146,2.344122486502339,590.4752743331618,2.485957474128705,6.961724720243134,-1.0,594.8745480311902,2.5016470284573122,6.880951176628886,18.971140598619456,657.1874107033769,2.494263830775892,22.79488195232014,22.691052677341588,659.8094001821141,2.5021917738523913,-1.0,271.61105601573996,1.2447244965342943,489.2062309876878,6.872767322658376,255.5967543733897,1.1909088943538781,498.78250771818097,12.793492322658437,593.8722887115474,2.498085354048118,-1.0,281.1053083333333,589.4167802024873,2.482160612880292,-1.0,278.4676088888889,588.1451533703015,2.477587897753685,-1.0,277.7127977777778,255.40269332657752,1.1902501182706167,12.866133989325078,294.5418394444444,256.33544097971645,1.1934150181311565,12.517176767102853,294.89079666666663,255.05278464604203,1.1890618778185862,12.997166211547267,294.4108072222222,255.40269332657752,1.2137086241749466,0.20852244552188132,256.33544097971645,1.2172588920995784,0.21092116731149133,255.05278464604203,1.2123767853213456,0.20762259487787316,280.8915208333333,273.8964169444444,-6.9951038888888775,280.12209138888886,271.9116872222222,-8.210404166666649,279.0521088888888,272.2919641666666,-6.760144722222208,334.8785199597721,62.312862672186725,385.576354687637,5.374147577226375
2025-04-14 04:49:31,72000,0,0,74.395511,73.363067,64.648276,42.284931,38.082021,38.094389,39.714148,32.294535,32.856904,39.440544,31.445496,32.175431,32.610508,37.574381,47.15767,37.613545,37.615531,44.214364,54.452148,63.078811,55.271176,47.619382,51.313911,49.162191,45.912815,49.825971,52.90029,50.503095,84.030151,59.138592,46.089038,27.336706,28.443971,27.623589,28.977571,28.267766,28.029436,46.762999,44.753137,44.755766,77.463521,57.072608,41.452741,25.009182,39.632705,76.721043,51.59639,40.312145,24.423922,39.679463,47.855509,44.210343,43.737208,45.474041,41.773234,47.322383,43.455604,32.788396,33.749205,29.433005,29.408922,30.233791,29.88614,36.798482,43.172262,33.928682,41.895721,31.65634,38.165933,33.476787,39.639722,36.896016,42.841888,36.85862,40.043648,31.614889,37.5837,32.572742,39.033319,35.893879,41.590342,32.866334,40.734705,31.852335,37.812615,33.168502,39.30762,35.25664,39.069425,35.464507,38.034342,31.652154,36.505363,32.747459,36.762559,37.352995,41.780016,35.800962,41.307169,33.099609,38.196254,37.470743,41.266173,38.475044,43.023239,42.347551,41.363628,35.170519,41.111337,38.863906,42.649117,84.417664,90.484378,139.726937,91.617972,76.413284,90.728961,136.321118,75.861578,75.497335,71.263562,70.914899,71.030763,75.050308,76.723393,38.077029,161.841171,3605.143878,0,204.619995,0.10829,-14.155,204.830002,0.09828,0.342,204.639999,0.09103,10.646,202.75,9.608,-2190,118.349998,2.024,119.5,29.497376,24.861079,23.720483,16.591662,94.842553,37.586996,44.417656,30.916577,-0.277424,0.008655,0.207216,0,161.841171,38.077029,1217208.474540447,363884.79013695294,1217208.474540447,363884.79013695294,279.0488748148148,281.66243499999996,331.10617666666667,332.9982983333333,306.2710955555555,299.48605833333335,280.0486980555555,272.5480980555555,302.2709244444444,305.6413211111111,3605.143878,264.74678707249393,179.23808794340508,565.466622416797,0.9235714626935477,2.3824316012592064,308.12674101912756,292.77335647543214,609.9863477964382,1.3141189913405549,2.3436076695118357,589.5072632618355,2.4708631924028497,7.4846587553528545,-1.0,593.9498060885604,2.486709356183847,7.395836922662102,16.91564792750603,658.6353400009103,2.495915613582351,23.155027467948685,22.979435647539106,662.5931896909506,2.50783500620532,-1.0,287.5276303829502,1.2970430299718605,479.4562123569377,1.8556454635720456,268.7437163412687,1.2350261284418131,491.0080177391444,8.640682685794218,592.7834418123409,2.482563311555055,-1.0,280.9772433333333,588.4095173078625,2.466924738849468,-1.0,278.40152277777776,587.3359652161936,2.4630642157454163,-1.0,277.7678583333333,275.78806308682,1.2584470556922185,6.071101574683155,302.0556394444444,265.810528478672,1.2252143923662226,9.7192293524609,298.40751166666666,264.6923065064167,1.2214645024563284,10.131717130238712,297.99502388888885,275.78806308682,1.2882594583857374,0.2499814657015364,265.810528478672,1.2505723736113494,0.22414822522966915,264.6923065064167,1.246348632184228,0.221252991262091,280.94606999999996,273.8548891666666,-7.09118083333334,280.1531247222222,271.7172019444444,-8.435922777777762,279.0468994444444,272.0722030555555,-6.974696388888901,320.76354692056685,64.68553391234991,371.10770961796015,4.95881424361755
2025-04-14 04:50:31,72060,0,0,74.779901,73.346802,64.610888,42.420855,38.009737,38.047726,39.70098,32.276795,32.826099,39.398526,31.423983,32.144724,32.531338,37.63979,47.106681,37.6088,37.569881,43.985819,56.274252,64.663736,55.293662,49.314841,50.518398,48.382896,46.726121,50.08198,53.679809,50.811073,79.855869,59.901598,46.12638,28.006109,29.108319,28.471687,29.201541,28.890981,29.039974,46.796973,44.730443,44.817179,78.845448,53.338659,41.722637,26.281064,39.787247,78.216907,45.44355,40.369631,26.053651,39.666984,47.993702,44.393813,43.935695,45.056638,42.028877,47.39684,43.577722,33.001501,33.738335,29.791316,29.580402,30.388705,30.063098,36.774552,43.145448,33.897844,41.906952,31.638318,38.132566,33.468991,39.629117,36.908377,42.809369,36.839087,40.036972,31.581853,37.572916,32.554329,39.023588,35.880123,41.574924,32.85026,40.724512,31.836676,37.80316,33.147437,39.315496,35.263669,39.076421,35.451149,38.018498,31.619691,36.496128,32.737736,36.743522,37.336182,41.765494,35.769955,41.293092,33.08672,38.168878,37.447762,41.274235,38.477836,43.018991,42.343353,41.348427,35.178253,41.092368,38.857429,42.650577,78.022345,89.038699,139.72082,84.116366,75.951349,84.078347,136.60657,75.787481,75.837699,71.346041,70.870907,71.035158,75.091428,77.451251,29.101047,102.512445,3663.011118,0,204.429993,0.09532,-12.317,205.0,0.08592,0.405,204.800003,0.07999,9.133,203.830002,8.327,-1879,118.360001,2.008,119.900002,39.6195,35.215757,33.862751,6.50688,65.502015,37.574359,44.497741,31.093893,0.0,0.0,0.0,0,102.512445,29.101047,808151.325650865,301997.575410579,808151.325650865,301997.575410579,279.1164162962962,281.7038,331.2647611111111,332.9949,302.1035366666666,299.24596740740736,280.093189537037,272.64660712962956,298.7179694444444,304.8381661111111,3663.011118,259.16784036775687,165.72116455123196,559.0973249326528,0.8724059701532724,2.3902492327402647,291.84895202044527,248.17023435248004,594.647755183046,1.1682289138837947,2.3554098800374543,591.9470715166262,2.5123363416178126,6.118562301112551,-1.0,596.2848885735976,2.527805943148356,6.049959242723786,22.535959632243134,670.9297259678268,2.6005318501456025,14.364452464676512,39.415809090665846,674.3320767906854,2.6107759024344825,-1.0,614.406805678243,2.4219515226872947,16.481575640878642,-10.25458464622136,608.9087564388592,2.40366567626707,16.739457649762233,-7.397015386962096,595.0996125593057,2.5235931386105306,-1.0,280.99798888888887,591.0025235912174,2.508948848364708,-1.0,278.55146499999995,589.7472231427977,2.504436228594373,-1.0,277.79979499999996,609.8529182219362,2.406818228845442,-7.887641868443609,299.7365938888889,608.7726564524361,2.4032108127582115,-7.326296868443592,299.17524888888886,608.1005927596773,2.4009631127412585,-6.9771074239991435,298.8260594444444,609.8529182219362,2.575295980161455,-1.0,608.7726564524361,2.5715632451427823,-1.0,608.1005927596773,2.569236863732223,-1.0,281.0354208333333,273.9110655555555,-7.124355277777795,280.0923147222222,271.86436611111105,-8.227948611111174,279.1518330555555,272.1643897222222,-6.987443333333317,-16.961684922232962,74.64483739422917,56.522920289583794,-0.22723185573640595
2025-04-14 04:51:31,72120,0,0,75.088133,73.352581,64.607319,42.428934,37.990913,38.015651,39.728243,32.312766,32.881594,39.479583,31.507663,32.183495,32.642139,37.64073,47.12793,37.640023,37.569801,45.960907,54.399996,65.02333,51.504448,48.231656,50.803542,47.678976,45.97593,52.014282,53.398606,50.596302,72.466669,56.46,46.105356,26.40949,28.704709,28.065241,29.21771,28.465241,28.638811,46.602399,44.513716,44.405911,72.644057,50.078411,41.46798,25.726761,39.667319,71.625513,40.782264,40.293461,25.268938,39.73529,47.694742,44.185143,43.632158,45.326317,42.016162,47.324385,44.164054,32.890354,33.667531,29.847308,29.683221,30.614053,30.404632,36.717541,43.13805,33.875653,41.89729,31.616053,38.140895,33.46493,39.6143,36.858121,42.647049,36.752457,40.039699,31.55877,37.607808,32.571206,39.013614,35.831574,41.567181,32.806771,40.721953,31.818496,37.823461,33.132301,39.32442,35.230971,39.061084,35.39364,37.998793,31.59759,36.484352,32.705449,36.742728,37.315051,41.769542,35.724943,41.303383,33.152675,38.156922,37.417229,41.219432,38.399883,42.980112,42.304311,41.329574,35.104724,41.053013,38.794518,42.594111,75.833101,83.955504,136.808726,77.97427,76.00222,75.851586,134.467062,75.832691,76.146173,71.151356,70.795572,71.028591,75.168938,71.869726,24.562215,109.780445,3628.038788,0,204.580002,0.08988,-11.59,203.960007,0.08136,0.394,204.860001,0.0754,8.492,203.649994,7.846,-1747,118.370003,1.996,119.900002,45.308584,40.671208,39.496689,0.796772,69.614779,37.54945,44.503096,31.184517,-0.156657,0.00431,0.117609,0,109.780445,24.562215,858262.419526865,270703.43170675496,858262.419526865,270703.43170675496,279.0512587037037,281.6635472222222,330.0761455555555,331.37707,298.6912611111111,295.50856277777774,280.0961644444444,272.6969536111111,297.50172277777773,302.0141688888889,3628.038788,256.01118450909433,158.16169198823715,555.4548868082779,0.8432802045756691,2.3951389469265436,294.1300663116398,254.25638594057543,596.922843860772,1.1886596364747348,2.353676400035149,592.9861422056888,2.5354756481634095,5.446492493908564,-1.0,597.3362985670851,2.55099216794078,5.386200985607947,25.652362713127843,667.2032575000242,2.5790905185158715,15.450181953137697,35.94607924391573,669.7742463713802,2.5868642837570035,-1.0,605.8476226980591,2.383786674457388,18.06002205682787,-4.561194799471309,599.6244993235514,2.3628401893842192,18.402669645987675,-1.3784964661379604,596.206453236259,2.5469760091441436,-1.0,280.98630888888886,591.9215123409857,2.531656081887022,-1.0,278.40998888888885,590.8395194572063,2.527765192222503,-1.0,277.7574783333333,599.8651979191299,2.3636545432823453,-1.5014164661379823,295.63148277777776,600.0581506386519,2.3643071143990184,-1.5999653550268818,295.73003166666666,598.9499528405273,2.360556195074349,-1.034107577249074,295.16417388888885,599.8651979191299,2.5599465733035442,-1.0,600.0581506386519,2.560627822133397,-1.0,598.9499528405273,2.556711379495301,-1.0,280.8944125,273.8605236111111,-7.033888888888896,280.0829097222222,271.90848027777776,-8.174429444444456,279.3111711111111,272.32185694444445,-6.989314166666645,-6.638357117862597,69.86695893293904,61.35563480196504,-0.09501425594084242
2025-04-14 04:52:31,72180,0,0,74.727089,73.349768,64.690855,42.38615,37.972632,37.905922,39.596355,32.324702,32.880984,39.497939,31.476756,32.19366,32.669197,37.768817,46.917889,37.61138,37.627093,44.514657,53.061865,62.442352,54.313547,49.071278,52.526781,47.582152,46.193173,49.810737,52.253364,50.813622,82.792748,58.537767,45.78533,26.657648,28.245372,27.653487,28.796883,27.899616,27.910329,46.286612,44.261491,44.216341,76.629311,56.698536,41.479283,24.76589,39.477161,74.604852,50.551106,40.310521,24.193994,39.712235,47.237914,43.9807,44.052609,45.432991,41.887682,47.213777,43.535324,32.516982,33.44741,29.460019,29.439504,30.300022,29.905623,36.701011,43.120773,33.871676,41.877527,31.603599,38.137346,33.453807,39.639274,36.86283,42.747906,36.762162,40.01235,31.559186,37.589967,32.558144,39.004634,35.872168,41.580659,32.826306,40.68274,31.795747,37.788833,33.131249,39.311683,35.24122,39.06246,35.392807,37.986208,31.593809,36.471744,32.734581,36.740908,37.311906,41.739592,35.752436,41.270854,33.122035,38.206749,37.457818,41.234815,38.416644,42.986681,42.325039,41.309414,35.153126,41.076125,38.822304,42.621327,84.120446,89.838048,139.339015,90.790006,75.857291,90.111127,136.285696,75.905144,76.214803,71.68189,70.802831,71.004867,75.132237,75.913203,36.670197,163.491416,3627.882145,0,204.5,0.10736,-13.936,205.080002,0.09569,0.392,204.710007,0.09124,10.566,203.460007,9.492,-2174,118.339996,2.021,119.800003,30.683824,26.377777,25.209015,15.101506,95.546974,37.552545,44.354537,30.844927,-0.370625,0.01091,0.277192,0,163.491416,36.670197,1228586.5128059117,354185.025357129,1228586.5128059117,354185.025357129,278.9972470370371,281.6020983333333,331.08649777777777,332.7827861111111,305.8111144444444,298.710539074074,280.01363148148147,272.50829259259257,302.1058033333333,305.2822488888889,3627.882145,263.9221473226027,177.2271476699029,564.5310838233793,0.9160318215905868,2.383524944401756,308.5176499089311,293.88066584388287,610.3253570036042,1.3176328366278418,2.3433268001762135,589.7897420311123,2.476588258761926,7.269646962502216,-1.0,594.2071713798981,2.4923479900791343,7.184266868527684,17.679951010730576,658.2340655557518,2.4932280340066506,23.422297119161325,22.56884786884666,661.7897124887909,2.5039399477746875,-1.0,286.23214650275037,1.2927325183170593,480.3082221407214,2.7065354644867057,266.6334871574801,1.2278934542445972,492.3143344147083,9.807110834857099,592.8595109261934,2.487555545120699,-1.0,280.80851666666666,588.806860405132,2.473061678198629,-1.0,278.41626833333333,587.70937203358,2.4691151777713274,-1.0,277.7669561111111,273.89472778540255,1.2520943639811062,7.14945657559781,301.3681933333333,264.5547888205968,1.2209256104374933,10.573588242264464,297.94406166666664,261.5166911780442,1.2107094584364866,11.698287686708909,296.8193622222222,273.89472778540255,1.282304910439545,0.24959100874511467,264.5547888205968,1.2469159176643796,0.22547573881637165,261.5166911780442,1.235404577394633,0.2176315178855812,280.71072611111106,273.69566444444445,-7.015061666666611,280.22933333333333,271.7332008333333,-8.496132500000044,279.10083499999996,272.0960125,-7.004822499999989,323.1562548736322,64.02689417585373,372.0019190530015,5.047195542330447
