Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 04:54:31,72300,0,0,74.473414,73.406787,64.624032,42.520029,37.947337,37.824512,39.651795,32.28366,32.819547,39.545036,31.480684,32.165137,32.622012,37.866423,47.072416,37.552472,37.579721,44.594325,57.176637,64.898831,54.05238,47.474819,51.443322,48.245313,45.912713,49.342925,53.635881,51.458543,73.411876,56.750701,46.090169,26.945732,28.740787,28.051345,29.135134,28.500358,28.501251,46.760037,44.465225,44.417895,73.410365,49.261521,41.494353,25.802484,39.784738,72.15773,40.539813,40.316959,25.393699,39.710587,48.104483,44.160318,43.748125,45.080858,41.906417,47.319295,43.688172,32.892487,33.394342,29.756361,29.638642,30.561918,30.390799,36.681244,43.15691,33.839118,41.919149,31.581179,38.14243,33.414049,39.618893,36.829107,42.717942,36.73294,40.052868,31.543573,37.613316,32.539833,39.010709,35.795436,41.582317,32.804054,40.713539,31.788153,37.824107,33.092061,39.317079,35.147343,39.055063,35.323769,38.028151,31.539878,36.481457,32.678527,36.749434,37.319099,41.756419,35.733848,41.28055,33.119386,38.163564,37.437581,41.238964,38.451714,42.984235,42.353706,41.305122,35.13018,41.102238,38.827789,42.64699,74.785666,84.01211,136.878312,76.122438,76.162892,73.96741,134.413801,75.968268,75.597739,71.2915,70.97631,71.087923,75.268942,72.709522,31.608873,109.335763,3633.902697,0,204.520004,0.08909,-11.507,204.979996,0.07994,0.36,204.720001,0.0735,8.262,203.820007,7.707,-1710,118.419998,1.992,119.800003,36.619038,32.023222,30.845828,9.471131,69.368299,37.545104,44.448062,31.105758,-0.133854,0.004092,0.100551,0,109.335763,31.608873,855196.445194591,319288.42627886095,855196.445194591,319288.42627886095,279.05768166666667,281.6607194444444,330.0465561111111,331.41572888888885,297.6624655555555,295.92406870370365,280.0655900925926,272.65319898148147,296.9198144444444,302.04561666666666,3633.902697,260.8071974856001,169.67195586612067,560.9783941795148,0.8874802277829885,2.3878469434484924,293.9933517692815,253.89021728468373,596.787499299267,1.187435334292125,2.353778994619791,591.2065159013657,2.4998574139692686,6.496951591108187,-1.0,595.5866967430086,2.515480933456097,6.422704747823384,20.853521958844283,667.230733310886,2.5797761735572933,15.389649069800631,36.0532043418296,669.9354896003653,2.5879542929438424,-1.0,603.9636024846518,2.3780370947030414,18.089092604949695,-3.6691137862740106,600.5669647190354,2.366592596229396,18.275908774044172,-1.9307169344221506,594.4357902898018,2.511389828561289,-1.0,280.97787166666666,590.1441648988257,2.4960461675613788,-1.0,278.4246405555555,589.047621028143,2.49210314828064,-1.0,277.77053277777776,601.0216200324261,2.368128384744316,-2.1632460084962304,296.15659777777773,601.0199788867573,2.3681228432571184,-2.162406564051821,296.1557583333333,599.6589733421954,2.3635218613243403,-1.4664982307184573,295.45984999999996,601.0216200324261,2.5346675711301354,-1.0,601.0199788867573,2.534661810177211,-1.0,599.6589733421954,2.529877486359618,-1.0,281.0013336111111,273.78523027777777,-7.216103333333308,280.0469397222222,271.87083416666667,-8.176105555555523,279.14849694444445,272.30353249999996,-6.844964444444486,-9.360448817669635,71.64403656787738,63.267130826234165,-0.13065216961639659
2025-04-14 04:55:31,72360,0,0,75.663695,73.392444,64.77972,42.636532,38.036674,37.928442,39.921367,32.288816,32.777101,39.54395,31.434587,32.207603,32.629321,37.918307,46.944376,37.571436,37.682051,45.710219,51.063137,64.034193,57.11589,50.220566,51.235134,49.096714,46.387168,50.176652,53.07926,52.057005,80.052215,57.824204,46.076755,26.308766,28.147424,27.4662,28.860916,27.673034,27.625263,46.896971,44.540383,44.592525,74.618794,55.820722,41.452803,24.642602,39.564234,71.142843,48.176255,40.251074,23.930194,39.688341,47.319928,44.200125,43.994503,45.215195,41.917597,47.334767,43.704203,32.711763,33.661287,29.471824,29.356763,30.334556,29.9434,36.653103,43.137774,33.79552,41.886979,31.551696,38.0946,33.37882,39.610693,36.818224,42.805509,36.71462,40.037268,31.520225,37.561972,32.497057,38.991032,35.789412,41.563142,32.770081,40.688705,31.751443,37.77852,33.078651,39.286832,35.168809,39.034955,35.308885,38.003602,31.516455,36.476778,32.666265,36.725633,37.290894,41.766183,35.686374,41.2796,33.026417,38.186065,37.441094,41.234423,38.442301,42.959509,42.323676,41.286052,35.150864,41.097971,38.815291,42.625328,82.819721,88.457611,138.617182,88.845107,76.201405,88.27401,135.65,75.87257,75.997464,71.329342,70.89522,71.078987,75.190795,74.699086,39.053851,160.033757,3597.316255,0,204.360001,0.10429,-13.584,205.039993,0.09411,0.341,204.75,0.08866,10.354,203.139999,9.271,-2119,118.279999,2.021,119.900002,28.467951,23.843999,22.64227,17.608804,94.065486,37.526569,44.391925,30.913265,-0.007403,0.000189,0.005627,0,160.033757,39.053851,1204746.7942120489,370619.740459207,1204746.7942120489,370619.740459207,279.03530222222224,281.669315,330.7333333333333,332.3817677777778,304.730615,297.18960222222216,280.03440287037034,272.5462586111111,301.3831783333333,304.5153394444444,3597.316255,265.3097155983588,180.61346937340858,566.1040032252193,0.9287139133945592,2.381697016491275,307.6955225224748,291.55400771311486,609.6105325960059,1.3102438582324858,2.3439167640826466,589.2262160486532,2.466663489995195,7.636279437282832,-1.0,593.7105615652094,2.4826589533938352,7.544475680556762,16.359599401641162,658.2494618885564,2.49638450559246,22.91079826234141,23.037810810858502,661.6900719869167,2.5067616407632394,-1.0,283.2124617416884,1.283002986824165,482.1077231666539,2.964907522474789,262.51363926126623,1.2142282778946023,494.7062413593017,10.505920300252626,592.5190313342151,2.478423452357254,-1.0,280.9704194444444,588.1498021974024,2.4628014772298426,-1.0,278.4015572222222,587.0168678733125,2.458727165538563,-1.0,277.73393,269.72500111191164,1.2383854728091581,7.849847522474818,299.84567499999997,261.5357118391306,1.2109356856918712,10.86841474469702,296.82710777777777,256.35051636956075,1.1934099496152344,12.799498633585927,294.89602388888886,269.72500111191164,1.2645912917918325,0.2311639947370511,261.5357118391306,1.233724388729834,0.20992018054801295,256.35051636956075,1.2141804551129458,0.19646927834878244,280.7944591666667,273.80918055555554,-6.985278611111141,280.15269388888885,271.71349638888887,-8.439197499999977,279.15605555555555,272.11609888888887,-7.039956666666683,326.712576787387,64.53890032334698,375.037000146868,5.0622581908046325
2025-04-14 04:56:31,72420,0,0,75.420423,73.432101,64.677834,42.589367,37.934017,37.903091,39.586408,32.247925,32.667676,39.513494,31.219348,32.084288,32.516301,37.88689,46.877592,37.556914,37.621471,44.37016,54.834068,65.289174,55.310612,49.268748,52.045326,47.513073,46.036514,51.107853,52.778751,51.376,84.525719,61.208616,45.859814,27.794332,28.672647,28.185808,28.993854,28.68626,28.72106,46.511634,44.247498,44.271168,80.750161,57.149541,41.65562,25.802393,39.96799,80.953351,50.385302,40.348775,25.550968,39.717502,48.02756,44.261053,44.305324,45.797724,42.066084,47.224192,43.853812,32.681128,33.25524,29.522677,29.410296,30.266814,29.854972,36.66446,43.102072,33.828168,41.857312,31.563956,38.096721,33.392506,39.568379,36.83018,42.682116,36.700394,40.039404,31.538869,37.57439,32.527791,38.964569,35.776576,41.553037,32.798026,40.688639,31.780332,37.774144,33.067582,39.261558,35.129218,38.999084,35.275063,37.980721,31.529467,36.448099,32.659685,36.733434,37.269065,41.739199,35.671989,41.260475,33.079104,38.134307,37.380887,41.229848,38.418283,42.961529,42.327442,41.291142,35.119639,41.070924,38.8235,42.612415,81.850442,91.912215,141.015271,90.706831,76.040486,88.804405,137.5541,75.951983,75.507574,71.456689,70.971746,71.105426,75.174453,79.22498,33.308736,133.59064,3655.578504,0,204.240005,0.10399,-13.264,204.910004,0.09238,0.425,204.669998,0.08806,10.26,203.5,9.068,-2079,118.260002,2.015,120.5,34.447951,30.243757,28.936912,11.411863,81.958927,37.51616,44.718593,30.831855,-0.222646,0.006808,0.168754,0,133.59064,33.308736,1022427.9281744799,331008.56859715196,1022427.9281744799,331008.56859715196,279.05077944444446,281.60788444444444,331.79116666666664,333.71403944444444,305.7649061111111,300.97022796296295,280.2158849074074,272.5010302777778,300.84468999999996,306.4345638888889,3655.578504,261.8807300947848,172.2685535423561,562.2060609754819,0.8973333699388388,2.3863222974249996,300.97792141672977,272.83697350076613,603.5232241762645,1.249985221139674,2.3486912296034492,590.7561718659788,2.491903792825979,6.754454668119644,-1.0,595.0700679160348,2.5072925223294926,6.677939439383049,19.727154349659656,665.9444605288345,2.5461633726791013,18.746702238576077,30.81324524993687,669.8410850980039,2.5578736734887144,-1.0,613.3139486765857,2.3809653357740244,21.519380306578203,-4.786984694381317,272.8158101429563,1.2499149049244629,487.9032649880352,0.0076934537668194025,593.7894401515188,2.502738835911936,-1.0,280.84989666666667,589.853272195742,2.48866506799903,-1.0,278.5142333333333,588.6327433851735,2.4842770620979575,-1.0,277.78820833333333,606.2995860702731,2.35789503763092,-1.3530335832701894,302.33095499999996,270.7924102993005,1.2431837432807775,0.7444986389519954,300.2334227777778,271.10197105006,1.2442146164008199,0.631615305618709,300.34630611111106,606.2995860702731,2.5467076253482315,-1.0,270.7924102993005,1.2735498892729835,0.2526657602278519,271.10197105006,1.2747319569671107,0.2534596329506819,281.0079480555555,273.68787999999995,-7.320068055555566,280.40084666666667,271.74249249999997,-8.658354166666697,279.23886,272.07271833333334,-7.166141666666647,317.9403617230225,70.87439261279974,52.63051185224879,4.485969473629087
2025-04-14 04:57:31,72480,0,0,74.475953,73.423294,64.637291,42.544843,37.948437,37.894095,39.683506,32.287189,32.754092,39.608873,31.382572,32.225394,32.647991,37.923601,46.873968,37.564298,37.69277,44.586786,56.001241,63.310674,54.314551,49.085797,51.34545,49.756962,46.026093,50.828825,52.738918,50.783168,74.286233,57.367434,45.784036,27.035584,28.757238,28.307912,29.217594,28.628595,28.759765,46.621238,44.3628,44.475869,74.78614,49.290088,41.586527,26.070922,39.869585,73.585857,40.645219,40.442654,25.620673,39.885825,47.656999,44.223667,44.14695,45.188795,41.943071,47.271423,43.745237,32.818726,33.513016,29.789856,29.641372,30.5798,30.267017,36.630495,43.128516,33.783332,41.861284,31.555507,38.11138,33.345937,39.590558,36.81837,42.79248,36.698955,40.017262,31.499551,37.558082,32.495812,38.972646,35.776269,41.565046,32.801027,40.679282,31.755719,37.762259,33.047181,39.283521,35.1176,39.036937,35.254583,37.991286,31.511608,36.453816,32.639635,36.720593,37.25358,41.7238,35.640469,41.252492,32.991028,38.165399,37.384158,41.231611,38.406365,42.959337,42.307685,41.277959,35.109015,41.078147,38.845127,42.614175,74.759592,84.864503,137.614121,76.530376,76.246516,75.600096,135.086638,75.993209,75.746355,71.378939,70.935839,71.066553,75.112537,74.125363,36.466266,121.110581,3655.405971,0,204.110001,0.08973,-11.535,204.899994,0.07964,0.394,204.559998,0.07425,8.31,203.559998,7.713,-1710,118.309998,1.983,119.300003,30.901087,26.703578,25.559705,14.882949,75.687044,37.510352,44.48412,31.101631,-0.434649,0.013864,0.327112,0,121.110581,36.466266,936380.9540238169,352778.9706673619,936380.9540238169,352778.9706673619,279.04133648148144,281.6341238888889,330.4203544444444,331.82451166666664,297.88909777777775,296.60522777777777,280.0856221296296,272.6509062037037,296.90532888888885,302.5191683333333,3655.405971,263.80120717370954,176.93261150627356,564.3936988659756,0.9149254214885365,2.383687037520736,297.4984029405274,263.3361041301655,600.2146837468184,1.2188211554262862,2.3511922077979457,589.9178205891236,2.477742052182843,7.23685473353386,-1.0,594.3136248820283,2.4934225035508275,7.152363408382628,17.83291671517935,665.6728452211979,2.559880420318292,17.0390393604698,32.921951503917,668.4793265337985,2.5683560898567257,-1.0,600.9980741767175,2.353823739680386,20.221412876061564,-0.3906948372503507,260.9186674046029,1.2106830592528552,494.83286180384215,0.8931751627496283,592.910769339662,2.488434055657058,-1.0,280.80779777777775,588.9613911883331,2.4743110203932166,-1.0,278.4758483333333,587.8875322422709,2.4704504130673035,-1.0,277.8403633333333,261.01896297430216,1.2110211830754938,0.8560512738607713,296.6423516666666,261.7697806699031,1.2135510523671504,0.5783251627496497,296.92007777777775,259.96853854500716,1.207477812538938,1.2451490516385206,296.2532538888889,261.01896297430216,1.2336743475033405,0.2170188290158967,261.7697806699031,1.236520497085615,0.21895661766124763,259.96853854500716,1.2296924687221593,0.21430778405276774,280.8946294444444,273.7977061111111,-7.0969233333332795,280.1877069444444,271.8808966666667,-8.306810277777743,279.17453,272.2741158333333,-6.900414166666678,328.9991531845207,71.35922033916961,64.6747710444804,4.610464514897882
2025-04-14 04:58:31,72540,0,0,74.778613,73.464853,64.675865,42.719983,37.990295,37.854663,39.796151,32.380861,32.765169,39.622502,31.353126,32.262641,32.699893,38.019337,47.042349,37.62017,37.74797,44.902601,54.248089,63.014971,55.815041,49.685035,52.123525,48.500957,47.158425,50.336322,51.853338,50.287157,77.695655,56.999771,45.862296,26.137469,27.94744,27.31614,28.84617,27.614314,27.621011,46.467576,44.215351,44.19957,73.042501,54.513369,41.574809,24.427901,39.79799,69.255141,46.49417,40.278839,23.773188,39.76786,47.547583,43.974447,43.935859,45.199547,42.37775,47.160089,43.621269,32.553413,33.127147,29.434724,29.381207,30.317531,29.947409,36.612831,43.125041,33.771264,41.861207,31.528252,38.113036,33.365819,39.566262,36.783815,42.65673,36.663962,40.012818,31.497731,37.587239,32.504248,38.968187,35.754072,41.535093,32.764973,40.667798,31.732961,37.792734,33.037387,39.27225,35.100951,39.022133,35.2304,37.963583,31.490352,36.462796,32.650437,36.729067,37.235961,41.737059,35.641053,41.260552,33.068514,38.14014,37.384958,41.210499,38.389594,42.942221,42.326714,41.262256,35.082993,41.061263,38.799239,42.601884,81.253533,87.160793,137.936577,86.795881,76.095771,86.187446,135.339585,75.874306,75.844346,71.321755,70.910159,71.06634,75.133442,73.194822,27.955596,136.951031,3628.383857,0,204.139999,0.1025,-13.317,204.570007,0.09204,0.443,204.339996,0.08679,10.0,203.410004,9.045,-2063,118.050003,2.012,119.5,40.75236,36.464873,35.168903,5.109936,83.58113,37.499382,44.442743,30.793572,-0.113039,0.003722,0.083954,0,136.951031,27.955596,1045597.0075444669,294099.969110172,1045597.0075444669,294099.969110172,279.02332296296294,281.57227166666667,330.5608805555555,332.00365388888883,303.5921561111111,296.11172166666665,280.06263472222224,272.4797621296296,300.51307388888887,303.79488499999997,3628.383857,258.3954226127392,163.86561728896586,558.2084545435371,0.8652914006448188,2.3914130063111014,301.87795656571444,275.3154176593608,604.3627042094857,1.2580497862370015,2.3480508260396413,592.0829191918813,2.517513295845986,5.950008275827144,-1.0,596.3481891233055,2.5327302708137025,5.884613785179346,23.17684905392747,662.7675978787017,2.5328980626824245,19.356948785986816,28.682923989841072,665.6991858333143,2.541747289171735,-1.0,607.9012439561614,2.359739447998359,22.44724525748618,-1.7141995453966388,259.595554227176,1.2054745890184617,495.9588176202933,5.766234899047788,595.1397342225299,2.528432957046753,-1.0,280.85127555555556,591.1584693179964,2.514196839530483,-1.0,278.4693383333333,589.9583555575681,2.5098815796554232,-1.0,277.749355,266.1577082082364,1.2275452673151774,3.341481565714446,298.536475,259.16399702399053,1.2040167809141875,5.926567121270011,295.95138944444443,253.52666139619788,1.184900662049751,8.030656010158907,293.84730055555553,266.1577082082364,1.2611656382182028,0.25939888152002866,259.16399702399053,1.234099713003547,0.24166377763698038,253.52666139619788,1.2122830121858958,0.22736825836993857,280.7950083333333,273.6168222222222,-7.178186111111131,280.1320572222222,271.7099808333333,-8.422076388888911,279.2608386111111,272.11248333333333,-7.148355277777796,332.48736496470525,66.41940875539626,54.866353922540384,5.00587661340319
2025-04-14 04:59:31,72600,0,0,75.034295,73.397668,64.580606,42.680119,37.879065,37.806161,39.703849,32.310391,32.701754,39.69938,31.244581,32.140673,32.569097,38.073625,46.643897,37.567618,37.69909,45.236451,53.351008,60.174174,53.541594,50.798484,51.481672,46.608058,45.397318,50.935774,52.216443,50.994464,85.380919,60.706173,45.535229,27.552443,28.359135,27.962814,28.948079,28.277425,28.362661,46.304313,44.112468,44.098,80.455937,57.659781,41.692505,25.533055,39.966055,80.655307,51.75755,40.337703,25.095623,39.733317,47.032984,44.117533,44.455919,45.517062,41.827323,47.169101,43.726143,32.436464,33.005833,29.440106,29.329057,30.124092,29.810944,36.591116,43.084186,33.742872,41.866514,31.521155,38.095622,33.317642,39.574325,36.793232,42.783337,36.663241,40.027963,31.503688,37.543333,32.460062,38.978462,35.747554,41.553251,32.774031,40.661796,31.725998,37.747072,33.031904,39.266523,35.095193,39.023904,35.219324,37.973696,31.48273,36.451241,32.637048,36.71588,37.234721,41.727471,35.617908,41.234489,32.954612,38.150274,37.373439,41.232387,38.407585,42.927621,42.281205,41.265085,35.096041,41.05968,38.818103,42.624613,82.955483,92.081521,140.98337,92.045076,76.252438,90.052862,137.394688,75.83408,75.342742,71.3301,70.965493,71.120815,75.245933,78.949317,25.461399,156.843295,3649.355904,0,204.240005,0.1074,-13.941,204.699997,0.09614,0.354,204.429993,0.09052,10.485,203.449997,9.446,-2168,118.220001,2.032,119.800003,43.568738,39.726014,38.371212,1.966491,92.679303,37.492899,44.446161,30.691083,-0.329447,0.010752,0.245894,0,156.843295,25.461399,1182749.3340043148,276903.086885043,1182749.3340043148,276903.086885043,278.99545129629627,281.5772783333333,331.70260444444443,333.69631666666663,306.5083755555555,301.01891907407406,280.0645337037037,272.4228237037037,301.45860166666665,306.52862277777774,3649.355904,256.657681719509,159.70484214368133,556.2029656280408,0.8492563353195826,2.394108298557046,306.92630008602754,289.3844229751313,608.9354020270844,1.3033338589105976,2.344466466192498,592.667331507508,2.5303028773106098,5.580506222146393,-1.0,596.9717757242825,2.5456602379171436,5.519150156205077,24.919596613824297,660.9555873364511,2.5074935145992217,22.292658526793577,24.776304358416894,665.1005211528491,2.519952044197414,-1.0,288.2052662789193,1.2994894182878576,478.9070633180226,0.41792453047202116,272.9383238606818,1.2492307504624955,488.35453540180555,5.9073810119534755,595.456078731097,2.540268664390314,-1.0,280.6695716666666,591.9013654268456,2.527555165353868,-1.0,278.534725,590.6514290624847,2.5230615502771276,-1.0,277.7820572222222,277.8651440709976,1.2655494349701215,4.120233974916459,302.8060661111111,270.3383720030171,1.2405799462394915,6.8563350860275705,300.06996499999997,270.641271800531,1.2415891905465255,6.745573974916454,300.1807261111111,277.8651440709976,1.3096372642506284,0.29800973807629455,270.3383720030171,1.280311151673152,0.2790266165375682,270.641271800531,1.2814913220677593,0.2797905540686014,280.6918102777778,273.5506380555555,-7.141172222222281,280.36471694444447,271.69698972222216,-8.667727222222311,279.13707388888884,272.02084333333335,-7.1162305555554894,319.72900764682623,63.983811612168665,372.75032105753183,4.997029710965501
2025-04-14 05:00:31,72660,0,0,75.344266,73.424748,64.624221,42.714046,37.779318,37.682983,39.724347,32.337752,32.730452,39.698735,31.316112,32.094316,32.561906,38.040862,46.707535,37.66247,37.641434,45.019941,53.848726,62.240713,54.027629,49.208423,52.953469,47.151862,46.366173,50.286296,53.083154,51.442422,75.622974,57.876059,45.563694,27.387699,28.700115,28.329763,29.111867,28.441997,28.780203,46.234697,44.035627,43.959332,76.097048,50.25796,41.70485,26.01286,39.683181,74.779066,41.506003,40.344444,25.658706,39.751863,47.459701,44.054487,44.246506,45.340317,42.263042,47.163556,43.932373,32.713209,33.135611,29.724153,29.506543,30.413833,30.139645,36.58548,43.096593,33.754432,41.866966,31.495327,38.102076,33.318359,39.581112,36.782347,42.655711,36.608068,39.999901,31.455712,37.551461,32.466463,38.975548,35.73311,41.559582,32.721256,40.666779,31.701191,37.793199,33.021409,39.313847,35.096213,38.997564,35.198622,37.939826,31.440106,36.45847,32.624743,36.71992,37.224166,41.720493,35.617472,41.268374,33.049747,38.153227,37.384353,41.214461,38.370168,42.913246,42.268448,41.27255,35.100017,41.05263,38.798358,42.590027,75.143164,86.059508,138.323946,78.120062,76.05923,77.756025,135.764749,75.799809,76.262625,71.607413,70.824661,71.030088,75.201678,75.165359,37.577785,128.705311,3649.54433,0,204.160004,0.09094,-11.644,204.949997,0.08111,0.41,204.649994,0.07564,8.49,203.809998,7.86,-1753,118.279999,1.997,120.0,29.497376,25.638532,24.278126,16.066318,79.551744,37.484982,44.549404,30.938832,-0.542545,0.017844,0.40518,0,128.705311,37.577785,988744.7718544268,360442.6240732449,988744.7718544268,360442.6240732449,279.004257037037,281.5741977777777,330.79708277777775,332.21885888888886,298.77225666666664,297.3164977777778,280.12189129629627,272.56046240740733,297.11842444444443,303.18305999999995,3649.54433,264.45605617337606,178.5285974725365,565.1370402172305,0.9209142012903839,2.3828147088409986,299.64241196646356,269.1753493739968,602.2649558560286,1.2380218072091995,2.3496455065916217,589.5631124745472,2.472719939735177,7.4091405330155125,-1.0,593.9275818191779,2.488291309091952,7.322863215657311,17.11814160440167,664.916826083433,2.5485787323877664,18.113284091853423,31.15467081131419,667.7811855682392,2.557219136525771,-1.0,266.7995875777792,1.2300816233171592,491.4551340970502,0.8701552997969202,262.8450914228078,1.2168134854297736,493.8393254976074,2.325914188685772,592.4162282080058,2.4829153070562255,-1.0,280.6853855555555,588.7791289426444,2.469907673614565,-1.0,278.54158333333334,587.4996145419976,2.465307810635319,-1.0,277.7858022222222,263.0305803921375,1.2174372907311963,2.2574264109080104,297.38498555555555,263.7443967089514,1.2198365387979013,1.9940519664635872,297.64835999999997,261.7618829559394,1.2131677469098623,2.726264188685775,296.9161477777778,263.0305803921375,1.2404454842654338,0.21857252345470354,263.7443967089514,1.2431446711441259,0.2204188781585641,261.7618829559394,1.2356480995711452,0.21529091525393307,280.79283,273.6635611111111,-7.129268888888873,280.25745083333334,271.82519333333335,-8.432257499999992,279.31539305555555,272.19263277777776,-7.122760277777786,326.7180210517394,70.98924426425503,398.11723850565375,4.602359476254498
2025-04-14 05:01:31,72720,0,0,74.89244,73.434563,64.602067,42.694851,37.64599,37.644223,39.706591,32.336738,32.731744,39.73528,31.301366,32.186851,32.630372,38.096052,46.514174,37.59644,37.673653,45.054933,54.536781,63.086807,54.444165,50.156756,50.16252,48.228946,45.791749,49.554384,53.73099,50.760684,74.318944,56.237057,45.193341,26.076457,27.770144,27.376794,28.770697,27.439512,27.623914,46.096573,43.692099,43.63946,71.625451,53.21277,41.560195,24.732326,39.970861,68.920488,44.71266,40.279732,24.052952,39.728969,47.464531,43.795631,44.182375,45.329243,41.943998,46.941684,43.674456,32.404954,32.90224,29.636308,29.488257,30.322899,30.011669,36.55182,43.111053,33.712488,41.834238,31.477754,38.082441,33.287496,39.569274,36.759848,42.759862,36.6059,40.021979,31.461995,37.54268,32.442501,38.957082,35.69419,41.550411,32.790225,40.668145,31.698119,37.762769,32.990351,39.261174,35.038828,39.012817,35.162524,37.968655,31.440221,36.438224,32.597284,36.75186,37.250338,41.724093,35.602859,41.250343,32.966185,38.134271,37.371567,41.211347,38.381173,42.914529,42.284933,41.274097,35.094482,41.07573,38.808916,42.618982,80.088236,86.192322,137.568883,85.038709,76.328554,84.491274,134.849808,75.909136,75.286106,71.313924,70.903343,71.069709,75.135951,72.462172,32.722393,144.922131,3611.321081,0,204.0,0.09943,-12.876,204.679993,0.08936,0.531,204.419998,0.08518,9.789,202.789993,8.819,-1994,118.059998,2.004,119.400002,34.44494,30.811794,29.531331,10.748401,87.326266,37.478501,44.398372,30.794388,-0.753091,0.025624,0.563166,0,144.922131,32.722393,1100555.805067167,326965.876093501,1100555.805067167,326965.876093501,278.89690148148145,281.45093555555553,330.2887822222222,331.7993794444444,302.6159494444444,295.16201537037034,280.0379846296296,272.4802154629629,299.86568666666665,303.2568455555555,3611.321081,261.5137111131919,171.37998341581834,561.7867248044635,0.8939663711746445,2.3868393059312627,303.9559429431569,281.0715231600676,606.2736557641198,1.2766777588620897,2.346576670708235,590.6490388261166,2.4936787181144675,6.670125115723028,-1.0,594.9527620476866,2.5090396742054364,6.594808290411779,19.93722444236363,660.5588510686798,2.517883020109119,20.5931563191829,26.332839279065297,663.6552803528276,2.5272365604197717,-1.0,277.3494686601292,1.264405341149372,485.37992900837804,1.339993498712488,257.04972204390594,1.1964890503162382,497.6378921086184,8.793927572786572,593.3139134132153,2.5032067489587986,-1.0,280.4796338888889,589.9166779547453,2.491050745448679,-1.0,278.4612194444444,588.7220031539892,2.486754983550471,-1.0,277.74985111111107,261.07876501342855,1.2101047571783825,7.295418498712479,296.66052444444443,257.0554155780303,1.1965083397686116,8.791803498712511,295.1641394444444,253.0394359430575,1.1828677011453723,10.294560720934726,293.6613822222222,261.07876501342855,1.2369647601148923,0.2297572559289292,257.0554155780303,1.2215799092851902,0.21945172323989953,253.0394359430575,1.206223239771084,0.20916506778746474,280.7222672222222,273.51310944444447,-7.209157777777705,280.2365605555555,271.7957125,-8.440848055555534,279.1551261111111,272.1318244444444,-7.0233016666666686,333.5993167822106,65.60608902099318,383.2093824085506,5.084883457623312
2025-04-14 05:02:31,72780,0,0,75.4291,73.478037,64.722111,42.889314,37.830189,37.727673,39.847897,32.2667,32.614052,39.763645,31.121506,32.107305,32.505947,38.186704,46.899768,37.587303,37.660108,45.225414,54.380224,64.259942,55.214481,49.259478,49.659015,48.816442,46.379082,51.057602,53.337012,51.068469,85.838878,60.18599,45.854491,27.101705,28.124047,27.765166,28.82595,28.168455,28.263069,46.738298,44.417007,44.40123,79.405193,57.395865,41.431736,25.061889,39.776774,79.569282,52.310127,40.262246,24.639299,39.728062,48.161914,44.128723,44.18703,45.262972,42.15599,47.152372,43.93882,32.589444,33.035382,29.156661,29.128561,30.011066,29.673865,36.551541,43.112532,33.735882,41.833215,31.490975,38.089583,33.28935,39.560246,36.725127,42.659959,36.603263,40.029487,31.457558,37.55978,32.464605,38.947606,35.704612,41.538327,32.723988,40.658036,31.703483,37.783842,33.011106,39.268665,35.042812,38.996928,35.147445,37.947125,31.435438,36.448521,32.567158,36.702109,37.218305,41.716863,35.605407,41.194355,32.952293,38.131904,37.347093,41.221689,38.385369,42.904652,42.296969,41.247871,35.084015,41.050566,38.796782,42.603831,84.295615,91.780752,140.612103,92.64204,76.412822,91.280406,136.899258,75.979887,75.571795,71.456746,70.914274,71.043718,75.187792,78.176728,34.058845,156.444235,3626.036475,0,204.0,0.10915,-14.24,204.449997,0.09817,0.439,204.179993,0.09264,10.811,202.559998,9.655,-2209,118.050003,2.036,119.599998,33.602743,29.179988,28.010498,12.251748,92.504595,37.469756,44.639241,30.599163,-0.96785,0.033459,0.724671,0,156.444235,34.058845,1179997.9122758948,336180.3878756649,1179997.9122758948,336180.3878756649,278.99230981481475,281.56798444444445,331.4273655555555,333.49005722222216,306.8400222222222,300.7080283333333,280.1718008333333,272.37175731481483,302.20311944444444,306.36152888888887,3626.036475,262.34537260594226,173.39474286322172,562.7363645012799,0.9015936203528019,2.3856740055741246,306.8293518345415,289.1114805717617,608.849887148641,1.3024631891585379,2.344535613667974,590.463135948318,2.488132624203575,6.870300626338071,-1.0,594.8130646583842,2.503652615741404,6.791580971276652,19.22261183850219,660.4686584224168,2.5063974429565574,22.26119696296696,24.598013721014013,664.7549385969504,2.51929015303782,-1.0,608.8727966918083,2.3446102777473525,25.744680659718828,-0.010670387680704607,272.0854741454418,1.246414793582368,488.8644678229185,6.121323501208224,593.5935044285904,2.4993157443686336,-1.0,280.84693944444444,589.4482531221062,2.484491018442202,-1.0,278.3898533333333,588.3548281842103,2.4805587535410227,-1.0,277.7401366666666,278.5702261645621,1.2678956735603248,3.768864056763732,303.0604877777778,268.7444538939602,1.235281668685267,7.343133501208229,299.4862183333333,268.99311176990494,1.2361118238691495,7.251972945652653,299.57737888888886,278.5702261645621,1.3024982837612167,0.27013675768555306,268.7444538939602,1.265044708068228,0.24489986616272438,268.99311176990494,1.2659925344906071,0.24553852861781605,281.00851027777776,273.60134055555557,-7.407169722222193,280.21944499999995,271.5625616666666,-8.656883333333326,279.2874472222222,271.95136972222224,-7.336077499999988,318.3776618028762,65.65559376403257,51.595861730608476,4.849208476388645
2025-04-14 05:04:31,72900,0,0,74.478192,73.403107,64.78921,43.000505,37.845323,37.804672,39.958235,32.359848,32.642081,39.800681,31.209744,32.127602,32.517782,38.304885,46.862133,37.618181,37.661444,45.893696,54.188853,62.70194,54.274818,48.76382,51.2359,47.124252,46.268572,50.135202,52.703548,50.807287,71.278227,56.175714,45.967936,25.942357,28.133267,27.752066,29.051074,27.685867,27.849258,46.52933,44.410601,44.345298,70.854555,51.80687,41.419023,24.852217,39.597944,69.422342,43.669168,40.385728,24.32068,39.831247,47.433549,43.924983,43.999089,45.304706,42.151303,47.271314,43.783226,32.78654,32.955026,29.433733,29.424367,30.342395,30.006187,36.497696,43.106972,33.690215,41.844723,31.444717,38.092406,33.268193,39.572104,36.743664,42.601497,36.564119,39.99051,31.4079,37.561347,32.44216,38.954178,35.666022,41.519369,32.677538,40.64815,31.644474,37.782756,32.986454,39.303332,35.025343,38.996752,35.091407,37.933971,31.393212,36.449949,32.584159,36.693223,37.191737,41.684727,35.569068,41.210629,33.029191,38.146924,37.363454,41.197875,38.364563,42.858055,42.270018,41.257843,35.09362,41.083661,38.775103,42.598067,78.88833,85.348878,137.190459,83.338687,76.260659,82.872618,134.236131,75.940311,76.664048,71.46574,70.871727,71.058046,75.178401,71.601064,34.684122,122.59417,3627.668726,0,203.710007,0.09687,-12.572,204.460007,0.08728,0.442,204.240005,0.08247,9.391,203.320007,8.585,-1945,117.989998,2.017,119.800003,33.023512,28.474599,27.441304,12.944424,76.45425,37.455688,44.432809,30.824708,-0.13224,0.004597,0.097811,0,122.59417,34.684122,946609.93966669,340491.52084835403,946609.93966669,340491.52084835403,279.0338309259259,281.6340633333333,329.94785055555553,331.5891438888889,301.67149277777776,294.54909703703703,280.0571162962963,272.49706000000003,299.1990722222222,302.78826555555554,3627.668726,262.7285989181325,174.3246685541069,563.173259787944,0.9051054312660168,2.3851445013750268,297.92401040789974,264.4914811562323,600.6245679197829,1.2226323340835112,2.3508834149659736,590.3705518808666,2.485567032133727,6.96431216772271,-1.0,594.7666137744109,2.501248612604476,6.8835250943908095,18.90546441520081,664.4340704220834,2.5543237565412693,17.29043566704961,32.02384014765579,667.7183949567888,2.5642531466730225,-1.0,608.1406122966671,2.37595427073118,20.027066333335522,-3.747482369878014,255.38916306788812,1.191905895577564,498.161111671161,3.374913370862714,593.5405884939548,2.4968897514673984,-1.0,280.9099644444444,589.2726923766187,2.481627932561777,-1.0,278.3827905555555,588.3055735351712,2.47815028506493,-1.0,277.80873777777776,256.5207156262742,1.1957447878715308,2.952773185677529,294.9712372222222,255.88955374190616,1.1936041933582486,3.1881465190108997,294.73586388888884,253.7603935150042,1.1863704696038522,3.9838204078997705,293.94019,256.5207156262742,1.217960778611662,0.21138316796096623,255.88955374190616,1.2155584444654477,0.20976001206276612,253.7603935150042,1.207454415305054,0.20428446123166757,280.7495922222222,273.6337683333333,-7.115823888888883,280.1788319444444,271.72169444444444,-8.457137499999988,279.2429247222222,272.1357172222222,-7.107207500000015,334.9813888129785,69.66745664767257,56.29345812541635,4.808290770640174
2025-04-14 05:05:31,72960,0,0,75.296549,73.492874,64.784135,42.985167,37.83077,37.853746,39.943179,32.369563,32.625466,39.863991,31.050951,32.117597,32.470418,38.355453,46.799058,37.666641,37.675428,45.890915,54.585699,61.582305,55.29195,48.088095,51.68891,47.310588,46.379592,50.474106,54.207501,52.020392,85.721234,59.921973,45.794981,26.895782,28.035647,27.802191,28.973583,28.100092,28.17061,46.472482,44.150605,44.133507,78.850458,57.608222,41.537018,24.905819,39.942109,78.709277,52.437393,40.2857,24.42285,39.744089,47.56857,44.026627,44.078364,45.510348,42.131045,47.152915,43.911605,32.486672,32.821903,29.27031,29.248455,30.065369,29.688779,36.521644,43.107021,33.660176,41.869504,31.438198,38.094692,33.24072,39.556078,36.726695,42.65976,36.539944,40.024164,31.43569,37.580862,32.432886,38.951376,35.650803,41.529771,32.707944,40.650076,31.682063,37.785917,32.974519,39.257689,35.002513,38.977565,35.082767,37.945394,31.389137,36.452983,32.579647,36.670075,37.193367,41.671396,35.554347,41.186771,32.949076,38.081127,37.331637,41.181755,38.358541,42.85075,42.278594,41.221113,35.071238,41.069557,38.762906,42.615796,85.191969,91.565373,140.679751,92.810961,76.345411,91.723894,136.742763,75.855519,75.789687,71.195949,70.832172,71.08937,75.220975,77.828448,31.587984,155.30755,3627.611991,0,203.860001,0.10979,-14.224,204.360001,0.09789,0.493,204.039993,0.0936,10.863,202.330002,9.726,-2229,117.830002,2.018,120.199997,36.348032,32.090069,30.838751,9.446949,92.005313,37.449088,44.53776,30.596915,-0.347308,0.012599,0.25917,0,155.30755,31.587984,1172160.7454153497,319144.40169988794,1172160.7454153497,319144.40169988794,279.00512944444444,281.5682861111111,331.34042388888884,333.52763944444445,306.9338672222222,300.42425351851847,280.11542212962956,272.37050814814813,302.70109388888886,306.24187388888885,3627.611991,260.79382201768755,169.63965138467034,560.9630772543308,0.8873573747737533,2.3878661784030046,306.55229422206554,288.3320808392049,608.6049846436911,1.2999752663946231,2.3447330771858903,591.1236592041574,2.4996399263088365,6.4953190185408065,-1.0,595.4360663321172,2.5150256826287434,6.422196051361823,20.774464093423546,660.530677375693,2.507651019127445,22.09253597612414,24.788129666823295,665.0696003295409,2.5213046723221484,-1.0,609.4219530207864,2.347396441504757,25.4992897768019,-0.3815730001566635,271.3082181376278,1.2438821332099173,489.3112465955101,6.128040703547072,594.1648665243933,2.510504912642777,-1.0,280.8138783333333,590.1893301000775,2.496287792660391,-1.0,278.4483433333333,589.0239711023634,2.492097371356954,-1.0,277.75316666666663,278.39018037794665,1.2673548498272547,3.5571642220655804,302.99512999999996,267.9045485459427,1.2325290475969868,7.374261999843327,299.1780322222222,267.69094997517647,1.2318150026135393,7.452695888732251,299.0995983333333,278.39018037794665,1.3043554775351773,0.2779044693059042,267.9045485459427,1.2641488815702902,0.25110916102937786,267.69094997517647,1.2633298492438583,0.25056332462745134,280.81533249999995,273.5134930555555,-7.301839444444454,280.2579755555555,271.62743472222223,-8.63054083333327,279.2729583333333,271.97059666666667,-7.302361666666627,319.8154410665296,65.09461104357581,51.1087243549066,4.913086289930174
2025-04-14 05:06:31,73020,0,0,74.418879,73.411432,64.70655,43.06401,37.732494,37.826172,39.835627,32.377553,32.629028,39.927017,31.080366,32.017902,32.33918,38.360746,46.688521,37.643242,37.651567,45.13639,53.481244,61.386997,53.532117,50.522377,50.352622,48.101083,46.249893,49.80887,52.511464,51.390305,78.85804,59.374466,45.728601,27.552396,28.57967,28.404754,29.175226,28.504551,28.560326,46.323103,44.155361,44.06987,78.372646,52.756256,41.664129,25.917935,39.702861,77.553261,44.982872,40.425038,25.619537,39.889554,47.201794,44.119658,44.369515,45.439963,42.135592,47.209408,43.691899,32.616573,32.773884,29.529869,29.388945,30.196883,29.811648,36.494895,43.079173,33.656042,41.832878,31.419793,38.090016,33.226683,39.590217,36.74547,42.694207,36.532744,39.97998,31.386115,37.553705,32.421568,38.949802,35.658527,41.540077,32.689147,40.626621,31.64853,37.753464,32.960097,39.269448,35.000589,38.984033,35.075965,37.92857,31.374844,36.451177,32.57383,36.670201,37.183765,41.687353,35.553259,41.202851,32.987994,38.118782,37.369769,41.169073,38.343606,42.848193,42.277515,41.229272,35.105619,41.089392,38.752833,42.611482,77.279532,88.454677,139.628071,82.982233,75.983937,83.023708,136.133322,75.903855,76.754514,71.427818,70.80087,71.098815,75.197858,77.089794,36.183418,85.581341,3643.596423,0,203.869995,0.09464,-12.084,204.550003,0.08396,0.52,204.320007,0.07957,9.015,203.309998,8.192,-1846,117.949997,2.004,119.900002,31.149878,27.085406,25.846315,14.578723,55.134464,37.445608,44.49307,30.719634,-0.561366,0.020634,0.419596,0,85.581341,36.183418,691415.477829137,350828.802439426,691415.477829137,350828.802439426,279.0421792592592,281.5996711111111,331.0018455555555,332.94337277777777,301.47346277777774,298.8507309259259,280.090594537037,272.43868537037037,298.3052955555555,304.51370944444443,3643.596423,263.6328650315491,176.52279623066198,564.2023903498053,0.9133850926079242,2.383913412636424,286.0997744687666,233.04471827454282,588.7654891600866,1.1166847436888845,2.360029907263551,589.9933182888997,2.4789812472026207,7.193416774608004,-1.0,594.327228735774,2.4944418393734544,7.110683028817915,17.96680607956199,673.5494632946571,2.635169946632047,12.09460991353367,44.90207108678891,677.3127520767218,2.6465061052822456,-1.0,617.4629379980573,2.4577323456300286,13.77934659210014,-15.37368830901113,612.5583027293153,2.441392303932093,13.961065727618042,-12.750956457159305,592.9312644646767,2.4894773203990272,-1.0,280.77700055555556,589.1087604196279,2.475808292859571,-1.0,278.5189605555555,587.9460269090852,2.471628424699273,-1.0,277.8305766666666,613.1778595993295,2.4434642864126817,-13.082469975677839,299.18224444444445,612.6738850636194,2.441779019986185,-12.81280664234447,298.9125811111111,611.8232875952041,2.4389312114833404,-12.357592753455606,298.4573672222222,613.1778595993295,2.5601046770427933,-1.0,612.6738850636194,2.5583814227445187,-1.0,611.8232875952041,2.5554690489471388,-1.0,280.73929222222216,273.53623805555554,-7.203054166666618,280.3192994444444,271.7385594444444,-8.580740000000048,279.2131919444444,272.04125861111106,-7.171933333333357,-22.56498444041563,79.22223455888309,56.0865252965998,-0.28483145629581896
2025-04-14 05:07:31,73080,0,0,74.421596,73.40061,64.644731,43.043909,37.655251,37.779869,39.917433,32.449449,32.703572,39.951089,31.246403,32.041765,32.47736,38.452416,46.570561,37.728581,37.65803,45.667182,52.128154,62.907273,56.291453,51.649336,50.731091,48.178782,45.674727,50.348578,52.648179,50.575219,71.354396,55.991898,45.40765,26.366749,28.1467,27.918172,29.157724,27.669623,28.136986,46.356045,43.927942,43.973985,72.099338,50.393624,41.734228,25.394724,39.977365,71.012678,41.666542,40.362078,24.744817,39.792772,47.171838,43.987166,44.328675,45.044543,42.08727,47.14479,43.855009,32.568934,32.964793,29.684336,29.537627,30.328564,30.042227,36.478593,43.091098,33.626071,41.830911,31.404879,38.065544,33.17673,39.585079,36.731908,42.763748,36.522838,39.982896,31.405103,37.53198,32.389917,38.971134,35.655579,41.520877,32.692979,40.619847,31.63544,37.741467,32.920021,39.27109,34.957011,38.9945,35.062985,37.929107,31.362018,36.419846,32.546794,36.686853,37.172989,41.741276,35.586227,41.220189,32.891704,38.129086,37.365493,41.239659,38.382651,42.9059,42.283709,41.242073,35.099897,41.1118,38.777295,42.603323,76.901743,84.192954,137.087605,80.02182,76.089798,79.300469,134.248295,75.902233,75.904765,71.204735,70.749089,71.086519,75.126073,71.426358,32.664862,130.903049,3552.409521,0,204.070007,0.09159,-11.856,204.639999,0.08288,0.478,204.5,0.07754,8.788,203.630005,8.078,-1810,118.220001,2.007,119.5,34.72468,31.051258,29.679108,10.68297,80.641983,37.444336,44.412417,30.854413,-0.77205,0.028417,0.577133,0,130.903049,32.664862,1003897.6413140929,326569.213828534,1003897.6413140929,326569.213828534,278.9840659259259,281.5637722222222,329.95460833333334,331.53200277777773,299.8287888888889,295.0882244444444,280.0457871296296,272.51356305555555,298.09541277777777,302.14608555555554,3552.409521,261.4775161700201,171.29240150492177,561.7453489838853,0.8936342330812135,2.3868905298294196,300.247270983532,270.8313700359086,602.8366707439302,1.2434396931763096,2.3492126103470765,590.8104924341716,2.4944709037472395,6.658801190831135,-1.0,595.1578082957642,2.5099819165214896,6.582931901636808,20.08625605220209,662.7752475126638,2.5395915313015744,18.509087105283804,29.70733734980132,665.9587634402407,2.549216883214215,-1.0,269.6847876818314,1.2396182366431638,489.75308410195885,0.4184820946431387,256.84085818352446,1.1964395884189905,497.47139538068654,5.159046539087626,593.5292880181008,2.504188142575194,-1.0,280.59869444444445,590.0940940592276,2.4919010579254546,-1.0,278.55790444444443,588.813846997683,2.4872987771904076,-1.0,277.7955988888889,256.64058738518315,1.1957608214480553,5.233717650198685,295.01355333333333,257.7513374638891,1.1995232637910178,4.819860983532067,295.42740999999995,256.13169468931574,1.1940352855283394,5.42356098353207,294.82370999999995,256.64058738518315,1.2200415935701574,0.2185876337503118,257.7513374638891,1.2242895690556814,0.22143240694482288,256.13169468931574,1.218095373859486,0.21728429438726388,280.69416777777775,273.57603527777775,-7.1181325000000015,280.19811611111106,271.8227675,-8.375348611111065,279.2450775,272.1418863888889,-7.103191111111073,333.9696342506471,67.61743921689958,393.0904598308324,4.939105031460262
2025-04-14 05:08:31,73140,0,0,74.027797,73.427934,64.573131,43.187187,37.554218,37.737185,40.030286,32.399668,32.645325,39.977098,31.073523,32.054183,32.37856,38.427648,46.45383,37.688789,37.685439,45.65844,53.197156,59.87432,57.371407,51.303887,50.253447,48.228927,46.053211,51.132271,52.134407,49.65572,82.922769,58.452318,45.370305,26.374652,27.685451,27.462211,28.783765,27.349994,27.704958,46.135289,43.808822,43.842592,76.884969,56.637874,41.601329,24.475856,39.783068,75.691036,51.489021,40.298866,23.791685,39.74419,47.782555,43.832866,44.664844,45.567744,42.259319,47.065943,43.681538,32.241739,32.564699,29.232674,29.205021,29.947054,29.465753,36.450329,43.071845,33.631367,41.791306,31.392814,38.043771,33.172156,39.565876,36.6883,42.731885,36.497247,39.963144,31.390479,37.522665,32.34851,38.96383,35.61723,41.572091,32.71129,40.605835,31.618145,37.723758,32.898648,39.256895,34.937418,38.982065,35.026989,37.92946,31.328512,36.436134,32.541367,36.661603,37.157484,41.70827,35.518425,41.212702,32.880138,38.148401,37.37289,41.204006,38.369832,42.867247,42.252167,41.23821,35.113296,41.104388,38.77066,42.61385,84.069865,89.847663,139.522785,90.983739,76.07763,90.241129,135.756453,75.924288,76.16181,71.316007,70.905457,71.081584,75.163817,76.133338,31.375589,144.554377,3618.408626,0,204.270004,0.10811,-14.03,204.460007,0.0967,0.385,204.190002,0.09123,10.573,203.240005,9.574,-2197,118.150002,2.015,120.0,36.169706,32.40073,31.098267,9.200599,87.156536,37.429269,44.631478,30.442823,-0.98577,0.035603,0.736789,0,144.554377,31.375589,1098020.2306013887,317679.989786873,1098020.2306013887,317679.989786873,278.9408333333333,281.5199683333333,330.7924738888889,332.8848805555555,305.91874388888886,298.9831062962963,280.1674875925926,272.2849018518518,302.07770277777774,305.28759055555554,3618.408626,260.6575642290363,169.3106271129239,560.8070123924634,0.8861057265554002,2.3880624659943455,303.8617652137184,280.8096072229305,606.1878930194528,1.2758332030848032,2.3466434301223216,591.0704084966476,2.500259095787725,6.465120747041664,-1.0,595.4078835771916,2.5157373992907597,6.391940156248205,20.862404104296957,661.6678960361485,2.5216117421906277,20.486005291546565,26.93070867517048,665.9562083969561,2.5345346631379306,-1.0,610.4933479237912,2.360764852101345,23.555690264124408,-2.0569786751704555,267.3736742131064,1.23125847915124,491.4557361898099,4.878658917422115,593.8214384358982,2.510092667759524,-1.0,280.5779472222222,590.3042016066873,2.4975100008859887,-1.0,278.48407166666664,589.0915773373072,2.493149959481519,-1.0,277.76048111111106,274.10370483365523,1.2536760477534648,2.421337991496216,301.4404272222222,264.93503156090776,1.223089770657577,5.7756713248295455,298.08609388888885,263.13779484279655,1.2170538019403898,6.43896743594064,297.42279777777776,274.10370483365523,1.2881392452475775,0.26767316803169494,264.93503156090776,1.2529640785499745,0.2442536075517156,263.13779484279655,1.2460690677589892,0.2396629222077682,280.8209502777778,273.3740105555555,-7.446939722222282,280.43683,271.60491527777776,-8.831914722222223,279.24468249999995,271.8757797222222,-7.368902777777748,323.69673428354116,66.26001245895691,51.17454811235723,4.885250127051318
2025-04-14 05:09:31,73200,0,0,74.685734,73.506824,64.603676,43.267392,37.660177,37.748118,40.167234,32.360883,32.692963,39.974507,31.018767,31.902831,32.341246,38.447572,46.685703,37.664257,37.693005,45.875067,52.826429,63.043538,54.33247,50.742727,49.998639,50.272806,45.522342,50.35762,53.605472,50.585128,82.245701,60.676554,45.699795,27.163528,28.379562,28.332706,29.130867,28.464747,28.768595,46.514059,44.142871,44.009147,80.08116,55.531237,41.733957,25.725315,39.874824,79.856391,48.340135,40.301164,25.494243,39.787211,47.583339,44.160929,44.430934,45.329278,42.186466,47.210614,43.855815,32.579536,32.841426,29.329587,29.251982,30.063545,29.640912,36.439612,43.048924,33.626465,41.807998,31.395917,38.063569,33.192075,39.54154,36.681576,42.593449,36.483561,39.965382,31.351305,37.530235,32.399728,38.931092,35.592331,41.501194,32.660184,40.599705,31.629762,37.75784,32.909374,39.255558,34.917448,38.950724,34.988842,37.906463,31.330716,36.402471,32.53912,36.69301,37.147746,41.682317,35.506299,41.205501,32.960443,38.086373,37.333351,41.163186,38.282943,42.842758,42.298778,41.209644,35.050814,41.092115,38.732806,42.602092,79.797426,90.596392,140.534745,87.615229,76.249782,86.373429,137.022848,75.983842,76.246233,71.385217,70.846893,71.125302,75.320072,78.59378,20.193913,104.798915,3643.93241,0,203.889999,0.09887,-12.716,203.389999,0.08948,0.482,204.399994,0.08402,9.641,202.820007,8.646,-1951,118.040001,2.021,120.0,50.895654,46.929816,45.497023,-5.195859,66.815641,37.414257,44.591127,30.617831,-1.201324,0.042737,0.898323,0,104.798915,20.193913,823915.9806886549,240585.05091414097,823915.9806886549,240585.05091414097,279.02683629629627,281.6003411111111,331.49602666666664,333.44708055555554,304.0473494444444,300.2209725925926,280.14507046296296,272.38212851851847,299.70412555555555,305.7035511111111,3643.93241,252.7003844053907,150.2989509397382,551.6080922874875,0.8125818139695441,2.400664642937282,292.5775197940298,250.10870850180567,595.3782419783249,1.1747550974304233,2.354851004045475,594.0337636934236,2.56031176043735,4.808064472238325,-1.0,598.292558648948,2.5755047737747763,4.7567189778236605,28.8999567057204,670.9539688428955,2.597327319150377,14.664953767880679,38.91850687263684,674.8000735843975,2.6088955610209523,-1.0,617.5681024601166,2.4292461125786153,16.69045456527216,-11.469829650414624,610.1772814266495,2.404783721886932,17.040079698556887,-7.643452798562805,596.9011476091314,2.570556313083683,-1.0,280.7609972222222,593.259848023572,2.5575358022589896,-1.0,278.55775388888884,591.9482137087581,2.5528204015169855,-1.0,277.76175777777775,611.8065642427698,2.4102030597612556,-8.486758539303537,301.06427833333333,609.4831510067517,2.402470272497605,-7.284235761525736,299.86175555555553,609.2418376654571,2.401665356244424,-7.159364094859086,299.7368838888889,611.8065642427698,2.622817499315674,-1.0,609.4831510067517,2.6147776872905246,-1.0,609.2418376654571,2.613940454703245,-1.0,280.8567411111111,273.5447116666667,-7.31202944444442,280.3056144444445,271.64488027777776,-8.660734166666714,279.2728558333333,271.9567936111111,-7.316062222222229,-16.143517733225963,72.66141019394752,53.385866382778886,-0.22217457230923204
