Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 05:10:31,73260,0,0,75.033027,73.417557,64.648171,43.359848,37.705553,37.814257,40.306326,32.363882,32.640158,39.971097,31.122709,31.959031,32.37246,38.675871,46.852918,37.662779,37.662185,44.657674,56.035718,64.758162,57.183432,49.588295,51.753741,46.370392,46.094191,49.528431,54.856492,51.067374,72.682441,56.388468,45.799755,26.296146,28.361772,28.247528,29.385599,28.073218,28.362414,46.808484,44.449732,44.4677,73.131757,49.356383,41.6042,25.495774,39.644575,71.776223,40.646462,40.431125,24.944952,39.896483,48.44329,44.194089,43.976188,45.252072,42.267349,47.31851,43.995197,32.958757,33.218651,29.506921,29.380713,30.339771,29.905154,36.43015,43.03471,33.605716,41.795814,31.376441,38.056247,33.172265,39.522279,36.684813,42.601934,36.463586,39.948136,31.359265,37.536788,32.376961,38.941821,35.588483,41.50881,32.670353,40.600527,31.621238,37.732133,32.902183,39.263748,34.934109,38.939945,34.988208,37.902842,31.324837,36.403712,32.539478,36.690618,37.121475,41.690933,35.479126,41.212401,32.91629,38.101277,37.305825,41.195132,38.289832,42.825458,42.2258,41.20697,35.037034,41.096303,38.749843,42.587422,74.711039,83.707721,136.899575,76.503665,76.379899,74.088995,134.451328,76.031936,77.316052,71.443752,70.846894,71.075655,75.214506,72.424045,28.275407,102.980766,3636.98789,0,203.869995,0.08844,-11.479,205.729996,0.07872,0.414,204.330002,0.07388,8.262,203.470001,7.703,-1711,118.099998,2.015,119.400002,40.296951,36.101396,34.928321,5.502804,65.772603,37.407485,44.688031,30.884995,-1.412376,0.050259,1.05602,0,102.980766,28.275407,811380.285143862,296304.988241099,811380.285143862,296304.988241099,279.0453851851851,281.6602833333333,330.06740444444443,331.4275416666666,297.87425833333333,295.6667446296296,280.19890601851847,272.53055249999994,296.878355,301.87651166666666,3636.98789,258.61264228223484,164.38705289178856,558.4585854905614,0.8672929552707315,2.3910836296984144,291.99902471418704,248.5691178325842,594.7985126026259,1.1695732709188662,2.3552943366276886,592.0384891985974,2.516031178449296,5.9971210441629195,-1.0,596.4166188514552,2.5316477336929846,5.9294268239567165,23.04764105109848,668.4902034571606,2.5924776654425736,14.501993108844228,38.06837973025739,671.1615424943525,2.600554344860535,-1.0,606.1403536834638,2.3937510455944135,16.948765788071878,-5.875233619146286,601.884052557003,2.3794089069303106,17.162834209625316,-3.6677199154425466,595.0016864239938,2.5266166535963333,-1.0,280.8165305555555,591.103983715902,2.5126788785545613,-1.0,278.48566666666665,590.0170428639155,2.508771264803184,-1.0,277.8339583333333,602.0472845725681,2.379960909030652,-3.752331396924035,295.7513561111111,602.5288020799882,2.381588338327653,-4.001951396924028,296.0009761111111,601.0758963348916,2.376673634119282,-3.248876952479577,295.2479016666666,602.0472845725681,2.551520824722133,-1.0,602.5288020799882,2.5532094846568536,-1.0,601.0758963348916,2.5481090611447215,-1.0,281.1048275,273.75483555555553,-7.349991944444469,280.15784999999994,271.72989833333327,-8.427951666666672,279.33404055555553,272.10692361111114,-7.22711694444439,-9.84556335840557,72.07358460570549,62.34984977369686,-0.13660432476430728
2025-04-14 05:11:31,73320,0,0,75.929078,73.484214,64.78308,43.41062,37.723541,37.908678,40.347632,32.402486,32.668408,40.051085,31.114476,32.018525,32.446571,38.728214,46.75312,37.721826,37.721634,45.969023,54.538761,64.746017,53.321639,49.309801,51.27133,47.792938,45.796127,50.770688,54.940688,52.80108,80.33421,57.678753,45.777399,26.217893,27.741001,27.554828,29.142611,27.279114,27.559534,46.616326,44.299621,44.313647,74.765914,55.644877,41.489384,24.284763,39.638071,71.952697,49.093179,40.304421,23.682171,39.857675,48.249619,43.938147,44.025845,45.575214,42.245086,47.192006,44.212993,32.712783,33.030361,29.202025,29.259116,30.079592,29.629425,36.428652,43.08327,33.583823,41.810197,31.352698,38.065662,33.163071,39.577855,36.702534,42.717906,36.473244,39.974499,31.341364,37.521065,32.367365,38.939195,35.610216,41.543578,32.64537,40.597366,31.594874,37.729671,32.892593,39.283596,34.933665,38.969066,34.970914,37.919256,31.322677,36.446272,32.511524,36.672644,37.142427,41.65592,35.500064,41.18171,32.90573,38.110865,37.352118,41.173688,38.323511,42.826892,42.241081,41.19763,35.089253,41.127137,38.729659,42.615211,82.692453,88.315389,138.668375,88.856758,76.101126,88.292844,135.797938,75.929799,76.523265,71.439901,70.824955,71.09828,75.116239,74.553489,32.202651,152.831481,3616.33594,0,204.0,0.10532,-13.641,204.380005,0.09456,0.442,204.100006,0.08966,10.348,203.130005,9.319,-2132,118.010002,2.023,120.099998,35.622311,31.334296,30.149333,10.155088,90.909185,37.41497,44.707817,30.652217,-1.625134,0.057559,1.215212,0,152.831481,32.202651,1155088.8513451167,323382.381300807,1155088.8513451167,323382.381300807,278.99651925925923,281.5900033333333,330.8155211111111,332.4102083333333,304.73708777777773,297.4190409259259,280.2098985185185,272.40123166666666,301.31247388888886,304.4363272222222,3616.33594,261.1855139971297,170.58614841777532,561.4114104339943,0.890954126012839,2.387305344099584,305.94404738952653,286.6241642711489,608.0646589839617,1.2945146698423025,2.345165916223824,590.9507915090376,2.496698348282058,6.58845176874874,-1.0,595.3183688845174,2.5122805779701833,6.513173895216438,20.404489336203596,659.9707839407251,2.508311504015286,21.763138430348796,24.87147372158455,663.2701784263451,2.5182610596883204,-1.0,283.2407657837035,1.283433940358173,481.9173285832486,1.2069596117488004,263.1305727890674,1.2166411759676046,494.18453785262705,8.525006463600619,593.9928810824696,2.5075668435160483,-1.0,280.80411055555555,589.9855972858129,2.493235260551425,-1.0,278.42188,588.880967340254,2.4892630953863453,-1.0,277.7635672222222,270.1542967472699,1.2401546010330575,5.941708500637674,300.00233888888886,261.7525040178921,1.2120037738515315,9.035206278415444,296.9088411111111,257.5491172067924,1.1978092588572797,10.598104611748795,295.34594277777774,270.1542967472699,1.2721703229057049,0.25476384974664845,261.7525040178921,1.2400024105249665,0.23326628153410767,257.5491172067924,1.2239089191717447,0.2225111251519053,280.97993499999995,273.6342066666666,-7.345728333333341,280.2614052777777,271.6114280555555,-8.649977222222219,279.3883552777778,271.95806027777775,-7.430295000000058,327.82021871997017,64.6524150562077,376.7300181570216,5.070502291909264
2025-04-14 05:12:31,73380,0,0,75.298237,73.519955,64.837147,43.395552,37.789232,37.946964,40.384036,32.339603,32.639226,40.036712,31.009482,31.943117,32.38148,38.87459,46.727337,37.697962,37.709871,44.869219,55.29521,62.175262,53.180602,48.069366,53.398884,49.075488,46.310232,52.334836,52.269297,50.600838,83.758614,60.80469,45.868349,27.559281,28.315496,28.16599,29.338458,28.18749,28.569923,46.723287,44.505548,44.551558,80.360552,56.740662,41.465022,25.46172,39.7146,80.571159,50.627877,40.417335,25.07896,39.909068,47.76426,44.144047,44.099767,45.481382,42.443841,47.26859,44.146675,32.736671,33.154944,29.215983,29.161567,30.025332,29.587203,36.399579,43.055314,33.572923,41.806443,31.359587,38.050672,33.100432,39.551397,36.667132,42.75084,36.448166,39.970682,31.334832,37.531506,32.320038,38.930367,35.567233,41.518505,32.640184,40.598837,31.587897,37.723317,32.852411,39.256744,34.889372,38.956323,34.930171,37.913817,31.279764,36.406741,32.5016,36.679571,37.100704,41.694905,35.451526,41.196437,32.841473,38.115311,37.322083,41.209134,38.346718,42.815281,42.232842,41.203021,35.081827,41.113137,38.753737,42.626436,81.440072,91.412403,141.008482,90.230402,76.28891,88.247582,137.499678,76.041819,76.277621,71.359518,70.942587,71.110644,75.169932,78.799635,29.963345,126.112959,3648.091406,0,203.940002,0.10335,-13.244,204.479996,0.0926,0.446,204.389999,0.08709,10.086,202.759995,8.993,-2028,118.029999,2.022,119.900002,38.328038,33.924711,32.877024,7.540311,78.24986,37.401187,44.679995,30.64695,-1.840909,0.06491,1.377652,0,126.112959,29.963345,970871.134755963,307942.910582165,970871.134755963,307942.910582165,279.0297603703703,281.63255,331.7609322222222,333.71026777777774,305.50022333333334,300.6852453703703,280.1944418518519,272.3983055555555,300.61670666666663,306.15689055555555,3648.091406,259.7393226851276,167.09645705387217,559.7539199813164,0.8776647699367047,2.3894014560427554,298.9201510044197,267.2029364412428,601.5783594927254,1.2315530450763281,2.3501642257810356,591.581870273769,2.5075827564646445,6.250105953128511,-1.0,595.9505442531176,2.5231667899374886,6.179270506690654,21.893227314872377,667.3711821071561,2.559004421216941,17.65673279037632,32.84078121780249,671.2918535254885,2.570787589616302,-1.0,614.8363869890089,2.394036928568246,20.20200031183023,-6.580072328913616,605.1476704675919,2.3620698117554215,20.800129138471974,-1.7650943659505742,594.6427810519433,2.518516857810347,-1.0,280.8546383333333,590.5417424668084,2.5038509411385963,-1.0,278.4083455555555,589.5684996779677,2.500351543933169,-1.0,277.8262972222222,607.6076246175346,2.370234430999821,-2.984634551135798,301.9047855555555,603.7976283334799,2.3575749291546537,-1.0968223289135608,300.0169733333333,604.0341107194458,2.3583630055225258,-1.2138262178024775,300.1339772222222,607.6076246175346,2.564058906644124,-1.0,603.7976283334799,2.5508020307848143,-1.0,604.0341107194458,2.551627888875378,-1.0,280.9023075,273.6754486111111,-7.2268588888888985,280.2558747222222,271.58820833333334,-8.667666388888847,279.42514333333327,271.9312597222222,-7.493883611111073,-13.565800193822838,71.42063785403843,52.534795118147144,-0.189942299612993
2025-04-14 05:13:31,73440,0,0,75.269833,73.50207,64.74725,43.447235,37.75688,37.911968,40.554694,32.321587,32.649886,40.016429,31.077202,31.881259,32.380207,38.829639,46.843159,37.44384,37.676272,44.583135,54.702083,63.169307,54.516275,48.956789,51.240496,46.850587,46.406037,50.722234,52.566626,51.721831,73.977038,57.057545,45.916486,26.809452,28.55015,28.541672,29.523472,28.437775,28.812117,46.742884,44.611251,44.488998,74.487242,48.885582,41.51602,25.764957,39.686907,73.180236,40.619411,40.425648,25.353566,39.937249,47.818355,44.154646,44.259416,45.37247,42.328235,47.333167,43.827189,32.962706,33.272687,29.547321,29.453671,30.336916,29.945287,36.355793,43.03779,33.557588,41.801377,31.325939,38.054405,33.116633,39.529856,36.633565,42.548865,36.401602,39.941069,31.319594,37.524588,32.35445,38.914545,35.522099,41.492177,32.583614,40.582016,31.55083,37.752195,32.857012,39.254444,34.882625,38.922695,34.91012,37.873465,31.272932,36.407035,32.485438,36.674618,37.113001,41.673273,35.454703,41.181991,32.932244,38.094397,37.328561,41.179255,38.307459,42.791609,42.269216,41.190162,35.020541,41.128444,38.72156,42.626916,74.301881,84.652118,137.264258,76.541108,76.119254,75.533105,134.544051,75.965487,76.481767,71.374399,70.817477,71.095472,75.215224,73.87803,27.601583,92.310738,3504.896679,0,204.479996,0.08711,-11.245,204.779999,0.0779,0.311,204.550003,0.07118,7.943,203.600006,7.45,-1642,118.230003,2.007,119.099998,41.244051,36.843585,35.753213,4.672435,59.399343,37.384465,44.626719,30.919765,-2.050219,0.071761,1.533491,0,92.310738,27.601583,737813.034900666,291659.135500331,737813.034900666,291659.135500331,279.0496581481481,281.6684261111111,330.1189172222222,331.6301433333333,297.89505999999994,296.41750296296294,280.16484361111105,272.5498692592592,296.65104499999995,302.40117666666663,3504.896679,258.15353375365737,163.28531400894784,557.9297687090422,0.8630617979855908,2.391781738254482,288.4645969852008,239.23022852792315,591.2094949075694,1.1378984359187962,2.358080288590663,592.2167317320603,2.5194696305165993,5.896599492907188,-1.0,596.5970277356085,2.535093566607324,5.830169419159161,23.514892357453732,670.5985857684718,2.615067575537489,13.039889391582355,41.65432023702141,673.5395364137961,2.6239560004641365,-1.0,609.0344758646207,2.4188846571299045,15.134297469656795,-9.430463014799159,606.2430555045221,2.4094908596011386,15.2538331380881,-7.952905977762157,595.2783948871922,2.530405507873147,-1.0,280.88138111111107,591.1943904897953,2.515801947975112,-1.0,278.43667777777773,590.185174920286,2.512173421757993,-1.0,277.8309155555555,606.3433171443644,2.409829073991183,-8.005979681465874,296.47057666666666,606.8787818339141,2.4116343421124933,-8.289426348132508,296.7540233333333,605.5070787968403,2.4070063207793373,-7.5633119036880885,296.0279088888889,606.3433171443644,2.5693445774109334,-1.0,606.8787818339141,2.571206362483109,-1.0,605.5070787968403,2.5664329191703144,-1.0,280.9202780555555,273.77094249999993,-7.149335555555581,280.2699683333333,271.7613866666666,-8.508581666666657,279.3042844444444,272.1172786111111,-7.18700583333333,-14.026323772461751,74.00155803286327,61.56410990385109,-0.18954092515501925
2025-04-14 05:14:31,73500,0,0,75.46511,73.528093,64.850928,43.506042,37.834219,37.999895,40.650181,32.424734,32.761236,40.087547,31.215069,32.124373,32.53635,39.011001,46.879029,37.47792,37.756876,44.3791,57.325853,64.681383,54.997058,47.882682,50.643182,46.893447,46.964536,51.326023,52.959614,50.725251,77.723662,56.968488,45.957448,26.561785,28.042375,27.88213,29.489659,27.626888,28.128184,46.882832,44.607389,44.727872,73.334098,53.99067,41.478866,24.714685,39.514008,69.529324,45.928166,40.330219,24.066424,39.896497,48.56409,44.086617,43.958146,45.199032,42.392092,47.405363,44.065204,33.042624,33.3472,29.472263,29.439262,30.387148,29.877429,36.373411,43.033313,33.5379,41.783209,31.315102,38.042155,33.10164,39.559832,36.635772,42.669648,36.404224,39.929136,31.282578,37.50803,32.319099,38.931306,35.536716,41.521201,32.61738,40.568332,31.561934,37.711336,32.840357,39.263248,34.850233,38.935473,34.89059,37.89563,31.254739,36.39693,32.490407,36.654572,37.088101,41.640598,35.438346,41.174111,32.855371,38.083993,37.318589,41.183712,38.310607,42.735454,42.16973,41.204511,35.074461,41.117092,38.713231,42.614675,81.237649,87.003665,137.301559,86.756196,76.057325,86.262021,134.699127,75.948715,76.517291,71.384261,70.803636,71.096064,75.155,73.609998,25.966033,140.258851,3486.648863,0,203.779999,0.09958,-12.891,204.509995,0.08929,0.436,204.279999,0.08438,9.639,203.039993,8.767,-1980,118.0,2.02,120.099998,43.343212,38.86463,37.715983,2.614236,85.152397,37.377875,44.710863,30.927654,-2.256117,0.078817,1.685985,0,140.258851,25.966033,1068403.6226442067,280382.41568898095,1068403.6226442067,280382.41568898095,279.03269129629626,281.708535,330.20507055555555,331.6508661111111,303.57010888888885,296.22168222222217,280.2115908333333,272.5542524074074,300.50424944444444,303.70759166666664,3486.648863,257.01572027745846,160.56057228766525,556.6168081722749,0.8525635042222169,2.393544092713269,302.749756447149,277.72452068002656,605.1691303530885,1.2658633571985412,2.347431889294861,592.6021111387244,2.52784917690901,5.654248807189621,-1.0,597.0672707204415,2.5437751538140136,5.589701559620964,24.692814722541527,661.361176476409,2.5251229950512952,19.889564552241232,27.455314108406526,664.3091106212047,2.534031091348807,-1.0,606.8749567161213,2.3530587152602562,23.086176840851152,-0.8203524417398285,259.8935630818829,1.2063255251560379,495.85075860460114,6.528074224926854,595.7226530716418,2.5389952469629162,-1.0,280.90413777777775,591.5762129756038,2.5241684855095663,-1.0,278.4160366666666,590.5157829282432,2.5203553181598295,-1.0,277.7778994444444,266.20023667136917,1.227532465014965,4.197722002704609,298.5520344444444,259.60198272546944,1.2053410136170613,6.636368669371279,296.11338777777775,253.93649469218414,1.1861396636365744,8.750132002704618,293.9996244444444,266.20023667136917,1.2635876402932007,0.2667289511242083,259.60198272546944,1.2379150707757538,0.2500690595530978,253.93649469218414,1.2158717186136012,0.23576430300601006,281.1085297222222,273.81383999999997,-7.294689722222245,280.138105,271.73653472222225,-8.40157027777775,279.38813777777773,272.11238249999997,-7.275755277777762,332.70854805684144,64.29390575596756,54.48621976028767,5.174806914354561
2025-04-14 05:15:31,73560,0,0,74.672341,73.551805,64.778693,43.426055,37.871201,38.108427,40.604453,32.438589,32.646876,40.082626,31.196725,32.035161,32.473429,39.093299,46.720967,37.371503,37.74708,45.675281,54.28662,62.112942,52.161815,49.564331,52.347265,47.025507,46.167098,50.25789,53.214408,50.333598,85.821681,60.598502,45.923072,27.593255,28.358219,28.269859,29.617511,28.316521,28.712307,46.765293,44.584872,44.609408,80.285376,57.195083,41.572744,25.473287,39.846774,80.446874,51.331701,40.397062,24.993033,39.953102,47.682168,44.264978,44.558171,45.782828,42.360351,47.430146,43.941463,32.830921,33.069714,29.429275,29.299048,30.250569,29.755272,36.376522,43.060104,33.560281,41.776782,31.337105,38.044876,33.069709,39.555967,36.656231,42.758905,36.407529,39.975173,31.323332,37.50201,32.326831,38.935381,35.535934,41.516906,32.656279,40.594517,31.578626,37.705759,32.829411,39.260397,34.858453,38.949829,34.883288,37.927147,31.296773,36.406817,32.488333,36.639281,37.085644,41.637715,35.419748,41.171926,32.806924,38.077426,37.281508,41.190596,38.293671,42.77614,42.221218,41.187422,35.064779,41.107157,38.715723,42.634724,83.673763,91.947946,140.325486,92.482108,76.495723,90.755714,136.432142,75.955817,75.678564,71.526287,70.914473,71.108845,75.18419,78.986649,32.74781,153.495227,3506.308739,0,203.589996,0.10619,-13.642,204.259995,0.09446,0.427,203.970001,0.0905,10.458,202.580002,9.342,-2125,117.870003,2.027,120.300003,35.145782,30.795454,29.619772,10.77729,91.204176,37.384725,44.764993,30.772466,-2.464738,0.085413,1.842627,0,153.495227,32.74781,1159665.218724839,327141.12013217004,1159665.218724839,327141.12013217004,279.0560885185185,281.7223033333333,331.16785666666664,333.3308255555555,306.7511711111111,301.03035759259257,280.24166287037036,272.4680369444444,301.8576461111111,306.4544144444444,3506.308739,261.5296913900505,171.41865406018948,561.804991248961,0.8941130069658132,2.386816703872413,306.10773859898234,287.0833726989841,608.2104297472843,1.2959840477444862,2.345049512466353,590.9101867449011,2.494520628331445,6.669219997999008,-1.0,595.4047171307734,2.5105503064603765,6.590723111326353,20.19261194328277,660.5587624348284,2.5094535596664143,21.828069440786148,25.0601180676843,665.0377325068467,2.5229343548914898,-1.0,609.582748486001,2.34952793220146,25.169233913035328,-0.6434325121287543,272.9712126225099,1.249497049457491,488.2589847413377,5.077381006389771,593.9911753179587,2.5055253369779806,-1.0,280.88504,589.9217864256595,2.490974951284885,-1.0,278.4681911111111,588.824764511277,2.4870308374104253,-1.0,277.8150344444444,278.5465834635984,1.2679560311060725,3.056804710093502,303.05093388888884,270.07999107005253,1.239875772367306,6.132529710093479,299.97520888888886,270.3253095101976,1.2406934457983085,6.04280859898239,300.06492999999995,278.5465834635984,1.3037335316336451,0.27441516056850923,270.07999107005253,1.2713601810265103,0.2527274333429228,270.3253095101976,1.272298194751993,0.25335583248699034,280.9130961111111,273.6779541666666,-7.235141944444479,280.4669441666666,271.6856452777778,-8.781298888888841,279.3449483333333,272.04051138888883,-7.30443694444449,317.93897412239124,65.15404530405499,50.97601394882736,4.879804049597572
2025-04-14 05:16:31,73620,0,0,74.646879,73.535619,64.668269,43.552062,37.841241,38.094376,40.604859,32.483482,32.682447,40.105972,31.176222,31.975433,32.540525,39.115729,46.893339,37.529528,37.703768,45.35447,53.427118,63.98941,54.800363,49.407038,52.927105,47.496937,46.336879,49.76705,54.097202,51.276428,76.142048,58.377344,45.875725,27.354267,28.721096,28.716188,29.741588,28.809695,28.96494,46.837519,44.569633,44.545971,76.287662,49.917144,41.56012,25.979981,39.915662,75.224466,41.856958,40.465608,25.695322,40.024179,47.966406,44.226537,44.073536,45.508155,42.418187,47.463608,43.840071,32.98332,33.247698,29.628377,29.594487,30.444683,29.981616,36.352908,43.044588,33.531499,41.776434,31.327841,38.056022,33.088926,39.540407,36.632649,42.607255,36.37411,39.942784,31.302614,37.526984,32.322605,38.904365,35.516307,41.501383,32.606692,40.585051,31.566375,37.727634,32.848752,39.254761,34.824402,38.896095,34.823515,37.893057,31.253926,36.402319,32.472247,36.667057,37.032912,41.655645,35.42767,41.166591,32.857999,38.083972,37.256225,41.185567,38.275376,42.783856,42.233336,41.190755,35.007393,41.091664,38.723478,42.616087,75.441841,86.254269,137.750004,79.049704,76.365333,78.924755,134.782849,75.981539,75.971413,71.392659,70.925882,71.090547,75.209056,75.347558,39.601768,95.846476,3505.250828,0,203.639999,0.08804,-11.211,204.330002,0.07983,0.454,204.369995,0.07451,8.432,203.149994,7.654,-1688,117.980003,2.021,120.099998,27.702475,23.38687,22.292358,18.17325,61.561217,37.370002,44.672149,30.98003,-0.063856,0.00201,0.048815,0,95.846476,39.601768,762191.0892263319,374397.49503037595,762191.0892263319,374397.49503037595,279.05767648148145,281.7408933333333,330.25158277777774,331.9000022222222,299.2887244444444,297.5304029629629,280.1900825925926,272.5833500925925,297.2843561111111,303.29126055555554,3505.250828,265.62212072338747,181.37768739738692,566.4572815808765,0.931566281557619,2.3812934094593716,289.6634416978533,242.38505327049955,592.4356872604061,1.148645750375429,2.3571193911569366,589.1191165796172,2.464516523160755,7.720498828263269,-1.0,593.6916051790454,2.4808236598605053,7.62571322708284,16.118772609945836,670.1971847963483,2.608289905315043,13.51204417744428,40.58814107992447,673.4157401127546,2.6180114226110756,-1.0,610.7524293105195,2.419326546661215,15.609603777842919,-9.625282746591154,607.4092259884214,2.4081231090078594,15.757447761478076,-7.866961265109637,592.186368328424,2.4754726517922534,-1.0,280.8587361111111,588.1049752058873,2.460878470013515,-1.0,278.4611777777778,587.072031001772,2.4571649416309636,-1.0,277.8531155555555,607.6810388039995,2.4090364527660455,-8.00991830214673,297.67336,607.834851856529,2.4095531001273147,-8.09081496881339,297.75425666666666,606.7117773222773,2.4057775371276793,-7.500150524368905,297.1635922222222,607.6810388039995,2.5297717680838847,-1.0,607.834851856529,2.530302290527452,-1.0,606.7117773222773,2.526424901140278,-1.0,280.98137305555554,273.7697272222222,-7.211645833333364,280.2560252777778,271.82301777777775,-8.43300750000003,279.33284944444443,272.15730527777777,-7.175544166666668,-18.290109408804256,76.50557961730294,59.444755485828864,-0.23906896072541695
2025-04-14 05:17:31,73680,0,0,75.490087,73.596708,64.788152,43.641028,37.884008,38.116813,40.786539,32.482881,32.7002,40.063198,31.261739,32.070266,32.537425,39.15368,47.041629,37.4391,37.814646,44.910876,54.995076,63.214472,54.000325,50.094096,51.37142,47.540783,46.641807,51.277975,52.205708,50.115088,72.740659,56.16751,46.054107,25.662498,28.0396,27.976218,29.517211,27.765411,28.089925,47.01839,44.814693,44.679766,71.102045,51.690097,41.321425,24.843098,39.690795,69.264418,43.792067,40.384932,24.292094,39.963963,48.074329,44.060745,44.047153,45.387712,42.66454,47.43777,44.143472,32.985513,33.351678,29.528042,29.512879,30.524022,29.962399,36.320105,43.026104,33.511745,41.78766,31.27862,38.040725,33.064198,39.524828,36.594445,42.581193,36.340841,39.939188,31.28784,37.518789,32.317026,38.882155,35.481152,41.49244,32.604843,40.536102,31.54581,37.725628,32.806272,39.230882,34.79152,38.892503,34.813696,37.864035,31.22332,36.385194,32.468383,36.662341,37.058716,41.630729,35.407176,41.176604,32.858335,38.076069,37.268211,41.162749,38.277646,42.790505,42.207936,41.189083,35.007481,41.114854,38.699265,42.635915,79.092732,85.273636,136.498118,83.621308,76.385448,83.169266,133.672939,75.957799,76.116851,71.469322,70.883047,71.114769,75.274543,71.90961,36.399849,146.575804,3494.172285,0,203.75,0.0946,-12.111,202.839996,0.08785,0.5,204.179993,0.08083,9.353,202.529999,8.388,-1866,117.779999,2.033,120.699997,31.242481,26.509799,25.573306,14.811626,88.085965,37.356268,44.729659,30.977422,-0.26665,0.008947,0.202831,0,146.575804,36.399849,1111957.478559628,352321.041591693,1111957.478559628,352321.041591693,279.0315674074074,281.72653888888885,329.6349661111111,331.20450999999997,301.82850444444443,294.83650407407407,280.22203249999995,272.58190120370364,299.31262888888887,302.7464644444444,3494.172285,263.76174079794924,176.83651679184692,564.3488561552751,0.914564333822751,2.383740030764625,304.3774781205067,282.245073319656,606.6565193622758,1.280458353667069,2.346277835600556,589.9186931563653,2.4779721050705783,7.226979833657455,-1.0,594.4875524525413,2.494267471117205,7.139353295423985,17.96479809093961,658.8685316312489,2.511095257821228,20.915600680650815,25.25748799060443,662.0914711738253,2.52084935186998,-1.0,275.17199034082824,1.2571228371286214,486.7563825246811,2.5489736760622463,256.17921630243507,1.1934605523934025,498.1872638484055,9.54097404643261,593.1824141381594,2.4896284982759345,-1.0,280.9578372222222,588.7299572133995,2.473706510054863,-1.0,278.32856944444444,587.8509983895648,2.4705455652219976,-1.0,277.80829555555556,258.71936635866126,1.2020621871033041,8.593778676062243,295.78369944444444,256.27786838074184,1.1937951307498833,9.504119787173352,294.87335833333333,253.55047705111835,1.1845297281183522,10.525023676062233,293.85245444444445,258.71936635866126,1.2250068161899705,0.2113038508691734,256.27786838074184,1.2157503638685185,0.20500341155431154,253.55047705111835,1.2054100039612308,0.19796520643778853,280.9652983333333,273.79921972222223,-7.166078611111061,280.21524027777775,271.77247805555555,-8.4427622222222,279.4855588888889,272.1740058333333,-7.311553055555578,333.7394768539302,64.38097917870755,383.6965412904206,5.1838210774574005
2025-04-14 05:18:31,73740,0,0,75.069847,73.558963,64.723929,43.717595,37.89839,38.160782,40.907219,32.463822,32.658184,40.158156,31.163051,31.970259,32.479759,39.229706,46.878226,37.462521,37.826806,45.643962,57.915903,64.803569,54.858079,48.13434,52.119762,47.652966,47.327349,50.982937,52.112467,50.979459,85.238653,59.771668,45.922078,27.174725,28.10399,28.053554,29.425016,27.983625,28.422333,46.845308,44.781685,44.773362,78.763461,56.712518,41.433267,25.001595,39.850918,78.823281,51.98949,40.271234,24.493173,39.814226,48.446937,44.117421,44.049464,45.264382,42.720262,47.381825,44.075108,32.798817,33.109056,29.319792,29.313102,30.22628,29.611038,36.315673,43.041903,33.501764,41.772506,31.312276,38.031238,33.035094,39.534208,36.614038,42.745137,36.374066,39.934367,31.28341,37.473363,32.278867,38.901692,35.508748,41.477166,32.606648,40.572237,31.562321,37.678445,32.811712,39.225693,34.793842,38.909817,34.826663,37.8881,31.23957,36.386287,32.455247,36.630083,37.046819,41.634291,35.378863,41.169616,32.770351,38.103644,37.278571,41.219419,38.315091,42.796563,42.215758,41.192516,35.056167,41.135573,38.724332,42.661299,84.855711,91.112335,139.673874,92.444262,76.053105,91.440467,136.167264,76.014818,76.180608,71.492288,70.941737,71.134829,75.191047,77.619237,25.408531,147.755509,3491.359514,0,203.649994,0.10579,-13.667,204.050003,0.09611,0.518,203.970001,0.09043,10.543,202.429993,9.426,-2152,117.779999,2.032,119.900002,44.023806,39.534995,38.372962,1.898272,88.62444,37.362939,44.778929,30.729681,-0.473912,0.016097,0.359333,0,147.755509,25.408531,1120091.2578663127,276538.57487196696,1120091.2578663127,276538.57487196696,279.00677388888886,281.6954583333333,331.0207022222222,332.96881888888885,306.7301455555555,300.3398879629629,280.24940499999997,272.4442671296296,302.5142838888889,305.9901861111111,3491.359514,256.61997524687644,159.61476808040058,556.1593632912197,0.8489079413244555,2.394167989102617,304.6762652350359,283.0781136995282,606.9268915059681,1.283138479298591,2.346065969093747,592.699476088059,2.53065237684193,5.57242031406354,-1.0,597.1822730392413,2.5466423733246986,5.508672764078288,25.07548308645687,661.4669560406286,2.517785259194384,20.953747856810747,26.344436987186327,665.4741740749676,2.5298554152126145,-1.0,611.2516553731859,2.3602130028334773,24.046362588511133,-2.0538803205196245,271.0794271461053,1.243474739009917,489.28144048453186,4.33637727207298,595.8277857919543,2.5418271014721703,-1.0,280.88448777777774,591.6754536158608,2.5269780772022274,-1.0,278.3907038888889,590.6036280833374,2.5231235305090025,-1.0,277.74512999999996,277.6544936135671,1.2652801250236128,1.9492357905914446,302.72702944444444,267.77299635645994,1.2324435560753841,5.546564679480355,299.12970055555553,267.8635608499181,1.2327462992088138,5.513331346147027,299.16293388888886,277.6544936135671,1.3088866527229293,0.2976707461374221,267.77299635645994,1.270380307892988,0.27275173986057744,267.8635608499181,1.2707332207688116,0.27298012399328775,281.0845438888889,273.67996472222217,-7.4045791666667355,280.18162388888885,271.65913722222217,-8.52248666666668,279.4820472222222,271.9936994444444,-7.48834777777779,321.6200489419537,64.2846830013873,50.21530066744265,5.003058799170138
2025-04-14 05:19:31,73800,0,0,74.561076,73.58934,64.864074,43.813201,37.891311,38.168281,40.900799,32.471568,32.634385,40.20639,31.150791,31.972317,32.509838,39.319955,46.93581,37.48586,37.802277,44.842988,54.1701,63.281709,57.046569,50.564409,49.877792,48.943056,46.089839,51.190838,53.522753,52.045297,78.326434,59.444249,46.01303,27.659179,28.621155,28.524778,29.684959,28.659044,28.922262,46.867812,44.768386,44.81482,77.942162,51.577263,41.482533,25.967561,40.033415,77.404171,44.349607,40.373763,25.70006,39.919122,48.07051,44.127995,44.124926,45.506498,42.465838,47.362946,44.067332,32.887857,33.291874,29.528671,29.514847,30.342345,29.756454,36.28739,43.027904,33.476313,41.753911,31.277838,38.012601,33.03101,39.524761,36.591722,42.702789,36.35611,39.942932,31.278704,37.470973,32.269787,38.886941,35.4833,41.497211,32.617961,40.557898,31.554051,37.684453,32.779962,39.224395,34.767699,38.888662,34.788989,37.87634,31.223253,36.386456,32.437623,36.607095,37.048168,41.622,35.36851,41.114893,32.768412,38.043186,37.275975,41.163926,38.28501,42.729321,42.222399,41.142842,35.034489,41.128115,38.67264,42.655537,77.015058,87.985283,138.624866,82.48307,76.198242,82.378603,135.356745,75.923017,75.49379,71.476349,70.800853,71.135292,75.217267,76.62741,32.829216,106.824858,3519.861795,0,203.809998,0.09128,-11.765,204.479996,0.08194,0.396,204.259995,0.07592,8.55,203.059998,7.914,-1769,118.010002,2.011,118.900002,35.143295,30.612798,29.504028,10.869735,67.964204,37.344635,44.727183,30.887008,-0.006649,0.000251,0.004919,0,106.824858,32.829216,837884.3653695061,327702.39472051203,837884.3653695061,327702.39472051203,279.051727037037,281.68496999999996,330.5704138888889,332.38603666666666,301.19615,298.6449568518518,280.2206573148148,272.5316711111111,298.1583655555555,304.252935,3519.861795,261.58082996605253,171.5424154295321,561.8634407769778,0.8945822360337055,2.3867444307866648,293.21455930906603,251.80778369055514,596.0140275483536,1.1804607498170296,2.3543664544617435,590.8818135154125,2.4941176465950226,6.681686683462337,-1.0,595.3211633664724,2.5099516999619844,6.603967075160989,20.10414003394743,668.7462038259107,2.5878133386435835,15.004101489045695,37.35585457982285,672.3276223740712,2.598617740922989,-1.0,611.5251601688069,2.4065601989965457,17.294493218834674,-7.981590690933956,606.5760588617866,2.3900587123723716,17.54390002278703,-5.430397542785784,594.0548574276607,2.5054502376376755,-1.0,280.9350166666666,589.8163957645543,2.4902953121772353,-1.0,278.41807388888884,588.7817260171074,2.4865749508935653,-1.0,277.80209055555554,607.0456739812198,2.3916305620997624,-5.672348468711732,298.88690777777776,606.6313141296458,2.39024372348117,-5.458864024267257,298.6734233333333,606.0511175052126,2.388300172151122,-5.159980135378362,298.3745394444444,607.0456739812198,2.551072000509521,-1.0,606.6313141296458,2.549635555032696,-1.0,606.0511175052126,2.547622178730077,-1.0,280.9829180555555,273.7554808333333,-7.227437222222193,280.26983999999993,271.77319944444446,-8.496640555555473,279.40921388888887,272.06633305555556,-7.342880833333311,-15.694245346374032,73.42504045943826,57.22104365710379,-0.21374513719258903
2025-04-14 05:20:31,73860,0,0,76.378165,73.545828,64.913306,43.834559,37.837274,38.129279,40.906004,32.480831,32.689276,40.189398,31.276636,31.97668,32.46304,39.333094,46.806545,37.522173,37.833396,45.278016,52.47879,64.714815,54.547963,50.480368,50.570597,49.344414,46.887422,51.943506,51.973033,51.40967,70.821159,55.920346,45.962668,26.5345,28.320828,28.298069,29.655062,27.911786,28.455827,47.093918,44.851681,44.833722,71.529482,49.704204,41.805444,25.455605,40.102565,70.566158,41.446807,40.465748,24.909008,39.975216,48.233791,44.281835,44.266494,45.362904,42.719217,47.499985,44.357055,33.029187,33.911402,29.71495,29.683736,30.575792,29.992808,36.296291,43.034975,33.472615,41.747173,31.290615,38.014572,33.012545,39.530264,36.599459,42.726277,36.346515,39.937345,31.260579,37.492039,32.251392,38.89245,35.471992,41.503141,32.584303,40.556278,31.525681,37.689604,32.788702,39.245795,34.772808,38.896832,34.783896,37.877049,31.207928,36.371674,32.430775,36.618063,37.011806,41.61355,35.357271,41.133217,32.735792,38.076167,37.262562,41.173155,38.272192,42.756537,42.181433,41.167827,35.025968,41.132648,38.69558,42.649816,76.662257,83.701467,135.789471,80.005551,76.091223,79.411154,133.208263,75.90594,76.148107,71.453668,70.878998,71.100536,75.089764,71.032213,30.66599,131.587315,3486.887232,0,203.839996,0.08929,-11.508,204.460007,0.08103,0.468,204.419998,0.07491,8.472,202.979996,7.799,-1727,117.970001,2.019,119.5,37.591402,33.434178,32.094482,8.371266,80.978962,37.343232,44.870216,31.151312,-0.210963,0.007649,0.157215,0,131.587315,30.66599,1008615.4891074548,312787.47711442993,1008615.4891074548,312787.47711442993,279.1192333333333,281.76110277777775,329.37681277777773,330.81081722222217,299.8197505555555,294.80125907407404,280.30012,272.6785069444444,297.962365,301.8730372222222,3486.887232,260.198875653646,168.2039053618905,560.281258553849,0.8818905552021703,2.3887277857898144,300.4342275136053,271.3440153898916,603.0127699100635,1.24511444276811,2.349079051811037,591.5518971206848,2.504720539998603,6.353162573467666,-1.0,595.9916907654858,2.520552119015407,6.279872724073587,21.562227124131766,661.4697967119313,2.5348615775220877,18.66135087141092,28.942585264172408,664.3648897721791,2.543632104578752,-1.0,269.65986234559773,1.23950297528682,489.7835115280059,0.6144769580498064,256.07210163425844,1.193801007036196,497.9417259569983,5.6329684395312825,594.5541857710484,2.5154425154807045,-1.0,280.90703777777776,590.6774056890828,2.5015845694833847,-1.0,278.59746888888884,589.4313018996755,2.4971058105491606,-1.0,277.8531933333333,255.84722697083032,1.1930380975208261,5.716916958049808,294.7173105555555,256.9020019573527,1.1966146476870378,5.323404180272007,295.1108233333333,255.4679135565597,1.1917507466018924,5.858584180272032,294.5756433333333,255.84722697083032,1.218722608718047,0.22353579184164252,256.9020019573527,1.222776334868372,0.22622601349799495,255.4679135565597,1.2172648260380958,0.22256834648632526,281.0710072222222,273.9668302777777,-7.104176944444475,280.2692772222222,271.87185722222216,-8.397420000000011,279.5600755555555,272.1968333333333,-7.363242222222198,335.4797954864263,65.47810594644545,391.80993436633355,5.123541535560227
2025-04-14 05:22:31,73980,0,0,75.312022,73.516843,64.916511,43.859933,37.690064,38.111108,40.929116,32.58158,32.666147,40.298203,31.165237,31.95621,32.4426,39.47379,46.755632,37.636421,37.838253,46.715749,54.362101,61.132594,52.963525,48.911574,50.742164,50.557761,46.498626,52.155537,52.571745,51.508453,80.11721,59.907756,45.80458,27.586622,28.541522,28.567848,29.701246,28.415587,28.890758,46.368411,44.378862,44.263588,79.064013,53.495061,41.600753,25.884609,39.853365,78.698189,46.108475,40.432948,25.600706,39.920353,47.506104,43.999721,44.249177,45.811246,42.685191,47.411581,44.3453,32.807871,33.236417,29.563991,29.507356,30.381216,29.673112,36.242274,42.987116,33.430941,41.721757,31.233669,38.000366,32.958242,39.51906,36.582903,42.650116,36.276532,39.893678,31.213755,37.462853,32.241146,38.867557,35.423505,41.461615,32.505539,40.51881,31.48599,37.665286,32.75712,39.239225,34.720071,38.874374,34.711643,37.83956,31.154525,36.348723,32.402817,36.617497,37.01301,41.602873,35.338383,41.145708,32.801773,38.057008,37.260628,41.148314,38.242845,42.682557,42.158475,41.15012,35.039606,41.166723,38.659627,42.650495,78.530996,89.299761,139.168634,85.313893,76.275742,84.610236,136.046284,76.028536,76.602962,71.6278,70.8222,71.100617,75.122366,77.508216,38.869547,122.117944,3533.682723,0,203.970001,0.0935,-12.104,204.360001,0.08532,0.396,204.259995,0.07767,8.818,203.449997,8.149,-1823,118.0,2.009,118.900002,28.386615,24.182788,23.014983,17.417965,76.208647,37.315134,44.766123,30.86166,-0.627483,0.023058,0.467607,0,122.117944,38.869547,943326.4771196079,369349.009165079,943326.4771196079,369349.009165079,279.045977962963,281.71198944444444,330.9534911111111,332.68813,302.7688294444444,299.4239651851852,280.2422906481481,272.5175891666666,299.0005533333333,304.9832005555555,3533.682723,265.2040945746791,180.3552454866606,565.9844911978389,0.9277493141816942,2.381834125087914,297.7877613008478,264.1214105043459,600.4935051441197,1.2214122538166134,2.3509821635079167,589.2931083267757,2.467500699684374,7.607342917211053,-1.0,593.8307546610008,2.483684746343132,7.514890565038121,16.507894869765323,666.5397749582214,2.5612731184328608,17.143230853439682,33.16572981026326,670.0123211452296,2.5717382602192638,-1.0,610.4665124844603,2.384195792196283,19.810050784178408,-4.981068143596588,603.7773412988491,2.361979430412475,20.216091073247583,-1.6362038843373625,592.3092450378336,2.4782752317531,-1.0,280.8192111111111,588.3384008770074,2.4640759221513333,-1.0,278.48375166666665,587.2376523879192,2.460118662582209,-1.0,277.8349711111111,604.6946659238941,2.36504072219919,-2.0940220324854977,299.8817833333333,603.5221776950959,2.361127067581492,-1.508912588041028,299.29667388888885,603.1146756630197,2.3597650729668542,-1.3056770324855052,299.0934383333333,604.6946659238941,2.521820443265681,-1.0,603.5221776950959,2.51774520888618,-1.0,603.1146756630197,2.516326585272243,-1.0,280.7905069444444,273.71785777777774,-7.072649166666679,280.38900638888884,271.7809297222222,-8.608076666666648,279.5473586111111,272.05397999999997,-7.493378611111154,-14.484232972073414,72.7090202972206,56.07326247376113,-0.19920819882958996
2025-04-14 05:24:31,74100,0,0,75.055259,73.589623,64.825884,43.958252,37.52795,38.040965,40.860902,32.571362,32.672426,40.403527,31.118057,31.95613,32.563506,39.609509,46.543423,37.616291,37.753908,45.793615,54.097145,62.215667,56.159562,49.99514,50.749752,48.83762,46.236908,52.363615,53.405861,51.151853,81.687237,58.022242,45.346211,26.501539,27.591946,27.70356,29.313495,27.372366,27.795627,46.222793,43.977452,43.817826,75.799947,55.557031,41.730731,24.51307,40.219824,73.938168,49.812067,40.245188,23.882262,39.840835,47.757356,43.848719,44.331869,45.670208,42.528705,47.234167,44.316062,32.420187,33.362362,29.43352,29.435749,30.258378,29.513747,36.211558,43.023388,33.432057,41.748365,31.261969,38.012999,32.950505,39.52825,36.546987,42.652682,36.270426,39.931669,31.232561,37.485784,32.235307,38.889551,35.432298,41.480459,32.584357,40.532552,31.511923,37.686886,32.716599,39.238394,34.672217,38.869131,34.69484,37.872118,31.179339,36.374259,32.393336,36.60576,36.976951,41.602643,35.310888,41.101249,32.734615,38.041357,37.243635,41.131905,38.23521,42.691653,42.183663,41.166539,35.015359,41.162733,38.647141,42.682869,83.208071,88.774178,137.912725,89.621812,76.207384,88.989634,134.949108,76.031173,75.61382,71.423049,70.947015,71.154533,75.151111,75.321292,30.369857,152.932385,3479.833741,0,203.559998,0.10316,-13.39,204.160004,0.09303,0.428,203.960007,0.08679,9.993,202.330002,9.117,-2071,117.849998,2.013,119.800003,37.323956,33.708476,32.222933,8.022255,90.954085,37.316395,44.742153,30.737324,-0.322486,0.011564,0.237812,0,152.932385,30.369857,1155784.559905445,310745.71203974896,1155784.559905445,310745.71203974896,278.9503944444444,281.6134261111111,330.34394888888886,331.9904027777778,305.1621177777778,298.22876888888885,280.2289739814815,272.44851324074074,301.59892833333333,304.69120999999996,3479.833741,260.00585371438103,167.738588417066,560.0598371773864,0.8801159636581218,2.3890098718363943,305.96896260875167,286.69403961550677,608.0868634922679,1.2947383136914787,2.345148202121021,591.3448075724915,2.50513374595294,6.313371687420758,-1.0,595.8169517030702,2.52108968666439,6.2399989384078705,21.607572396730063,658.9735443655915,2.5051983145620684,21.831047114077084,24.374986280137193,662.38034593854,2.5154855915235164,-1.0,284.4297657750585,1.2873282073258825,481.17818543785313,0.8068448309738869,265.32378488959006,1.2240005653879387,492.8723918154028,7.740193719862816,594.0530981742779,2.5148146114597685,-1.0,280.56456166666663,590.6841489449326,2.5027636969709683,-1.0,278.55596166666663,589.3032201407735,2.4977988846202606,-1.0,277.73066,272.21291901078934,1.247003301434574,5.2149420531961255,300.75402055555554,263.30439483731084,1.2172208143353602,8.485658719862784,297.4833038888889,260.51297291546433,1.207821018040792,9.519980386529483,296.4489822222222,272.21291901078934,1.2819312655108617,0.2662979150985256,263.30439483731084,1.2476684823995838,0.24359069696637453,260.51297291546433,1.2369324859519313,0.23647555362232425,280.81835416666667,273.6451525,-7.173201666666671,280.37279916666665,271.7247969444444,-8.64800222222226,279.4957686111111,271.97559027777777,-7.52017833333332,326.02102268290145,63.156592662521234,374.54377859053295,5.162105948701232
2025-04-14 05:25:31,74160,0,0,74.763547,73.532279,64.797013,43.949428,37.527011,37.934887,40.986306,32.597563,32.68427,40.376939,30.964602,31.845261,32.447909,39.593248,46.562706,37.728593,37.789539,45.973689,51.85313,59.534448,54.112826,50.59041,50.779372,48.607931,46.128032,51.856555,53.375531,51.224882,82.969453,60.55095,45.7421,27.315226,28.21173,28.341149,29.512603,28.272074,28.650025,46.272398,44.186983,44.015559,80.258103,56.003399,41.663792,25.494804,39.903238,80.265583,49.13985,40.374065,25.15051,39.900234,47.290116,44.014261,44.735664,45.86294,42.625593,47.310407,44.330431,32.554869,33.156606,29.359033,29.351006,30.23296,29.398042,36.211359,42.998167,33.40262,41.739018,31.210168,38.006384,32.9274,39.500787,36.531372,42.507605,36.227369,39.864569,31.184325,37.505777,32.266555,38.843533,35.386968,41.435908,32.466819,40.5091,31.477503,37.688314,32.724706,39.221306,34.680316,38.859536,34.651482,37.804901,31.111996,36.346756,32.383936,36.627701,36.956419,41.622689,35.306389,41.117025,32.751446,38.078943,37.229525,41.141519,38.209087,42.683241,42.162985,41.173557,34.981193,41.170056,38.656343,42.669187,80.630701,90.83157,139.650243,89.194337,76.152818,87.183054,136.408113,75.970629,76.692654,71.405445,70.814795,71.122495,75.252251,78.516964,38.417638,98.492959,3510.54265,0,203.490005,0.0985,-12.712,205.130005,0.08777,0.469,203.830002,0.08287,9.425,202.850006,8.595,-1939,117.660004,2.02,119.900002,28.79417,24.715862,23.426135,16.94793,63.146207,37.296122,44.809834,30.675419,-0.532679,0.019183,0.392709,0,98.492959,38.417638,780437.946415963,366233.206423966,780437.946415963,366233.206423966,279.0351772222222,281.65578166666666,331.1545072222222,332.9556905555555,304.92463166666664,300.4635442592592,280.266574537037,272.41412185185186,300.1670561111111,305.8342055555555,3510.54265,264.9439559805017,179.7195782577154,565.6899852969324,0.9253730353789666,2.3821732315216653,290.54242728002697,244.7064712363601,593.3290377178507,1.156523156092284,2.3564255928730047,589.3941652178448,2.469337421659421,7.53777532928293,-1.0,593.851056102885,2.485235341472806,7.447914928151219,16.711825686164957,671.4666395297104,2.60809110517159,13.821188956780885,40.61207994219524,674.9960390797416,2.618720077498338,-1.0,620.8281428981659,2.448806027217418,15.585813656088781,-14.382204386639671,612.3031161569936,2.4206417107766764,15.952368047500313,-9.921116979232238,592.3673451854607,2.4799593623023237,-1.0,280.7845,588.5179135497342,2.4661942215509614,-1.0,278.5187733333333,587.3031692724476,2.461827157872387,-1.0,277.8022583333333,614.2189288582332,2.4270072839453203,-10.92393549775079,301.46636277777776,611.341278765945,2.417437847329028,-9.41762994219522,299.9600572222222,611.3492173052567,2.417464312467075,-9.421785497750761,299.96421277777773,614.2189288582332,2.5560667173331453,-1.0,611.341278765945,2.54623418376462,-1.0,611.3492173052567,2.5462613854930027,-1.0,280.7345491666666,273.62540972222223,-7.109139444444395,280.5385011111111,271.6805663888889,-8.857934722222183,279.5266733333333,271.93638944444444,-7.590283888888848,-22.90895093914878,77.61558342682542,50.63849663154451,-0.2951591668539982
2025-04-14 05:26:31,74220,0,0,74.764975,73.571789,64.804444,44.032356,37.504523,37.885902,41.16565,32.608031,32.593052,40.350022,31.077294,31.897074,32.489861,39.722112,46.675524,37.642915,37.817769,45.644639,53.967436,62.471412,54.74761,49.964858,51.990438,47.360945,46.626779,51.402958,53.375438,51.050493,72.955113,56.369841,45.423356,26.867544,28.204367,28.245426,29.639026,28.224252,28.765955,46.432786,44.042077,43.869746,73.365023,48.793438,41.723856,25.539572,40.203796,72.175945,40.390159,40.389719,25.145408,39.970124,47.538385,43.980987,44.437764,45.361491,42.76154,47.228541,44.22859,32.721935,33.530272,29.618115,29.599832,30.506634,29.770958,36.210591,42.984673,33.395762,41.696614,31.221113,37.993697,32.919522,39.478807,36.514178,42.587618,36.236814,39.909669,31.212099,37.455106,32.241358,38.830802,35.363545,41.432895,32.537246,40.521577,31.494582,37.669474,32.722202,39.198528,34.643656,38.832335,34.621919,37.839032,31.115671,36.33934,32.381376,36.610969,36.937925,41.599464,35.278761,41.110279,32.725063,38.035999,37.228101,41.148139,38.255919,42.699511,42.195661,41.159192,34.988888,41.181524,38.647093,42.695558,74.405992,83.803644,136.208088,76.404323,76.454401,74.329426,133.596345,75.958416,75.833938,71.457641,70.937995,71.139575,75.219841,72.820366,35.873693,158.60762,3401.226006,0,204.889999,0.08595,-11.146,205.070007,0.07793,0.434,205.020004,0.07096,7.938,204.059998,7.43,-1634,118.519997,1.994,118.900002,31.179236,27.479736,26.145599,14.24412,93.448174,37.293747,44.718126,30.957958,-0.738557,0.026449,0.543763,0,158.60762,35.873693,1194913.9261483399,348693.32382760104,1194913.9261483399,348693.32382760104,278.99017240740744,281.6103005555555,329.59241388888887,331.0433822222222,297.8190683333333,295.83445944444446,280.2156256481481,272.5710875925926,296.70888444444444,301.9298022222222,3401.226006,263.44771835074533,176.07229051650668,563.991882907096,0.9116906246397471,2.3841633976782504,307.3529610668029,290.5869447206366,609.3106177821135,1.3071661954677216,2.3441618110466544,589.9864275540181,2.4800239250219116,7.147625750860286,-1.0,594.4241689464067,2.495856090187474,7.063542158022307,18.162582204810178,656.1815061708712,2.4914235883767204,22.81867825215795,22.23945282208598,659.2051263819664,2.5005772714955548,-1.0,264.2148631034508,1.2200134736944124,493.659296030134,9.5338927334696,258.8642042896152,1.2019872884355793,496.8464162660238,11.518501622358428,592.7234416230189,2.4898060200189023,-1.0,280.60742,589.2462743330174,2.4773688680349113,-1.0,278.5521422222222,587.9949786097856,2.4728707402434416,-1.0,277.810955,259.047838216637,1.2026079487416117,11.450120511247349,295.90284055555554,259.6597587868367,1.204675131284741,11.222392733469576,296.1305683333333,257.88624560158826,1.198679487527837,11.882991622358475,295.4699694444444,259.047838216637,1.226650830860472,0.21389883194294482,259.6597587868367,1.2289735709245364,0.21547627371748537,257.88624560158826,1.2222416349018936,0.21090441599223098,280.79427,273.77561305555554,-7.018656944444444,280.3164597222222,271.8216519444444,-8.494807777777794,279.5361472222222,272.11599777777775,-7.420149444444462,331.12222326440286,61.75733722446455,391.9666430674204,5.361666129821933
