Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 05:27:31,74280,0,0,75.77337,73.540072,64.876283,44.059143,37.529318,37.898756,41.232665,32.579258,32.657443,40.408067,31.0821,31.867809,32.573171,39.755747,46.679545,37.734482,37.909133,47.084255,51.73008,61.781431,53.33188,50.782465,50.627305,49.518369,46.435011,50.611888,52.949785,51.400039,79.996202,57.455335,45.587035,26.200442,27.624808,27.795348,29.387353,27.485269,27.788864,46.440464,44.049961,43.924992,74.812332,54.884961,41.728563,24.388265,40.022506,72.092252,48.458972,40.244555,23.791387,39.866429,47.197658,43.904481,44.632992,45.710093,42.918936,47.238343,44.313821,32.620738,33.273347,29.457456,29.467267,30.320194,29.452894,36.184792,43.00036,33.389949,41.701414,31.213946,38.007688,32.919821,39.502484,36.511832,42.524671,36.221449,39.852065,31.183714,37.475054,32.23296,38.860235,35.351001,41.418686,32.520476,40.490441,31.472883,37.681904,32.710697,39.227952,34.650624,38.83706,34.612917,37.816064,31.117016,36.34289,32.382274,36.642335,36.943623,41.599412,35.284314,41.125472,32.805336,38.051499,37.223719,41.150224,38.188233,42.683585,42.189896,41.144179,34.930302,41.188825,38.648743,42.704666,82.286569,87.928293,137.518326,88.318519,76.157735,87.678367,134.880459,76.009364,76.429897,71.761188,70.945795,71.171983,75.291364,74.472635,32.767815,165.157685,3482.687374,0,204.589996,0.10151,-13.212,204.990005,0.09191,0.391,204.789993,0.08481,9.759,203.869995,8.958,-2038,118.410004,2.008,119.300003,34.787016,30.928544,29.444536,10.800019,96.253401,37.289993,44.779663,30.765316,-0.945058,0.033773,0.696156,0,165.157685,32.767815,1240075.0326575448,327279.049745955,1240075.0326575448,327279.049745955,278.99447277777773,281.6157461111111,330.3058105555555,331.7712922222222,304.4380661111111,297.3908862962963,280.24981305555553,272.46406444444443,301.08698277777773,304.22127388888885,3482.687374,261.5422644820788,171.44908083700219,561.8193625450205,0.8942283760703723,2.3867989266888463,308.909676528915,294.9930108276368,610.6637159366167,1.3211576762766863,2.3430444253615184,590.8013792442086,2.494056579088817,6.674093433229581,-1.0,595.2196714408236,2.5098190798598377,6.596806113479574,20.0734816290323,656.2281882991354,2.4856906714462177,23.78973550421278,21.39613402664054,659.3074293618174,2.4949924481518977,-1.0,282.3893800707698,1.28006024805842,482.7410260031252,4.471610417803902,263.059455849951,1.2158239857820405,494.4894225647403,11.518790232618699,593.6711794401825,2.5043115077288687,-1.0,280.69835277777776,590.0620708938525,2.4914045857047964,-1.0,278.5547572222222,588.6773049303579,2.486425963729058,-1.0,277.7303083333333,269.63944522076474,1.2378598851340885,9.095119862248339,299.81455666666665,261.8282761695104,1.2116808702921742,11.975047640026105,296.9346288888889,257.7669647095138,1.1979685242907727,13.486203195581652,295.42347333333333,269.63944522076474,1.2696566632659618,0.2515313510909243,261.8282761695104,1.2397908629268752,0.2315217104567103,257.7669647095138,1.2242625449013391,0.2211179690596274,280.6783719444444,273.6761347222222,-7.00223722222222,280.4675236111111,271.74020083333335,-8.727322777777772,279.6035436111111,271.9758577777777,-7.6276858333333735,327.74192339425764,61.00851685831174,373.83880822836556,5.372068364740232
2025-04-14 05:28:31,74340,0,0,74.86223,73.599372,64.84514,44.26461,37.562329,37.941029,41.334093,32.550589,32.525057,40.395003,30.969956,31.792632,32.446067,39.777893,46.848431,37.692711,37.872171,44.3817,53.78641,64.894312,58.318049,48.912792,52.88166,48.1425,46.714114,50.752163,53.284765,53.110474,84.839179,60.851509,45.777346,27.260993,28.218338,28.33437,29.65031,28.30742,28.688039,46.994944,44.553774,44.421433,80.486027,56.843805,41.659828,25.366027,40.061014,80.743632,50.66493,40.146072,25.021226,39.834999,48.467054,44.220334,44.408368,45.823583,42.835708,47.361691,44.259503,32.801316,33.645774,29.437518,29.300601,30.2227,29.328925,36.169308,43.000373,33.370334,41.703988,31.202742,38.014671,32.888615,39.510364,36.492301,42.55756,36.194747,39.885864,31.177783,37.501354,32.228287,38.854883,35.348728,41.463056,32.506549,40.504837,31.463388,37.683891,32.68646,39.211269,34.602348,38.816838,34.592588,37.830947,31.104843,36.334781,32.352326,36.620442,36.935893,41.576774,35.280711,41.092852,32.731911,38.039732,37.199116,41.152414,38.209421,42.676547,42.181285,41.153158,34.965958,41.187353,38.630193,42.723101,82.148753,91.562291,139.937553,91.142831,76.311121,88.946805,136.369504,75.92766,76.068155,71.387697,70.949425,71.176461,75.245993,78.901023,30.179284,129.315792,3514.263497,0,204.229996,0.10193,-13.148,204.729996,0.09211,0.522,204.630005,0.087,10.019,203.229996,8.976,-2029,118.239998,2.016,118.699997,37.980614,33.863096,32.34934,7.796732,79.855811,37.283602,45.002425,30.789472,-1.154659,0.041548,0.852208,0,129.315792,30.179284,992953.8900025438,309431.75751398795,992953.8900025438,309431.75751398795,278.9987492592592,281.6842727777778,331.13305777777776,333.1153072222222,306.0071283333333,300.9405255555555,280.37356944444446,272.4774846296296,301.0104183333333,306.24016166666667,3514.263497,259.8811305111442,167.4380462638529,559.9167078725538,0.8789690403415692,2.3891928139443652,299.81110541191276,269.6368202954732,602.4247083276686,1.239532779361446,2.3495246443224698,591.4746548584343,2.506346995108978,6.28338554676144,-1.0,595.9837401556338,2.5224313168989796,6.209846653516757,21.803142266633586,665.4714091690487,2.5495534528134973,18.17464272800929,31.321952365865002,669.469173945626,2.5615904378337317,-1.0,614.9850529734912,2.3909924994236538,20.713200631138637,-6.196022921420536,604.7239343738516,2.3571791565550084,21.368840647433554,-1.129420143642733,594.5035583257336,2.517168337018429,-1.0,280.8040811111111,590.6672591109434,2.5034505873363084,-1.0,278.5165711111111,589.260637188852,2.498392542375868,-1.0,277.6755955555555,607.901094526558,2.3677092553598826,-2.6939940325316343,302.5050994444444,602.9861907513995,2.351396571489069,-0.2755762547539007,300.08668166666666,603.2776593784956,2.352367621417608,-0.41869014364277746,300.22979555555554,607.901094526558,2.5642179200356985,-1.0,602.9861907513995,2.547109162697102,-1.0,603.2776593784956,2.548128584291994,-1.0,281.1187188888889,273.8297472222222,-7.2889716666667255,280.43665305555555,271.6883663888889,-8.748286666666672,279.56533638888885,271.91434027777774,-7.650996111111112,-13.249279515417356,69.48766901341492,50.486356195557505,-0.19067094498247628
2025-04-14 05:29:31,74400,0,0,74.777271,73.584526,64.86776,44.374961,37.64178,38.007191,41.358021,32.605913,32.548108,40.402413,31.071924,31.855044,32.524844,39.858156,46.858531,37.652988,37.81377,46.021295,55.814482,63.950356,55.915476,48.664808,50.826299,48.124665,46.496389,51.185973,53.504467,53.126889,73.780899,57.066723,45.937164,26.881493,28.368738,28.461109,29.914726,28.374141,28.846647,46.868904,44.553065,44.376459,74.23026,48.930507,41.564433,25.580124,40.116427,73.005227,40.824491,40.315012,25.213162,39.942131,48.467962,44.132993,43.998829,45.179672,42.931645,47.404698,44.236011,32.86241,33.641073,29.594676,29.486759,30.489446,29.634321,36.171439,43.013022,33.377188,41.715608,31.198476,38.016663,32.859054,39.500722,36.491032,42.580459,36.207564,39.897741,31.183107,37.509999,32.211627,38.865532,35.339922,41.441562,32.509195,40.513181,31.452227,37.684138,32.677814,39.228362,34.589374,38.818054,34.562755,37.826496,31.087877,36.34006,32.354518,36.602683,36.914603,41.592109,35.25875,41.089532,32.6872,38.0263,37.192303,41.149633,38.18764,42.673772,42.155937,41.15286,34.959005,41.193301,38.615928,42.729548,74.33007,84.427051,136.724451,76.512952,76.245966,75.313731,133.809398,75.997393,75.92018,71.411144,70.979505,71.128035,75.222292,73.656682,33.174647,105.491072,3497.734217,0,204.75,0.08637,-11.129,205.270004,0.07772,0.374,205.009995,0.07124,7.907,204.320007,7.456,-1644,118.5,2.002,118.900002,34.676483,30.303752,29.054331,11.260681,67.209646,37.279289,44.824519,30.951448,-0.166582,0.006273,0.124406,0,105.491072,33.174647,828688.235009504,330084.05752577895,828688.235009504,330084.05752577895,279.0419646296296,281.7081655555555,329.7107766666666,331.3302505555555,297.87941777777775,296.30118259259257,280.27473259259256,272.5674708333333,296.66670555555555,302.2761394444444,3497.734217,261.7970963869896,172.06599480447179,562.1105404924947,0.8965662659915768,2.386439725517871,292.7960488310653,250.69112082740077,595.5966516904234,1.1767124192840142,2.354684363372721,590.776044922485,2.4924662486760285,6.734368449746789,-1.0,595.2733977468744,2.508506801851074,6.65492353132998,19.911069168565916,667.3096581343159,2.5853266712756886,14.873220430552918,36.9147278356013,670.4967652396513,2.5949693740085094,-1.0,605.459772893353,2.3880814613144725,17.386268415499206,-5.083368946712426,602.4017374008854,2.377788146396579,17.544793317129823,-3.5051337615272473,593.8960621108619,2.5036104861114103,-1.0,280.89286888888887,589.8029830329612,2.4889754776772732,-1.0,278.46357388888885,588.636401802327,2.484780899086786,-1.0,277.7694511111111,602.5188821273791,2.3781834630196284,-3.5655617244902373,296.36161055555556,603.0027881372968,2.3798155985591576,-3.815206724490224,296.61125555555554,601.6833790467526,2.3753622098287686,-3.1346328356013373,295.93068166666666,602.5188821273791,2.5340333945714493,-1.0,603.0027881372968,2.5357246601530634,-1.0,601.6833790467526,2.531109326961423,-1.0,281.0947097222222,273.84541194444444,-7.24929777777777,280.1440280555555,271.7837319444444,-8.360296111111097,279.58546,272.0732686111111,-7.512191388888937,-11.625692478400424,72.03626038744153,61.84988524096286,-0.1613866740981906
2025-04-14 05:30:31,74460,0,0,74.34004,73.596978,64.813649,44.338769,37.628709,37.968062,41.328251,32.648755,32.564307,40.432548,31.053842,31.903493,32.575441,39.958972,46.881055,37.640415,37.912926,46.099331,53.94897,61.63772,55.470155,51.557464,50.045233,48.194703,46.552806,50.801702,53.055804,52.458469,78.349999,57.235628,45.79037,26.125666,27.658806,27.825325,29.622436,27.501993,27.842189,46.860229,44.442439,44.411762,73.641023,54.054481,41.466694,24.472378,40.062572,70.378131,46.904885,40.291526,23.872689,39.964508,48.022948,43.953563,44.38669,45.354688,42.84808,47.23032,44.334928,32.760888,33.530953,29.462718,29.402066,30.368246,29.427572,36.12423,42.996506,33.332802,41.687951,31.191838,37.993389,32.845855,39.474138,36.467004,42.568911,36.17748,39.888068,31.160851,37.480165,32.166465,38.827453,35.3132,41.422959,32.504771,40.489424,31.43131,37.657846,32.659362,39.196415,34.570994,38.79624,34.540381,37.806494,31.073053,36.319136,32.34639,36.635389,36.913677,41.595147,35.231428,41.100693,32.671797,38.062569,37.180853,41.159509,38.190486,42.684069,42.16069,41.169499,34.969122,41.197453,38.650995,42.706906,81.330316,87.029253,137.333661,86.946357,76.196799,86.311477,134.376992,75.91085,75.8062,71.600265,70.953607,71.135664,75.286469,73.685864,29.030379,130.163251,3502.603783,0,204.470001,0.10017,-12.936,204.940002,0.09016,0.416,204.75,0.08422,9.636,203.729996,8.808,-1995,118.300003,2.022,118.900002,39.368865,35.045189,33.870021,6.421505,80.276346,37.266487,44.816816,30.825407,-0.372343,0.013374,0.276606,0,130.163251,29.030379,998796.9138750068,301510.33672290295,998796.9138750068,301510.33672290295,278.9923314814815,281.61128888888885,330.02610666666664,331.6687005555555,303.6757538888889,296.55169499999994,280.27045342592595,272.49744842592594,300.5557311111111,303.7218072222222,3502.603783,259.1206305331417,165.60764560395424,559.0430439085752,0.8719713547274764,2.3903197683413406,300.0444161974592,270.27555048683456,602.6452680395914,1.241622599174015,2.349357653086917,591.7575612047629,2.5119427612969583,6.11132515702127,-1.0,596.1470135953751,2.52760255514742,6.041950501652812,22.490658355747144,663.0696383248013,2.541321388285131,18.3933380280115,29.98169046920742,666.3823835289293,2.551334314214837,-1.0,610.0328080393323,2.373831499895035,21.162910950227076,-3.631337691429678,260.77806013509206,1.209783778035214,495.10940015985744,3.492721197459275,594.8040840387954,2.5228270358274876,-1.0,280.81131666666664,590.7830723730862,2.5084462194662707,-1.0,278.4092744444444,589.693061259444,2.504526483247799,-1.0,277.7564033333333,267.1476980703849,1.231178053465564,1.1444167530148093,298.8999994444444,260.0557176719456,1.2073468715627322,3.760514530792591,296.2839016666666,255.1871016464867,1.1908641941098033,5.573232308570368,294.47118388888885,267.1476980703849,1.2638353767372692,0.25808570582104134,260.0557176719456,1.2364659604779478,0.24005992464070064,255.1871016464867,1.2176769662730416,0.22768529834515486,280.92125305555555,273.78662249999996,-7.134630555555589,280.30038277777777,271.7235511111111,-8.576831666666692,279.5897244444444,271.98217166666666,-7.607552777777755,330.9795010696708,66.92262472942616,53.03683028546902,4.9457041233491505
2025-04-14 05:31:31,74520,0,0,75.07173,73.532923,64.790396,44.400652,37.513878,37.876254,41.35058,32.605507,32.521755,40.484661,30.978233,31.775081,32.485924,39.931976,46.698023,37.750072,37.881261,47.065435,55.012713,62.705531,55.228748,49.797325,50.923122,48.057342,46.928236,50.95175,52.471967,50.655631,85.475903,60.551751,45.598515,27.273634,28.019217,28.084383,29.583359,27.878235,28.414255,46.556392,44.215366,44.395075,80.258355,57.027932,41.565546,25.104287,39.927409,80.701593,51.681156,40.363741,24.732923,39.952941,48.292001,43.911147,44.449041,45.616538,42.754962,47.19099,44.081786,32.542323,33.248791,29.296787,29.215613,30.186791,29.167876,36.123222,42.968286,33.313227,41.705517,31.161069,37.996355,32.799932,39.542114,36.472388,42.671324,36.159906,39.876304,31.132916,37.459671,32.143163,38.857093,35.31017,41.451624,32.467988,40.509377,31.426992,37.63824,32.646748,39.229159,34.57376,38.833855,34.519189,37.81515,31.044351,36.344187,32.334641,36.580326,36.897562,41.566371,35.228767,41.086171,32.62688,38.032599,37.207453,41.165261,38.207742,42.679709,42.133582,41.160839,35.011388,41.236869,38.631164,42.729775,83.287896,91.750176,140.20859,92.147398,76.238803,90.336196,136.706659,75.960364,76.329892,71.518133,70.927249,71.133923,75.148757,78.727663,11.158302,121.177666,3500.678655,0,204.089996,0.10503,-13.578,204.580002,0.0949,0.447,204.419998,0.0891,10.301,202.919998,9.254,-2097,118.18,2.021,119.0,65.300974,61.268005,60.0662,-19.702459,75.721868,37.2648,44.850912,30.609697,-0.581565,0.020465,0.431999,0,121.177666,11.158302,936843.488797162,178286.708722614,936843.488797162,178286.708722614,278.9884818518518,281.5894388888889,331.32036611111107,333.2658833333333,306.5652211111111,301.0084909259259,280.28939583333334,272.37760935185185,301.64327555555553,306.3445422222222,3500.678655,244.6966249580266,131.5555625764844,542.2128289552151,0.7376606190043866,2.415890821195246,297.5177214957573,263.38850726885613,600.233318969592,1.2189941444504868,2.351178170354099,596.1722336319945,2.6221084765918037,3.5150707215731294,-1.0,600.424148209398,2.637278271763869,3.478715327925401,36.892813930862275,667.4581628286007,2.565194058868582,16.979961890789795,33.802644615353756,671.3509280729036,2.5769089357554,-1.0,618.2767149342781,2.410922269518767,19.21584208940397,-9.047499615353786,607.2170977966358,2.3745151354755056,19.848814380189257,-3.490769430168598,598.9751158910625,2.6321242693047053,-1.0,280.70473055555556,595.3181115429503,2.619044100992601,-1.0,278.4641922222222,594.2318358900475,2.6151384652860914,-1.0,277.79652277777774,610.9061587032431,2.3867333037509644,-5.341113504242685,302.858835,605.1234964185397,2.367547703171699,-2.4424757264648633,299.9601972222222,605.6155387380828,2.3691873889771395,-2.6887190597982453,300.20644055555556,610.9061587032431,2.674088351066304,-1.0,605.1234964185397,2.6538827350188368,-1.0,605.6155387380828,2.6556116518833277,-1.0,280.9842077777778,273.6475316666666,-7.33667611111116,280.3904386111111,271.6256666666667,-8.76477194444442,279.4935411111111,271.85962972222217,-7.633911388888919,-11.044864164641353,67.03401461920271,49.18144789432267,-0.16476507079851097
2025-04-14 05:32:31,74580,0,0,75.040573,73.548255,64.817004,44.223435,37.645449,37.88981,41.528948,32.700455,32.616964,40.576727,31.165419,31.825906,32.543788,39.951406,46.891866,37.851969,37.753152,45.210331,53.787988,63.480992,55.494294,50.129045,52.213624,48.579684,47.089067,51.075277,52.498504,51.573275,74.095232,56.999068,45.851522,27.527372,28.636221,28.847694,30.166818,28.488434,29.0073,46.950227,44.661791,44.582049,74.903387,48.5712,41.655361,26.00752,39.868332,73.662501,40.536055,40.407019,25.635214,40.073779,48.033847,44.191734,44.594501,46.362292,42.838949,47.550039,44.169355,33.051319,33.764923,30.031572,29.771638,30.689505,29.748479,36.139565,43.002052,33.346492,41.704577,31.174821,38.029864,32.848332,39.519773,36.494222,42.629305,36.171206,39.866397,31.142506,37.484473,32.170356,38.862092,35.342672,41.462326,32.510922,40.487587,31.424105,37.671875,32.65569,39.251918,34.591771,38.847358,34.553174,37.814905,31.08109,36.36519,32.365092,36.606372,36.864321,41.556193,35.214224,41.111778,32.676329,38.045152,37.21427,41.161041,38.180099,42.608735,42.08428,41.186283,35.001555,41.210544,38.614129,42.707556,74.844351,84.815075,136.07608,77.475029,76.122453,76.824118,133.660475,76.064331,76.746232,71.644273,70.889277,71.123119,75.216977,74.039227,35.463157,109.889658,3296.456566,0,204.259995,0.08362,-10.785,204.820007,0.07542,0.383,204.630005,0.06849,7.55,204.0,7.133,-1559,118.300003,1.995,118.900002,32.053308,27.857147,26.608805,13.798214,69.675215,37.27197,45.03178,31.176239,-0.781484,0.027594,0.578639,0,109.889658,35.463157,859015.416623106,345862.777867849,859015.416623106,345862.777867849,279.05998185185183,281.7889105555555,329.62804166666666,330.9700444444444,298.413905,296.60576296296296,280.38987759259254,272.69235518518514,296.9524172222222,302.4917083333333,3296.456566,263.20099162528544,175.47230149226365,563.7111956030021,0.9094319558179207,2.3844981845328466,294.1635882452353,254.34619689415504,596.9560098342301,1.1889598285959257,2.3536512677500183,590.2116569179605,2.482256904086268,7.082501461674243,-1.0,594.831589712176,2.4987317630873758,6.9960025499987815,18.587918930270064,666.2973051995897,2.5761964399103867,15.495720634858822,35.46445342143136,668.9485378939854,2.5842232117674135,-1.0,605.2754140393271,2.3817305977072243,18.10852450083443,-4.250316754764697,601.7405248396185,2.3698489639843268,18.302050886948173,-2.442174717727653,593.231846840649,2.4930451421932394,-1.0,280.84529,589.2898380586091,2.4789503693105233,-1.0,278.51408944444444,588.1198253814212,2.4747442210267554,-1.0,277.8205661111111,601.6044936136927,2.369390283850146,-2.372651754764661,296.53623999999996,602.4828157077156,2.3723499824473793,-2.8216267547646794,296.985215,601.1340344404125,2.3678031254373466,-2.1322456436535617,296.29583388888886,601.6044936136927,2.5225988423191383,-1.0,602.4828157077156,2.5256696299343346,-1.0,601.1340344404125,2.520951750636624,-1.0,280.99043916666665,273.93228944444445,-7.058149722222197,280.6379980555555,271.984225,-8.653773055555519,279.54119555555553,272.1605511111111,-7.380644444444442,-11.528867921658048,71.46571548741372,61.02189116026261,-0.1613202616531345
2025-04-14 05:33:31,74640,0,0,75.757609,73.602546,64.791058,44.215488,37.733777,38.00285,41.588905,32.874455,32.666676,40.57619,31.364047,32.081823,32.757994,40.072437,46.872217,37.912511,37.892681,45.789271,54.495953,64.317584,53.828338,49.323403,52.08948,49.729529,47.346302,51.4942,53.101874,51.776552,77.959692,56.742586,45.791492,26.50622,28.010866,28.166188,30.008413,27.600079,28.11031,46.891113,44.501243,44.570477,73.561515,53.205182,41.574487,24.887609,40.009664,70.336053,45.946817,40.419911,24.377284,40.07779,48.205342,44.036844,44.420843,46.051251,43.036644,47.511303,44.461068,33.028891,33.752806,30.082714,29.725138,30.73038,29.779289,36.142265,42.981022,33.333855,41.697348,31.175071,37.999314,32.806912,39.514222,36.467405,42.679555,36.163535,39.871543,31.146371,37.44985,32.154192,38.856096,35.327342,41.457668,32.478751,40.485682,31.440891,37.644774,32.661328,39.228706,34.580402,38.825458,34.525388,37.82473,31.067381,36.353785,32.35452,36.598208,36.87474,41.5472,35.213782,41.084496,32.606953,38.038446,37.185447,41.16923,38.206426,42.688061,42.13674,41.187322,34.99063,41.24398,38.61484,42.764038,80.992339,86.499044,135.741811,86.577815,76.473355,86.014081,132.946373,75.968657,76.042069,71.554886,70.89485,71.131236,75.174378,73.401339,38.316627,155.150926,3276.497021,0,204.190002,0.09543,-12.343,204.770004,0.08593,0.446,204.520004,0.08006,9.097,203.330002,8.356,-1881,118.110001,2.022,119.099998,28.949037,24.732032,23.577456,16.842455,91.936325,37.267623,45.035332,31.183203,-0.978193,0.034975,0.722514,0,155.150926,38.316627,1171080.8609949818,365536.76012463897,1171080.8609949818,365536.76012463897,279.03627592592596,281.76739055555555,329.2313183333333,330.7843394444444,303.4710083333333,296.45689999999996,280.39185111111107,272.6962238888888,300.36796611111106,303.42724666666663,3276.497021,264.8855827564611,179.57700224495755,565.6238702170316,0.9248397124211393,2.382249602211214,306.51401225441816,288.2244597222202,608.5710854284011,1.2996315325515193,2.344760345260676,589.4226909704815,2.4697711152069086,7.522118226249569,-1.0,594.067161803614,2.486334817015444,7.428772365494681,16.881807799094474,656.1880418507362,2.494650143908761,22.308055917830686,22.717306078915158,659.4103359078481,2.50441445826177,-1.0,279.71049712602604,1.271716330451413,484.1622753499417,3.0430039210848463,260.535583379335,1.2077932110203244,495.7815573524003,10.0571122544182,592.4402092046836,2.4805509091651046,-1.0,280.81194,588.4605834296663,2.466319641268614,-1.0,278.4691594444444,587.3733364131921,2.4624107669506814,-1.0,277.8277283333333,266.5580667485045,1.2280320645714256,7.83085003219594,298.6831622222222,259.95108746231216,1.2058208835895878,10.274281698862637,296.2397305555555,255.14792418565872,1.189557935396371,12.066205032195967,294.4478072222222,266.5580667485045,1.2532119235411316,0.22531218802645223,259.95108746231216,1.228269156866409,0.20819773940807815,255.14792418565872,1.2101361832758097,0.19575582192307242,280.99505166666665,273.9226936111111,-7.072358055555583,280.5033594444444,271.98551444444445,-8.517844999999966,279.6771422222222,272.1804636111111,-7.496678611111065,328.88710759114656,62.12088004712223,376.4775447247102,5.294308569705821
2025-04-14 05:34:31,74700,0,0,75.399905,73.596873,64.737012,44.190001,37.727087,38.02355,41.582013,32.882604,32.70053,40.60795,31.197906,32.021536,32.756455,40.089859,46.823382,38.009363,37.846788,46.653829,55.66784,61.952678,54.866799,49.551434,50.914369,48.959043,46.395238,50.673221,53.493465,52.095844,85.349962,60.377786,45.815198,27.613531,28.367071,28.522358,30.044583,28.503484,28.758251,46.588722,44.33241,44.276744,80.052765,56.130398,41.67432,25.564618,40.182214,80.521683,50.400097,40.410441,25.246651,40.054442,48.080144,44.0871,44.557401,46.450746,42.914811,47.567402,44.402943,32.74852,33.365859,30.129487,29.696563,30.59307,29.570126,36.097955,42.974405,33.301612,41.657525,31.139619,38.002945,32.811455,39.494534,36.457822,42.531686,36.125647,39.847492,31.128739,37.44764,32.183117,38.824918,35.266328,41.412075,32.479387,40.481028,31.425489,37.671733,32.643539,39.20385,34.52612,38.773228,34.472878,37.80095,31.045182,36.323321,32.314115,36.622168,36.857551,41.549463,35.185913,41.088956,32.64437,38.034527,37.170469,41.163423,38.171007,42.650643,42.137232,41.185175,34.963191,41.226058,38.608132,42.749459,83.122979,91.432893,138.552502,91.824045,76.180775,89.795504,134.789248,75.966007,76.065154,71.635771,70.933991,71.173336,75.232326,78.468508,31.202535,136.176382,3296.486079,0,203.949997,0.1,-12.883,203.529999,0.09092,0.528,204.529999,0.08524,9.771,202.850006,8.827,-1983,118.18,2.016,118.900002,36.815955,32.675077,31.411198,8.999243,83.209532,37.247376,45.082191,31.017271,-1.178732,0.042596,0.869753,0,136.176382,31.202535,1040255.9909291738,316486.824508995,1040255.9909291738,316486.824508995,279.0573998148148,281.7985566666666,330.25513777777775,332.34583444444445,306.3855805555555,300.9137796296296,280.4178837962963,272.60403935185184,301.551655,306.16827388888885,3296.486079,260.54619461957293,169.04179007314355,560.6794142143257,0.885082525830985,2.388223359313574,301.67178293432676,274.74689884486094,604.1710180065706,1.2562022403888493,2.348197374827475,591.3105125137141,2.5017826840873476,6.435682672132639,-1.0,595.9208054312575,2.5182229556999096,6.358450794909368,21.252362047093698,662.3058358324399,2.5323375134720334,19.268867943371305,28.58335484345099,666.5504570107925,2.5451495466479495,-1.0,613.8583941702985,2.3800617544927753,21.911627047073736,-4.713797621228764,272.6592084855835,1.249273133327501,488.057707225586,0.7580033046971835,594.281122251502,2.512394249506489,-1.0,280.82511,590.4169161854969,2.4985774283989204,-1.0,278.5246222222222,589.2404378906621,2.4943481310594593,-1.0,277.8224672222222,606.475103249433,2.355820996502541,-1.1170848434509821,302.78886777777774,269.7304476962598,1.2395229473231983,1.8258023787712432,299.8459805555555,270.44367942715087,1.2419005747187744,1.5652923787712325,300.1064905555555,606.475103249433,2.5552677829090045,-1.0,269.7304476962598,1.271534754657942,0.25709648771339394,270.44367942715087,1.2742722029324505,0.25891763993914124,280.9742344444444,273.7373275,-7.236906944444399,280.6522630555555,271.9905694444444,-8.661693611111104,279.62715388888887,272.0842211111111,-7.542932777777764,318.6513040281306,66.38503040118246,48.44744166214139,4.800047572508978
2025-04-14 05:35:31,74760,0,0,75.420464,73.570935,64.781775,44.200069,37.60112,37.941809,41.514585,32.904695,32.795337,40.658237,31.29157,32.008741,32.701427,40.074989,46.807952,38.074161,37.849972,44.807483,54.376615,62.348228,57.543463,48.225253,52.789427,48.604515,46.848464,50.566655,53.650768,51.816632,74.719421,57.313051,45.587102,27.416049,28.647842,28.922661,30.214985,28.668715,29.066647,46.597601,44.223119,44.197694,75.395721,48.78864,41.764307,26.02472,40.12721,74.208708,40.878165,40.466494,25.685184,40.09262,47.84349,44.113033,44.324761,46.110196,42.985618,47.518625,44.168589,32.882505,33.523652,30.413964,29.938302,30.836931,29.777646,36.102554,42.956575,33.326437,41.690887,31.168078,38.018407,32.808788,39.494237,36.464163,42.497565,36.114511,39.83729,31.125554,37.483922,32.196946,38.82462,35.261597,41.422335,32.461528,40.465989,31.408938,37.690328,32.666254,39.226504,34.553343,38.788392,34.484129,37.795521,31.047282,36.313898,32.342905,36.593481,36.864263,41.517871,35.200688,41.063576,32.704107,38.03551,37.199754,41.12555,38.148893,42.623381,42.131883,41.167498,34.952916,41.258773,38.580292,42.7648,74.926877,85.284465,135.816422,78.102066,76.341623,77.581056,132.85968,76.014692,76.664593,71.615156,70.84445,71.192448,75.17829,74.539088,36.458724,103.958635,3295.130772,0,204.369995,0.08418,-10.846,204.839996,0.07483,0.362,204.550003,0.06903,7.592,203.889999,7.186,-1580,118.199997,1.991,119.0,30.712249,26.889454,25.591641,14.874853,66.335052,37.249432,44.924281,31.228833,-1.376809,0.050081,1.014156,0,103.958635,36.458724,818122.454276695,352726.97041006794,818122.454276695,352726.97041006794,279.0422042592593,281.7714583333333,329.1831555555555,330.82579,298.7622588888889,296.9136759259259,280.33015620370367,272.72157407407406,296.998265,302.7524805555555,3295.130772,263.7967274961258,176.92170363724009,564.3886091860408,0.9148844367071667,2.383693050166901,292.31097120975045,249.39893044898045,595.1114030281421,1.1723675758456877,2.3550548733781924,589.9212650247973,2.4777801486386686,7.235667954449711,-1.0,594.5488742076124,2.4942834197992814,7.14681589177812,17.974730837207517,666.5679028050492,2.58524464314971,14.692887953483114,36.87218434580507,669.7941149913432,2.5950209236377035,-1.0,607.5864831797483,2.3972685157548237,17.033635341374993,-6.4512876791384315,604.0171108173703,2.385284196156247,17.212472472524436,-4.602704716175424,592.7271046940555,2.487805665441515,-1.0,280.69838999999996,589.1303663112134,2.474943437856841,-1.0,278.574615,587.9119038439852,2.47056385098983,-1.0,277.85360777777777,603.9578748854601,2.385084680284186,-4.57204045691617,296.8830116666666,604.6836120323296,2.3875276571138637,-4.947762679138407,297.25873388888886,603.4097300571273,2.3832374646796706,-4.288311012471752,296.5992822222222,603.9578748854601,2.527352787294768,-1.0,604.6836120323296,2.5298771262213635,-1.0,603.4097300571273,2.5254437029202377,-1.0,280.9157008333333,273.8183769444444,-7.097323888888866,280.4930436111111,272.13674055555555,-8.356303055555543,279.5817241666666,272.2096047222222,-7.372119444444422,-14.095845792572959,72.01902859743689,58.98141962530099,-0.19572390890418956
2025-04-14 05:36:31,74820,0,0,74.757315,73.570888,64.805243,44.2248,37.618982,37.940226,41.681581,32.936136,32.886799,40.692453,31.400603,32.058686,32.832254,40.155274,46.788948,38.048324,37.900655,46.290964,53.100492,64.238018,56.101388,49.080297,52.511116,49.705335,46.964731,51.2732,51.899626,50.998065,75.917555,56.147243,45.63416,26.409448,28.031765,28.215648,30.017696,27.585371,28.108997,46.688382,44.33019,44.361309,72.617746,52.583106,41.78896,24.987987,40.045957,69.113371,44.447314,40.482081,24.412969,40.125254,48.126264,44.021219,44.337731,45.827008,42.892271,47.51705,44.157258,32.891909,33.571698,30.572268,29.962449,30.815611,29.738123,36.079688,42.944879,33.277511,41.652142,31.116341,37.99582,32.748703,39.499497,36.440231,42.591098,36.085674,39.7936,31.08584,37.427822,32.124453,38.813556,35.254029,41.402509,32.451243,40.42894,31.384378,37.603746,32.62716,39.204212,34.534471,38.771825,34.450169,37.76289,31.013929,36.309982,32.33986,36.594987,36.821973,41.546198,35.165914,41.083185,32.618526,38.068845,37.179176,41.162257,38.134061,42.647722,42.082091,41.199051,34.978063,41.259221,38.589746,42.739512,80.021651,85.620686,135.023108,85.085649,76.227754,84.608659,132.4085,75.979738,76.581602,71.362426,70.771773,71.124894,75.164688,72.676115,37.054994,150.650647,3200.064108,0,204.240005,0.09368,-12.095,204.720001,0.08495,0.474,204.610001,0.07855,8.921,203.080002,8.226,-1829,118.160004,2.01,119.5,30.122037,26.276837,24.969958,15.512123,89.933876,37.230973,44.893625,31.258676,-1.573274,0.057485,1.157418,0,150.650647,37.054994,1140052.5308577789,356838.107166458,1140052.5308577789,356838.107166458,279.05837055555554,281.7705833333333,328.9325,330.38505999999995,302.6420272222222,295.6775318518518,280.31312509259254,272.7381535185185,299.828695,302.93926999999996,3200.064108,264.14937058704504,177.78078993666128,564.7890794994836,0.9181100820989961,2.383221616162986,305.402852249553,285.1081478853196,607.5808540410335,1.2896575029858062,2.3455504122380524,589.7922402714194,2.4752943782085883,7.326780768175213,-1.0,594.3953594799397,2.4917098638520203,7.237092129855018,17.62121274628828,656.5487933945511,2.5000388460594456,21.62821432410887,23.529647750446998,659.5458717402286,2.509130316773429,-1.0,277.4165571319666,1.2643581657468397,485.47163400218733,2.7608250273307817,258.43708296856653,1.200916433201669,496.9342027705339,9.725320397701182,592.6177728212128,2.4853894967298724,-1.0,280.7245333333333,588.9963685858255,2.4724399837588873,-1.0,278.58831111111107,587.7681600844426,2.468025543507857,-1.0,277.8622672222222,263.48035523677044,1.2179192852135252,7.854210582886367,297.54864166666664,258.5388037323003,1.2012604371819071,9.687437805108573,295.71541444444443,253.33121578786367,1.183592154782661,11.634312805108607,293.7685394444444,263.48035523677044,1.242546082493965,0.22144116188549418,258.5388037323003,1.2238386689821021,0.20867256845290333,253.33121578786367,1.2041241115221948,0.19521655708343286,280.96874527777777,273.83433527777777,-7.134410000000003,280.4179830555555,272.1874213888889,-8.230561666666631,279.5526469444444,272.1927038888889,-7.3599430555555045,331.35515730285283,62.15343391461147,379.1322362625845,5.331244573840924
2025-04-14 05:38:31,74940,0,0,74.523785,73.643395,64.76222,44.291543,37.635451,37.997331,41.627033,33.019246,32.868895,40.672961,31.381324,32.049948,32.792844,40.244426,46.697133,38.053137,37.912464,45.853048,54.969289,61.159016,51.797614,50.347064,54.648836,47.589484,46.066701,50.98745,54.357946,53.152162,75.811977,58.007461,45.58506,27.50952,28.638184,28.86884,30.323019,28.687922,28.964519,46.781175,44.235122,44.292544,76.318328,49.617475,41.744689,26.218515,40.36403,75.376763,41.777064,40.618538,25.853457,40.242141,47.562999,44.157571,44.651052,46.388117,43.00198,47.530094,44.659161,32.953803,33.582817,30.844147,30.058317,30.980958,29.8622,36.043498,42.972659,33.264797,41.630326,31.083986,37.971042,32.698859,39.509994,36.406506,42.638889,36.084361,39.817417,31.084073,37.406906,32.093162,38.82671,35.216265,41.404623,32.438357,40.446131,31.395977,37.627032,32.55497,39.175418,34.453151,38.7514,34.394134,37.800488,30.994361,36.29851,32.294073,36.58448,36.82828,41.521241,35.147528,41.044691,32.530252,38.007751,37.153392,41.153215,38.136027,42.642211,42.088948,41.170276,34.961923,41.273944,38.582,42.78143,75.569532,86.115199,136.251578,79.654227,76.43629,79.497771,133.302589,75.910686,75.573902,71.603917,70.96941,71.150615,75.11089,75.388749,34.830096,106.713243,3297.08768,0,204.320007,0.08514,-10.955,204.889999,0.07644,0.43,204.639999,0.07039,7.791,203.949997,7.318,-1608,118.220001,2.006,119.099998,32.479884,28.639513,27.513362,13.105176,67.901295,37.216368,45.070147,31.380374,-1.972491,0.072464,1.450388,0,106.713243,34.830096,837114.8070669511,341497.97610667197,837114.8070669511,341497.97610667197,279.0663494444444,281.77783,329.4292161111111,331.06754333333333,299.6245705555555,297.5031607407407,280.4111925925926,272.8057631481482,297.35529555555553,303.2139994444444,3297.08768,262.8175392409773,174.54062741779788,563.2745922948814,0.9059202138124847,2.3850222783084645,293.17966694600227,251.71462049846212,595.9792755177472,1.1801482500443818,2.354392898745385,590.387424153577,2.4851103979346587,6.9855617916179344,-1.0,594.9732569271325,2.501463790735788,6.901066778299924,18.960290759022712,666.5204473188907,2.581223738398938,15.062268908454424,36.24954916510882,669.7473023969782,2.5909947454554714,-1.0,608.5073807486776,2.3966622088979928,17.427487185528737,-6.444903609553251,604.3902129478083,2.3828722347792,17.63933308928341,-4.323493794738454,593.1433473706605,2.494957153067732,-1.0,280.69725555555556,589.539486085771,2.482069176700023,-1.0,278.5637161111111,588.4849557211149,2.47827932145497,-1.0,277.93807666666663,604.3646301408929,2.382786241160584,-4.310320276219954,297.4899872222222,604.9108754932932,2.3846215542197955,-4.591626387331019,297.7712933333333,603.8950456836538,2.38120711105897,-4.068534720664388,297.24820166666666,604.3646301408929,2.5344703009645824,-1.0,604.9108754932932,2.5363705958438407,-1.0,603.8950456836538,2.5328350073570043,-1.0,280.8501583333333,273.85461666666663,-6.995541666666668,280.6608802777778,272.28957333333335,-8.371306944444427,279.7225391666666,272.2730994444444,-7.449439722222166,-14.002788794231378,71.54719039175814,58.01306657021303,-0.19571402758876785
2025-04-14 05:39:31,75000,0,0,75.311458,73.5734,64.868488,44.280202,37.605454,37.913891,41.538594,33.09788,32.97465,40.727063,31.427608,32.11594,32.85744,40.190364,46.70811,38.164938,37.892089,45.95536,55.452343,63.705485,54.525394,49.140711,53.528045,49.475845,47.446482,50.495381,53.695028,52.035549,73.72872,55.688409,45.480203,26.236149,28.086469,28.340409,30.113797,27.720636,28.213868,46.444909,43.926576,43.872637,71.688203,51.643964,41.830179,25.127191,40.078643,68.99647,43.219236,40.502696,24.602171,40.081525,48.054606,43.98052,44.65858,46.319992,43.06385,47.464138,44.264284,32.783045,33.327462,30.845584,30.028547,30.942289,29.860061,36.037831,42.933673,33.233942,41.639371,31.070425,37.963602,32.711381,39.488603,36.407164,42.527534,36.022157,39.812803,31.065149,37.454577,32.114895,38.817658,35.195646,41.394281,32.399447,40.428308,31.362352,37.638893,32.575802,39.218495,34.460543,38.744189,34.36869,37.757764,30.961524,36.311487,32.311119,36.579386,36.778946,41.515298,35.130751,41.053121,32.612158,38.036157,37.158834,41.151864,38.097128,42.631639,42.065648,41.206791,34.967239,41.274313,38.552392,42.773934,78.953684,84.85876,134.588937,83.609701,76.247284,83.123827,132.022763,76.006641,77.076342,71.721137,70.845777,71.153465,75.181721,72.150033,35.115608,135.062085,3272.067873,0,204.169998,0.09183,-11.745,204.699997,0.08277,0.543,204.520004,0.07787,8.754,203.509995,8.051,-1792,118.110001,2.014,119.199997,32.061641,28.411617,27.084134,13.418562,82.672541,37.208644,45.056972,31.297831,-2.168082,0.080582,1.594245,0,135.062085,35.115608,1032573.1838883448,343466.51196725597,1032573.1838883448,343466.51196725597,279.04131074074076,281.7411877777778,328.71820166666663,330.1438538888889,301.82205611111107,295.07840611111106,280.4038733333333,272.75990629629626,299.23537999999996,302.5159777777778,3272.067873,262.9909304696022,174.96179504376644,563.4720731952278,0.9075083830533177,2.3847847190004527,301.3738475105099,273.92616393485577,603.8933689215254,1.2535325926973169,2.3484092972035464,590.2707775283301,2.4836857419905285,7.0299605932053355,-1.0,594.8387997861427,2.499977412776443,6.945147141115584,18.750257308175605,659.4205865131478,2.5247916441479448,19.242702066439715,27.344354156156726,662.3087863963115,2.5335588926919588,-1.0,604.8165681397609,2.351470324288369,22.3424126101716,-0.44820860060116274,256.8177416349349,1.1961659255291357,497.57133984289754,6.29544139939884,592.9716142572757,2.4933371118549,-1.0,280.6390016666667,589.5448554358045,2.4810822491454037,-1.0,278.61121055555554,588.3012337263299,2.476612686502529,-1.0,277.87372,260.1896069669237,1.2075687031827376,5.0412252882877056,296.3326222222222,257.1411994309061,1.1972618773334642,6.174845843843286,295.1990016666666,253.14139205093335,1.1836779474856203,7.67025306606547,293.70359444444443,260.1896069669237,1.231579680002504,0.21937080359539685,257.1411994309061,1.2199883770987336,0.21152440233537884,253.14139205093335,1.2047794595408903,0.20122916021461978,280.93753499999997,273.7362519444444,-7.201283055555564,280.64404777777776,272.2817030555555,-8.362344722222247,279.6300372222222,272.2617638888889,-7.36827333333332,333.45303589339517,64.58178672700512,54.60401837338691,5.163267428678316
2025-04-14 05:40:31,75060,0,0,74.954118,73.668975,64.868872,44.347099,37.612359,37.919468,41.60596,33.089513,32.889985,40.69913,31.324042,32.141,32.861581,40.286537,46.620921,38.095816,37.99792,46.125742,52.447716,62.935975,57.248492,51.076614,52.470117,47.652178,46.288349,52.707986,54.198109,52.517083,84.027317,58.900612,45.325159,27.042941,27.940366,28.222,30.049007,27.988817,28.175383,46.588621,44.010171,44.115398,77.841054,55.7578,41.767866,25.032495,40.395519,77.851365,50.953266,40.406898,24.632724,40.056091,47.754499,43.952154,44.621036,45.816286,43.121566,47.32331,44.750403,32.56618,33.321677,30.732378,29.791791,30.754661,29.616334,36.016308,42.94658,33.230061,41.646964,31.081684,37.975227,32.704851,39.510225,36.393901,42.61628,36.033509,39.830712,31.076571,37.438886,32.095094,38.826942,35.197435,41.41981,32.438875,40.448846,31.384911,37.624973,32.561794,39.218281,34.449679,38.774868,34.356492,37.780542,30.980484,36.316156,32.313142,36.583684,36.795188,41.533205,35.124491,41.06275,32.535606,38.028453,37.136086,41.180401,38.146532,42.607856,42.09294,41.170751,34.945108,41.291578,38.57749,42.816026,84.233839,90.042238,137.294965,91.355894,76.316556,90.406882,134.352267,76.036784,75.717354,71.62464,70.992341,71.166328,75.219439,76.872805,37.992927,164.566433,3272.285811,0,204.139999,0.10175,-13.055,204.679993,0.09137,0.481,204.440002,0.0864,9.853,203.039993,9.011,-2035,118.099998,2.014,119.5,28.821732,25.264439,23.903471,16.503427,96.003286,37.214963,45.002657,31.130503,-2.366934,0.088677,1.741581,0,164.566433,37.992927,1235998.4937917807,363304.927283739,1235998.4937917807,363304.927283739,278.983319074074,281.66294999999997,330.01237055555555,331.64720277777775,306.12549666666666,299.76476592592593,280.3736985185185,272.6669463888889,302.1687994444444,305.39568777777777,3272.285811,264.69795588975785,179.1188819334363,565.4112846742619,0.9231252151244517,2.3824957699227984,308.77087673037124,294.5989623091677,610.5441042279341,1.319909571145542,2.3431444865118007,589.4182326735862,2.4708219708270414,7.473928628634862,-1.0,593.9722499431617,2.4870676421705316,7.383025824822459,16.964994110242117,655.7430020786151,2.4847407768254097,23.730732631312083,21.241493825184307,659.175677005186,2.4951167552445974,-1.0,287.1132665907702,1.2955618306513714,479.78293379662,2.645380063704579,269.5036337306616,1.2374345810368281,490.6093109926115,9.006110804445314,592.0834671490902,2.480348570399013,-1.0,280.5528661111111,588.7285684628845,2.4683481047191673,-1.0,278.5765922222222,587.4475709796397,2.4637434869762616,-1.0,277.8204988888889,275.7819345907876,1.258298968074845,6.716811730371262,302.054065,266.3803046534244,1.226995336967297,10.15362450814905,298.6172522222222,266.39585795490194,1.2270474208713058,10.147896174815685,298.62298055555556,275.7819345907876,1.2883076825614481,0.25023285980129734,266.3803046534244,1.2527893503334542,0.2258947421716035,266.39585795490194,1.2528481090096417,0.22593500519869705,280.8462925,273.6744047222222,-7.171887777777783,280.4937005555555,272.1844913888889,-8.30920916666662,279.7811025,272.14194305555554,-7.639159444444431,319.9145989429246,61.770752135453336,368.62973548784487,5.179062709830752
2025-04-14 05:41:31,75120,0,0,74.174478,73.65299,64.755242,44.363256,37.584897,37.880529,41.570271,33.063221,32.936321,40.754263,31.324143,32.024862,32.771784,40.348662,46.613817,38.184039,37.990953,45.552297,54.512593,62.720004,54.444597,49.991373,53.909011,49.196726,46.739636,50.057576,53.662445,52.663911,80.228315,59.838783,45.303757,27.527519,28.405533,28.673699,30.264,28.604244,28.780923,46.595636,43.955389,43.977753,79.008556,53.299177,41.984631,26.01767,40.582748,78.850705,46.132021,40.644252,25.856036,40.195783,48.192173,44.125408,44.745085,46.395391,43.233925,47.454737,44.163411,32.622906,33.233875,30.865369,29.974332,30.816793,29.676793,36.004166,42.959569,33.214593,41.648808,31.087118,37.976801,32.682866,39.493265,36.401664,42.564245,36.038229,39.825272,31.058594,37.455468,32.097546,38.805996,35.163982,41.393213,32.439613,40.434602,31.356244,37.650832,32.567358,39.210229,34.417173,38.755778,34.352385,37.777054,30.970727,36.290969,32.271812,36.594676,36.785383,41.528735,35.099437,41.0348,32.520257,38.016438,37.109463,41.161286,38.098634,42.645874,42.079281,41.222638,34.953943,41.288324,38.573763,42.808367,78.589667,89.074474,137.524361,85.776547,76.385131,84.334246,134.413902,76.034616,75.680154,71.361608,70.830635,71.179488,75.191151,77.638712,37.214879,123.95851,3289.162425,0,203.839996,0.09076,-11.631,204.470001,0.08234,0.403,204.300003,0.07575,8.491,203.220001,7.887,-1739,118.110001,2.019,119.599998,29.621698,26.302572,24.962193,15.682059,77.154431,37.205989,45.142565,31.198345,-2.566102,0.096414,1.888525,0,123.95851,37.214879,956016.73243207,357940.475389403,956016.73243207,357940.475389403,279.0634518518518,281.73596499999996,330.0466122222222,331.77464499999996,303.0258594444444,299.4625140740741,280.4514252777778,272.7046359259259,299.0331483333333,304.8580411111111,3289.162425,264.2434100317849,178.01002388991802,564.8958068889817,0.9189700265087853,2.383096541347985,298.3124414334673,265.5475570243174,600.9974172181861,1.2261107271388647,2.3506024130435685,589.7588568931109,2.4746364916340653,7.351217604628258,-1.0,594.2956501195946,2.4908162980717847,7.262455553074438,17.492554968215074,664.3595209717486,2.5524582239674967,17.4809958518853,31.73417078875491,667.8225671439208,2.562923442303423,-1.0,610.4685326040945,2.3821034689066867,20.1112481224198,-4.71341801097708,603.3147049137028,2.358355471353665,20.555004719194642,-1.1500726406067656,592.2647976709848,2.483592618630435,-1.0,280.5409761111111,589.1382205312823,2.4724110330407223,-1.0,278.6970172222222,587.8780111024552,2.4678831922766142,-1.0,277.9523622222222,604.2825276051846,2.3615847448818923,-1.6310668998659708,299.9435083333333,602.9188003677954,2.3570329866288535,-0.9534230109771329,299.26586444444445,602.742206374314,2.3564428094845504,-0.8657280109771364,299.17816944444445,604.2825276051846,2.525900757015754,-1.0,602.9188003677954,2.5211521106601142,-1.0,602.742206374314,2.5205362288120763,-1.0,281.0159947222222,273.6657725,-7.350222222222214,280.68902111111106,272.27213916666665,-8.416881944444413,279.64926,272.1759961111111,-7.473263888888937,-13.555848020591952,70.06387085215397,53.89098836765402,-0.19347843411616483
2025-04-14 05:44:31,75300,0,0,74.814774,73.586541,64.730419,44.543706,37.719587,37.969227,41.801503,33.101377,32.899473,40.684752,31.334442,32.00293,32.860586,40.411084,46.999322,38.179284,38.004698,45.788639,55.602751,62.476832,54.719759,50.504265,52.892228,50.7951,46.443402,50.92376,53.324928,51.166758,82.339671,60.441226,45.882398,27.532095,28.51901,28.784927,30.402322,28.632743,28.961988,47.004147,44.562359,44.492686,79.918683,54.910213,41.729602,25.898878,40.115085,80.003059,47.913301,40.556873,25.703548,40.141998,48.616908,44.211005,44.614639,46.294505,43.169212,47.605601,44.246625,32.941195,33.501894,30.879723,29.899969,30.880169,29.631367,35.976765,42.913963,33.188846,41.601781,31.041695,37.986036,32.650805,39.481021,36.361485,42.440906,35.973061,39.775838,31.005052,37.422646,32.08631,38.77344,35.109997,41.355043,32.35947,40.383444,31.312065,37.631277,32.539672,39.199632,34.383882,38.703688,34.281812,37.718145,30.913102,36.293488,32.263665,36.589088,36.724049,41.509987,35.110389,41.03687,32.585951,38.017053,37.122905,41.13666,38.065964,42.583959,42.060878,41.188815,34.902117,41.32111,38.516831,42.851855,80.238236,90.283404,137.823136,88.44056,76.160125,86.399876,134.493598,75.970717,76.924993,71.523875,70.914651,71.182006,75.267136,78.384548,28.96092,104.052807,3307.50787,0,204.190002,0.09402,-12.059,204.809998,0.08451,0.477,204.619995,0.07927,8.931,203.419998,8.192,-1827,118.139999,2.013,119.699997,39.54491,35.392114,34.219385,6.337488,66.389037,37.176094,45.192149,31.289053,-3.15899,0.120604,2.326308,0,104.052807,28.96092,818771.747332899,301031.43379644,818771.747332899,301031.43379644,279.10719870370366,281.8197783333333,330.09088777777777,331.9406311111111,304.50586666666663,300.2354468518518,280.4789716666666,272.7550293518518,299.94901999999996,305.52966888888886,3307.50787,259.07417224649294,165.49594765164508,558.989621070065,0.8715436297756228,2.3903892561317535,292.34091278955566,249.4786267458672,595.1414010127917,1.1726357733208275,2.355031938703785,591.967354181836,2.512975704859398,6.097857241689632,-1.0,596.514548376622,2.529188910046111,6.026271341265244,22.745606086840382,668.3320046702048,2.5904620347935485,14.649118528494729,37.74997498822211,671.969625195601,2.6014513190451822,-1.0,618.6417241638826,2.4337925007902785,16.5267810233098,-12.164953877110975,610.4041311172944,2.4065486753984286,16.911101112491604,-7.894534062296145,594.9072422810513,2.5234758919095395,-1.0,280.8624433333333,591.0448892782787,2.5096673776748997,-1.0,278.55533444444444,589.9569834807199,2.5057572755546897,-1.0,277.90381833333333,612.1039706456721,2.412202073139068,-8.775571099333206,301.11648388888887,609.508846847636,2.4035644283611757,-7.430577765999885,299.77149055555554,609.5993065907184,2.4038661670990136,-7.4774533215554015,299.81836611111106,612.1039706456721,2.5836197676485892,-1.0,609.508846847636,2.57467902815007,-1.0,609.5993065907184,2.5749914700971823,-1.0,281.15775361111105,273.82863583333335,-7.329117777777697,280.6247622222222,272.25546999999995,-8.36929222222227,279.6543991666666,272.1809822222222,-7.473416944444409,-18.436776935458397,71.81745629358284,49.69028050632221,-0.25671720897619416
