Timestamp,Run Time,Defrost case 1,Always off,Ambient Dry Bulb Ta,Ambient Dry Bulb Tb,Ambient Wet Bulb,Discharge Air 2 in LE,Discharge Air 12 in LE,Discharge Air 24 in LE,Discharge Air 42 in LE,Discharge Air 54 in LE,Discharge Air Center,Discharge Air 54 in RE,Discharge Air 42 in RE,Discharge Air 24 in RE,Discharge Air 12in RE,Discharge Air 2 in RE,Seconday Air 24 in LE,Seconday Air Center,Seconday Air 24 in RE,Return Air 2 in LE,Return Air 12 in LE,Return Air 24 in LE,Return Air 42 in LE,Return Air 54 in LE,Return Air Center,Return Air 54 in RE,Return Air 42 in RE,Return Air 24 in RE,Return Air 12in RE,Return Air 2 in RE,Left TXV Inlet,Into Left Distrubutor ,Left TXV Bulb,Left Coil Inlet 1,Left Coil Inlet 2,Left Coil Inlet 3,Left Coil Inlet 4,Left Coil Inlet 5,Left Coil Inlet 6,Left Coil Outlet 1,Left Coil Out 2,Left Coil Out 3,CTR TXV Inlet,Into CTR Distrubutor,CTR TXV Bulb,CTR Coil Inlet ,CTR Coil Outlet ,Right TXV Inlet ,Into Right Distributor ,Right TXV Bulb ,Right Coil Inlet ,Right Coil Outlet ,Air in left evap 6 in LE,Air in left evap 6 in RE,Air in ctr evap 6 in LE,Air in ctr evap 6 in RE,Air in right evap 6 in LE,Suction line into Comp,Air in right evap 6 in RE,Air off left evap 6 in LE,Air off left evap 6 in RE,Air off ctr evap 6 in LE,Air off ctr evap 6 in RE,Air off right evap 6 in LE,Air off right evap 6 in RE,PS Top shelf LE Rear,PS Top shelf LE Front,PS Top shelf 48 LE Rear,PS Top shelf 48 LE Front,PS Top shelf 48 RE Rear,PS Top shelf 48 RE Front,PS Top shelf RE Rear ,PS Top shelf RE Front,PS Second shelf LE Rear ,PS Second shelf LE Front,PS Second shelf 48 LE Rear,PS Second shelf 48 LE Front,PS Second shelf 48 RE Rear,PS Second shelf 48 RE Front,PS Second shelf RE Rear ,PS Second shelf RE Front,PS Third shelf LE Rear ,PS Third shelf LE Front,PS Third shelf 48 LE Rear,PS Third shelf 48 LE Front,PS Third shelf 48 RE Rear,PS Third shelf 48 RE Front,PS Third shelf RE Rear ,PS Third shelf RE Front,PS Fourth shelf LE Rear ,PS Fourth shelf LE Front,PS Fourth shelf 48 LE Rear,PS Fourth shelf 48 LE Front,PS Fourth shelf 48 RE Rear,PS Fourth shelf 48 RE Front,PS Fourth shelf RE Rear ,PS Fourth shelf RE Front,PS Fifth shelf LE Rear ,PS Fifth shelf LE Front,PS Fifth shelf 48 LE Rear,PS Fifth shelf 48 LE Front,PS Fifth shelf 48 RE Rear,PS Fifth shelf 48 RE Front,PS Fifth shelf RE Rear ,PS Fifth shelf RE Front,PS BC LE Rear ,PS BC LE Front,PS BC 48 LE Rear,PS BC 48 LE Front,PS BC 48 RE Rear,PS BC 48 RE Front,PS BC RE Rear ,PS BC RE Front,Water in HeatX,Water out HeatX,Ref Temp in HeatX,Ref Temp out HeatX,Case inlet after filter drier,Inlet of filter drier,Discharge line from comp,Unnamed: 123,Rear Wall,Ceiling,Front Wall,Left Wall,Right Wall,Liquid into main distributor,Suction Presure ,Liquid Pressure ,Compressor RPM,Total Water Flow Meter,L1 Volts,L1 Amps,L1 Watts,L2 Volts,L2 Amps,L2 Watts,L3 Volts,L3 Amps,L3 Watts,Total Volts,Total Amps,Total Watts,120V Volts,120V Amps,120V Watts,Left S.H.,CTR S.H.,Right S.H.,Evap,Liqcond,AVG Prod Temp,AVG Air In,AVG Air Off,Total L1 Watts,Total L2 Watts,Total L3 Watts,Total Case Watts,P_liq_psig,P_suc_psig,P_liq_pa,P_suc_pa,P_cond,P_suc,T_2a_K,T_2b_K,T_3a_K,T_3b_K,T_4a_K,T_4b_K,T_ai_K,T_ao_K,T_wi_K,T_wo_K,RPM,T_sat_evap,h_f_evap,h_g_evap,s_f_evap,s_g_evap,T_sat_cond,h_f_cond,h_g_cond,s_f_cond,s_g_cond,h_2a,s_2a,rho_2a,x_2a,h_2b,s_2b,rho_2b,SH_2b,h_3a,s_3a,rho_3a,SH_3a,h_3b,s_3b,x_3b,h_4a,s_4a,rho_4a,SC_4a,h_4b,s_4b,rho_4b,SC_4b,h_2a_LH,s_2a_LH,x_2a_LH,T_2a_LH_K,h_2a_CTR,s_2a_CTR,x_2a_CTR,T_2a_CTR_K,h_2a_RH,s_2a_RH,x_2a_RH,T_2a_RH_K,h_4b_LH,s_4b_LH,SC_4b_LH,T_4b_LH_K,h_4b_CTR,s_4b_CTR,SC_4b_CTR,T_4b_CTR_K,h_4b_RH,s_4b_RH,SC_4b_RH,T_4b_RH_K,h_1_LH,s_1_LH,x_1_LH,h_1_CTR,s_1_CTR,x_1_CTR,h_1_RH,s_1_RH,x_1_RH,T_ai_L_K,T_ao_L_K,DT_L_K,T_ai_C_K,T_ao_C_K,DT_C_K,T_ai_R_K,T_ao_R_K,DT_R_K,q_evap_specific,w_comp_specific,q_cond_specific,cop
2025-04-14 05:46:31,75420,0,0,75.406125,73.63103,64.853189,44.640599,37.798745,38.043059,41.943461,33.247549,32.905299,40.801904,31.390628,32.017593,32.96148,40.507068,47.062669,38.183263,38.016229,45.690238,52.631454,63.645986,57.925873,51.430244,51.355849,49.046507,47.341931,51.408602,53.983797,52.74276,81.750352,58.106546,45.776667,26.710455,28.008624,28.340228,30.33517,28.022955,28.42283,47.272141,44.724442,44.638572,75.948186,54.859533,41.838585,24.879596,40.371396,74.701255,49.560818,40.342088,24.506005,40.117708,48.342563,44.214877,44.46865,45.685565,43.661238,47.545928,44.948895,32.918872,33.401766,30.874209,29.931904,30.905404,29.683096,35.940895,42.946017,33.152923,41.63396,31.023055,38.015231,32.611708,39.503267,36.339109,42.516226,35.960258,39.803647,31.018461,37.446696,32.050886,38.81733,35.085813,41.416388,32.416898,40.428849,31.318343,37.653553,32.501154,39.226075,34.31818,38.728381,34.245395,37.74709,30.894609,36.294596,32.243866,36.581256,36.703387,41.50968,35.071254,41.038071,32.544023,38.046171,37.123752,41.153765,38.07695,42.600594,42.047296,41.207779,34.887526,41.310522,38.526929,42.879462,83.100405,88.43062,136.32705,89.370817,75.966456,88.574303,133.358567,75.926889,76.123913,71.514173,70.971056,71.183235,75.271737,75.423318,30.860655,152.069977,3261.799784,0,204.059998,0.09889,-12.723,204.520004,0.08983,0.531,204.440002,0.0839,9.584,203.139999,8.755,-1971,118.080002,2.014,119.599998,37.176915,33.238833,31.742336,8.599752,90.569689,37.179318,45.220298,31.285875,-0.300401,0.013585,0.222974,0,152.069977,30.860655,1149838.4663105889,314129.64498583495,1149838.4663105889,314129.64498583495,279.06802592592595,281.7866266666666,329.460315,331.1094722222222,305.0226761111111,298.4092209259259,280.49460999999997,272.7532639814815,301.5391138888889,304.5003444444444,3261.799784,260.3252432000809,168.50866887759494,560.4261618637311,0.8830520887103078,2.3885437888944314,305.75566175146326,286.09606587117963,607.8965730641568,1.2928237776185365,2.345299814692074,591.4161117067616,2.5034788920951736,6.383892489195734,-1.0,595.9860993336782,2.5197754717412764,6.308040674131593,21.461383466585744,657.3317573622728,2.5010480403017974,21.793544013293992,23.704653248536715,660.7404650980619,2.5113685690927943,-1.0,284.0406809298025,1.2860933999824342,481.4002445773616,0.732985640352183,265.81343925482554,1.2256823971170898,492.5595442637742,7.346440825537343,594.3313430229571,2.513892835348809,-1.0,280.8037038888889,590.6580950864599,2.5007604463952404,-1.0,278.6158805555555,589.2657755874754,2.495755704769164,-1.0,277.78449333333333,272.30946038386605,1.2473647362453084,4.966577307018838,300.7890844444444,263.52687977008225,1.2180090566606216,8.190002862574374,297.5656588888889,261.65521768628304,1.211711814374175,8.882742307018816,296.87291944444445,272.30946038386605,1.2817871104480636,0.2648536831448423,263.52687977008225,1.2480501569900633,0.2424444241274234,261.65521768628304,1.2408604505259817,0.23766877078891466,281.0826222222222,273.79462166666667,-7.288000555555527,280.41505972222217,272.26280916666667,-8.152250555555497,279.98614805555553,272.2023611111111,-7.783786944444444,325.6026724519361,61.345658028594585,373.29107643247033,5.3076726685394
2025-04-14 05:47:31,75480,0,0,75.206116,73.644707,64.862733,44.566077,37.830965,38.160957,41.764757,33.252226,32.859685,40.767303,31.333331,32.055811,32.890292,40.52815,46.842984,38.156391,38.066322,46.294468,55.363875,63.263954,51.995273,48.570985,51.159918,49.516196,46.977199,52.022742,53.884576,52.874601,82.633255,60.554306,45.847019,27.663416,28.453371,28.694315,30.511482,28.585218,28.768145,47.048917,44.663762,44.545461,80.010646,55.050374,41.724757,25.879493,40.339596,80.061696,48.317216,40.518495,25.518425,40.191773,48.38012,44.263448,44.746351,45.946228,43.329778,47.598551,44.606052,32.856345,33.359388,30.988569,29.93976,30.902116,29.632097,35.947818,42.924781,33.142212,41.611048,31.029695,37.978911,32.589819,39.518035,36.334901,42.626256,35.969442,39.804413,31.006312,37.417722,32.032397,38.812693,35.085588,41.401649,32.409219,40.411116,31.337385,37.62105,32.509809,39.198913,34.309492,38.721506,34.230936,37.773223,30.911159,36.276506,32.260835,36.557947,36.718577,41.462322,35.051064,40.993385,32.453934,38.001481,37.103335,41.16351,38.077457,42.608125,42.05673,41.184223,34.932078,41.368837,38.496974,42.891382,80.527455,90.38074,137.94156,88.855316,76.253129,86.849738,134.91122,76.04431,75.895793,71.577497,70.948858,71.171227,75.098462,78.452113,36.880183,117.153625,3283.786612,0,203.979996,0.09396,-12.039,205.699997,0.08494,0.562,204.580002,0.08004,9.094,202.910004,8.255,-1831,118.07,2.015,119.5,30.52115,26.398888,25.192626,15.325869,73.610217,37.173463,45.211996,31.279712,-0.499996,0.022307,0.37217,0,117.153625,36.880183,909098.7039441249,355632.827800531,909098.7039441249,355632.827800531,279.0926427777777,281.81586166666665,330.32289999999995,332.0064222222222,304.7362866666666,300.31770314814815,280.48999787037036,272.74984027777776,300.1096972222222,305.5837444444444,3283.786612,264.0463021937387,177.52961501385474,564.6720728906447,0.9171674568591245,2.383359009857023,296.3463185249901,260.21781614229474,599.0982054780228,1.2085050205486352,2.352033278373616,589.8961555775331,2.476257322422281,7.298746276963606,-1.0,594.5169510695631,2.492733507891977,7.209146913463023,17.769559472927938,666.2573951766357,2.566578012359158,16.478219460407217,33.97658147500982,669.609390633427,2.576699866570284,-1.0,615.7139210317775,2.4073239246447704,18.715933198234367,-8.38996814167649,606.9809256367664,2.378456460552607,19.20033721506747,-3.9713846231580305,592.8636188066267,2.486856647404586,-1.0,280.8427883333333,588.9821285912254,2.472979155538627,-1.0,278.55264277777775,587.8488224002639,2.4689057013871545,-1.0,277.8824972222222,608.884717347241,2.3847855908198055,-4.933267586120962,301.2795861111111,606.0002432623329,2.3751882824504023,-3.4762625861209813,299.8225811111111,606.0564317491375,2.375375679374509,-3.504623697232091,299.8509422222222,608.884717347241,2.542970232764229,-1.0,606.0002432623329,2.533002121184221,-1.0,606.0564317491375,2.533196848774454,-1.0,281.10654666666665,273.7654813888888,-7.34106527777783,280.5646052777778,272.29675805555553,-8.267847222222258,279.79884166666665,272.1872813888889,-7.611560277777755,-17.08477005923328,71.74044410707256,50.54347414485812,-0.23814697932081758
2025-04-14 05:48:31,75540,0,0,75.599737,73.612257,64.797024,44.622722,37.722386,38.141205,41.835133,33.244256,32.870022,40.718105,31.335671,32.017098,32.921419,40.530358,46.799247,38.190799,38.074826,46.845315,53.556641,62.218197,56.434659,49.292721,53.309829,48.806829,47.296175,51.40218,52.999192,51.95035,72.309314,55.982938,45.672542,26.642558,28.350403,28.652934,30.546806,28.39275,28.72695,46.838189,44.20019,44.193615,72.779168,48.121081,41.682602,25.663018,40.442572,71.570564,40.012956,40.417371,25.284593,40.096227,48.206583,44.05907,44.549982,45.959701,43.310198,47.434125,44.427702,32.766082,33.20039,31.08669,30.105248,31.045248,29.807244,35.925583,42.902738,33.144184,41.600686,31.017858,37.974917,32.58313,39.502903,36.290491,42.521574,35.931627,39.800278,30.993219,37.432452,32.030759,38.772834,35.073033,41.362797,32.364562,40.400377,31.300233,37.640638,32.509507,39.21724,34.273787,38.691293,34.191677,37.717871,30.886088,36.271079,32.226014,36.560532,36.695056,41.451255,35.039927,41.006097,32.503256,38.001009,37.100209,41.147551,38.087939,42.595709,42.067375,41.222599,34.913106,41.372524,38.508775,42.914096,75.184525,83.373364,134.389229,77.904751,76.303903,76.394154,131.988573,75.963925,75.934812,71.348223,70.966685,71.187776,75.20489,72.294485,29.110777,106.165916,3274.465197,0,204.029999,0.08327,-10.616,204.690002,0.07498,0.398,204.449997,0.06922,7.647,203.509995,7.185,-1564,118.029999,2.02,119.800003,39.153915,35.163975,33.898744,6.518627,67.592189,37.161218,45.085539,31.33515,-0.175913,0.007727,0.130835,0,106.165916,29.110777,833341.1204024119,302064.661396189,833341.1204024119,302064.661396189,279.03379907407407,281.72451388888885,328.6992072222222,330.03290499999997,298.65263944444445,295.4942677777778,280.41974407407406,272.78063907407403,297.1414027777777,301.6907577777778,3274.465197,259.17433600309585,165.7367848162375,559.104793022146,0.8724657669374498,2.3902395337089044,293.0082230936497,251.2570317386524,595.808400089164,1.1786127576475645,2.35452299222275,591.806403784944,2.5117930155632244,6.122239726573478,-1.0,596.3172800723438,2.5278815646594532,6.050852863101838,22.550177885793005,665.1908828161221,2.577945407871001,15.032931327594213,35.690984128572495,667.8138127090378,2.585908985541971,-1.0,606.7720607339022,2.3915850093563424,17.42787547937488,-5.6444163507947565,600.6434971715582,2.370954984361302,17.748755885857182,-2.486044684128103,594.674124594042,2.5220389233607663,-1.0,280.74585666666667,590.9628622959151,2.508767199379425,-1.0,278.52922333333333,589.7889762965136,2.5045472851689405,-1.0,277.8263172222222,600.7402300148244,2.3712823162397094,-2.535840239683637,295.5440633333333,601.2472419100059,2.3729970796089765,-2.796870239683642,295.80509333333333,599.942832497811,2.368582374581578,-2.125423573016974,295.13364666666666,600.7402300148244,2.543508352317204,-1.0,601.2472419100059,2.5452904655408863,-1.0,599.942832497811,2.5407017414719077,-1.0,281.0015702777778,273.69624222222217,-7.305328055555606,280.51380083333333,272.36998277777775,-8.143818055555585,279.7438611111111,272.27569222222223,-7.46816888888884,-8.837093386614242,68.87360274377829,58.41882208221989,-0.12830885904850595
2025-04-14 05:50:31,75660,0,0,75.107922,73.600491,64.744089,44.696704,37.800539,38.099626,41.96242,33.243606,32.898077,40.82909,31.293388,31.977186,32.875792,40.596133,47.055276,38.214212,38.101815,45.238437,55.375703,63.031935,53.978627,49.837678,52.094695,47.232174,46.601368,51.541494,53.257465,52.0175,83.751681,60.587039,45.877281,27.575541,28.439253,28.681983,30.469298,28.424122,28.735116,47.174702,44.678431,44.64119,80.422298,55.879014,41.803246,25.666454,40.004102,80.661744,49.169469,40.381983,25.414011,40.008267,48.536459,44.224648,44.598919,45.778888,43.232365,47.554474,44.50511,32.954877,33.331987,30.866612,29.857425,30.860373,29.432097,35.928557,42.906565,33.134423,41.618293,31.021885,38.001804,32.587516,39.52965,36.343464,42.501218,35.915208,39.754404,30.990512,37.42925,32.042224,38.815051,35.079533,41.389043,32.366754,40.371276,31.316241,37.636554,32.503172,39.225797,34.325445,38.674697,34.211828,37.713615,30.8711,36.285852,32.263554,36.545842,36.684351,41.448091,35.046211,40.99913,32.523793,38.009815,37.113447,41.135937,38.05552,42.540629,42.007125,41.210687,34.931255,41.393589,38.465336,42.916997,81.415609,90.91799,138.1831,90.178283,76.044855,87.974017,134.908784,75.973782,77.105045,71.591422,70.897847,71.149083,75.252529,78.784743,38.619105,131.946366,3296.456566,0,203.800003,0.09791,-12.607,204.169998,0.09012,0.518,204.259995,0.08278,9.542,202.279999,8.637,-1916,117.849998,2.017,120.099998,28.719432,24.645397,23.224134,17.157849,81.15532,37.16213,45.146065,31.217229,-0.571498,0.024255,0.424961,0,131.946366,38.619105,1011091.058503062,367622.27243248496,1011091.058503062,367622.27243248496,279.0875018518518,281.79137444444444,330.3215466666666,332.14061111111107,305.4712683333333,300.7121709259259,280.45336935185185,272.7151269444444,300.6031161111111,305.88221666666664,3296.456566,265.0601334679534,180.00340941967275,565.821538272811,0.9264343703773029,2.3820215377314784,300.5320719408773,271.6124586125461,603.1048157819487,1.2459909557708069,2.349009196148877,589.4298106705272,2.4688060779169954,7.567114294872241,-1.0,594.0304466697626,2.4852112490475795,7.474015628683842,16.73124097649105,663.3039643347489,2.5400197095630666,18.631887548774827,29.78947472578932,666.9803832800169,2.5511189889239234,-1.0,613.1751906247916,2.3822457034068756,21.25696529814257,-4.939196392455983,603.473669014252,2.350236162557996,21.902567436497712,-0.18009898504857347,592.4429676155848,2.4795683906249066,-1.0,280.8596005555555,588.5958774200551,2.4658153743824265,-1.0,278.59624777777776,587.2567122800913,2.4610017198320677,-1.0,277.8066572222222,605.9048435813503,2.3583049537815866,-1.3688619480115563,301.90093388888886,270.2937651396422,1.241599580697312,0.4807952742106636,300.05127666666664,270.65833313193616,1.2428143303824006,0.3477697186551154,300.1843022222222,605.9048435813503,2.5268396709267567,-1.0,270.2937651396422,1.267075396014173,0.2340231030313727,270.65833313193616,1.268450812179268,0.23496802491303148,281.1391963888889,273.78524,-7.353956388888889,280.4771686111111,272.24001027777774,-8.237158333333355,279.74374305555557,272.12013055555553,-7.623612500000036,-14.043858343724764,69.27351766498634,50.12877370995727,-0.2027305501020212
2025-04-14 05:51:31,75720,0,0,74.535517,73.578983,64.785205,44.734917,37.804174,38.125785,41.965334,33.260773,32.879466,40.842356,31.237307,31.955347,32.889118,40.615936,47.096601,38.202995,38.042687,45.117215,54.626478,63.203283,55.703775,49.907754,52.76587,49.195821,46.322044,50.636509,53.109633,52.086547,72.92442,56.386043,45.985843,26.950411,28.480522,28.79909,30.576042,28.339186,28.715336,47.04963,44.645163,44.607921,73.668105,48.153837,41.750356,25.681013,40.00479,72.223973,39.935937,40.202511,25.260479,39.920444,48.588219,44.115297,44.762142,46.145692,43.032453,47.563454,44.391687,32.866488,33.346562,31.000214,30.041916,30.899056,29.61384,35.888494,42.916464,33.107024,41.614491,30.94896,38.012486,32.545343,39.529684,36.297459,42.532441,35.897348,39.767045,30.954273,37.433831,32.009005,38.818616,35.054295,41.385557,32.325235,40.36805,31.267085,37.647763,32.457962,39.25939,34.283357,38.693749,34.162631,37.73704,30.848822,36.292939,32.244425,36.551512,36.657275,41.426015,35.011151,40.998659,32.48195,38.017075,37.126022,41.138747,38.03007,42.532013,41.990633,41.199019,34.900427,41.401971,38.442989,42.912336,74.672949,83.68553,134.7389,76.907489,76.202649,74.940512,132.218144,75.901542,76.92923,71.428887,70.946626,71.145658,75.220827,73.005976,37.837923,55.640811,3284.104441,0,204.229996,0.08237,-10.607,204.570007,0.07514,0.444,204.470001,0.06807,7.535,203.369995,7.118,-1553,118.089996,2.006,119.300003,29.645317,25.40983,23.861985,16.340526,33.069097,37.148315,45.172582,31.294679,-0.767378,0.03242,0.569765,0,55.640811,37.837923,484982.799027927,362236.212369711,484982.799027927,362236.212369711,279.0645759259259,281.7963633333333,328.8267466666666,330.2271666666666,298.09860499999996,295.8937959259259,280.4681009259259,272.75815518518516,296.85719388888884,301.8641833333333,3284.104441,264.6078042525646,178.89884738817847,565.3091006076788,0.9223012871945779,2.3826144261474878,273.87052830745284,201.80398085511888,575.6596272864153,1.0065227846227047,2.3716044848763307,589.5968926296874,2.471975666187218,7.447206792934295,-1.0,594.2391394368422,2.488529745195725,7.355019976824472,17.188559080768698,674.7392031833683,2.7009126266017547,8.311903436039414,54.95621835921378,677.3809780532481,2.7089295015372477,-1.0,618.3861610246721,2.5210691565361376,9.403691258314366,-24.22807669254712,614.4484554010271,2.50781068321426,9.496207243256478,-22.023267618473028,592.7476794007885,2.4832288118811756,-1.0,280.91991277777777,588.7531236722286,2.468949405363632,-1.0,278.56686444444443,587.2967367675036,2.4637131797344582,-1.0,277.7069505555555,614.4341770900763,2.507762427710631,-22.015260581435996,295.88578888888884,615.1711343365529,2.5102513716919503,-22.42841891476934,296.2989472222222,613.7404478437286,2.50541630020153,-21.626123359213807,295.49665166666665,614.4341770900763,2.558736938255424,-1.0,615.1711343365529,2.561245679162851,-1.0,613.7404478437286,2.5563720369100724,-1.0,281.12319888888885,273.7647361111111,-7.358462777777731,280.6243983333333,272.32836944444443,-8.296028888888884,279.6567055555555,272.18136,-7.475345555555521,-24.851562771339673,80.50006374652617,56.35304215869621,-0.308714821016674
2025-04-14 05:52:31,75780,0,0,75.543349,73.624703,64.79934,44.626517,37.807962,38.126922,41.98442,33.304507,32.89267,40.843985,31.301336,31.939962,32.937337,40.709041,47.045236,38.208036,37.969223,46.028666,55.486757,64.037498,57.175748,49.350137,52.463208,48.712247,47.74662,51.427274,52.732771,51.034394,78.79297,57.148941,45.784282,26.181573,27.828128,28.181193,30.391621,27.659466,28.045153,47.183367,44.615827,44.676727,74.109189,53.560533,41.844826,24.750755,40.431315,71.139319,46.630227,39.959531,24.216939,39.806675,49.331654,44.076362,44.537467,46.151023,43.497023,47.373764,44.510103,32.887923,33.467707,31.097655,30.062275,30.867712,29.453381,35.869971,42.893711,33.088007,41.575884,30.961087,37.979929,32.534803,39.511339,36.287451,42.614315,35.901023,39.764091,30.963318,37.396903,31.95532,38.77554,35.025649,41.383531,32.353396,40.345278,31.27702,37.606424,32.456835,39.220681,34.270149,38.674434,34.130334,37.72641,30.886677,36.280961,32.237726,36.565488,36.647797,41.462779,35.026372,40.979439,32.41982,38.013537,37.075601,41.150908,38.050671,42.585443,42.01211,41.199837,34.923868,41.422217,38.479473,42.969692,81.418134,86.790937,135.620354,87.07505,76.217001,86.478588,133.006767,75.968445,75.852408,71.320951,70.916671,71.213302,75.20538,73.896086,31.355058,144.831763,3275.29382,0,203.990005,0.09616,-12.371,204.419998,0.08713,0.482,204.25,0.0811,9.207,203.300003,8.457,-1886,118.010002,2.024,119.199997,36.607541,32.668085,30.78279,9.176741,87.284585,37.144443,45.350605,31.306109,-0.963752,0.04058,0.714821,0,144.831763,31.355058,1099932.739666591,317538.433530906,1099932.739666591,317538.433530906,278.99974796296294,281.69097999999997,329.26487055555555,330.7168633333333,303.74725,296.8613848148148,280.56700296296293,272.7645049074074,300.60451888888883,303.5894094444444,3275.29382,260.64436791253047,169.27876810325668,560.7918949798897,0.8859844944042071,2.388081508861934,303.932815430186,281.007194414391,606.2526023201895,1.2764703557417132,2.3465930650827445,591.1745595507527,2.500710952324009,6.460329581299711,-1.0,595.701296222835,2.516858017742724,6.384106817079016,21.046612087469498,658.4798870788583,2.51167040733439,20.683800591080512,25.33205512536955,661.4550776154833,2.520686399215867,-1.0,280.4903868390022,1.274769435809195,483.436083348741,0.1855654301859886,261.62067632639906,1.2119350849716921,494.91682940330975,7.071430615371185,594.2137069253408,2.511568798891418,-1.0,280.8079344444444,590.5363650093184,2.4984219539755776,-1.0,278.61934777777776,588.7812431425899,2.492110733491399,-1.0,277.57196166666665,267.8177836386148,1.2327304583351686,4.786720985741567,299.14609444444443,260.76450788671525,1.2090494743888935,7.388821541297148,296.54399388888885,256.3318050497604,1.1940599067336286,9.038749319074896,294.8940661111111,267.8177836386148,1.2640437493366863,0.2516876415395597,260.76450788671525,1.2369828317792178,0.2336722155737222,256.3318050497604,1.2199761230885373,0.222350238013691,281.31889333333334,273.8043416666667,-7.514551666666648,280.5634694444444,272.36109166666665,-8.20237777777777,279.8186461111111,272.12808138888886,-7.690564722222234,329.5538832243537,62.77859085602324,377.98950023985606,5.24946289380968
2025-04-14 05:53:31,75840,0,0,74.166347,73.56362,64.694428,44.629325,37.858955,38.137703,42.154266,33.308253,32.858485,40.796491,31.247916,31.880265,32.893764,40.678217,47.066253,38.267263,38.026258,45.003277,56.316081,65.890075,57.854172,48.808498,50.392438,49.182979,47.098219,51.279099,52.675075,51.349932,84.984299,60.554431,45.938575,27.559073,28.374185,28.558474,30.448877,28.277687,28.703376,47.19211,44.727757,44.895089,80.426786,56.652502,41.88049,25.491876,40.181918,80.795412,50.345714,40.157593,25.118681,39.919996,49.557759,44.217447,44.476477,45.866637,43.361219,47.525927,44.521093,32.850168,33.335278,31.05485,29.960599,30.773206,29.270896,35.892926,42.883975,33.10424,41.58271,30.946614,37.979756,32.538187,39.518819,36.287435,42.582674,35.887866,39.744385,30.937157,37.411118,32.000825,38.806858,35.02386,41.373398,32.309037,40.377561,31.274032,37.62594,32.450677,39.246112,34.278872,38.676489,34.153707,37.722742,30.869163,36.278615,32.246936,36.546706,36.636982,41.464345,35.020001,41.012285,32.441897,38.022658,37.090925,41.172519,38.061323,42.600866,42.017477,41.229409,34.925735,41.43456,38.472459,42.973255,82.916953,91.401201,138.444035,91.629126,76.330905,89.720322,135.100493,75.994923,76.866987,71.544815,70.894646,71.167524,75.144613,78.798393,32.570052,132.611416,3295.584811,0,203.5,0.10052,-12.908,204.210007,0.09149,0.6,204.149994,0.08635,9.948,203.039993,8.902,-2016,117.830002,2.008,119.5,35.363567,31.305482,29.582585,10.575008,81.481143,37.148668,45.333439,31.207499,-0.185217,0.007338,0.137572,0,132.611416,32.570052,1015676.4166459118,325915.5219173639,1015676.4166459118,325915.5219173639,279.0716033333333,281.775515,330.42805166666665,332.285575,306.2772922222222,300.96601796296295,280.5574659259259,272.7097219444444,301.4371961111111,306.1506672222222,3295.584811,261.4177953168373,171.14791200115343,561.6770714274135,0.8930861775300307,2.3869751415653186,300.712841008681,272.10868019848675,603.2746607982644,1.2476103762403306,2.3488802105744635,590.9821889064185,2.495438518282345,6.641834097036284,-1.0,595.539284520302,2.511689344401986,6.56265059075503,20.357719683162657,663.3841149269671,2.539519175253801,18.721247023590216,29.715210657985665,667.1411789484733,2.5508576228463955,-1.0,614.6278915193285,2.386290100772431,21.274092713228868,-5.56445121354119,603.7938056877102,2.3506058651386534,21.99423090994164,-0.25317695428196885,594.0507680692892,2.5063984303815565,-1.0,280.89365277777773,590.2552418455284,2.4928316217081044,-1.0,278.6391611111111,588.6480251863892,2.4870536011701208,-1.0,277.68199611111106,607.1085645567498,2.36159008229454,-1.872880657985661,302.58572166666664,270.3003822056774,1.241590408747014,0.6590710086809963,300.05377,270.86169666745184,1.2434604834533176,0.4542787864587581,300.2585622222222,607.1085645567498,2.552258665775636,-1.0,270.3003822056774,1.2723735557452411,0.2538926167515694,270.86169666745184,1.2745207487513412,0.25532993442228846,281.4208905555555,273.75706833333334,-7.663822222222166,280.4675316666667,272.32095805555554,-8.146573611111137,279.7839755555555,272.0511394444444,-7.732836111111112,-12.811616781291718,67.8448304066651,48.75622340763857,-0.1888370374647307
2025-04-14 05:54:31,75900,0,0,74.453001,73.657156,64.630748,44.653033,37.915115,38.25788,42.273675,33.374781,32.840748,40.911427,31.24529,31.926399,32.89935,40.768279,47.082577,38.242254,38.059435,44.436435,54.923728,64.776438,56.259028,49.054115,50.94275,48.379328,46.775936,51.671573,52.705153,51.923034,74.395362,57.428321,45.882538,27.168747,28.541907,28.929163,30.740755,28.54135,28.874182,47.255376,44.717695,44.88021,75.284232,48.866207,41.789788,25.942028,40.317525,74.028582,40.556999,40.194948,25.488867,39.991253,48.656095,44.253757,44.702933,46.153495,43.125882,47.55072,44.274736,32.907911,33.497234,31.280552,30.047324,30.985121,29.514073,35.864698,42.90912,33.082768,41.584774,30.939347,37.976424,32.509924,39.52783,36.277004,42.631621,35.901477,39.764983,30.966448,37.395837,31.952464,38.812347,35.028044,41.366551,32.36008,40.363788,31.289952,37.586796,32.430851,39.205889,34.22819,38.672873,34.146519,37.719633,30.85043,36.258235,32.220224,36.553609,36.664682,41.433817,35.03367,40.969078,32.412016,38.01942,37.105373,41.165226,38.07167,42.536922,42.017437,41.200329,34.948754,41.482587,38.458519,43.00549,74.847102,84.975806,135.700569,77.799244,76.147506,77.200599,133.175211,75.956371,76.080409,71.415289,70.969652,71.191167,75.15252,74.523865,37.490504,105.48974,3294.04562,0,204.119995,0.08374,-10.784,204.490005,0.07549,0.445,204.240005,0.0694,7.627,203.589996,7.192,-1576,117.980003,1.998,119.400002,29.908452,25.815702,24.220862,15.974086,67.208889,37.143827,45.194483,31.372036,-0.382386,0.015784,0.282982,0,105.48974,37.490504,828679.0511931799,359840.842787528,828679.0511931799,359840.842787528,279.05134703703703,281.78928888888885,329.3584505555555,330.7614272222222,298.5940244444444,296.7996622222222,280.4802683333333,272.8011310185185,296.95394555555555,302.58100333333334,3294.04562,264.40501498512606,178.40409709394953,565.0791503861823,0.9204475900570512,2.3828822315254965,292.79562917901046,250.69000195710657,595.5962325774306,1.1767086606090464,2.354684682954156,589.6658943339542,2.4733796803859875,7.394083083907456,-1.0,594.3159468879707,2.489962194630328,7.302510826112502,17.38427390376279,666.6173194242585,2.5832275845258144,14.895558047053763,36.56282137654506,669.3769033653111,2.5915884493591674,-1.0,606.8438689721162,2.39272416975803,17.315666730585555,-5.798395265433953,603.3683112892281,2.3810493063855915,17.494015502543874,-4.004033043211734,592.739797912197,2.4843596185407018,-1.0,280.8625211111111,588.8821354778173,2.470568695533325,-1.0,278.5887711111111,587.3823841312158,2.465176730881113,-1.0,277.7027488888889,603.1809365313334,2.3804178862471916,-3.9073497098784173,296.7029788888889,604.1378434969403,2.3836403398301256,-4.4011663765450635,297.1967955555555,602.7859919523521,2.3790863180109936,-3.7035830432117223,296.4992122222222,603.1809365313334,2.5211353714381644,-1.0,604.1378434969403,2.524466576754958,-1.0,602.7859919523521,2.5197585946887817,-1.0,281.18051444444444,273.8180958333333,-7.3624186111111385,280.6101188888889,272.4077433333333,-8.20237555555559,279.65017166666667,272.17755388888884,-7.4726177777778275,-13.702416955273975,72.30137253628789,59.773450452142356,-0.18951807517065827
2025-04-14 05:55:31,75960,0,0,74.774279,73.653032,64.787778,44.551553,37.83576,38.187833,42.189791,33.389048,32.871433,40.896909,31.311242,31.93191,32.986648,40.8468,47.00542,38.347518,38.087712,46.567009,53.421926,61.080395,57.03418,48.348037,54.929915,48.288336,46.933555,50.951827,52.896766,53.561391,76.952034,56.587845,45.874435,25.963927,27.873013,28.248829,30.437778,27.742243,28.191285,46.805224,44.378311,44.260845,73.037572,52.8223,41.587281,24.654089,40.107969,69.612895,45.141279,40.069862,24.173647,39.933295,48.033058,43.865434,44.528253,46.016307,43.38969,47.387904,44.409522,32.697832,32.999461,31.078195,29.970135,30.942726,29.457676,35.851204,42.899696,33.073733,41.582431,30.93118,38.003553,32.538573,39.498032,36.253283,42.459612,35.84474,39.741138,30.933428,37.432885,31.966187,38.79179,34.996304,41.335061,32.321777,40.350531,31.269859,37.639304,32.444555,39.235203,34.209753,38.649682,34.115651,37.696343,30.831845,36.26722,32.218131,36.564926,36.596346,41.425711,34.992496,40.984104,32.482808,38.012879,37.074058,41.135417,37.987853,42.492667,41.990012,41.227877,34.858113,41.439902,38.430817,42.971359,80.268117,85.88329,135.129609,85.535367,76.178703,84.943474,132.611428,75.956597,76.731751,71.619103,70.898087,71.180298,75.188579,73.03673,36.309708,156.583609,3276.798957,0,203.589996,0.09397,-12.062,204.139999,0.08545,0.554,203.960007,0.07968,9.016,202.839996,8.261,-1839,117.769997,2.018,119.699997,31.15972,26.872566,25.355147,14.714715,92.565647,37.126042,45.040377,31.191004,-0.578331,0.024262,0.427568,0,156.583609,36.309708,1180958.862138013,351699.541300956,1180958.862138013,351699.541300956,278.98918111111107,281.69883555555555,329.04523777777774,330.4442272222222,302.89187055555556,296.03935203703696,280.394654074074,272.7005578703704,299.9656205555555,303.08516111111106,3276.798957,263.708115450226,176.7059638178098,564.2879178629323,0.9140736735019354,2.3838121128495753,306.8632303467938,289.20684750020456,608.8797810109681,1.3027674386407795,2.3445114532283,589.8706062686791,2.4781082449960095,7.214539369332241,-1.0,594.4634555409006,2.4944912225308378,7.126610966399143,17.990720105329558,655.4874648832288,2.4911837926668627,22.558854239041185,22.18200743098396,658.395527225187,2.5000029386364857,-1.0,278.1029490372561,1.2663468445142034,485.18698792642755,3.9713597912382284,259.41320963025936,1.2039373764146528,496.4785709371907,10.823878309756822,593.0362196184833,2.4894171166687307,-1.0,280.85801944444444,589.0033532441817,2.474996830038937,-1.0,278.4762672222222,587.5793989575905,2.4698756987970025,-1.0,277.6332566666666,265.0386725509081,1.2228731237783574,8.73987812457159,298.1233522222222,259.1694754994941,1.203113933611524,10.914579235682709,295.9486511111111,254.07729469719342,1.1858521598848948,12.817177569016053,294.04605277777773,265.0386725509081,1.2490376111201946,0.22790717630474233,259.1694754994941,1.2267811968972442,0.21276406401543632,254.07729469719342,1.2074712837623869,0.19962573095024957,280.8995811111111,273.6214702777778,-7.278110833333301,280.5234888888889,272.33009166666665,-8.193397222222245,279.7608922222222,272.15011166666665,-7.61078055555555,330.45739663841977,61.02400934232821,377.38451584597266,5.41520297010711
2025-04-14 05:56:31,76020,0,0,75.250461,73.65698,64.848629,44.579557,37.76679,38.175869,42.234097,33.417848,32.804977,40.873373,31.180033,31.883942,32.971676,40.84386,46.843842,38.3604,38.055701,45.867589,51.979256,61.879778,55.3327,52.486231,52.488824,47.597661,46.421399,51.16444,54.170098,53.934052,85.474176,60.173021,45.592765,27.176662,28.055717,28.335992,30.506561,28.294124,28.451203,46.80454,44.207007,44.257856,79.882297,56.349439,41.785165,25.182799,40.344871,80.32493,50.758531,40.15675,25.012297,39.978688,47.969357,44.030208,44.907974,45.747163,43.409526,47.374894,44.628057,32.398814,32.994705,30.941078,29.816002,30.758806,29.195611,35.864671,42.912167,33.05677,41.584558,30.952943,37.997044,32.502663,39.503522,36.244186,42.47299,35.847869,39.750864,30.965543,37.43133,31.997137,38.80567,35.00759,41.339219,32.32492,40.351442,31.263205,37.63333,32.440321,39.224864,34.192247,38.63757,34.083937,37.698711,30.831113,36.249228,32.218735,36.544703,36.601791,41.432883,34.993238,40.958433,32.449301,37.977056,37.037309,41.149376,38.015561,42.520221,42.013621,41.230389,34.876167,41.471579,38.431137,42.995384,83.741636,91.320471,138.293295,92.089863,76.167742,90.465461,135.020611,75.918069,76.101597,71.405628,70.985916,71.173058,75.199954,78.538064,37.398833,150.685477,3315.283285,0,203.910004,0.1015,-13.081,204.380005,0.09215,0.548,204.300003,0.08664,9.976,202.929993,8.997,-2023,118.029999,2.025,119.5,29.715676,25.908076,24.279661,15.877089,89.949526,37.126761,45.115381,31.017503,-0.171122,0.007352,0.126609,0,150.685477,37.398833,1140292.6752440888,359208.79351858096,1140292.6752440888,359208.79351858096,278.9897555555555,281.69160777777773,330.38367277777775,332.20183055555555,306.5332572222222,300.8687783333333,280.4363226851852,272.6041681481481,301.89535333333333,306.1058172222222,3315.283285,264.35133753122057,178.27318525701844,565.0182616196856,0.9199568467267504,2.382953326996087,305.4115365805926,285.13244800024125,607.5886398307489,1.2897354334808875,2.3455442462086165,589.5856293038482,2.4733986217821835,7.382045391147374,-1.0,594.1731660035775,2.489762844067282,7.29181499690898,17.340270246557168,659.5355938821572,2.509065356813451,21.475125841196903,24.972136197185137,663.2876860090211,2.5203909928691024,-1.0,609.9666701663414,2.3533163047810635,24.650123147349014,-1.1217206416295653,272.52876085339375,1.2481586744760047,488.4652182970561,4.542758247259314,592.4899306631648,2.483776866638513,-1.0,280.70153611111107,588.9020109137898,2.4709465129689763,-1.0,278.58620277777777,587.3709472657428,2.465441737583685,-1.0,277.6815277777778,278.0142265721657,1.2663306667287684,2.5536610250370586,302.85787555555555,269.46855499649786,1.2379685229909134,5.6602604694815,299.7512761111111,270.14065327671693,1.2402097901671232,5.414353247259328,299.9971833333333,278.0142265721657,1.2972616950646843,0.2578986712725874,269.46855499649786,1.2649347484508486,0.2358022772963803,270.14065327671693,1.267477191725378,0.2375401100996836,280.92765694444444,273.53708861111113,-7.390568333333306,280.55420472222215,272.24918888888885,-8.3050158333333,279.82710638888886,272.0262269444444,-7.80087944444449,317.0568684504545,65.36242787857964,49.5689237158158,4.8507510926527155
2025-04-14 05:57:31,76080,0,0,74.809986,73.63844,64.837163,44.585465,37.805446,38.124407,42.205385,33.433692,32.797964,40.851024,31.135576,31.8438,32.936062,40.896632,47.038216,38.354174,38.06022,44.220692,56.153611,64.909214,55.157927,48.612384,51.683433,50.74989,47.260422,51.257097,53.100288,51.557778,75.615144,57.986178,45.682042,27.275813,28.477161,28.874247,30.747395,28.727739,28.861133,47.097594,44.429078,44.534689,76.030221,49.397099,41.722261,25.7299,40.24462,75.008898,41.532615,40.116913,25.494423,39.935915,48.785318,44.079496,44.686503,45.756532,43.437864,47.450687,44.507848,32.698441,33.268965,31.034693,29.947119,30.834157,29.275883,35.807963,42.896789,33.059053,41.567906,30.916016,38.011267,32.496524,39.5107,36.227043,42.429619,35.805462,39.731585,30.934021,37.407019,31.961505,38.775783,34.940312,41.327904,32.297453,40.331736,31.2504,37.635543,32.418082,39.219635,34.184322,38.641165,34.079119,37.698169,30.816752,36.253555,32.21908,36.567978,36.580369,41.44546,34.975449,40.984789,32.449693,37.989738,37.045141,41.156187,37.980432,42.554694,41.994982,41.268049,34.871997,41.460871,38.44062,42.998228,75.360875,85.770379,136.089832,79.182825,76.163801,78.777235,133.327327,75.98262,76.370695,71.327568,70.975611,71.195002,75.27458,75.133954,30.618753,97.640891,3253.667943,0,204.229996,0.08498,-10.901,204.699997,0.07602,0.47,204.419998,0.07003,7.716,203.75,7.286,-1593,118.110001,2.009,119.900002,37.366331,33.40655,31.801202,8.315711,62.638912,37.117003,45.208927,31.176543,-0.368198,0.015802,0.272328,0,97.640891,30.618753,774563.1446084869,312461.789478021,774563.1446084869,312461.789478021,278.9872622222222,281.73371499999996,329.4429594444444,330.97768444444444,299.3626805555555,297.3452338888889,280.4882926851851,272.6925238888889,297.239375,303.02243277777774,3253.667943,260.168149973373,168.12981908346492,560.2460191886657,0.881608103219589,2.38877260489027,290.2610933304636,243.96269074268906,593.0436378510796,1.1540020685115928,2.35664670511454,591.3427569799205,2.504154832215576,6.3497710879262685,-1.0,595.9573510243753,2.5206144026112147,6.27361829642417,21.565565026626984,668.2818819415357,2.599736775336979,13.803220851642617,39.18186611398079,671.2797679123934,2.6088155014916508,-1.0,610.4239870454057,2.415605941727251,15.903515695200463,-9.101587225091919,606.5755984247584,2.4027071565198717,16.078307351464993,-7.084140558425304,594.3039153727422,2.51473535888155,-1.0,280.7511344444444,590.6121621372532,2.5015340449597034,-1.0,278.5512561111111,589.1193746840826,2.496166337120394,-1.0,277.6593961111111,606.643135680358,2.4029342771452056,-7.119542225091948,297.38063555555556,607.0830493666303,2.4044129988952965,-7.350140558425267,297.6112338888889,606.0005861896639,2.4007723554960796,-6.782738891758584,297.0438322222222,606.643135680358,2.558123830046496,-1.0,607.0830493666303,2.5596503964479393,-1.0,606.0005861896639,2.555891625505378,-1.0,281.16800388888885,273.6965016666667,-7.4715022222221705,280.49528749999996,272.31161444444444,-8.183673055555516,279.8015866666666,272.0694555555556,-7.732131111111016,-15.232841444837845,72.32453091716047,57.857894896130006,-0.21061790863580343
2025-04-14 05:58:31,76140,0,0,75.580272,73.561437,64.756358,44.640022,37.678851,38.105643,42.192748,33.496887,32.808568,40.896736,31.22418,31.864802,32.942795,40.925746,46.823715,38.277797,38.117132,45.675551,54.547504,61.975891,55.143717,49.387719,52.379437,49.313178,47.287826,50.917069,52.727187,51.203967,72.759327,55.642496,45.610089,26.111805,27.876889,28.154964,30.545501,27.605129,28.064031,46.81391,44.097785,44.359483,71.480042,50.922212,41.609959,24.927107,40.154749,69.185642,42.886935,40.075869,24.490814,39.866997,48.520515,43.851917,44.520005,45.885594,43.532568,47.373771,44.432863,32.564083,33.104064,31.158995,29.974294,30.935743,29.39302,35.827738,42.902779,33.038561,41.559945,30.905721,37.975003,32.443104,39.538358,36.234892,42.577542,35.819594,39.751819,30.936206,37.389256,31.949397,38.800819,34.951722,41.363858,32.327664,40.353277,31.234762,37.598779,32.389976,39.204798,34.172498,38.642208,34.064186,37.717283,30.813299,36.251453,32.204063,36.524283,36.566326,41.406868,34.980303,40.975082,32.376714,37.998278,37.057229,41.1619,38.024158,42.555565,41.974383,41.252711,34.910197,41.523533,38.438404,43.039049,78.58731,84.470055,134.64364,82.989044,76.098189,82.584961,132.387131,75.970065,76.262407,71.491834,70.988064,71.176903,75.147191,71.990761,37.068739,153.519971,3242.823211,0,204.089996,0.09008,-11.54,204.690002,0.08094,0.547,204.509995,0.07617,8.672,203.360001,7.873,-1743,118.010002,2.024,120.099998,30.083341,26.083211,24.549121,15.526748,91.215157,37.118865,45.12391,31.188367,-0.563423,0.024287,0.416299,0,153.519971,37.068739,1159835.8225920468,356932.875601423,1159835.8225920468,356932.875601423,278.94554018518517,281.69098388888887,328.9206283333333,330.1742444444444,301.47724666666664,294.89537240740736,280.44106129629625,272.6990925,299.03183888888884,302.3000305555555,3242.823211,264.15746353584615,177.80051526134136,564.7982654604417,0.9181840920819058,2.3832108417296034,306.1138317498177,287.100472053952,608.215850762918,1.2960387455167006,2.345045178428912,589.5975401377915,2.474550191845728,7.332688498840726,-1.0,594.2564814622745,2.4911704531074053,7.241768984107176,17.533520353042718,655.9002877309455,2.495315262332884,22.08402517204419,22.80679658351562,658.4961237798661,2.503192244407429,-1.0,274.19985557625307,1.2535743197958933,487.50986356344083,4.636585083151033,256.3428929435048,1.193689727615568,498.23329360234004,11.218459342410313,592.5915194508516,2.4852495547462974,-1.0,280.7111605555555,588.8244351371801,2.4717763942693636,-1.0,278.48886611111107,587.383001168888,2.4665925472993995,-1.0,277.63659388888885,258.75208716413727,1.2018469543474577,10.319761194262128,295.79407055555555,256.8461101289916,1.1953956100737217,11.030475083151032,295.08335666666665,253.44133745602653,1.1838322963253003,12.305141749817722,293.80868999999996,258.75208716413727,1.2246360500134705,0.2091784044252155,256.8461101289916,1.2174207436214672,0.20425337053505696,253.44133745602653,1.2045315652223754,0.19545545718488003,281.0312311111111,273.61337416666663,-7.417856944444452,280.48488861111105,272.3536913888889,-8.13119722222217,279.80706416666663,272.13021194444445,-7.67685222222218,333.2546471942867,61.64380626867103,381.7004321546924,5.406133517158484
2025-04-14 05:59:31,76200,0,0,74.695169,73.631781,64.744498,44.780499,37.727751,38.146125,42.244254,33.496978,32.786286,40.909011,31.165758,31.823198,33.203088,41.055407,47.109952,38.409907,38.141375,44.120624,54.766016,64.557645,56.067794,50.038051,51.627929,48.7437,46.921074,52.158429,52.330753,51.38665,85.149779,59.700732,45.704678,26.887121,27.928156,28.319577,30.454953,28.213773,28.267773,47.265825,44.427461,44.603179,78.896638,55.910736,41.605109,24.897803,40.149684,79.208808,50.962976,40.031708,24.537347,39.8401,49.093703,44.025788,44.707314,46.189792,43.51887,47.335684,44.580192,32.599312,33.203751,30.900225,29.752832,30.717504,29.015239,35.819323,42.845699,33.026342,41.544336,30.907286,37.963191,32.463239,39.511601,36.224405,42.445015,35.811364,39.704397,30.922132,37.432047,31.985388,38.771389,34.94787,41.304606,32.308275,40.317783,31.259901,37.620788,32.418356,39.207038,34.160105,38.598984,34.049127,37.668581,30.819893,36.23631,32.214652,36.553801,36.586549,41.388699,34.976096,40.954182,32.438776,37.983271,37.039108,41.135668,38.023887,42.529818,41.993044,41.233552,34.868268,41.495388,38.397072,43.044486,84.660119,90.682815,137.85847,92.013736,76.101568,90.889032,134.534214,75.983681,76.357838,71.301907,70.923113,71.174342,75.251908,77.842026,33.178698,150.930682,3273.91127,0,203.880005,0.10132,-13.043,203.509995,0.09181,0.534,204.479996,0.08644,9.905,203.160004,8.947,-2024,118.139999,2.034,119.699997,34.439425,30.339856,28.766455,11.265253,90.059638,37.107314,45.35261,31.031477,-0.762375,0.032421,0.563293,0,150.930682,33.178698,1141983.304134274,330111.988186386,1141983.304134274,330111.988186386,278.9539805555555,281.66982444444443,330.1134522222222,331.9602611111111,306.49096444444444,300.4194861111111,280.56811657407405,272.6119317592593,302.40562166666666,305.7515638888889,3273.91127,261.7996256486014,172.07211994000784,562.1134295384239,0.8965894660941367,2.3864361709245903,305.4726368707326,285.303440767498,607.6433977239485,1.290283737973304,2.3455008607195746,590.6269163472875,2.491916871752817,6.737644996493181,-1.0,595.2075628876447,2.508258189706391,6.656655709463225,19.87019879584301,658.9256177615672,2.506980328550604,21.542730017616552,24.640815351489607,662.7378268617284,2.518496323080986,-1.0,609.8035606697543,2.3525606490384785,24.705480508606694,-1.018327573711872,271.29649569074985,1.2440484212805105,489.2205291849353,5.053150759621474,593.6770056540847,2.502815562811928,-1.0,280.76371,589.8399292553662,2.48909329619552,-1.0,278.4861716666666,588.3709956453896,2.483810293290487,-1.0,277.61206,277.51492360709597,1.264670031190714,2.794981870732613,302.67765499999996,267.97451812218605,1.2329682087270355,6.268949092954813,299.20368777777776,268.44729821659075,1.2345478787991122,6.095521315177052,299.3771155555555,277.51492360709597,1.299350942188139,0.27033752854447995,267.97451812218605,1.2629093106874303,0.24587754122997565,268.44729821659075,1.2647151959832297,0.24708966949118852,281.2387475,273.6508508333333,-7.587896666666666,280.6214183333333,272.22029361111106,-8.401124722222221,279.8441838888889,271.9646508333333,-7.879533055555612,319.3304206565377,63.71805487392248,49.12205709181285,5.011615958591168
2025-04-14 06:01:31,76320,0,0,74.49526,73.590724,64.635872,44.804311,37.745144,38.168367,42.29752,33.499298,32.774127,40.948473,31.145553,31.887945,33.104132,41.125089,47.04361,38.48811,38.142106,44.65078,55.778279,64.181795,58.323202,49.907184,50.35379,49.506707,47.034989,51.829198,53.979132,52.732449,70.810861,55.552842,45.817319,26.54064,28.08378,28.354232,30.67721,27.947302,28.246787,47.140029,44.419766,44.567005,71.192584,49.532561,41.525692,25.027749,39.904891,69.942765,41.488587,40.009797,24.662394,39.834999,48.85376,43.936978,44.549349,45.733766,43.512409,47.420515,44.55323,32.649331,33.133282,31.091147,29.918447,30.885714,29.262478,35.814582,42.862954,33.015505,41.550327,30.858987,37.997044,32.445727,39.557015,36.222192,42.498171,35.764223,39.704213,30.884512,37.415506,31.913483,38.789925,34.937671,41.341121,32.278279,40.324647,31.217831,37.598062,32.378577,39.243065,34.135548,38.606788,34.014356,37.664913,30.791682,36.263625,32.205174,36.552457,36.558211,41.401881,34.963214,40.962522,32.435195,38.003861,37.042916,41.157135,37.982267,42.51962,41.959014,41.265047,34.878284,41.530055,38.397418,43.063268,77.12022,83.659634,134.421053,80.979239,76.166034,80.438564,132.077337,75.952496,77.239259,71.369397,70.917512,71.1645,75.268716,71.455954,25.296888,120.198293,3224.663953,0,203.899994,0.08628,-11.069,204.570007,0.07817,0.539,204.470001,0.07273,8.147,203.369995,7.533,-1661,118.07,2.01,119.300003,44.063333,39.771706,38.255811,1.753986,75.21221,37.103501,45.189915,31.156733,-1.15571,0.048632,0.853008,0,120.198293,25.296888,930090.949949801,275768.82351621595,930090.949949801,275768.82351621595,278.9560755555555,281.71695277777775,328.7485205555555,330.05058499999996,300.3606883333333,294.6215203703703,280.4777307407407,272.6815184259259,298.21678888888886,301.84979666666663,3224.663953,256.54022562032947,159.42428940755102,556.0671320234245,0.8481710192070087,2.394294406511155,297.23499276734503,262.6219615637155,599.9603046421864,1.2164624546163054,2.351383817467134,592.6432803984518,2.530946769075834,5.557139961076169,-1.0,597.2455753696144,2.5473638695098133,5.49190069047178,25.176727157448283,662.5188492546437,2.55143096133109,17.03584666114592,31.513527788210467,665.1151284473004,2.5593128228475908,-1.0,606.2036969670286,2.3722791289476213,19.747665824351873,-3.1256955659882806,255.58119326027284,1.192670345000988,497.99766548241763,2.6134723969747142,595.7582703100974,2.542076078151196,-1.0,280.8262883333333,591.7890185728935,2.5278815921304356,-1.0,278.4420511111111,590.391156492671,2.5228536886220088,-1.0,277.5998872222222,255.8225751703395,1.1934895146813134,2.523403322900606,294.7115894444444,256.3912617675844,1.1954184583536958,2.3113349895672854,294.92365777777775,254.53112489568142,1.1891038446980624,3.0056788784561945,294.22931388888884,255.8225751703395,1.223933867039904,0.24303548534252722,256.3912617675844,1.2261506211410194,0.2444692351449803,254.53112489568142,1.2188997626551616,0.23977953279302222,281.1474272222222,273.64517027777777,-7.502256944444412,280.4508652777778,272.3193316666667,-8.131533611111081,279.8348997222222,272.0800533333333,-7.754846388888893,337.062087138179,65.27327388502931,56.31515228761509,5.163860598318871
